OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, January 28, 2019
4:36:20 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
54.797927,65.095741,139.106836,143.287496,35.474725,57.539947,59.304982,12.893557,135.302881,1.553283,65.027971,55.430573,142.023420,137.553761,139.643544,136.411279,73.849839,135.823432,0.001885,-1.875220,32.000000,-237.113429,136.590956,0.362765,13.627180,0.656047,270128.297358,0.914233,20.046773,24.698326,2.538389,68.401210,65.029824,88.313147,76.159540,42.601230,51.871616,66.030940,20.475027,14.008587
54.788784,65.092370,139.054282,143.291646,35.356141,57.519589,59.292806,12.892778,135.299548,1.466551,65.028803,55.419586,142.029084,137.545792,139.645963,136.409208,73.850713,135.823031,0.001885,-1.877000,32.000000,-237.114211,136.589022,0.339729,13.624506,0.655630,270069.907407,0.915412,20.046415,24.697920,2.537952,68.399697,65.031238,88.319272,76.159540,42.572456,51.871616,66.040650,20.475027,14.008125
54.780832,65.091635,139.013249,143.297177,35.196030,57.495207,59.269182,12.893374,135.295878,1.465852,65.033470,55.413258,142.035742,137.541847,139.649456,136.405974,73.851547,135.822355,0.001886,-1.878143,32.000000,-237.113715,136.586487,0.339739,13.623103,0.655353,269953.720516,0.913777,20.048931,24.696273,2.538542,68.398133,65.032618,88.327612,76.159540,42.561746,51.871616,66.049635,20.475027,14.008152
54.777508,65.093585,138.973353,143.302188,35.025031,57.483074,59.286748,12.893378,135.291514,1.466319,65.035348,55.409505,142.041532,137.540083,139.651417,136.400794,73.852328,135.819071,0.001858,-1.877438,32.000000,-237.113713,136.584995,0.339501,13.625154,0.655103,269857.630397,0.913802,20.054358,24.695204,2.538006,68.396754,65.032787,88.335328,76.159540,42.534519,51.871616,66.054882,20.475027,14.008484
54.778118,65.095131,139.033059,143.307738,34.948839,57.466960,59.304807,12.893258,135.289475,1.466825,65.032182,55.412001,142.047910,137.537183,139.654947,136.400201,73.853002,135.817557,0.001847,-1.877495,32.000000,-237.113954,136.583012,0.339741,13.623862,0.654800,269744.290516,0.913923,20.061275,24.694042,2.537626,68.394732,65.033078,88.346903,76.159540,42.554806,51.871616,66.056354,20.475027,14.008921
54.775922,65.094179,138.946658,143.311021,34.944123,57.463453,59.310536,12.893160,135.290094,1.467225,65.031214,55.406215,142.052702,137.540417,139.658927,136.397619,73.853149,135.816762,0.001847,-1.879206,32.000000,-237.114106,136.592942,0.339672,13.627162,0.654414,269689.020715,0.913526,20.066425,24.691672,2.537051,68.393745,65.033435,88.357193,76.159540,42.531294,51.871616,66.060057,20.475027,14.008987
54.769124,65.092389,138.932829,143.314142,35.236329,57.451756,59.298323,12.894270,135.284833,1.249712,65.033639,55.400623,142.057885,137.538000,139.663429,136.399863,73.854214,135.811566,0.001848,-1.879510,32.000000,-237.113211,136.645012,0.267932,13.622025,0.654596,269613.567411,0.912984,20.067384,24.690266,2.538113,68.390848,65.033719,88.370421,76.159540,42.531104,51.871616,66.070729,20.475027,14.008827
54.764099,65.092832,138.902227,143.317114,35.332522,57.443764,59.295055,12.895124,135.269299,1.393016,65.037989,55.396118,142.061979,137.530889,139.666606,136.395975,73.855270,135.807914,0.001891,-1.879861,32.000000,-237.112410,136.595665,0.320344,13.624207,0.653982,269596.653283,0.912879,20.068544,24.689734,2.536637,68.389129,65.033738,88.382150,76.159540,42.506657,51.871616,66.078389,20.475027,14.009002
54.765544,65.096269,138.895210,143.320885,35.568296,57.419220,59.330305,12.895577,135.260685,1.676953,65.038951,55.396282,142.066614,137.522637,139.670487,136.391730,73.857207,135.797792,0.001889,-1.880959,32.000000,-237.111871,136.560677,0.411311,13.622502,0.654123,269541.255514,0.913002,20.073297,24.686152,2.536700,68.386214,65.033897,88.396701,76.159540,42.494365,51.871616,66.083381,20.475027,14.009565
54.764486,65.097430,138.886354,143.322620,35.673687,57.411708,59.302175,12.895094,135.256131,1.678459,65.025454,55.397661,142.069118,137.519257,139.672510,136.388084,73.858410,135.793467,0.001887,-1.880291,32.000000,-237.112369,136.555744,0.411179,13.617864,0.653842,269504.799732,0.913019,20.078578,24.683329,2.536374,68.383269,65.033025,88.407623,76.159540,42.483271,51.871616,66.086589,20.475027,14.010139
54.761571,65.088289,138.932414,143.321950,35.724103,57.428874,59.316099,12.895828,135.259905,1.608234,65.007086,55.395840,142.072786,137.515181,139.676600,136.383614,73.860298,135.793266,0.001886,-1.878549,32.000000,-237.111494,136.592605,0.384788,13.617164,0.653601,269389.304585,0.912068,20.080624,24.676490,2.536179,68.380672,65.032702,88.419905,76.159540,42.504191,51.871616,66.094739,20.475027,14.009105
54.760362,65.077811,138.904412,143.320372,35.833701,57.428777,59.291381,12.896080,135.261243,1.255114,64.991170,55.396080,142.074356,137.513790,139.679637,136.382464,73.861022,135.794293,0.001928,-1.876838,32.000000,-237.111323,136.560550,0.266800,13.616166,0.653710,269354.015267,0.912404,20.082804,24.673193,2.536066,68.378181,65.032100,88.429093,76.159540,42.501159,51.871616,66.100418,20.475027,14.007752
54.753821,65.064753,138.922555,143.318040,35.975086,57.428783,59.312483,12.895898,135.249533,1.397177,64.978430,55.385320,142.075923,137.509752,139.680418,136.380252,73.861391,135.795247,0.001895,-1.877922,32.000000,-237.111550,136.506477,0.318672,13.614726,0.654194,269426.483616,0.912494,20.076468,24.671207,2.537042,68.374970,65.030206,88.438801,76.159540,42.499019,51.871616,66.112137,20.475027,14.006032
54.749419,65.057000,138.910277,143.316905,36.132102,57.408634,59.331877,12.895925,135.240023,1.681972,64.976846,55.377944,142.078126,137.505228,139.681344,136.373830,73.862778,135.791162,0.001890,-1.877592,32.000000,-237.111585,136.520510,0.408440,13.615696,0.654096,269417.676748,0.912869,20.067153,24.670982,2.536587,68.372375,65.029272,88.446406,76.159540,42.509097,51.871616,66.122471,20.475027,14.004825
54.747373,65.054220,138.949805,143.316607,36.024166,57.392457,59.311639,12.896142,135.234345,1.687703,64.974274,55.374834,142.079732,137.500535,139.681895,136.367165,73.863953,135.783379,0.001884,-1.880771,32.000000,-237.111245,136.517787,0.408729,13.617878,0.654333,269409.451903,0.912634,20.060394,24.671073,2.537221,68.369417,65.027648,88.453247,76.159540,42.529415,51.871616,66.132621,20.475027,14.004378
54.745447,65.053758,138.898539,143.316339,36.094129,57.380240,59.308606,12.897032,135.230721,1.687724,64.969386,55.375646,142.080021,137.496599,139.681774,136.364479,73.864274,135.779395,0.001888,-1.883663,32.000000,-237.110537,136.516784,0.408312,13.618201,0.654045,269308.781120,0.912077,20.056878,24.667710,2.537201,68.366399,65.027309,88.456889,76.159540,42.505718,51.871616,66.139386,20.475027,14.004418
54.742444,65.050254,138.897395,143.315798,36.147870,57.380077,59.291982,12.896491,135.223747,1.688078,64.960252,55.367948,142.080559,137.492156,139.683185,136.363051,73.864293,135.772108,0.001855,-1.883664,32.000000,-237.111098,136.515228,0.408732,13.617860,0.653982,269230.178553,0.912162,20.056069,24.662765,2.538018,68.362700,65.028107,88.460817,76.159540,42.493760,51.871616,66.149356,20.475027,14.004090
54.737458,65.044204,138.902085,143.314917,36.210652,57.372128,59.318743,12.896999,135.219723,1.689029,64.958154,55.360100,142.080764,137.491451,139.684701,136.361617,73.864684,135.770684,0.001849,-1.882502,32.000000,-237.110541,136.526903,0.408545,13.614812,0.653595,269172.693764,0.912049,20.057461,24.660515,2.537171,68.359226,65.028651,88.462981,76.159540,42.498786,51.871616,66.162380,20.475027,14.003305
54.729186,65.039625,138.874253,143.314632,36.142622,57.372080,59.315136,12.897675,135.221008,1.374653,64.963874,55.347219,142.081639,137.488510,139.686051,136.359008,73.864642,135.769433,0.001845,-1.883643,32.000000,-237.109771,136.517095,0.302341,13.611268,0.653634,269170.212344,0.912349,20.056848,24.656968,2.537289,68.355368,65.029488,88.465357,76.159540,42.480166,51.871616,66.180631,20.475027,14.002701
54.725031,65.040563,138.898181,143.315698,36.161556,57.372209,59.308606,12.897577,135.216144,1.678780,64.968502,55.347319,142.082255,137.484514,139.687625,136.352878,73.864595,135.763383,0.001849,-1.881321,32.000000,-237.110045,136.482024,0.407068,13.608755,0.653776,269129.476221,0.911888,20.055600,24.655886,2.537606,68.353923,65.030155,88.467058,76.159540,42.496400,51.871616,66.195055,20.475027,14.002740
54.721633,65.042911,138.989951,143.317605,36.203405,57.372256,59.305561,12.897042,135.209366,1.687568,64.969988,55.341041,142.083501,137.480506,139.689425,136.345290,73.863428,135.757844,0.001890,-1.880150,32.000000,-237.110416,136.478285,0.407254,13.603601,0.653919,269128.334952,0.912085,20.058986,24.655323,2.537481,68.352979,65.030855,88.467304,76.159540,42.531764,51.871616,66.210054,20.475027,14.003185
54.718530,65.043233,138.966091,143.318598,36.387119,57.372004,59.355635,12.896368,135.207390,1.687318,64.969108,55.340870,142.083816,137.473683,139.690885,136.338907,73.863138,135.753931,0.001888,-1.880131,32.000000,-237.111023,136.474059,0.407558,13.601420,0.654230,269130.912007,0.912266,20.063925,24.652440,2.538111,68.353592,65.032068,88.466761,76.159540,42.537267,51.871616,66.223273,20.475027,14.003322
54.711470,65.041899,138.950420,143.319217,36.407553,57.372112,59.313716,12.895527,135.201807,1.686789,64.966735,55.330191,142.084921,137.467919,139.692043,136.331248,73.863387,135.748837,0.001886,-1.881230,32.000000,-237.111862,136.464954,0.407224,13.596463,0.654995,269135.180935,0.912382,20.069546,24.650924,2.539945,68.355538,65.033780,88.464328,76.159540,42.542504,51.871616,66.243225,20.475027,14.003312
54.704518,65.039001,138.989929,143.320009,36.462117,57.372156,59.294658,12.895890,135.199012,1.686731,64.967567,55.322832,142.086263,137.459432,139.692689,136.326630,73.863667,135.747703,0.001884,-1.882403,32.000000,-237.111605,136.458056,0.407579,13.592746,0.655027,269135.604276,0.911666,20.072858,24.649319,2.539653,68.356987,65.035147,88.461306,76.159540,42.555293,51.871616,66.260685,20.475027,14.002904
54.697799,65.037439,138.976800,143.321644,36.380522,57.372115,59.262523,12.895685,135.197223,1.687132,64.965556,55.316608,142.087652,137.456572,139.692389,136.316738,73.863126,135.744449,0.001928,-1.883589,32.000000,-237.111874,136.452063,0.407474,13.599539,0.655286,269136.846645,0.912439,20.078325,24.646602,2.539694,68.360420,65.037311,88.455145,76.159540,42.550549,51.871616,66.283296,20.475027,14.002730
54.697172,65.035239,138.932681,143.322954,36.229250,57.372146,59.136186,12.894630,135.199665,1.612072,64.959604,55.314132,142.087886,137.449115,139.693745,136.307566,73.862767,135.735831,0.001912,-1.884114,32.000000,-237.112910,136.479411,0.380419,13.591377,0.655762,269136.584073,0.912855,20.082122,24.645773,2.540739,68.364025,65.039619,88.446496,76.159540,42.527676,51.871616,66.298392,20.475027,14.002504
54.686786,65.029851,138.989177,143.324318,36.151865,57.372343,59.319331,12.893600,135.194019,1.257431,64.951499,55.308112,142.088703,137.445777,139.696662,136.299256,73.862574,135.730655,0.001890,-1.884168,32.000000,-237.113876,136.502695,0.263289,13.592076,0.655462,269138.092262,0.913469,20.087034,24.644739,2.540812,68.370005,65.042341,88.433333,76.159540,42.564056,51.871616,66.324073,20.475027,14.001926
54.677976,65.023501,138.969878,143.325459,36.135286,57.364419,59.305155,12.893154,135.189811,1.461979,64.957298,55.300208,142.089650,137.440162,139.698288,136.294220,73.861037,135.722437,0.001885,-1.886484,32.000000,-237.114330,136.490207,0.334573,13.589325,0.655632,269136.777380,0.915427,20.085439,24.640924,2.540034,68.374223,65.045028,88.420024,76.159540,42.557555,51.871616,66.348989,20.475027,14.001044
54.674765,65.026169,138.962041,143.328817,36.053481,57.339975,59.313699,12.893931,135.182413,1.470036,64.966816,55.300270,142.089549,137.434463,139.699558,136.290332,73.859999,135.711905,0.001889,-1.889992,32.000000,-237.113573,136.482539,0.334710,13.585223,0.656037,269137.234337,0.912783,20.090058,24.638609,2.541550,68.378320,65.048745,88.403761,76.159540,42.554650,51.871616,66.373069,20.475027,14.001173
54.671487,65.029950,138.942371,143.332183,35.922706,57.340098,59.299255,12.893708,135.179603,1.470390,64.969852,55.299578,142.090689,137.430000,139.700751,136.284967,73.859389,135.705711,0.001872,-1.891734,32.000000,-237.113735,136.479006,0.334803,13.584974,0.656101,269099.636110,0.913022,20.092198,24.636165,2.541606,68.381205,65.052397,88.390841,76.159540,42.536723,51.871616,66.392026,20.475027,14.001783
54.668929,65.032664,138.982503,143.335730,35.807757,57.339831,59.313894,12.895087,135.182441,1.394463,64.976264,55.298856,142.093406,137.426823,139.703937,136.277667,73.859372,135.697957,0.001852,-1.891222,32.000000,-237.112298,136.513699,0.307591,13.589160,0.656023,268988.780570,0.912568,20.097960,24.632101,2.541612,68.384092,65.056510,88.375455,76.159540,42.568385,51.871616,66.415974,20.475027,14.002259
54.663933,65.035079,138.959957,143.338439,35.764932,57.339786,59.289291,12.895784,135.175852,1.197603,64.980996,55.296138,142.094292,137.426133,139.705882,136.275323,73.859382,135.694613,0.001847,-1.890681,32.000000,-237.111592,136.451385,0.247893,13.587929,0.655993,268994.030707,0.912862,20.104902,24.629711,2.541405,68.386074,65.059877,88.362521,76.159540,42.563037,51.871616,66.438032,20.475027,14.002661
54.657606,65.037273,138.971007,143.341333,35.781183,57.339671,59.330943,12.895528,135.169856,1.462479,64.988981,55.292452,142.095492,137.420122,139.708699,136.271234,73.858343,135.687478,0.001853,-1.890130,32.000000,-237.111871,136.437476,0.334353,13.584739,0.656039,268995.597121,0.912686,20.110083,24.625971,2.542258,68.388337,65.064197,88.348417,76.159540,42.564846,51.871616,66.466723,20.475027,14.003063
54.654249,65.039661,138.970075,143.343760,35.767103,57.339626,59.271572,12.894927,135.166272,1.463923,64.990053,55.289622,142.098468,137.415175,139.712033,136.267852,73.857973,135.683656,0.001872,-1.888392,32.000000,-237.112431,136.433324,0.334571,13.586401,0.656063,268998.728139,0.913162,20.117312,24.624341,2.542078,68.390611,65.067334,88.337930,76.159540,42.568870,51.871616,66.489931,20.475027,14.003482
54.651235,65.040156,138.953117,143.345893,35.813640,57.339728,59.269866,12.894340,135.164698,1.463683,64.987262,55.292808,142.101516,137.409650,139.715055,136.261889,73.858460,135.677251,0.001891,-1.886073,32.000000,-237.113136,136.427689,0.334153,13.587191,0.656370,269002.596971,0.912642,20.125605,24.621925,2.542574,68.393603,65.071157,88.326572,76.159540,42.556295,51.871616,66.517117,20.475027,14.003656
54.649474,65.038219,138.967325,143.347101,35.858314,57.339713,59.327308,12.895677,135.163781,1.463222,64.984696,55.292750,142.103008,137.407576,139.717112,136.257337,73.858170,135.673114,0.001891,-1.885492,32.000000,-237.111939,136.424190,0.334469,13.583883,0.656332,269005.621561,0.913623,20.131229,24.620442,2.542713,68.395446,65.074250,88.317734,76.159540,42.565455,51.871616,66.537908,20.475027,14.003504
54.641317,65.036795,138.987122,143.348339,36.127585,57.339314,59.199147,12.894600,135.163508,1.462720,64.985685,55.289431,142.105043,137.401433,139.719364,136.256769,73.858647,135.663523,0.001888,-1.885550,32.000000,-237.113104,136.442662,0.334337,13.584992,0.656258,269006.979351,0.913708,20.134631,24.616853,2.542543,68.398769,65.078058,88.308485,76.159540,42.575317,51.871616,66.570733,20.475027,14.003285
54.640083,65.036556,138.984025,143.349580,36.293422,57.339240,59.299557,12.895568,135.161213,1.145453,64.979905,55.288883,142.105772,137.398499,139.721724,136.258937,73.857478,135.661648,0.001904,-1.886674,32.000000,-237.111914,136.450126,0.227746,13.585128,0.656513,269006.401539,0.912851,20.134392,24.615137,2.542885,68.400940,65.080437,88.300391,76.159540,42.572304,51.871616,66.594169,20.475027,14.003344
54.639079,65.032219,138.954254,143.350258,36.440844,57.339146,59.304356,12.895250,135.159183,1.456026,64.965576,55.291043,142.107141,137.394114,139.725406,136.257705,73.858020,135.658621,0.001906,-1.886099,32.000000,-237.112182,136.438610,0.333380,13.588662,0.656672,269005.122403,0.914968,20.140832,24.610012,2.543627,68.402380,65.084037,88.290496,76.159540,42.575680,51.871616,66.619747,20.475027,14.002983
54.633469,65.024166,138.975842,143.349867,36.437043,57.339198,59.294168,12.895398,135.156119,1.460594,64.953703,55.287761,142.108458,137.396548,139.728479,136.258193,73.857661,135.657374,0.001889,-1.885537,32.000000,-237.112070,136.434925,0.333073,13.584194,0.656667,269006.217390,0.913440,20.141782,24.610273,2.543628,68.403357,65.086567,88.281982,76.159540,42.580300,51.871616,66.646163,20.475027,14.001911
54.629322,65.013832,139.008313,143.349299,36.555573,57.339015,59.181178,12.895831,135.153358,1.461272,64.941620,55.290240,142.109326,137.397897,139.731511,136.263202,73.857517,135.653445,0.001883,-1.887340,32.000000,-237.111558,136.434486,0.333433,13.585909,0.656346,269002.406184,0.913373,20.138414,24.608265,2.543130,68.404407,65.089560,88.271144,76.159540,42.599561,51.871616,66.679483,20.475027,14.000463
54.627008,65.007394,139.032291,143.349396,36.802160,57.338823,59.327450,12.895618,135.151761,1.461307,64.932298,55.292376,142.110198,137.400381,139.733565,136.263990,73.857668,135.649481,0.001887,-1.886105,32.000000,-237.111628,136.434828,0.333193,13.582485,0.656744,268998.726856,0.913614,20.135772,24.608020,2.543786,68.405553,65.092160,88.262540,76.159540,42.615450,51.871616,66.704736,20.475027,13.999501
54.622607,64.999548,139.029371,143.349697,37.010895,57.338700,59.330167,12.895141,135.149916,1.461230,64.919896,55.284721,142.111018,137.402082,139.736156,136.265989,73.857848,135.646284,0.001873,-1.887289,32.000000,-237.111924,136.434312,0.333259,13.579716,0.656867,268991.362609,0.915407,20.129435,24.606259,2.544573,68.406270,65.095111,88.252133,76.159540,42.621406,51.871616,66.736256,20.475027,13.998405
54.616655,64.993261,139.082994,143.350436,37.306227,57.338485,59.282152,12.895632,135.149332,1.461344,64.914464,55.282969,142.112454,137.403496,139.738336,136.271870,73.857574,135.650520,0.001855,-1.888456,32.000000,-237.111367,136.435126,0.333519,13.578894,0.657173,268985.918277,0.913175,20.125229,24.604187,2.545120,68.405806,65.096728,88.245769,76.159540,42.638664,51.871616,66.767544,20.475027,13.997492
54.615399,64.987920,138.999138,143.351987,37.388115,57.338102,59.285489,12.895902,135.146006,1.462025,64.907110,55.276911,142.114459,137.405492,139.740194,136.278049,73.858173,135.650467,0.001847,-1.890816,32.000000,-237.111087,136.412009,0.334028,13.583718,0.657344,268980.786483,0.913193,20.121628,24.602458,2.545272,68.403918,65.099812,88.240506,76.159540,42.624152,51.871616,66.799890,20.475027,13.996665
54.618810,64.983182,139.017641,143.353485,37.579251,57.338047,59.311690,12.897194,135.147915,1.683662,64.891566,55.278822,142.117418,137.412113,139.741522,136.281930,73.860028,135.659679,0.001850,-1.890872,32.000000,-237.109697,136.417493,0.405956,13.584313,0.657726,268977.284314,0.914024,20.121083,24.604786,2.546531,68.403175,65.102306,88.238835,76.159540,42.626999,51.871616,66.821615,20.475027,13.996002
54.618091,64.970276,139.001752,143.354054,37.754092,57.338044,59.328827,12.896661,135.147274,1.685209,64.869140,55.273152,142.120983,137.415999,139.743945,136.282915,73.861770,135.662794,0.001870,-1.889552,32.000000,-237.110187,136.420077,0.405463,13.588228,0.657068,268971.029110,0.913977,20.116954,24.604159,2.545054,68.402047,65.104663,88.236611,76.159540,42.618201,51.871616,66.849446,20.475027,13.994385
54.614966,64.957417,138.980375,143.353504,37.884736,57.337714,59.312270,12.895844,135.145460,1.685047,64.854984,55.268435,142.122094,137.416546,139.745139,136.283131,73.862248,135.662994,0.001889,-1.887818,32.000000,-237.110939,136.421848,0.405641,13.595341,0.657072,268964.094996,0.913497,20.108925,24.606768,2.545234,68.401245,65.105433,88.233875,76.159540,42.609672,51.871616,66.878042,20.475027,13.992418
54.617523,64.945520,138.940501,143.353091,38.046793,57.337940,59.301200,12.896425,135.148516,1.685049,64.836103,55.266833,142.122543,137.416511,139.747291,136.288644,73.863366,135.668724,0.001888,-1.888620,32.000000,-237.110394,136.423046,0.405688,13.586689,0.656790,268952.945126,0.913215,20.096714,24.606537,2.544976,68.402263,65.108427,88.231906,76.159540,42.586688,51.871616,66.905602,20.475027,13.990598
54.613241,64.934737,138.954604,143.352146,38.045220,57.337911,59.328141,12.896827,135.153012,1.605476,64.829270,55.263357,142.122350,137.419493,139.748653,136.294059,73.863312,135.669641,0.001888,-1.887443,32.000000,-237.109938,136.448140,0.377753,13.587397,0.656360,268942.268925,0.913491,20.086868,24.606156,2.544731,68.402952,65.110066,88.228289,76.159540,42.587350,51.871616,66.933260,20.475027,13.988959
54.613321,64.927567,138.925685,143.351836,38.110732,57.337745,59.330854,12.895921,135.150714,1.659004,64.825216,55.259480,142.124861,137.421929,139.750788,136.295373,73.864872,135.671530,0.001905,-1.888628,32.000000,-237.111001,136.423741,0.398610,13.593341,0.656514,268932.360806,0.913589,20.072505,24.607813,2.543881,68.403926,65.112676,88.224449,76.159540,42.587639,51.871616,66.964523,20.475027,13.987688
54.611120,64.923970,138.946997,143.352358,38.188537,57.337900,59.328435,12.895740,135.150365,1.686183,64.826764,55.256706,142.126956,137.423598,139.752762,136.296199,73.868277,135.670507,0.001904,-1.888652,32.000000,-237.111248,136.418707,0.405863,13.593654,0.656590,268925.430051,0.913226,20.065851,24.608312,2.544339,68.403877,65.115322,88.221225,76.159540,42.601334,51.871616,66.996024,20.475027,13.986996
54.610802,64.923239,138.941357,143.352863,38.268802,57.337824,59.289617,12.895078,135.147885,1.686279,64.829447,55.253105,142.128295,137.423163,139.754135,136.293305,73.869587,135.672483,0.001886,-1.888706,32.000000,-237.111813,136.416089,0.406127,13.595769,0.656146,268917.584756,0.913163,20.058604,24.607668,2.543806,68.402390,65.116422,88.217897,76.159540,42.597095,51.871616,67.022773,20.475027,13.986776
54.609745,64.924116,138.921744,143.353242,38.328785,57.338063,59.297467,12.894843,135.147613,1.686510,64.831592,55.252119,142.129136,137.419735,139.754898,136.290455,73.871018,135.672605,0.001878,-1.890493,32.000000,-237.111780,136.411757,0.405845,13.600053,0.656268,268912.549621,0.913235,20.057131,24.603766,2.544299,68.400476,65.116894,88.214028,76.159540,42.585073,51.871616,67.049143,20.475027,13.986754
54.613750,64.925062,138.949740,143.353094,38.259646,57.338089,59.312994,12.894872,135.145970,1.686122,64.830303,55.259018,142.129911,137.417031,139.756075,136.281027,73.872546,135.670195,0.001886,-1.892251,32.000000,-237.111712,136.408187,0.406195,13.598911,0.656136,268910.083921,0.913835,20.056707,24.603414,2.544210,68.397041,65.117258,88.208368,76.159540,42.607165,51.871616,67.076614,20.475027,13.986832
54.616991,64.924361,138.939649,143.351831,38.137028,57.338197,59.315302,12.895027,135.143941,1.685552,64.830840,55.260337,142.130879,137.415096,139.756715,136.273481,73.874341,135.668821,0.001893,-1.893448,32.000000,-237.111674,136.428598,0.405746,13.601957,0.655843,268910.529356,0.913740,20.058603,24.602042,2.543900,68.394842,65.117819,88.202219,76.159540,42.601996,51.871616,67.096815,20.475027,13.986676
54.617475,64.923959,138.894777,143.349499,38.080790,57.338244,59.316970,12.896401,135.139483,1.256895,64.844792,55.260136,142.130870,137.415155,139.756507,136.271207,73.877039,135.669261,0.001890,-1.895795,32.000000,-237.110379,136.444979,0.262686,13.600259,0.655984,268908.481304,0.913429,20.055687,24.599346,2.544226,68.393648,65.118206,88.194188,76.159540,42.577950,51.871616,67.125668,20.475027,13.986460
54.623103,64.931978,138.893809,143.347965,38.042434,57.338296,59.296024,12.895671,135.135458,1.248705,64.858111,55.263203,142.130205,137.406422,139.756647,136.265878,73.878600,135.664849,0.001882,-1.898155,32.000000,-237.111010,136.441391,0.262817,13.608431,0.655743,268905.811057,0.913334,20.051857,24.596886,2.543891,68.392530,65.118598,88.185658,76.159540,42.560822,51.871616,67.150117,20.475027,13.987320
54.625265,64.938812,138.790669,143.346111,37.890664,57.338456,59.254052,12.895390,135.129396,1.249458,64.871864,55.263655,142.128772,137.401028,139.756173,136.260399,73.879383,135.659585,0.001887,-1.898737,32.000000,-237.111280,136.426006,0.264521,13.609453,0.655584,268902.269681,0.913299,20.050989,24.594401,2.543046,68.390694,65.118551,88.178005,76.159540,42.507007,51.871616,67.169815,20.475027,13.988211
54.627803,64.948804,138.691936,143.342982,37.647174,57.338461,59.288887,12.895222,135.115036,1.653987,64.891692,55.267566,142.126798,137.393565,139.756513,136.251136,73.880136,135.650975,0.001907,-1.898838,32.000000,-237.111441,136.388550,0.400811,13.616255,0.655127,268905.167077,0.913538,20.053581,24.590702,2.542767,68.389139,65.118851,88.167568,76.159540,42.444120,51.871616,67.196539,20.475027,13.989483
54.637387,64.958946,138.699756,143.339688,37.536739,57.338380,59.330972,12.896274,135.109660,1.686656,64.904809,55.279260,142.124981,137.388572,139.757503,136.243322,73.880751,135.643809,0.001923,-1.898239,32.000000,-237.110417,136.382330,0.407577,13.618983,0.654526,268909.564920,0.914164,20.058329,24.587368,2.540778,68.387884,65.119450,88.159808,76.159540,42.432899,51.871616,67.209762,20.475027,13.990851
54.646967,64.969589,138.665120,143.334328,37.349393,57.338558,59.158941,12.895877,135.102441,1.686787,64.914193,55.287408,142.122298,137.380391,139.756279,136.233892,73.880808,135.630124,0.001922,-1.898292,32.000000,-237.110883,136.374910,0.407369,13.622268,0.653681,268915.495312,0.913605,20.065872,24.582443,2.538853,68.384958,65.119628,88.149653,76.159540,42.421926,51.871616,67.222332,20.475027,13.992410
54.651924,64.974594,138.720461,143.328424,37.348113,57.338692,59.290620,12.895381,135.098470,1.686696,64.922294,55.294499,142.118670,137.372032,139.755150,136.226240,73.881097,135.623549,0.001920,-1.898289,32.000000,-237.111466,136.381791,0.407048,13.617770,0.653463,268918.981712,0.912803,20.066772,24.578356,2.538550,68.383302,65.119823,88.140567,76.159540,42.434063,51.871616,67.236560,20.475027,13.993187
54.651144,64.980971,138.709848,143.321044,37.202159,57.338821,59.274615,12.895118,135.088493,1.370351,64.943977,55.296233,142.113237,137.362675,139.754584,136.214551,73.881773,135.613933,0.001935,-1.898268,32.000000,-237.111953,136.365333,0.306811,13.614361,0.653018,268924.891907,0.915309,20.068179,24.571668,2.537471,68.381382,65.119575,88.128968,76.159540,42.414638,51.871616,67.260467,20.475027,13.994044
54.656542,64.991776,138.707367,143.315586,37.162303,57.338910,59.307685,12.894882,135.080582,1.674489,64.967066,55.307832,142.107801,137.354066,139.752470,136.205736,73.881663,135.604389,0.001949,-1.897862,32.000000,-237.112208,136.340628,0.408664,13.607136,0.653451,268927.353382,0.913198,20.068405,24.568191,2.538254,68.379806,65.119700,88.119279,76.159540,42.425220,51.871616,67.277041,20.475027,13.995402
54.667034,65.009454,138.747938,143.309328,37.243668,57.339204,59.296570,12.895690,135.072155,1.680217,64.985700,55.320166,142.102459,137.346019,139.750301,136.193329,73.884307,135.595497,0.001913,-1.900177,32.000000,-237.111549,136.328037,0.408280,13.607162,0.653590,268932.159393,0.913477,20.075533,24.562855,2.538096,68.379212,65.121601,88.109424,76.159540,42.441846,51.871616,67.286727,20.475027,13.997932
54.670021,65.020055,138.785689,143.302911,37.257616,57.339164,59.303432,12.894473,135.063348,1.680437,64.999414,55.325940,142.097471,137.335729,139.747895,136.181691,73.884455,135.582404,0.001904,-1.901750,32.000000,-237.112668,136.319874,0.408611,13.609157,0.653860,268939.052487,0.912896,20.081134,24.558338,2.537800,68.377995,65.121408,88.100525,76.159540,42.459131,51.871616,67.301013,20.475027,13.999566
54.679563,65.030258,138.770556,143.294697,37.284770,57.339041,59.308190,12.894204,135.058828,1.679779,65.004990,55.338266,142.091597,137.325819,139.745428,136.169294,73.884917,135.574242,0.001909,-1.904674,32.000000,-237.112920,136.325130,0.407925,13.606509,0.653951,268947.613099,0.912921,20.088697,24.551384,2.538055,68.377578,65.122554,88.092638,76.159540,42.455913,51.871616,67.310573,20.475027,14.001199
54.685610,65.034309,138.773071,143.287028,37.276023,57.339062,59.289665,12.895341,135.059810,1.300408,65.007966,55.347974,142.085267,137.322098,139.742429,136.162660,73.884992,135.569558,0.001916,-1.905246,32.000000,-237.111724,136.362503,0.278905,13.606461,0.654025,268954.073402,0.912785,20.096421,24.544889,2.538607,68.376701,65.123031,88.086738,76.159540,42.447617,51.871616,67.319274,20.475027,14.001903
54.694091,65.037438,138.762057,143.277367,37.186601,57.339046,59.289773,12.896187,135.046724,1.248007,65.014154,55.354918,142.076574,137.314295,139.738225,136.154372,73.883083,135.559513,0.001912,-1.906421,32.000000,-237.110819,136.334502,0.271364,13.604318,0.653947,268957.835900,0.912559,20.097427,24.540471,2.537887,68.375818,65.122661,88.080671,76.159540,42.425197,51.871616,67.328271,20.475027,14.002413
54.704901,65.040854,138.792211,143.270041,37.189754,57.338960,59.325373,12.896419,135.034863,1.652776,65.017783,55.367163,142.069708,137.304634,139.734297,136.148278,73.882457,135.550477,0.001905,-1.909333,32.000000,-237.110676,136.304159,0.403571,13.602648,0.653886,268959.134409,0.912742,20.095650,24.538126,2.537652,68.376820,65.123388,88.076848,76.159540,42.447833,51.871616,67.330502,20.475027,14.002909
54.715011,65.044534,138.802444,143.261038,37.321221,57.351145,59.276189,12.896295,135.023692,1.682592,65.016266,55.379983,142.062551,137.297515,139.728802,136.140758,73.882037,135.540613,0.001910,-1.908138,32.000000,-237.110871,136.299078,0.410114,13.600222,0.653811,268960.480894,0.912592,20.090607,24.535164,2.537058,68.379690,65.124966,88.073471,76.159540,42.467247,51.871616,67.331848,20.475027,14.003595
54.721018,65.043907,138.756271,143.252892,37.405484,57.355486,59.271187,12.896344,135.016289,1.683390,65.017200,55.381455,142.056652,137.294733,139.725552,136.138156,73.881253,135.536636,0.001913,-1.907533,32.000000,-237.110829,136.293517,0.409884,13.596962,0.653889,268960.172447,0.911851,20.083606,24.531408,2.537107,68.382632,65.126541,88.072593,76.159540,42.421411,51.871616,67.335687,20.475027,14.003653
54.724023,65.044611,138.773441,143.244202,37.464134,57.355334,59.278158,12.895465,135.008373,1.683923,65.026020,55.384465,142.049010,137.290622,139.720585,136.131463,73.880002,135.528167,0.001936,-1.907553,32.000000,-237.111727,136.284093,0.409869,13.601992,0.654065,269017.425630,0.912624,20.077548,24.527046,2.536826,68.384814,65.127599,88.072907,76.159540,42.418425,51.871616,67.342671,20.475027,14.003703
54.731981,65.048961,138.740702,143.238022,37.438447,57.375716,59.303040,12.893868,135.005733,1.684498,65.026931,55.394059,142.043334,137.284996,139.716272,136.123940,73.879588,135.522182,0.001899,-1.907246,32.000000,-237.113244,136.279715,0.409910,13.596636,0.653942,269036.309802,0.912658,20.071136,24.525902,2.535703,68.387227,65.128569,88.075587,76.159540,42.400884,51.871616,67.345937,20.475027,14.004346
54.743955,65.050315,138.778810,143.230550,37.485623,57.400139,59.300597,12.894994,135.001451,1.779466,65.011158,55.406123,142.036122,137.285503,139.711562,136.121012,73.878709,135.515224,0.001898,-1.906663,32.000000,-237.112185,136.237478,0.448488,13.592770,0.653748,269036.452217,0.912495,20.068944,24.523046,2.535878,68.389737,65.130794,88.080849,76.159540,42.428803,51.871616,67.339165,20.475027,14.004952
54.749693,65.043384,138.846730,143.222995,37.576343,57.419823,59.290423,12.895834,134.998167,2.119419,65.001046,55.410970,142.030111,137.282550,139.707513,136.115742,73.877246,135.513900,0.001896,-1.904891,32.000000,-237.111352,136.219632,0.555760,13.588435,0.653958,269133.315229,0.912300,20.065632,24.520558,2.534911,68.392047,65.132346,88.085483,76.159540,42.451018,51.871616,67.339837,20.475027,14.004080
54.755601,65.035689,138.854893,143.213524,37.699971,57.444299,59.298457,12.895504,135.004453,1.745428,64.991327,55.410939,142.022509,137.278511,139.702813,136.110666,73.877123,135.509547,0.001923,-1.904887,32.000000,-237.111797,136.260747,0.424292,13.589129,0.654449,269246.069298,0.912508,20.055454,24.518062,2.535053,68.395103,65.134970,88.092660,76.159540,42.469588,51.871616,67.338668,20.475027,14.002983
54.758525,65.030816,138.843980,143.206164,37.780053,57.460925,59.328049,12.894813,135.003245,1.688440,64.991546,55.415892,142.016089,137.277816,139.697753,136.109044,73.876408,135.506959,0.001887,-1.906042,32.000000,-237.112452,136.259581,0.410693,13.586594,0.655123,269333.087783,0.912855,20.042998,24.518883,2.536028,68.396492,65.136924,88.098460,76.159540,42.456555,51.871616,67.342038,20.475027,14.002251
54.762129,65.028919,138.889864,143.198777,37.956855,57.463508,59.323221,12.894560,135.001257,1.688151,64.992589,55.422165,142.008320,137.277491,139.691815,136.109559,73.876162,135.506488,0.001881,-1.904507,32.000000,-237.112641,136.258220,0.410422,13.581964,0.655317,269440.292642,0.912992,20.029615,24.516896,2.535903,68.399753,65.140087,88.106547,76.159540,42.477394,51.871616,67.342006,20.475027,14.001975
54.770011,65.029067,138.883462,143.193154,38.064083,57.482303,59.286448,12.895588,135.002681,1.687771,64.991781,55.428794,142.001888,137.279198,139.687119,136.112227,73.874808,135.506928,0.001880,-1.903353,32.000000,-237.111676,136.258152,0.410721,13.583163,0.655522,269514.540433,0.912735,20.021926,24.516354,2.535568,68.402121,65.142303,88.114573,76.159540,42.484462,51.871616,67.338621,20.475027,14.002018
54.778919,65.028792,138.880884,143.186009,38.130481,57.506795,59.297516,12.896561,135.011074,1.684532,64.991260,55.435653,141.993365,137.277666,139.680394,136.115821,73.872670,135.504499,0.001898,-1.900972,32.000000,-237.110563,136.281305,0.405000,13.584879,0.655956,269524.539801,0.912779,20.016560,24.516372,2.536239,68.404310,65.145365,88.125186,76.159540,42.473870,51.871616,67.331558,20.475027,14.002051
54.781822,65.028311,138.862603,143.179960,38.071088,57.527014,59.316793,12.895982,135.014424,1.281661,64.994760,55.432997,141.986412,137.273681,139.674234,136.115927,73.871136,135.501449,0.001895,-1.901455,32.000000,-237.111028,136.310097,0.272062,13.589725,0.655962,269611.642852,0.913499,20.009122,24.517940,2.535757,68.406372,65.147915,88.135123,76.159540,42.458649,51.871616,67.327723,20.475027,14.002038
54.782808,65.029735,138.815125,143.174196,38.063170,57.539008,59.323443,12.895541,135.016679,1.253412,65.002857,55.433020,141.979549,137.273473,139.667767,136.118086,73.868545,135.502965,0.001890,-1.900835,32.000000,-237.111450,136.312555,0.266027,13.588320,0.656008,269726.076785,0.913552,20.000273,24.518899,2.535298,68.409147,65.150419,88.148247,76.159540,42.432398,51.871616,67.329087,20.475027,14.002202
54.785759,65.032917,138.776584,143.171067,37.970585,57.538998,59.280710,12.895765,135.015952,1.252901,65.008508,55.432938,141.973279,137.276909,139.661042,136.113682,73.866699,135.506648,0.001890,-1.899661,32.000000,-237.111191,136.311591,0.265606,13.584389,0.655872,269821.323386,0.913522,19.996999,24.518955,2.534830,68.409961,65.152068,88.159697,76.159540,42.420065,51.871616,67.326783,20.475027,14.002671
54.791522,65.038561,138.784272,143.167932,37.887558,57.563012,59.314954,12.895818,135.010844,1.265653,65.016630,55.438228,141.967459,137.275977,139.654179,136.114553,73.864880,135.505056,0.001905,-1.898515,32.000000,-237.111315,136.286893,0.276048,13.588748,0.655825,269881.263498,0.913595,19.997474,24.522281,2.533918,68.410327,65.155106,88.172615,76.159540,42.406762,51.871616,67.321577,20.475027,14.003511
54.799902,65.043252,138.778684,143.165062,37.847332,57.583441,59.261545,12.896172,135.006565,1.760209,65.017881,55.444810,141.962098,137.274078,139.648899,136.115817,73.863525,135.504517,0.001927,-1.896161,32.000000,-237.110878,136.240737,0.441162,13.592697,0.655770,269884.790031,0.914207,19.997816,24.525912,2.533078,68.410623,65.156546,88.182963,76.159540,42.390276,51.871616,67.312625,20.475027,14.004340
54.803070,65.044003,138.770468,143.160302,38.069588,57.600048,59.324674,12.894723,135.010150,1.904282,65.017061,55.446188,141.955616,137.271924,139.642895,136.116678,73.862733,135.504102,0.001897,-1.896155,32.000000,-237.112378,136.254268,0.479357,13.589887,0.655800,270002.004061,0.913968,19.997913,24.526959,2.532952,68.411574,65.160173,88.193592,76.159540,42.404340,51.871616,67.305277,20.475027,14.004593
54.801564,65.043104,138.765362,143.155605,38.178447,57.620524,59.273960,12.895154,135.020110,1.520950,65.019926,55.442423,141.950983,137.275087,139.639129,136.120577,73.862452,135.504741,0.001897,-1.896114,32.000000,-237.111842,136.294811,0.349934,13.586105,0.655707,270100.051814,0.914973,19.994543,24.528053,2.532462,68.412261,65.162601,88.202039,76.159540,42.388715,51.871616,67.304617,20.475027,14.004542
54.801069,65.044913,138.766575,143.150864,38.120913,57.628498,59.300455,12.895395,135.023519,1.467683,65.032012,55.439536,141.944298,137.275361,139.635352,136.123968,73.859681,135.510297,0.001898,-1.897231,32.000000,-237.111810,136.295571,0.337557,13.592802,0.655942,270178.379901,0.914206,19.992245,24.528644,2.532166,68.412491,65.165197,88.210977,76.159540,42.389419,51.871616,67.305097,20.475027,14.004708
54.808538,65.051473,138.819131,143.148538,38.090510,57.624220,59.285484,12.895110,135.028970,1.467544,65.033557,55.448256,141.939976,137.277087,139.633077,136.123851,73.859367,135.513899,0.001915,-1.898380,32.000000,-237.112130,136.300402,0.337220,13.594309,0.656349,270274.624179,0.915339,19.992794,24.529235,2.532142,68.412629,65.167935,88.217818,76.159540,42.406280,51.871616,67.296300,20.475027,14.005643
54.820315,65.053015,138.822478,143.144592,38.272057,57.648866,59.255762,12.895690,135.036020,1.474598,65.013576,55.456964,141.934539,137.281647,139.629760,136.132567,73.859325,135.520628,0.001886,-1.897811,32.000000,-237.111541,136.298143,0.343554,13.593407,0.656132,270316.873504,0.915070,19.995081,24.534701,2.532187,68.413212,65.172389,88.227091,76.159540,42.418594,51.871616,67.278836,20.475027,14.006395
54.823658,65.043681,138.837150,143.139369,38.464169,57.652874,59.317759,12.896638,135.037091,1.858108,64.999532,55.460223,141.929311,137.283384,139.627834,136.138151,73.858875,135.523636,0.001884,-1.895198,32.000000,-237.110613,136.268068,0.472591,13.594917,0.656180,270299.892776,0.915111,19.994454,24.536762,2.532801,68.412659,65.176410,88.235029,76.159540,42.405715,51.871616,67.270526,20.475027,14.005252
54.817568,65.031796,138.789116,143.132536,38.630092,57.652848,59.327554,12.896585,135.043246,1.894001,65.006645,55.456310,141.923254,137.286257,139.624510,136.137915,73.857795,135.527028,0.001887,-1.891710,32.000000,-237.110689,136.301633,0.475006,13.588235,0.656359,270413.056584,0.915748,19.984668,24.540067,2.532318,68.411525,65.179643,88.243400,76.159540,42.405229,51.871616,67.270921,20.475027,14.003535
54.819128,65.034056,138.780301,143.129170,38.792474,57.653081,59.332965,12.896094,135.050296,1.488479,65.014971,55.454789,141.918177,137.287506,139.621225,136.142353,73.857653,135.527733,0.001908,-1.891138,32.000000,-237.111274,136.332326,0.343401,13.589815,0.656337,270424.190189,0.914770,19.972119,24.541975,2.532431,68.410084,65.182369,88.250883,76.159540,42.388120,51.871616,67.265386,20.475027,14.003502
54.823938,65.039312,138.805188,143.126518,39.022790,57.653163,59.324419,12.897102,135.055772,1.460039,65.022661,55.459360,141.912806,137.290486,139.617848,136.147607,73.857013,135.533725,0.001904,-1.890538,32.000000,-237.110311,136.337363,0.337338,13.591747,0.656482,270418.197350,0.914702,19.966091,24.544700,2.531836,68.408297,65.184946,88.260011,76.159540,42.373681,51.871616,67.256745,20.475027,14.004375
54.831222,65.043533,138.833834,143.124884,39.139412,57.653058,59.306820,12.897795,135.061708,1.459360,65.020061,55.462767,141.908917,137.291275,139.614747,136.152750,73.856318,135.537657,0.001898,-1.890561,32.000000,-237.109840,136.342650,0.337396,13.593160,0.656345,270420.522674,0.914599,19.966852,24.545184,2.531604,68.406934,65.187447,88.267648,76.159540,42.409656,51.871616,67.242776,20.475027,14.005015
54.839485,65.042592,138.824705,143.122100,39.179913,57.677497,59.297888,12.896891,135.068008,1.459107,65.006938,55.461548,141.904336,137.295740,139.611704,136.158007,73.856110,135.546012,0.001898,-1.892030,32.000000,-237.110669,136.347943,0.337498,13.597510,0.656319,270424.237222,0.914656,19.967479,24.548729,2.531835,68.405899,65.190226,88.275719,76.159540,42.405694,51.871616,67.227172,20.475027,14.005204
54.839768,65.036182,138.846221,143.118693,39.123804,57.680471,59.331971,12.897024,135.072709,1.459547,65.000536,55.462335,141.900457,137.299167,139.609105,136.161282,73.855975,135.552558,0.001921,-1.890895,32.000000,-237.110539,136.354098,0.337257,13.596609,0.656293,270425.535801,0.914801,19.964695,24.551330,2.532022,68.405507,65.192446,88.280164,76.159540,42.405346,51.871616,67.218812,20.475027,14.004455
54.838850,65.030200,138.864377,143.115073,39.096522,57.680148,59.329386,12.896702,135.075662,1.470008,64.994884,55.459788,141.895052,137.301018,139.605122,136.164178,73.855350,135.554622,0.001934,-1.893258,32.000000,-237.110898,136.347671,0.344277,13.596682,0.656195,270537.340319,0.915172,19.955809,24.555590,2.531474,68.404698,65.194223,88.283219,76.159540,42.422010,51.871616,67.209894,20.475027,14.003529
54.842567,65.028110,138.872487,143.113026,39.092102,57.671774,59.294176,12.897382,135.073903,1.857153,64.993477,55.462111,141.891434,137.306812,139.602297,136.167508,73.855031,135.558240,0.001906,-1.893337,32.000000,-237.110436,136.318987,0.473192,13.589137,0.656364,270546.355099,0.914673,19.949127,24.558900,2.531853,68.404594,65.195393,88.284457,76.159540,42.422074,51.871616,67.201332,20.475027,14.003185
54.843318,65.027637,138.925833,143.111073,39.106669,57.655712,59.307297,12.898392,135.074475,1.901189,64.995838,55.464979,141.888064,137.307731,139.598065,136.174662,73.854922,135.558695,0.001907,-1.892194,32.000000,-237.109453,136.322177,0.482927,13.590153,0.656459,270541.431384,0.914710,19.944028,24.560524,2.532226,68.405498,65.196946,88.284169,76.159540,42.445782,51.871616,67.189912,20.475027,14.003180
54.851663,65.029444,138.960813,143.109280,39.163518,57.676002,59.351413,12.899412,135.078849,1.902106,64.993038,55.475022,141.885633,137.307977,139.594874,136.182299,73.854821,135.563633,0.001909,-1.892198,32.000000,-237.108326,136.326204,0.482846,13.596063,0.656709,270499.847384,0.915046,19.938365,24.562599,2.532203,68.407332,65.198040,88.281521,76.159540,42.463249,51.871616,67.174265,20.475027,14.003432
54.852464,65.027571,138.924129,143.106779,39.392108,57.680623,59.329267,12.898609,135.085306,1.895838,64.983071,55.476542,141.883657,137.314462,139.592811,136.187215,73.855236,135.570484,0.001923,-1.889869,32.000000,-237.109083,136.344905,0.477707,13.597318,0.656741,270423.922825,0.914574,19.937168,24.562927,2.533141,68.411599,65.198812,88.278579,76.159540,42.465183,51.871616,67.161319,20.475027,14.003386
54.849787,65.021884,138.967678,143.104548,39.555418,57.680335,59.181938,12.898791,135.095777,1.497676,64.984012,55.474207,141.882097,137.318896,139.589768,136.188610,73.854720,135.574291,0.001894,-1.889919,32.000000,-237.109038,136.406730,0.338698,13.589234,0.656744,270517.896866,0.914066,19.930952,24.565422,2.533393,68.415331,65.199817,88.274909,76.159540,42.473592,51.871616,67.155779,20.475027,14.002656
54.849567,65.021637,139.015090,143.103287,39.544256,57.688203,59.310677,12.898145,135.098766,1.249145,64.989024,55.475621,141.880738,137.322198,139.586189,136.187740,73.854564,135.577655,0.001889,-1.888776,32.000000,-237.109778,136.405007,0.265774,13.587290,0.656531,270537.492492,0.914461,19.928309,24.568330,2.532687,68.419309,65.200051,88.270775,76.159540,42.504808,51.871616,67.147064,20.475027,14.002418
54.857628,65.024425,139.024514,143.103145,39.427502,57.688158,59.271349,12.899084,135.097315,1.363534,64.986851,55.484497,141.879665,137.327245,139.582446,136.188442,73.853720,135.584646,0.001888,-1.887046,32.000000,-237.108976,136.367603,0.313010,13.588674,0.657169,270533.491437,0.916769,19.925196,24.570690,2.533605,68.421972,65.200470,88.266567,76.159540,42.527645,51.871616,67.130080,20.475027,14.002846
54.870371,65.023353,138.999237,143.101815,39.280862,57.692116,59.323941,12.899225,135.104735,1.685807,64.966299,55.496088,141.878207,137.335931,139.578448,136.193777,73.854744,135.591105,0.001914,-1.883541,32.000000,-237.108663,136.360820,0.411495,13.590026,0.657599,270570.275428,0.914907,19.925159,24.572478,2.534479,68.426027,65.201216,88.259164,76.159540,42.523242,51.871616,67.104062,20.475027,14.003030
54.873938,65.013975,139.010434,143.098290,39.295573,57.712469,59.295823,12.900208,135.110044,1.688084,64.953685,55.497521,141.876027,137.344713,139.574111,136.200631,73.854278,135.598268,0.001913,-1.881821,32.000000,-237.107706,136.367314,0.411740,13.582600,0.657471,270570.954006,0.915371,19.920198,24.576711,2.534279,68.429517,65.200854,88.251283,76.159540,42.514543,51.871616,67.087656,20.475027,14.001879
54.868177,65.003095,139.023929,143.093582,39.123633,57.712312,59.311517,12.899642,135.113047,1.688493,64.962286,55.495912,141.872191,137.344960,139.571013,136.200743,73.854371,135.600925,0.001909,-1.878362,32.000000,-237.108252,136.367196,0.411307,13.590588,0.657133,270583.545031,0.914385,19.906877,24.578819,2.533229,68.433295,65.199125,88.240013,76.159540,42.531716,51.871616,67.077836,20.475027,14.000188
54.867885,65.007592,139.030549,143.092171,38.984919,57.712341,59.161032,12.899643,135.121111,1.396839,64.977751,55.496781,141.870785,137.345167,139.568293,136.199051,73.854519,135.603365,0.001908,-1.878358,32.000000,-237.108262,136.413797,0.306535,13.585858,0.657703,270671.225668,0.915052,19.894070,24.582757,2.533269,68.436725,65.198391,88.230096,76.159540,42.552658,51.871616,67.067865,20.475027,14.000353
54.873644,65.019035,139.024735,143.092280,38.782022,57.712338,59.292244,12.899511,135.121323,1.254478,64.989360,55.500437,141.869420,137.348473,139.565180,136.205232,73.854649,135.605246,0.001934,-1.881257,32.000000,-237.108342,136.413207,0.265466,13.589743,0.657449,270664.019697,0.914887,19.888727,24.583951,2.533781,68.440600,65.197252,88.216458,76.159540,42.540016,51.871616,67.050684,20.475027,14.002045
54.880037,65.027076,139.035927,143.092210,38.578370,57.712338,59.275453,12.900046,135.121235,1.254382,64.987807,55.503457,141.869700,137.354277,139.562483,136.205668,73.855055,135.612864,0.001942,-1.884193,32.000000,-237.107795,136.415996,0.265430,13.586257,0.657731,270667.647800,0.917231,19.893505,24.584986,2.533915,68.444679,65.196288,88.204388,76.159540,42.555062,51.871616,67.030198,20.475027,14.003274
54.883557,65.027626,139.064199,143.090286,38.396926,57.712317,59.427423,12.899963,135.111440,1.657278,64.984741,55.511230,141.868608,137.355128,139.557465,136.205918,73.854735,135.612526,0.001916,-1.886548,32.000000,-237.107865,136.364845,0.402442,13.591397,0.657450,270674.531839,0.915123,19.899413,24.585769,2.533543,68.447937,65.194996,88.188798,76.159540,42.568549,51.871616,67.011360,20.475027,14.003654
54.881014,65.027115,139.062392,143.087854,38.213204,57.712175,59.329305,12.899702,135.113375,1.697108,64.989980,55.511919,141.866804,137.353958,139.553812,136.205472,73.854631,135.616212,0.001918,-1.886530,32.000000,-237.108033,136.364472,0.411324,13.591914,0.657598,270678.238844,0.915284,19.901311,24.589054,2.533452,68.450674,65.192929,88.176113,76.159540,42.576956,51.871616,66.999256,20.475027,14.003606
54.877891,65.030489,139.012160,143.085341,38.122765,57.712338,59.281453,12.900302,135.111797,1.697143,65.006901,55.513429,141.864180,137.351421,139.548165,136.201165,73.854098,135.611946,0.001916,-1.885353,32.000000,-237.107276,136.361670,0.411273,13.594481,0.657441,270677.894987,0.912880,19.898477,24.589211,2.533804,68.453122,65.190915,88.163288,76.159540,42.545149,51.871616,66.987711,20.475027,14.003921
