OSU 80 Ton Compressor Load Stand
54.877408,65.039221,138.982592,143.084373,37.993881,57.712359,59.278969,12.899423,135.109929,1.696956,65.020760,55.513591,141.862672,137.351162,139.544193,136.194823,73.853468,135.605244,0.001920,-1.887690,32.000000,-237.108057,136.355690,0.411526,13.588623,0.657442,270677.623436,0.914433,19.900410,24.591102,2.533889,68.455170,65.189385,88.155139,76.159540,42.547833,51.871616,66.975421,20.475027,14.005136
54.877798,65.050617,138.965305,143.083453,37.959386,57.712705,59.343824,12.898954,135.102036,1.696647,65.035961,55.513820,141.862533,137.348382,139.541084,136.188907,73.853317,135.607076,0.001894,-1.886305,32.000000,-237.108478,136.352760,0.411438,13.587355,0.657116,270682.316253,0.915239,19.906785,24.589566,2.533118,68.457805,65.188151,88.148143,76.159540,42.530966,51.871616,66.961426,20.475027,14.006895
54.875831,65.058848,138.965253,143.082667,37.938307,57.716807,59.295905,12.898726,135.108641,1.396440,65.046175,55.518146,141.863138,137.346798,139.539005,136.187011,73.853661,135.610030,0.001889,-1.886285,32.000000,-237.108445,136.395394,0.304900,13.591618,0.657269,270690.007186,0.915308,19.915982,24.586947,2.532601,68.459508,65.187439,88.142990,76.159540,42.529350,51.871616,66.949920,20.475027,14.008193
54.880303,65.066563,138.917008,143.081060,37.841646,57.741168,59.302011,12.898434,135.108183,1.253987,65.046646,55.523810,141.862651,137.346453,139.536395,136.184945,73.851900,135.609494,0.001889,-1.886909,32.000000,-237.108652,136.391607,0.265723,13.591608,0.657260,270700.141418,0.914334,19.927003,24.587986,2.532268,68.459952,65.185692,88.138194,76.159540,42.505585,51.871616,66.932168,20.475027,14.009471
54.878983,65.068086,138.900596,143.078891,37.704645,57.745380,59.319236,12.898708,135.101771,1.475189,65.046642,55.524227,141.861968,137.348466,139.534785,136.182018,73.851463,135.609302,0.001915,-1.885172,32.000000,-237.108488,136.344875,0.350319,13.590746,0.657143,270725.799824,0.915195,19.937124,24.589075,2.532358,68.459392,65.184847,88.134436,76.159540,42.494611,51.871616,66.918983,20.475027,14.009922
54.880236,65.068631,138.897496,143.075561,37.631206,57.745097,59.327344,12.898621,135.098984,1.696002,65.055158,55.521161,141.861468,137.345165,139.533219,136.176660,73.850968,135.601350,0.001914,-1.885164,32.000000,-237.108457,136.341727,0.412761,13.586621,0.657122,270846.622391,0.915423,19.940541,24.590576,2.531273,68.459204,65.183724,88.130653,76.159540,42.482888,51.871616,66.904011,20.475027,14.010037
54.882030,65.072767,138.924307,143.073157,37.508911,57.745275,59.320040,12.898634,135.097488,1.695999,65.061715,55.523465,141.860655,137.342090,139.532150,136.175340,73.851170,135.597019,0.001911,-1.885158,32.000000,-237.108336,136.337294,0.412492,13.596442,0.657148,270868.357207,0.915252,19.943334,24.590920,2.531034,68.457114,65.182998,88.128997,76.159540,42.516785,51.871616,66.888932,20.475027,14.010693
54.884844,65.077423,138.874707,143.071012,37.478274,57.745362,59.320071,12.899038,135.096261,1.696149,65.063463,55.527905,141.859460,137.343054,139.530955,136.175966,73.850154,135.597779,0.001909,-1.883375,32.000000,-237.107643,136.336482,0.412718,13.595567,0.657315,270867.473535,0.915101,19.942672,24.587559,2.530920,68.454304,65.182370,88.128051,76.159540,42.479428,51.871616,66.868687,20.475027,14.011571
54.884119,65.078834,138.858106,143.069029,37.511948,57.745102,59.291944,12.898488,135.097514,1.671928,65.064043,55.526960,141.857777,137.342533,139.529840,136.178614,73.850149,135.594054,0.001941,-1.881633,32.000000,-237.108180,136.359737,0.397233,13.594056,0.656964,270870.892522,0.915193,19.945086,24.585259,2.531326,68.451460,65.181026,88.127890,76.159540,42.455239,51.871616,66.857223,20.475027,14.011908
54.880822,65.079571,138.780028,143.066631,37.653768,57.745280,59.295916,12.898834,135.098180,1.261115,65.069752,55.521952,141.855823,137.341646,139.528330,136.175742,73.850058,135.587945,0.001938,-1.881624,32.000000,-237.107848,136.384305,0.266786,13.596544,0.656711,270874.796292,0.915154,19.947037,24.586644,2.530292,68.446890,65.178928,88.129641,76.159540,42.426728,51.871616,66.843773,20.475027,14.012161
54.877144,65.081696,138.839625,143.065688,37.679917,57.745225,59.328367,12.897772,135.092536,1.256191,65.077344,55.517375,141.855525,137.337694,139.528746,136.172285,73.850840,135.584722,0.001914,-1.880453,32.000000,-237.108845,136.381371,0.266876,13.598296,0.656711,270874.868732,0.915601,19.949144,24.584843,2.530023,68.444335,65.179308,88.133741,76.159540,42.456630,51.871616,66.835097,20.475027,14.012463
54.877826,65.087125,138.776406,143.065889,37.610368,57.745149,59.337417,12.898542,135.085716,1.276474,65.082386,55.518545,141.854402,137.339441,139.526021,136.173047,73.848458,135.583804,0.001912,-1.882181,32.000000,-237.107977,136.369005,0.277671,13.594855,0.656246,270877.275623,0.915605,19.953049,24.581973,2.528753,68.441016,65.177918,88.137659,76.159540,42.404647,51.871616,66.821515,20.475027,14.013383
54.883400,65.090714,138.800604,143.065928,37.747553,57.744986,59.295981,12.898985,135.079690,1.663065,65.079738,55.520495,141.852843,137.343458,139.523348,136.171614,73.846753,135.579974,0.001913,-1.882779,32.000000,-237.107467,136.334452,0.405405,13.594299,0.656517,270878.922419,0.915176,19.958710,24.579628,2.530008,68.439121,65.176539,88.141036,76.159540,42.408111,51.871616,66.803091,20.475027,14.014056
54.887296,65.089823,138.848504,143.064160,37.874691,57.745002,59.301341,12.899081,135.081374,1.699655,65.069924,55.521721,141.851531,137.344950,139.520652,136.175888,73.844930,135.578385,0.001910,-1.881701,32.000000,-237.107296,136.329787,0.413560,13.588024,0.656366,270885.389974,0.915036,19.963484,24.581564,2.528825,68.437110,65.175472,88.146997,76.159540,42.451432,51.871616,66.780974,20.475027,14.014260
54.884187,65.085252,138.878573,143.061843,37.955365,57.745047,59.259766,12.897879,135.080843,1.699669,65.068864,55.523645,141.850046,137.344716,139.518461,136.175630,73.842953,135.575584,0.001887,-1.878808,32.000000,-237.108597,136.327548,0.413499,13.591975,0.656434,270887.304786,0.915579,19.961716,24.581413,2.529009,68.435283,65.174929,88.152787,76.159540,42.454800,51.871616,66.771090,20.475027,14.013810
54.886187,65.083577,138.849530,143.059760,38.010035,57.745128,59.314161,12.898328,135.094273,1.390108,65.066900,55.525572,141.848326,137.349893,139.516559,136.176597,73.841747,135.578885,0.001881,-1.875900,32.000000,-237.108122,136.375289,0.304228,13.594366,0.656924,270887.594427,0.915422,19.957081,24.582466,2.529702,68.433788,65.174429,88.160692,76.159540,42.441587,51.871616,66.751642,20.475027,14.013554
54.884760,65.082893,138.846771,143.058811,37.916944,57.745228,59.311128,12.897886,135.094461,1.257695,65.066701,55.525137,141.848097,137.354777,139.515668,136.181171,73.841496,135.578653,0.001881,-1.873545,32.000000,-237.108637,136.372698,0.267631,13.594689,0.656926,270887.383861,0.916111,19.955498,24.583084,2.530393,68.431960,65.174047,88.166807,76.159540,42.440758,51.871616,66.741226,20.475027,14.013612
54.887965,65.082409,138.867752,143.058254,37.876490,57.745055,59.303800,12.897572,135.093346,1.257203,65.066856,55.523851,141.848330,137.358475,139.516044,136.183004,73.840907,135.581251,0.001914,-1.871299,32.000000,-237.109201,136.376345,0.267787,13.587472,0.656637,270887.132705,0.915231,19.951901,24.585892,2.529772,68.430691,65.174484,88.174043,76.159540,42.458930,51.871616,66.721213,20.475027,14.013636
54.893169,65.082409,138.858892,143.057986,37.899670,57.744682,59.289134,12.898881,135.098038,1.257144,65.060239,55.530722,141.846760,137.363160,139.514569,136.188834,73.839438,135.592550,0.001910,-1.871104,32.000000,-237.107925,136.380525,0.267651,13.591895,0.656623,270887.938116,0.915305,19.952587,24.586030,2.529787,68.427869,65.173634,88.179925,76.159540,42.447221,51.871616,66.700842,20.475027,14.013809
54.896414,65.080046,138.886839,143.057280,37.882176,57.744688,59.160021,12.899846,135.095198,1.579816,65.051582,55.537762,141.845672,137.365588,139.513590,136.193881,73.838102,135.592038,0.001905,-1.872518,32.000000,-237.107028,136.332977,0.380967,13.598286,0.657029,270886.611080,0.915355,19.949024,24.587879,2.530022,68.425685,65.173170,88.185005,76.159540,42.450205,51.871616,66.680288,20.475027,14.013651
54.901504,65.074062,138.893886,143.055490,37.809058,57.744517,59.285319,12.899092,135.095570,1.700713,65.040035,55.539052,141.843434,137.366820,139.512659,136.194693,73.836653,135.586968,0.001904,-1.871984,32.000000,-237.107856,136.331038,0.413557,13.598920,0.656688,270884.936882,0.915479,19.944023,24.594825,2.529621,68.422779,65.173133,88.191192,76.159540,42.461850,51.871616,66.656810,20.475027,14.012990
54.902566,65.068388,138.924815,143.053485,37.745303,57.744551,59.325838,12.899108,135.098487,1.701584,65.033239,55.536079,141.842561,137.371645,139.512706,136.193970,73.837493,135.588275,0.001938,-1.872533,32.000000,-237.107806,136.335364,0.413251,13.599849,0.656474,270883.426953,0.917411,19.938543,24.595912,2.529980,68.421111,65.174088,88.197372,76.159540,42.485787,51.871616,66.639290,20.475027,14.012293
54.903640,65.062135,138.950766,143.051349,37.775612,57.744425,59.314288,12.897865,135.108041,1.479830,65.029599,55.537194,141.840776,137.372836,139.512530,136.200443,73.837917,135.591446,0.001931,-1.872506,32.000000,-237.109085,136.383223,0.329164,13.602485,0.656393,270878.200737,0.915361,19.927668,24.594903,2.529874,68.419682,65.174459,88.205243,76.159540,42.496659,51.871616,66.619379,20.475027,14.011479
54.901831,65.058972,138.972376,143.050244,37.641086,57.744270,59.300487,12.897761,135.111756,1.285929,65.026402,55.538554,141.838796,137.373224,139.510829,136.207930,73.838329,135.595126,0.001907,-1.875397,32.000000,-237.109389,136.367576,0.278983,13.604672,0.656481,270872.902746,0.914703,19.920974,24.594697,2.530388,68.417641,65.175405,88.210460,76.159540,42.526365,51.871616,66.605042,20.475027,14.011062
54.907771,65.056093,138.890178,143.049190,37.408366,57.744194,59.288317,12.897955,135.108651,1.680766,65.022057,55.539398,141.836546,137.377355,139.509068,136.208867,73.837523,135.598139,0.001905,-1.876040,32.000000,-237.109137,136.335892,0.410367,13.603482,0.656458,270866.828964,0.914844,19.913689,24.595810,2.530812,68.416474,65.176009,88.215023,76.159540,42.470913,51.871616,66.580269,20.475027,14.010713
54.907063,65.054632,138.877305,143.047768,37.316429,57.743927,59.320331,12.897774,135.109666,1.698393,65.020060,55.539777,141.834732,137.379361,139.508513,136.212431,73.837524,135.598988,0.001905,-1.877183,32.000000,-237.109471,136.337342,0.413987,13.601133,0.656483,270863.845209,0.915080,19.912263,24.597182,2.531289,68.416705,65.176722,88.218580,76.159540,42.454040,51.871616,66.563289,20.475027,14.010575
54.904856,65.053642,138.862026,143.045514,37.292557,57.743869,59.158977,12.895562,135.113145,1.698779,65.022684,55.536610,141.832381,137.382076,139.507500,136.208277,73.836474,135.599352,0.001896,-1.878350,32.000000,-237.111542,136.341201,0.413923,13.607870,0.656028,270860.318169,0.915150,19.903678,24.599449,2.529518,68.418766,65.178102,88.222924,76.159540,42.455558,51.871616,66.544649,20.475027,14.010482
54.904976,65.055336,138.905606,143.044349,37.189077,57.743869,59.242316,12.895865,135.113708,1.698936,65.033419,55.538158,141.830571,137.383596,139.506053,136.213517,73.834997,135.600076,0.001876,-1.878982,32.000000,-237.111250,136.337589,0.414129,13.602284,0.656072,270858.174731,0.914661,19.902898,24.599859,2.529316,68.420325,65.179097,88.227010,76.159540,42.475451,51.871616,66.530174,20.475027,14.010733
54.908298,65.063188,138.879357,143.044360,37.030188,57.743806,59.296825,12.895991,135.116880,1.699136,65.040938,55.544602,141.828724,137.383963,139.503129,136.219060,73.832428,135.598555,0.001873,-1.879634,32.000000,-237.111195,136.337188,0.413752,13.601224,0.655704,270859.082865,0.917193,19.904028,24.601086,2.529139,68.421558,65.180133,88.232034,76.159540,42.468166,51.871616,66.507605,20.475027,14.011860
54.913510,65.068025,138.894381,143.044343,36.923377,57.743770,59.170171,12.895355,135.118877,1.699048,65.037096,55.550107,141.827661,137.386623,139.502690,136.220773,73.832428,135.598244,0.001874,-1.878452,32.000000,-237.111906,136.337254,0.413953,13.599804,0.656191,270861.998592,0.915905,19.905607,24.602915,2.529927,68.422630,65.182220,88.238001,76.159540,42.467851,51.871616,66.484158,20.475027,14.012741
54.915111,65.066007,138.885920,143.043306,36.607588,57.743859,59.310607,12.895245,135.130483,1.291855,65.025033,55.549811,141.826912,137.390898,139.502815,136.226149,73.833081,135.603159,0.001906,-1.877257,32.000000,-237.112042,136.384075,0.275437,13.604149,0.656078,270869.136261,0.915020,19.910268,24.604746,2.529296,68.423735,65.184904,88.244758,76.159540,42.457244,51.871616,66.460315,20.475027,14.012765
54.913399,65.059231,138.856897,143.042012,36.390825,57.743801,59.299075,12.894744,135.124926,1.583232,65.023827,55.550254,141.825359,137.391691,139.501472,136.224730,73.833841,135.604846,0.001902,-1.876037,32.000000,-237.112594,136.338636,0.382900,13.604982,0.656151,270871.029877,0.916893,19.910097,24.604594,2.529330,68.424088,65.186610,88.249447,76.159540,42.447227,51.871616,66.444644,20.475027,14.011885
54.914564,65.056269,138.862410,143.041518,36.260831,57.743770,59.307853,12.895848,135.128155,1.697671,65.026373,55.547583,141.822548,137.393251,139.499986,136.224973,73.834511,135.606971,0.001898,-1.875990,32.000000,-237.111366,136.340444,0.413765,13.608270,0.655877,270869.010231,0.914689,19.906542,24.606325,2.529102,68.425760,65.189102,88.254085,76.159540,42.452303,51.871616,66.422714,20.475027,14.011476
54.913475,65.056965,138.889392,143.041789,36.295423,57.743749,59.277753,12.895402,135.127498,1.698284,65.032389,55.544553,141.821236,137.391720,139.500469,136.226283,73.835578,135.604481,0.001898,-1.878292,32.000000,-237.111705,136.341191,0.413679,13.605840,0.655696,270863.296579,0.914881,19.901409,24.606382,2.528652,68.427998,65.191409,88.257644,76.159540,42.458287,51.871616,66.405454,20.475027,14.011598
54.915989,65.060424,138.929118,143.042625,36.514547,57.743906,59.315929,12.895318,135.129872,1.698263,65.032661,55.550238,141.818886,137.392611,139.500871,136.228819,73.834903,135.606147,0.001929,-1.880647,32.000000,-237.111743,136.343613,0.413863,13.600857,0.655547,270859.712292,0.914717,19.897327,24.606741,2.528699,68.430988,65.194619,88.261832,76.159540,42.483672,51.871616,66.382328,20.475027,14.012135
54.915605,65.061230,138.928867,143.042684,36.586933,57.743704,59.323769,12.895122,135.133782,1.698812,65.029737,55.553431,141.817744,137.395409,139.501201,136.229187,73.835447,135.611182,0.001918,-1.881804,32.000000,-237.111883,136.344053,0.413782,13.607624,0.655816,270859.223916,0.915203,19.899071,24.604469,2.529241,68.433650,65.196487,88.265100,76.159540,42.479829,51.871616,66.365560,20.475027,14.012455
54.915281,65.059214,138.908987,143.041727,36.726660,57.743759,59.318463,12.895344,135.136527,1.699488,65.026957,55.551008,141.818379,137.397179,139.502657,136.232525,73.837219,135.610600,0.001900,-1.880214,32.000000,-237.111647,136.347264,0.413840,13.607530,0.656229,270862.645624,0.914578,19.900115,24.605950,2.529848,68.437859,65.200078,88.270787,76.159540,42.470337,51.871616,66.343258,20.475027,14.012318
54.913289,65.057305,138.941622,143.041002,36.801926,57.743743,59.301164,12.895345,135.146073,1.463459,65.028844,55.552124,141.817653,137.403643,139.503143,136.235643,73.839041,135.612286,0.001900,-1.877268,32.000000,-237.111565,136.399159,0.325249,13.604921,0.655915,270862.009371,0.914463,19.901290,24.607847,2.529861,68.442096,65.202324,88.275603,76.159540,42.487373,51.871616,66.328322,20.475027,14.012091
54.917182,65.057867,138.920931,143.040952,36.928345,57.743444,59.309256,12.896077,135.152577,1.256979,65.026816,55.553092,141.816188,137.409373,139.502857,136.239383,73.840015,135.616351,0.001902,-1.874895,32.000000,-237.110886,136.407752,0.267746,13.600838,0.655819,270858.752197,0.914547,19.899585,24.605792,2.529514,68.447728,65.204672,88.282851,76.159540,42.469090,51.871616,66.303645,20.475027,14.012204
54.915583,65.056183,138.925064,143.041239,37.083693,57.743384,59.323415,12.895947,135.154122,1.256334,65.024965,55.553253,141.814360,137.410248,139.503229,136.241751,73.840781,135.618810,0.001886,-1.873159,32.000000,-237.111018,136.406152,0.268115,13.599300,0.656133,270855.758194,0.914845,19.899590,24.604787,2.530200,68.451854,65.206208,88.286976,76.159540,42.486409,51.871616,66.286153,20.475027,14.012148
54.913406,65.054459,138.935378,143.041875,37.322097,57.743484,59.325610,12.896084,135.150800,1.415747,65.025183,55.551259,141.812561,137.413122,139.503350,136.238094,73.840970,135.617842,0.001868,-1.874926,32.000000,-237.110979,136.369825,0.329752,13.597171,0.656168,270852.749752,0.914645,19.896412,24.605785,2.529644,68.456535,65.208075,88.289986,76.159540,42.496825,51.871616,66.266591,20.475027,14.011948
54.912717,65.054368,138.937048,143.042659,37.441295,57.743764,59.156268,12.896222,135.151173,1.696999,65.028133,55.553433,141.812026,137.414579,139.503401,136.234795,73.840596,135.620842,0.001866,-1.873755,32.000000,-237.110744,136.359730,0.413232,13.594396,0.656282,270850.847455,0.914452,19.896265,24.606210,2.529793,68.460109,65.209221,88.292383,76.159540,42.504587,51.871616,66.251487,20.475027,14.011998
54.912978,65.056304,138.965554,143.043663,37.714066,57.743785,59.295986,12.896652,135.164780,1.292506,65.017884,55.554081,141.810198,137.416150,139.502448,136.240219,73.840694,135.629039,0.001866,-1.876051,32.000000,-237.110471,136.411375,0.273118,13.591102,0.656467,270850.259698,0.914455,19.896630,24.605552,2.530081,68.462750,65.210000,88.294802,76.159540,42.498572,51.871616,66.230910,20.475027,14.012398
54.912605,65.052333,139.003545,143.044120,37.744123,57.743701,59.330104,12.897652,135.170653,1.261271,65.009836,55.551435,141.810116,137.421000,139.501744,136.242844,73.841349,135.634188,0.001900,-1.878390,32.000000,-237.109512,136.414473,0.265736,13.597200,0.656621,270852.137172,0.917090,19.897202,24.607379,2.530143,68.465648,65.209801,88.297308,76.159540,42.538881,51.871616,66.213920,20.475027,14.012059
54.914002,65.045312,139.016993,143.045322,37.768706,57.744202,59.324906,12.898514,135.176923,1.260718,64.996191,55.545401,141.812086,137.425922,139.502224,136.248014,73.843757,135.638871,0.001897,-1.879544,32.000000,-237.108764,136.418557,0.265810,13.597322,0.656928,270853.621267,0.914929,19.898888,24.611254,2.530650,68.469407,65.211543,88.299417,76.159540,42.560305,51.871616,66.191272,20.475027,14.011192
54.911028,65.037609,138.980480,143.046373,37.866445,57.744048,59.310633,12.898541,135.182930,1.260440,64.986102,55.539550,141.812923,137.428658,139.504120,136.250484,73.845099,135.640444,0.001896,-1.879500,32.000000,-237.108809,136.424916,0.265656,13.601095,0.656827,270849.499218,0.914399,19.895275,24.613096,2.531360,68.473137,65.213181,88.299524,76.159540,42.536164,51.871616,66.175589,20.475027,14.010143
54.905046,65.029034,138.961775,143.047690,37.970916,57.744231,59.289398,12.898989,135.181323,1.327493,64.982923,55.530626,141.811993,137.433544,139.505093,136.255346,73.847630,135.644624,0.001897,-1.878306,32.000000,-237.108239,136.404451,0.295710,13.601190,0.656862,270843.597364,0.914444,19.886911,24.612957,2.531540,68.476526,65.212962,88.298433,76.159540,42.521415,51.871616,66.162888,20.475027,14.008961
54.900546,65.027238,138.991499,143.049477,37.982189,57.744208,59.314673,12.899105,135.181922,1.683360,64.984935,55.528016,141.812391,137.434666,139.504294,136.253505,73.849156,135.644944,0.001933,-1.881223,32.000000,-237.108207,136.383245,0.408963,13.602405,0.656518,270836.696261,0.914698,19.882066,24.612377,2.531012,68.479984,65.212791,88.297025,76.159540,42.546242,51.871616,66.150812,20.475027,14.008531
54.893918,65.028369,139.005218,143.052171,37.997529,57.744076,59.311495,12.898966,135.182446,1.697719,64.987244,55.520150,141.813653,137.432547,139.503573,136.250252,73.848862,135.647747,0.001917,-1.884698,32.000000,-237.108351,136.381906,0.412140,13.599047,0.656487,270829.975547,0.915117,19.879237,24.611873,2.530947,68.482992,65.212441,88.295134,76.159540,42.560384,51.871616,66.138869,20.475027,14.008729
54.886064,65.029694,138.966014,143.054840,37.965581,57.744095,59.278134,12.899294,135.187939,1.452697,64.990234,55.514491,141.815167,137.432194,139.503604,136.251475,73.850069,135.651690,0.001900,-1.886749,32.000000,-237.108106,136.427069,0.320109,13.603659,0.656649,270828.217194,0.914806,19.881765,24.610502,2.531696,68.486380,65.212378,88.293170,76.159540,42.542150,51.871616,66.132944,20.475027,14.008962
54.877895,65.031944,138.992526,143.059274,37.893019,57.719771,59.328146,12.899751,135.190311,1.255987,64.994007,55.506703,141.816110,137.434279,139.503889,136.252643,73.851342,135.656385,0.001899,-1.886732,32.000000,-237.107717,136.430780,0.266045,13.601090,0.656973,270830.910801,0.914978,19.889263,24.612152,2.532252,68.488574,65.211113,88.289408,76.159540,42.542123,51.871616,66.126319,20.475027,14.009318
54.876393,65.033437,138.945362,143.063318,37.767214,57.719795,59.291268,12.899668,135.191002,1.290412,64.990510,55.503537,141.817733,137.432943,139.504544,136.250313,73.852331,135.657701,0.001899,-1.885133,32.000000,-237.107795,136.418481,0.281610,13.601861,0.656675,270833.159529,0.915641,19.898136,24.612857,2.531900,68.491296,65.210691,88.286951,76.159540,42.515165,51.871616,66.117467,20.475027,14.009616
54.877169,65.030514,138.923250,143.067326,37.577544,57.705238,59.308997,12.898736,135.185787,1.676947,64.973650,55.499134,141.819887,137.433123,139.505099,136.248659,73.852986,135.657800,0.001881,-1.884685,32.000000,-237.108609,136.383588,0.408256,13.606696,0.656778,270721.617935,0.914640,19.908236,24.613859,2.532760,68.493783,65.209172,88.283496,76.159540,42.511141,51.871616,66.100641,20.475027,14.009509
54.873663,65.021741,138.966941,143.069688,37.425254,57.705298,59.337864,12.899352,135.187304,1.690702,64.956419,55.489798,141.821725,137.435580,139.504813,136.248411,73.853650,135.658131,0.001863,-1.883500,32.000000,-237.107952,136.382732,0.411135,13.604991,0.656529,270722.485916,0.915241,19.911173,24.613508,2.531970,68.496943,65.208148,88.279944,76.159540,42.529846,51.871616,66.092014,20.475027,14.008374
54.865337,65.008694,138.947891,143.072543,37.133017,57.705550,59.190527,12.898551,135.184849,1.690733,64.938778,55.480904,141.822605,137.437497,139.504858,136.249911,73.852670,135.658394,0.001859,-1.882389,32.000000,-237.108779,136.383814,0.411130,13.604176,0.655996,270650.924618,0.914715,19.907504,24.612901,2.531531,68.500137,65.205082,88.272600,76.159540,42.539668,51.871616,66.086197,20.475027,14.006560
54.855501,64.998857,138.922424,143.075656,37.040050,57.689333,59.307644,12.897261,135.182734,1.690350,64.935254,55.466196,141.824550,137.436502,139.506148,136.247446,73.851526,135.660581,0.001860,-1.882371,32.000000,-237.110205,136.383932,0.411388,13.603738,0.656334,270644.810327,0.914314,19.902101,24.612398,2.532489,68.502914,65.203830,88.266728,76.159540,42.531624,51.871616,66.086170,20.475027,14.005014
54.843985,64.994130,138.889980,143.080341,36.927183,57.669437,59.147310,12.896767,135.181743,1.689779,64.937221,55.451723,141.829412,137.434473,139.507839,136.243836,73.851557,135.660337,0.001898,-1.881803,32.000000,-237.110634,136.380382,0.411250,13.602814,0.656386,270639.921215,0.916716,19.897057,24.613506,2.532526,68.505796,65.201980,88.257477,76.159540,42.505475,51.871616,66.087096,20.475027,14.004231
54.833366,64.994768,138.825724,143.085260,36.858962,57.665180,59.174276,12.896658,135.181201,1.689560,64.939924,55.437641,141.834136,137.433676,139.508491,136.240003,73.851099,135.659682,0.001896,-1.884725,32.000000,-237.110816,136.381441,0.411147,13.599241,0.656212,270560.689824,0.914806,19.896675,24.615708,2.532516,68.508506,65.200062,88.250949,76.159540,42.473001,51.871616,66.092428,20.475027,14.004227
54.822496,64.996798,138.840700,143.091440,36.686277,57.649055,59.192648,12.896091,135.178585,1.701897,64.942599,55.427965,141.838604,137.428920,139.509499,136.241561,73.850543,135.661880,0.001894,-1.885892,32.000000,-237.111154,136.377559,0.415111,13.610161,0.656028,270467.332882,0.917171,19.903020,24.615560,2.532456,68.510881,65.197342,88.245699,76.159540,42.460400,51.871616,66.097655,20.475027,14.004493
54.818285,64.998519,138.776274,143.096892,36.611727,57.628857,59.323513,12.896915,135.175316,1.685440,64.941478,55.420992,141.843633,137.429312,139.511372,136.239804,73.850562,135.658801,0.001894,-1.885271,32.000000,-237.110331,136.380481,0.411444,13.609348,0.655975,270451.524521,0.916884,19.913869,24.615699,2.531775,68.513774,65.196415,88.243810,76.159540,42.423102,51.871616,66.098830,20.475027,14.004769
54.807950,64.997738,138.778008,143.103301,36.525702,57.604376,59.318122,12.896948,135.170864,1.681881,64.943770,55.412039,141.849662,137.429402,139.513784,136.236450,73.851188,135.653674,0.001933,-1.883519,32.000000,-237.110205,136.378631,0.411280,13.609764,0.655503,270381.601084,0.916549,19.926353,24.617321,2.532550,68.515961,65.194136,88.242668,76.159540,42.434565,51.871616,66.104206,20.475027,14.004700
54.797761,64.998338,138.761784,143.108809,36.534674,57.583900,59.305013,12.896031,135.165528,1.681689,64.948765,55.404046,141.853444,137.423904,139.515786,136.230875,73.850403,135.648036,0.001916,-1.883527,32.000000,-237.111240,136.373218,0.411131,13.606384,0.655047,270289.045346,0.914289,19.932125,24.615810,2.531569,68.517301,65.192220,88.242236,76.159540,42.405135,51.871616,66.113628,20.475027,14.004756
54.785371,65.000499,138.730789,143.115591,36.292559,57.559256,59.312345,12.895874,135.160634,1.682008,64.956644,55.398116,141.858011,137.413956,139.518837,136.227295,73.848532,135.644819,0.001900,-1.881194,32.000000,-237.111519,136.368391,0.411250,13.598838,0.654915,270176.384984,0.914172,19.941285,24.612700,2.532078,68.519206,65.189581,88.242119,76.159540,42.389223,51.871616,66.125836,20.475027,14.005054
54.778105,65.004303,138.760253,143.121295,36.186289,57.539019,59.326062,12.895678,135.155728,1.682020,64.962074,55.394878,141.862604,137.409217,139.520961,136.223077,73.848292,135.640908,0.001898,-1.881192,32.000000,-237.111616,136.363496,0.411040,13.599747,0.654907,270084.754390,0.914239,19.951687,24.610752,2.532253,68.519895,65.186944,88.243612,76.159540,42.392864,51.871616,66.135238,20.475027,14.005560
54.770689,65.007306,138.740199,143.127645,36.044480,57.514642,59.334594,12.895670,135.155096,1.648116,64.954699,55.390902,141.868642,137.407277,139.523051,136.214846,73.845756,135.640606,0.001897,-1.881176,32.000000,-237.111598,136.375860,0.396002,13.598782,0.655023,269976.675280,0.913969,19.965770,24.611065,2.532260,68.518999,65.184040,88.244788,76.159540,42.381027,51.871616,66.146391,20.475027,14.006082
54.764622,65.003755,138.707485,143.131900,36.055401,57.494452,59.300793,12.895911,135.161012,1.270256,64.946400,55.383072,141.874315,137.405135,139.526612,136.214956,73.844438,135.641494,0.001875,-1.879979,32.000000,-237.111334,136.407570,0.270960,13.595335,0.655009,269886.847617,0.913579,19.976567,24.609409,2.533134,68.518235,65.181186,88.244499,76.159540,42.355417,51.871616,66.155172,20.475027,14.005761
54.752009,64.996605,138.768333,143.136775,36.093337,57.470092,59.307283,12.895187,135.156813,1.244517,64.950554,55.377010,141.880513,137.403080,139.531345,136.211119,73.843060,135.645807,0.001859,-1.879985,32.000000,-237.112157,136.406108,0.264392,13.598235,0.654785,269779.955784,0.913205,19.986709,24.611799,2.533110,68.517875,65.178007,88.243062,76.159540,42.372413,51.871616,66.173622,20.475027,14.004690
54.745929,64.996795,138.785815,143.141935,36.157163,57.449770,59.155432,12.895137,135.151855,1.285445,64.959803,55.366340,141.886360,137.399063,139.535057,136.208293,73.840773,135.639712,0.001858,-1.879741,32.000000,-237.112102,136.391178,0.282313,13.596484,0.654643,269685.674561,0.913508,19.988998,24.613547,2.532794,68.517463,65.173952,88.241651,76.159540,42.403432,51.871616,66.187401,20.475027,14.004577
54.747726,65.001836,138.748960,143.148486,36.217634,57.445637,59.323436,12.895591,135.144271,1.664786,64.962916,55.366715,141.895640,137.396975,139.541321,136.203084,73.839150,135.633165,0.001856,-1.882664,32.000000,-237.111636,136.353225,0.408158,13.595627,0.654703,269571.538617,0.913237,19.993990,24.617016,2.534488,68.518862,65.170828,88.242839,76.159540,42.385470,51.871616,66.193646,20.475027,14.005233
54.746128,65.003997,138.770468,143.153391,36.180130,57.429139,59.167088,12.895350,135.141782,1.676527,64.953213,55.366202,141.903977,137.393850,139.545701,136.202869,73.837678,135.634184,0.001899,-1.883252,32.000000,-237.111879,136.354308,0.410708,13.595787,0.654735,269480.712445,0.915370,20.000033,24.616348,2.535089,68.519176,65.167380,88.245145,76.159540,42.373532,51.871616,66.200290,20.475027,14.005741
54.736857,64.997760,138.767277,143.157602,36.360064,57.419257,59.288570,12.896791,135.153386,1.267004,64.943715,55.359856,141.912577,137.396420,139.551314,136.207925,73.836956,135.634692,0.001896,-1.880602,32.000000,-237.110470,136.410290,0.271354,13.586679,0.654530,269466.231738,0.912691,20.003345,24.614798,2.534333,68.520390,65.163807,88.248955,76.159540,42.367055,51.871616,66.216163,20.475027,14.005010
54.728969,64.991600,138.728745,143.160779,36.413916,57.398940,59.290305,12.897384,135.154538,1.241861,64.944613,55.356165,141.918219,137.391935,139.555619,136.211349,73.835687,135.635671,0.001896,-1.881217,32.000000,-237.109971,136.411244,0.265565,13.581672,0.654474,269392.621965,0.914875,20.007043,24.616765,2.534800,68.520315,65.161242,88.252620,76.159540,42.348678,51.871616,66.234479,20.475027,14.004013
54.720168,64.990412,138.737594,143.165531,36.503956,57.374611,59.303100,12.898141,135.155563,1.241232,64.955585,55.348357,141.924901,137.389968,139.560630,136.210090,73.835263,135.635625,0.001896,-1.884139,32.000000,-237.109130,136.407716,0.265714,13.584838,0.654900,269345.229053,0.912999,20.009734,24.617732,2.535171,68.520320,65.158129,88.258930,76.159540,42.344792,51.871616,66.256015,20.475027,14.003727
54.718997,64.995219,138.759755,143.170219,36.575611,57.370541,59.329225,12.898972,135.156597,1.241700,64.959213,55.349471,141.930703,137.389698,139.563225,136.206700,73.834516,135.632175,0.001937,-1.884272,32.000000,-237.108273,136.409309,0.265282,13.580484,0.654824,269248.948082,0.912780,20.011170,24.619476,2.534832,68.520231,65.155401,88.262244,76.159540,42.344822,51.871616,66.267385,20.475027,14.004274
54.711683,64.997590,138.777690,143.175769,36.597160,57.362410,59.159937,12.899463,135.156579,1.241712,64.960422,55.348510,141.936255,137.385387,139.567257,136.209972,73.833015,135.633081,0.001912,-1.886570,32.000000,-237.107768,136.408584,0.265392,13.580169,0.654558,269137.448122,0.912356,20.018458,24.619879,2.535401,68.520342,65.151606,88.266436,76.159540,42.352171,51.871616,66.285340,20.475027,14.004779
54.713079,64.997645,138.820653,143.179969,36.553126,57.350476,59.268003,12.900242,135.149623,1.594363,64.960681,55.350853,141.940115,137.384229,139.570490,136.210188,73.831212,135.635857,0.001906,-1.886583,32.000000,-237.107083,136.358399,0.388040,13.582971,0.654865,269122.741001,0.911923,20.024394,24.618953,2.535861,68.520249,65.148496,88.269253,76.159540,42.369128,51.871616,66.297977,20.475027,14.004797
54.714019,64.997282,138.821801,143.184475,36.409307,57.338029,59.320203,12.900248,135.152326,1.642149,64.952495,55.350415,141.946153,137.383245,139.575108,136.213261,73.829747,135.634680,0.001901,-1.884240,32.000000,-237.107279,136.373088,0.394829,13.578986,0.654990,269090.276558,0.914544,20.033810,24.620894,2.536528,68.520989,65.145757,88.271293,76.159540,42.385952,51.871616,66.308360,20.475027,14.004850
54.709206,64.993377,138.858538,143.187231,36.284801,57.337924,59.330036,12.900718,135.160582,1.267356,64.949014,55.345492,141.949491,137.384918,139.577418,136.219114,73.828624,135.638938,0.001902,-1.883117,32.000000,-237.106753,136.411244,0.271599,13.579765,0.654914,269035.980053,0.912661,20.032520,24.624041,2.537248,68.520977,65.142165,88.271731,76.159540,42.410632,51.871616,66.324749,20.475027,14.004323
54.703469,64.989730,138.843942,143.190734,36.242411,57.338155,59.333805,12.900226,135.164078,1.243601,64.950321,55.338653,141.954659,137.386557,139.582348,136.219962,73.827531,135.639191,0.001876,-1.884305,32.000000,-237.107307,136.416578,0.265895,13.582553,0.654959,268978.684565,0.911642,20.031252,24.624936,2.537225,68.522140,65.139665,88.271878,76.159540,42.392248,51.871616,66.344218,20.475027,14.003733
54.701175,64.989224,138.883350,143.194395,36.142457,57.338351,59.283186,12.899823,135.166218,1.244071,64.950943,55.336187,141.958572,137.387427,139.587183,136.224219,73.827019,135.638454,0.001869,-1.881937,32.000000,-237.107608,136.420649,0.266132,13.580897,0.655168,268977.969248,0.911568,20.031983,24.628123,2.538120,68.523306,65.138168,88.271495,76.159540,42.424623,51.871616,66.360309,20.475027,14.003536
54.703071,64.989455,138.882730,143.198202,36.216141,57.338716,59.288650,12.900282,135.171216,1.243763,64.948065,55.335070,141.962913,137.392804,139.590588,136.228415,73.826213,135.641066,0.001861,-1.881936,32.000000,-237.106970,136.428141,0.265986,13.582120,0.655043,268979.304705,0.911611,20.033863,24.629338,2.538120,68.522738,65.135289,88.270456,76.159540,42.405061,51.871616,66.373910,20.475027,14.003656
54.702029,64.987805,138.890061,143.200751,36.305337,57.338627,59.315756,12.900229,135.174100,1.243804,64.945094,55.333490,141.966842,137.396929,139.592392,136.229043,73.825066,135.643328,0.001861,-1.883119,32.000000,-237.106976,136.434322,0.266086,13.577012,0.655365,268980.960540,0.912433,20.035567,24.629492,2.538946,68.523085,65.133150,88.268789,76.159540,42.422497,51.871616,66.386656,20.475027,14.003420
54.696813,64.985759,138.886303,143.203891,36.288457,57.338475,59.275036,12.900243,135.176206,1.243789,64.950535,55.330928,141.972385,137.395436,139.596345,136.232157,73.824907,135.647439,0.001903,-1.884352,32.000000,-237.106992,136.435028,0.266410,13.577271,0.655271,268983.507282,0.912321,20.033971,24.631564,2.538847,68.524870,65.131309,88.267321,76.159540,42.407921,51.871616,66.406709,20.475027,14.003123
54.694816,64.987288,138.959151,143.206876,36.216341,57.338438,59.326659,12.900609,135.173265,1.243783,64.958738,55.328937,141.976144,137.399015,139.599247,136.233460,73.824443,135.652279,0.001902,-1.883757,32.000000,-237.106482,136.436397,0.265929,13.577501,0.655565,268983.409661,0.911917,20.033325,24.633807,2.539029,68.526686,65.130661,88.267314,76.159540,42.460593,51.871616,66.423651,20.475027,14.003165
54.692572,64.991141,138.888512,143.210203,36.090759,57.338454,59.333643,12.899553,135.167462,1.436789,64.958361,55.328767,141.980258,137.399362,139.601866,136.238862,73.824134,135.647753,0.001900,-1.880281,32.000000,-237.107490,136.401573,0.338850,13.574829,0.655611,268982.750719,0.912633,20.036305,24.635958,2.539203,68.528762,65.129376,88.267639,76.159540,42.432343,51.871616,66.441607,20.475027,14.003804
54.694742,64.991207,138.869826,143.211909,35.922202,57.338367,59.344294,12.899312,135.167431,1.637463,64.954412,55.330530,141.982794,137.397863,139.604947,136.245053,73.823573,135.648230,0.001898,-1.879659,32.000000,-237.107818,136.408080,0.394277,13.575705,0.655999,268985.166311,0.911879,20.039756,24.638767,2.540627,68.530921,65.129603,88.269648,76.159540,42.391581,51.871616,66.456568,20.475027,14.003838
54.692616,64.989598,138.921463,143.212386,35.899156,57.338322,59.271965,12.898151,135.173136,1.268702,64.946417,55.328839,141.984493,137.400491,139.606690,136.249498,73.823269,135.651328,0.001940,-1.879660,32.000000,-237.108884,136.448922,0.271173,13.578503,0.655807,268988.821149,0.911822,20.045773,24.636885,2.539440,68.531826,65.129581,88.271030,76.159540,42.432165,51.871616,66.470146,20.475027,14.003644
54.684257,64.983075,138.933919,143.211656,35.923375,57.338490,59.292055,12.898231,135.175393,1.246845,64.949417,55.319891,141.985816,137.407537,139.609273,136.255843,73.822259,135.652874,0.001911,-1.878507,32.000000,-237.108565,136.450033,0.265724,13.572996,0.655637,268988.630888,0.911617,20.043749,24.637675,2.538998,68.532261,65.129890,88.271268,76.159540,42.447793,51.871616,66.496574,20.475027,14.002783
54.680251,64.983099,138.928487,143.212119,35.902109,57.338425,59.291636,12.897657,135.172753,1.246406,64.959462,55.311641,141.987397,137.406365,139.612111,136.259209,73.822320,135.652348,0.001903,-1.878531,32.000000,-237.109147,136.450125,0.265546,13.578635,0.655791,268988.275403,0.912764,20.044187,24.639481,2.540041,68.532621,65.130466,88.271543,76.159540,42.449618,51.871616,66.516539,20.475027,14.002538
54.679349,64.990236,138.944751,143.214729,35.845706,57.338564,59.316759,12.897205,135.162324,1.653995,64.973079,55.309520,141.990953,137.407103,139.616031,136.258773,73.821986,135.647765,0.001895,-1.877350,32.000000,-237.109694,136.388791,0.409888,13.583178,0.656237,268987.540605,0.912596,20.045719,24.641240,2.540657,68.533629,65.130878,88.272134,76.159540,42.449021,51.871616,66.537404,20.475027,14.003421
54.684853,64.997270,138.913803,143.217395,35.950353,57.338401,59.275453,12.897007,135.161244,1.895944,64.973054,55.315346,141.994215,137.409014,139.617136,136.260636,73.821516,135.646537,0.001896,-1.877316,32.000000,-237.109992,136.382071,0.485052,13.577310,0.655998,268988.472982,0.912676,20.049604,24.640925,2.540743,68.534155,65.131790,88.271150,76.159540,42.438774,51.871616,66.547343,20.475027,14.004475
54.687258,64.999036,138.903163,143.219559,35.950043,57.338307,59.297440,12.896509,135.166559,1.896983,64.964121,55.316834,141.997872,137.409662,139.620934,136.266824,73.823445,135.648576,0.001866,-1.877186,32.000000,-237.110473,136.384155,0.484856,13.577915,0.655888,268995.180174,0.912326,20.057610,24.639037,2.541083,68.534444,65.132891,88.272223,76.159540,42.437765,51.871616,66.561996,20.475027,14.004932
54.690339,64.994933,138.896422,143.219791,35.877363,57.338126,59.322924,12.895790,135.171156,1.896920,64.951520,55.315918,141.999518,137.414940,139.621824,136.270917,73.823505,135.649934,0.001861,-1.877799,32.000000,-237.111200,136.384972,0.485251,13.576664,0.655946,268998.440208,0.912874,20.059340,24.638912,2.540261,68.532864,65.133980,88.273076,76.159540,42.429160,51.871616,66.573680,20.475027,14.004515
54.688176,64.985783,138.898641,143.219213,35.897034,57.337890,59.330520,12.894753,135.176329,1.544282,64.939140,55.311138,142.000565,137.418609,139.623919,136.276248,73.824367,135.652565,0.001853,-1.877779,32.000000,-237.112224,136.438927,0.362421,13.574915,0.655825,268996.519320,0.912494,20.058789,24.637973,2.539955,68.530766,65.135401,88.274596,76.159540,42.423601,51.871616,66.591537,20.475027,14.003259
54.684653,64.977662,138.893663,143.218990,35.957314,57.338097,59.135876,12.895058,135.180651,1.459300,64.935338,55.305718,142.002396,137.426771,139.626016,136.279197,73.824958,135.658823,0.001851,-1.878347,32.000000,-237.111961,136.441653,0.339443,13.578739,0.655796,268991.644461,0.912032,20.051716,24.638570,2.539688,68.527989,65.136381,88.276913,76.159540,42.428594,51.871616,66.610283,20.475027,14.002061
54.685083,64.973361,138.913847,143.219950,36.016814,57.337898,59.277859,12.894805,135.183562,1.458253,64.931227,55.301644,142.003910,137.432397,139.628998,136.281151,73.827107,135.664953,0.001892,-1.880649,32.000000,-237.112315,136.443968,0.339409,13.574048,0.655902,268983.490388,0.911929,20.044651,24.638982,2.539829,68.522645,65.138492,88.281648,76.159540,42.432011,51.871616,66.627786,20.475027,14.001235
54.687156,64.970801,138.925191,143.220895,35.971681,57.337887,59.303635,12.893744,135.185134,1.457902,64.924017,55.304379,142.004198,137.434329,139.629530,136.285658,73.827366,135.666031,0.001888,-1.880658,32.000000,-237.113396,136.442694,0.339449,13.571930,0.655736,268978.603948,0.914980,20.039925,24.641424,2.539902,68.515962,65.139448,88.285172,76.159540,42.452360,51.871616,66.640187,20.475027,14.000882
54.690007,64.967113,138.876074,143.221645,36.105286,57.338029,59.320255,12.894753,135.187834,1.457110,64.912287,55.308310,142.005937,137.438804,139.628807,136.290893,73.827819,135.674658,0.001885,-1.882975,32.000000,-237.112410,136.444316,0.339632,13.573396,0.656052,268972.233104,0.912766,20.035210,24.642246,2.540251,68.509255,65.141191,88.288319,76.159540,42.414397,51.871616,66.652606,20.475027,14.000340
54.688705,64.958379,138.902139,143.222365,36.224387,57.337620,59.327507,12.894922,135.181940,1.764340,64.897714,55.309773,142.008132,137.441640,139.629260,136.289778,73.829401,135.681515,0.001884,-1.884151,32.000000,-237.112254,136.394867,0.450109,13.574636,0.656171,268969.211811,0.912325,20.030651,24.642510,2.540362,68.501962,65.144184,88.290701,76.159540,42.417686,51.871616,66.670477,20.475027,13.999144
54.687038,64.948754,138.878676,143.222772,36.254014,57.337861,59.140978,12.895324,135.182400,1.896728,64.882795,55.306744,142.009226,137.442635,139.630104,136.293945,73.829934,135.688061,0.001927,-1.886482,32.000000,-237.111790,136.396560,0.486504,13.579265,0.655801,268965.817841,0.912010,20.024217,24.646237,2.539332,68.493916,65.147427,88.291960,76.159540,42.412797,51.871616,66.689139,20.475027,13.997728
54.686858,64.940633,138.916277,143.222903,36.343761,57.337824,59.303449,12.895661,135.182974,1.896988,64.872403,55.304704,142.008923,137.446225,139.630341,136.295959,73.830959,135.690709,0.001911,-1.886438,32.000000,-237.111459,136.397782,0.486649,13.570649,0.655870,268956.073040,0.911895,20.016737,24.647976,2.539869,68.487048,65.151045,88.291245,76.159540,42.432731,51.871616,66.704484,20.475027,13.996434
54.683897,64.932358,138.852043,143.223338,36.550710,57.337840,59.129951,12.894167,135.187727,1.896223,64.857156,55.303862,142.009445,137.444739,139.631653,136.296779,73.833021,135.688451,0.001889,-1.887022,32.000000,-237.113076,136.397173,0.486633,13.572987,0.655542,268950.063640,0.914782,20.008717,24.650614,2.539517,68.478764,65.156268,88.289991,76.159540,42.396897,51.871616,66.723977,20.475027,13.995210
54.683534,64.924795,138.899006,143.224077,36.724890,57.337714,59.295116,12.894908,135.195965,1.802556,64.849697,55.300808,142.009047,137.447038,139.632495,136.295211,73.835020,135.690557,0.001883,-1.888774,32.000000,-237.112327,136.422292,0.448353,13.570038,0.656136,268942.599401,0.912259,20.000771,24.650872,2.540213,68.473021,65.161094,88.287711,76.159540,42.420997,51.871616,66.740462,20.475027,13.994033
54.681378,64.917887,138.897189,143.226202,36.990783,57.337709,59.314126,12.895124,135.203565,1.462204,64.834056,55.296674,142.010280,137.449162,139.632690,136.296095,73.837931,135.696326,0.001888,-1.891055,32.000000,-237.112052,136.445141,0.341278,13.572868,0.655721,268934.869851,0.914970,19.995349,24.647716,2.539176,68.466326,65.167188,88.280226,76.159540,42.424102,51.871616,66.760904,20.475027,13.992913
54.677844,64.909455,138.893406,143.228294,37.114668,57.337845,59.289295,12.894944,135.207376,1.459579,64.821341,55.294618,142.010552,137.451030,139.632506,136.299095,73.840071,135.698245,0.001872,-1.889831,32.000000,-237.112358,136.443338,0.340881,13.570287,0.656099,268926.632676,0.912408,19.988137,24.646738,2.540052,68.461127,65.172042,88.269923,76.159540,42.428205,51.871616,66.780421,20.475027,13.991672
54.680075,64.899431,138.898195,143.230837,37.197672,57.337756,59.163365,12.895568,135.210839,1.459673,64.804733,55.297178,142.011683,137.452961,139.633017,136.304406,73.843753,135.704425,0.001850,-1.891568,32.000000,-237.111803,136.448167,0.341099,13.569572,0.655971,268919.172727,0.912138,19.983306,24.646622,2.540119,68.455880,65.178776,88.256733,76.159540,42.424695,51.871616,66.797854,20.475027,13.990069
54.678364,64.889968,138.851005,143.232360,37.051448,57.337719,59.303282,12.894507,135.210293,1.568078,64.792914,55.296928,142.012019,137.454953,139.631937,136.300719,73.845464,135.707178,0.001847,-1.893898,32.000000,-237.112941,136.424599,0.384016,13.574451,0.656113,268912.068139,0.912567,19.978280,24.645413,2.540214,68.451996,65.183711,88.243287,76.159540,42.399910,51.871616,66.813857,20.475027,13.988652
54.681450,64.879342,138.847033,143.232923,37.065365,57.337326,59.317056,12.894401,135.218552,1.599295,64.777934,55.301217,142.012395,137.459252,139.630174,136.304232,73.848491,135.715019,0.001848,-1.896198,32.000000,-237.112883,136.453409,0.379136,13.578984,0.656118,268899.288695,0.914442,19.966105,24.644725,2.540198,68.448012,65.190465,88.225074,76.159540,42.392886,51.871616,66.830592,20.475027,13.986870
54.675905,64.870302,138.863846,143.232349,37.088621,57.337528,59.156442,12.893833,135.224743,1.259235,64.768157,55.295792,142.012092,137.463138,139.630524,136.305690,73.851278,135.721224,0.001867,-1.895050,32.000000,-237.113417,136.478820,0.269834,13.581385,0.655650,268890.868296,0.912293,19.958293,24.644347,2.539414,68.444819,65.195568,88.208229,76.159540,42.398737,51.871616,66.850860,20.475027,13.985497
54.670741,64.861425,138.879972,143.231780,37.192778,57.337538,59.315973,12.894443,135.227803,1.249724,64.767338,55.293197,142.010727,137.465600,139.631217,136.308608,73.852911,135.725226,0.001886,-1.896215,32.000000,-237.112804,136.479567,0.267897,13.584322,0.655336,268876.777470,0.911991,19.944691,24.645118,2.539198,68.441667,65.202246,88.186397,76.159540,42.412382,51.871616,66.877197,20.475027,13.983842
54.669364,64.858903,138.921103,143.232466,37.331290,57.337614,59.294185,12.894805,135.230635,1.249387,64.767608,55.288601,142.010589,137.466276,139.631798,136.308942,73.855873,135.728894,0.001883,-1.893894,32.000000,-237.112479,136.483367,0.267612,13.584222,0.655375,268869.721678,0.914551,19.940996,24.645337,2.539763,68.441131,65.208388,88.167815,76.159540,42.412739,51.871616,66.894698,20.475027,13.983242
54.666381,64.857798,138.898191,143.234078,37.523714,57.337688,59.307409,12.896072,135.237828,1.249099,64.770447,55.288458,142.012141,137.467210,139.632993,136.313361,73.858858,135.731503,0.001881,-1.891568,32.000000,-237.111238,136.487653,0.268149,13.589815,0.655381,268862.604528,0.912165,19.937096,24.645643,2.540298,68.442403,65.216308,88.144639,76.159540,42.424229,51.871616,66.918896,20.475027,13.982797
54.665795,64.858670,138.867002,143.235470,37.624041,57.337874,59.304509,12.896142,135.239641,1.306162,64.772228,55.292080,142.012048,137.466123,139.633284,136.311970,73.861631,135.729833,0.001902,-1.892727,32.000000,-237.110947,136.479774,0.289935,13.592178,0.655610,268858.585114,0.912521,19.935901,24.644457,2.541114,68.444561,65.223083,88.124121,76.159540,42.395451,51.871616,66.937625,20.475027,13.982721
54.666554,64.859503,138.846891,143.236736,37.737448,57.337966,59.331047,12.895505,135.238513,1.679974,64.771380,55.292234,142.013084,137.465122,139.634523,136.313092,73.863177,135.726058,0.001906,-1.892188,32.000000,-237.111600,136.448882,0.412238,13.597642,0.655268,268855.695811,0.912371,19.937672,24.642736,2.540834,68.449250,65.230927,88.097476,76.159540,42.391813,51.871616,66.958577,20.475027,13.982690
54.668166,64.858485,138.831782,143.236939,37.842263,57.337730,59.298431,12.895742,135.240489,1.688815,64.768907,55.293631,142.014176,137.466159,139.635782,136.316646,73.865121,135.725149,0.001891,-1.889234,32.000000,-237.111316,136.452475,0.414145,13.604163,0.655001,268854.089053,0.912432,19.939108,24.639155,2.540291,68.457132,65.237900,88.074941,76.159540,42.386243,51.871616,66.973259,20.475027,13.982366
54.669166,64.854712,138.890561,143.235746,37.990991,57.337756,59.299439,12.896709,135.242754,1.689196,64.769738,55.287825,142.015256,137.468790,139.638226,136.320038,73.866953,135.731265,0.001883,-1.890446,32.000000,-237.110204,136.460419,0.414095,13.603585,0.654626,268853.257350,0.912013,19.939209,24.635780,2.539887,68.467517,65.245598,88.047379,76.159540,42.396252,51.871616,66.992679,20.475027,13.981701
54.667795,64.854094,138.885467,143.234053,37.990587,57.338018,59.170296,12.896994,135.248602,1.482805,64.777644,55.285675,142.014823,137.466916,139.640104,136.328533,73.868223,135.728959,0.001884,-1.887526,32.000000,-237.109853,136.501555,0.337795,13.599594,0.654206,268848.820799,0.912479,19.936638,24.633395,2.539536,68.476910,65.251465,88.027018,76.159540,42.428927,51.871616,67.010641,20.475027,13.981243
