OSU 80 Ton Compressor Load Stand
54.852000,64.995926,138.822167,143.025126,37.429047,57.736302,59.310047,12.894568,135.165018,1.456611,64.968035,55.459069,141.790323,137.437023,139.470040,136.260756,73.945462,135.646883,0.001912,-1.877942,32.000000,-237.112950,136.434587,0.340296,13.595035,0.655987,270679.273528,0.916338,19.899848,24.514982,2.529583,68.639985,65.295429,88.396361,76.159540,42.542626,51.871616,66.267428,20.475027,13.995796
54.855055,64.996605,138.829081,143.025469,37.345511,57.736462,59.284443,12.895024,135.161314,1.838504,64.972043,55.456591,141.789988,137.437112,139.469140,136.260847,73.946341,135.646653,0.001906,-1.879992,32.000000,-237.112395,136.401625,0.469701,13.588989,0.656242,270676.073638,0.915455,19.896363,24.515494,2.530065,68.637392,65.297162,88.380182,76.159540,42.531639,51.871616,66.259563,20.475027,13.995806
54.861783,64.999388,138.839147,143.026439,37.197821,57.736877,59.285357,12.895424,135.163077,1.894077,64.962931,55.464853,141.790255,137.433978,139.468735,136.257110,73.947837,135.651353,0.001902,-1.882391,32.000000,-237.111933,136.404087,0.482397,13.594817,0.656702,270675.912904,0.915571,19.897110,24.515135,2.530850,68.635084,65.299815,88.360615,76.159540,42.540122,51.871616,66.239641,20.475027,13.996276
54.862179,64.996118,138.796656,143.026155,37.241315,57.737071,59.309906,12.895577,135.166502,1.893784,64.953441,55.466926,141.789944,137.436408,139.470134,136.262335,73.948217,135.657133,0.001898,-1.881835,32.000000,-237.111665,136.418453,0.480883,13.594954,0.656985,270674.985777,0.915915,19.894851,24.514145,2.530835,68.631643,65.301704,88.343661,76.159540,42.505082,51.871616,66.228266,20.475027,13.995925
54.858084,64.988726,138.819522,143.025212,37.348663,57.737328,59.311924,12.896010,135.177941,1.407108,64.951265,55.461339,141.790368,137.438125,139.470001,136.265190,73.948836,135.660912,0.001930,-1.884150,32.000000,-237.111204,136.489021,0.313440,13.594034,0.656665,270675.300452,0.915789,19.891167,24.514925,2.530708,68.627824,65.304355,88.323191,76.159540,42.520547,51.871616,66.218353,20.475027,13.994859
54.849153,64.985954,138.842413,143.025706,37.320217,57.737598,59.174114,12.896114,135.177153,1.239101,64.957894,55.456031,141.791371,137.439037,139.467975,136.265576,73.949670,135.665840,0.001921,-1.885328,32.000000,-237.111138,136.494898,0.263700,13.590347,0.656435,270673.611949,0.915398,19.887516,24.517347,2.529915,68.624332,65.306731,88.303132,76.159540,42.535266,51.871616,66.218061,20.475027,13.994317
54.846396,64.989389,138.863475,143.027387,37.366729,57.737942,59.289061,12.895892,135.180664,1.238277,64.960454,55.457840,141.792495,137.441729,139.467404,136.266944,73.949305,135.663493,0.001902,-1.888229,32.000000,-237.111202,136.497918,0.263736,13.595676,0.656637,270669.642439,0.915429,19.884062,24.518558,2.530521,68.622533,65.308666,88.286898,76.159540,42.541583,51.871616,66.212039,20.475027,13.994678
54.848517,64.991545,138.891185,143.029234,37.303567,57.737732,59.306760,12.896659,135.181137,1.245071,64.957470,55.459153,141.794271,137.446326,139.466915,136.272307,73.949562,135.672775,0.001901,-1.887106,32.000000,-237.110428,136.479175,0.271500,13.582200,0.657071,270670.719874,0.917723,19.889876,24.520112,2.531350,68.619795,65.311419,88.268949,76.159540,42.550280,51.871616,66.201430,20.475027,13.995135
54.851269,64.989697,138.947404,143.030131,37.445140,57.737813,59.281864,12.897309,135.183577,1.647052,64.954099,55.457434,141.794109,137.454883,139.465542,136.280998,73.949153,135.676293,0.001902,-1.885922,32.000000,-237.109596,136.450991,0.402868,13.581481,0.656970,270676.196988,0.916009,19.895960,24.519340,2.531861,68.617813,65.313099,88.255079,76.159540,42.597751,51.871616,66.192112,20.475027,13.994904
54.850208,64.987060,138.939727,143.031096,37.526769,57.737779,59.306118,12.897331,135.189224,1.674311,64.951258,55.456021,141.794238,137.462105,139.464657,136.287216,73.948788,135.681693,0.001893,-1.884253,32.000000,-237.109463,136.455880,0.408818,13.580399,0.657738,270675.775879,0.915698,19.896077,24.523581,2.532269,68.614328,65.315251,88.240003,76.159540,42.598408,51.871616,66.179455,20.475027,13.994517
54.844046,64.985346,138.946105,143.032006,37.696021,57.721806,59.331485,12.897969,135.192119,1.674791,64.956293,55.451083,141.795054,137.466399,139.463768,136.289980,73.948568,135.685701,0.001871,-1.886075,32.000000,-237.108941,136.459346,0.408899,13.584901,0.658013,270674.329513,0.916029,19.891583,24.525695,2.533167,68.610457,65.316790,88.227798,76.159540,42.595455,51.871616,66.177749,20.475027,13.994215
54.846906,64.988157,138.984041,143.034504,37.817089,57.722084,59.335086,12.900531,135.194059,1.674798,64.958948,55.453362,141.795553,137.473518,139.463512,136.294389,73.948723,135.691416,0.001865,-1.884964,32.000000,-237.106416,136.464348,0.408937,13.588288,0.658042,270672.915102,0.915667,19.889966,24.528675,2.533076,68.605616,65.319535,88.214029,76.159540,42.618921,51.871616,66.166128,20.475027,13.994472
54.850716,64.990021,138.965336,143.036593,37.760174,57.722368,59.166232,12.901260,135.198511,1.675031,64.954125,55.455572,141.795637,137.475967,139.462233,136.296410,73.947573,135.694206,0.001865,-1.883829,32.000000,-237.105639,136.464649,0.408797,13.587681,0.657755,270599.048263,0.915132,19.894177,24.530837,2.533477,68.600014,65.321069,88.203969,76.159540,42.603018,51.871616,66.155619,20.475027,13.994874
54.853032,64.986251,139.002616,143.037714,37.578861,57.722076,59.282560,12.901335,135.203245,1.493962,64.939663,55.461612,141.795463,137.479555,139.463146,136.301116,73.947451,135.702034,0.001901,-1.882746,32.000000,-237.105555,136.480907,0.349811,13.588371,0.657758,270601.601362,0.915035,19.894239,24.533452,2.534036,68.594366,65.323654,88.195644,76.159540,42.640544,51.871616,66.140859,20.475027,13.994447
54.852167,64.978752,138.997118,143.037706,37.447826,57.730084,59.316174,12.901018,135.209818,1.674625,64.934597,55.461461,141.796213,137.484282,139.463847,136.308208,73.948281,135.706079,0.001898,-1.880686,32.000000,-237.105814,136.481203,0.409117,13.590231,0.657642,270604.421579,0.917585,19.892438,24.535953,2.533519,68.590479,65.326539,88.190914,76.159540,42.641738,51.871616,66.133440,20.475027,13.993439
54.854624,64.974104,138.962877,143.038844,37.415309,57.713870,59.316388,12.900241,135.215337,1.679296,64.929096,55.459066,141.797678,137.491906,139.464226,136.313223,73.949743,135.711061,0.001898,-1.877228,32.000000,-237.106621,136.489175,0.409237,13.588001,0.657755,270599.490463,0.915727,19.886441,24.539867,2.534092,68.585245,65.329230,88.187893,76.159540,42.640386,51.871616,66.119913,20.475027,13.992578
54.853011,64.970537,139.026712,143.040280,37.316403,57.714205,59.316480,12.900803,135.220389,1.678852,64.921916,55.460209,141.799844,137.501180,139.465472,136.317751,73.950090,135.717458,0.001896,-1.877215,32.000000,-237.105940,136.496830,0.408716,13.587522,0.657721,270630.782164,0.915333,19.879775,24.540998,2.534031,68.580140,65.331804,88.188486,76.159540,42.658538,51.871616,66.111043,20.475027,13.992104
54.852542,64.964982,139.012158,143.042129,37.330461,57.714187,59.313242,12.901018,135.223746,1.678779,64.916214,55.460351,141.801473,137.506733,139.467486,136.320182,73.949777,135.725279,0.001933,-1.877814,32.000000,-237.105631,136.502954,0.409130,13.592456,0.657432,270548.831155,0.915016,19.872766,24.541949,2.533294,68.573647,65.334755,88.192144,76.159540,42.663020,51.871616,66.102099,20.475027,13.991224
54.847605,64.961816,139.011602,143.044059,37.236476,57.705965,59.304508,12.900102,135.228472,1.679176,64.912930,55.455100,141.803013,137.511871,139.467893,136.327211,73.949533,135.728592,0.001918,-1.879591,32.000000,-237.106674,136.510645,0.408900,13.602791,0.657795,270548.198792,0.915041,19.870749,24.544700,2.534532,68.567181,65.336080,88.196023,76.159540,42.664564,51.871616,66.097687,20.475027,13.990745
54.839592,64.959787,138.987984,143.047054,37.102887,57.697414,59.306573,12.899561,135.235812,1.307385,64.921040,55.447889,141.805487,137.516475,139.469356,136.330340,73.950178,135.730786,0.001901,-1.879841,32.000000,-237.107150,136.538940,0.286944,13.599718,0.657486,270544.469571,0.915085,19.865646,24.548802,2.534288,68.559462,65.337718,88.202691,76.159540,42.660166,51.871616,66.096263,20.475027,13.990325
54.829188,64.963103,138.971951,143.051000,36.912037,57.685182,59.314796,12.899305,135.239474,1.461179,64.934061,55.437787,141.808095,137.522318,139.471011,136.334971,73.951060,135.733026,0.001901,-1.879996,32.000000,-237.107537,136.536826,0.336956,13.602019,0.656948,270505.044955,0.915173,19.867227,24.550652,2.534506,68.553499,65.338450,88.209310,76.159540,42.646472,51.871616,66.100675,20.475027,13.990577
54.825223,64.971816,138.987105,143.057225,36.614019,57.669020,59.311039,12.898759,135.241344,1.464146,64.945213,55.436015,141.811910,137.528740,139.471529,136.335506,73.951072,135.737520,0.001904,-1.880708,32.000000,-237.108046,136.537540,0.337572,13.603785,0.656994,270465.474265,0.915149,19.872901,24.551068,2.534446,68.545631,65.339567,88.217331,76.159540,42.655750,51.871616,66.100017,20.475027,13.991678
54.824130,64.978509,138.987948,143.062426,36.395409,57.656861,59.279644,12.898564,135.245386,1.463952,64.944246,55.435759,141.814943,137.534188,139.472365,136.341244,73.951802,135.740083,0.001890,-1.880032,32.000000,-237.108344,136.539288,0.337485,13.600289,0.656825,270412.584731,0.915028,19.886222,24.551272,2.534635,68.539090,65.339664,88.225768,76.159540,42.653100,51.871616,66.097538,20.475027,13.992696
54.820579,64.978735,138.971952,143.067300,36.120645,57.632364,59.187309,12.898155,135.248037,1.464238,64.941556,55.426640,141.819353,137.540801,139.474659,136.348042,73.952339,135.740478,0.001870,-1.882391,32.000000,-237.108615,136.544377,0.337549,13.605560,0.656710,270344.630082,0.914924,19.898749,24.553436,2.535094,68.531328,65.340491,88.235334,76.159540,42.655511,51.871616,66.093657,20.475027,13.992966
54.814637,64.976626,139.009431,143.071180,35.942841,57.611982,59.323369,12.899026,135.248593,1.464591,64.948717,55.423214,141.822074,137.542796,139.477076,136.350578,73.953159,135.745639,0.001869,-1.882417,32.000000,-237.107784,136.542547,0.337871,13.603927,0.656765,270292.610578,0.915253,19.906494,24.553948,2.535160,68.524475,65.340999,88.242711,76.159540,42.681090,51.871616,66.096960,20.475027,13.992600
54.808663,64.980726,138.969739,143.077053,35.720384,57.587671,59.326655,12.898594,135.250491,1.461295,64.959672,55.419110,141.824841,137.545655,139.479540,136.352764,73.953533,135.745453,0.001870,-1.884732,32.000000,-237.108279,136.554793,0.333952,13.612004,0.656201,270178.198166,0.916357,19.910135,24.553602,2.535033,68.515743,65.341670,88.251392,76.159540,42.668197,51.871616,66.099768,20.475027,13.992917
54.807660,64.987222,138.873575,143.082187,35.474940,57.567240,59.287082,12.898079,135.253211,1.094088,64.960734,55.423257,141.827058,137.545459,139.481433,136.351839,73.953278,135.743073,0.001910,-1.885963,32.000000,-237.108913,136.574953,0.216297,13.602346,0.656326,270082.045077,0.914037,19.913741,24.555282,2.535991,68.507093,65.341816,88.257987,76.159540,42.604644,51.871616,66.098152,20.475027,13.993871
54.803890,64.989983,138.875122,143.087335,35.361169,57.567256,59.305541,12.897077,135.250891,1.463964,64.953153,55.426228,141.831265,137.541200,139.484484,136.351123,73.955340,135.744483,0.001904,-1.887269,32.000000,-237.110139,136.557233,0.338941,13.603868,0.655557,269972.590319,0.913721,19.923587,24.554819,2.535543,68.499206,65.342405,88.264843,76.159540,42.601232,51.871616,66.099630,20.475027,13.994406
54.806276,64.986548,138.866881,143.090420,35.154663,57.579037,59.289035,12.896941,135.252043,1.469069,64.943339,55.426118,141.834277,137.540529,139.487789,136.349993,73.956882,135.744195,0.001905,-1.888459,32.000000,-237.110158,136.560062,0.338600,13.605060,0.655322,269882.434752,0.914041,19.931048,24.553920,2.533835,68.493044,65.343372,88.269708,76.159540,42.595833,51.871616,66.095425,20.475027,13.994091
54.795342,64.978925,138.856105,143.092955,34.987355,57.562860,59.297038,12.895277,135.251732,1.469048,64.940023,55.416724,141.838538,137.538377,139.491628,136.349532,73.958604,135.744281,0.001903,-1.889183,32.000000,-237.111753,136.558939,0.338865,13.599131,0.655317,269883.253407,0.913833,19.937436,24.552542,2.534038,68.486243,65.344013,88.272602,76.159540,42.598237,51.871616,66.103187,20.475027,13.993011
54.788648,64.975484,138.846505,143.095345,34.877898,57.542544,59.325090,12.894581,135.250144,1.468572,64.946346,55.405919,141.841685,137.536620,139.494388,136.347317,73.960555,135.742836,0.001941,-1.892057,32.000000,-237.112484,136.556509,0.339222,13.601948,0.655305,269933.495995,0.914222,19.931706,24.550859,2.533777,68.482138,65.345270,88.273210,76.159540,42.579148,51.871616,66.109621,20.475027,13.992374
54.790038,64.980368,138.834646,143.100086,34.751679,57.534633,59.311639,12.895617,135.255112,1.478773,64.949625,55.402524,141.844801,137.535881,139.494981,136.349461,73.960426,135.741785,0.001919,-1.892334,32.000000,-237.111520,136.555887,0.343056,13.597933,0.655503,269853.588721,0.914025,19.934602,24.549179,2.534086,68.478004,65.345625,88.269596,76.159540,42.569216,51.871616,66.113462,20.475027,13.992800
54.792102,64.982887,138.814652,143.103993,34.984911,57.534652,59.258426,12.895434,135.255155,1.469257,64.934621,55.402692,141.848811,137.541459,139.497054,136.351014,73.961841,135.739671,0.001913,-1.892205,32.000000,-237.111827,136.546797,0.339520,13.599457,0.655181,269755.306443,0.913385,19.937604,24.546529,2.534220,68.474033,65.345962,88.265600,76.159540,42.544833,51.871616,66.107350,20.475027,13.993313
54.787931,64.975292,138.811178,143.106123,35.111848,57.550881,59.303187,12.895404,135.256279,1.465253,64.918035,55.402555,141.851704,137.542364,139.499736,136.354850,73.963274,135.735417,0.001905,-1.892160,32.000000,-237.111902,136.548422,0.338678,13.597123,0.655213,269721.898150,0.913453,19.941150,24.546148,2.533940,68.469565,65.346757,88.259150,76.159540,42.544241,51.871616,66.111514,20.475027,13.992479
54.787926,64.966976,138.757732,143.106868,35.245933,57.550711,59.327662,12.894721,135.256812,1.465149,64.909743,55.400692,141.853129,137.540815,139.501588,136.357989,73.965095,135.735238,0.001908,-1.892157,32.000000,-237.112698,136.551147,0.338593,13.597809,0.655007,269721.589746,0.914242,19.941682,24.543709,2.533479,68.466347,65.347085,88.253658,76.159540,42.516025,51.871616,66.113017,20.475027,13.991178
54.785845,64.959490,138.785461,143.107426,35.426135,57.542554,59.245892,12.894895,135.262072,1.464664,64.897862,55.395074,141.854973,137.546696,139.504152,136.363137,73.968144,135.736705,0.001886,-1.892153,32.000000,-237.112487,136.555812,0.338546,13.596254,0.655337,269791.557464,0.913868,19.938101,24.540216,2.533609,68.463911,65.346870,88.245429,76.159540,42.528771,51.871616,66.114521,20.475027,13.990040
54.784795,64.953393,138.749358,143.107864,35.539922,57.534497,59.289273,12.894872,135.263929,1.463943,64.891298,55.390867,141.856393,137.549948,139.506483,136.366025,73.970181,135.738813,0.001881,-1.892694,32.000000,-237.112328,136.555322,0.338576,13.588371,0.655008,269782.402295,0.913468,19.929790,24.538308,2.532633,68.462474,65.347297,88.238553,76.159540,42.515574,51.871616,66.117786,20.475027,13.989105
54.781800,64.947362,138.770376,143.108817,35.600407,57.522568,59.300747,12.895554,135.267194,1.457773,64.888078,55.393647,141.857859,137.551718,139.509106,136.370701,73.972544,135.745356,0.001870,-1.890369,32.000000,-237.111860,136.571988,0.333579,13.592626,0.655149,269735.826512,0.914619,19.924306,24.535970,2.533236,68.461683,65.347257,88.229212,76.159540,42.511175,51.871616,66.121290,20.475027,13.988141
54.782503,64.945839,138.816496,143.110092,35.814487,57.518666,59.279924,12.895240,135.274285,1.245444,64.882456,55.393521,141.858369,137.549673,139.509763,136.374577,73.973179,135.746031,0.001869,-1.888428,32.000000,-237.112215,136.590315,0.265645,13.585022,0.655253,269691.700049,0.913826,19.919219,24.534953,2.532625,68.459895,65.346816,88.220774,76.159540,42.530587,51.871616,66.122594,20.475027,13.987754
54.784469,64.941543,138.841030,143.111347,36.044910,57.534759,59.312016,12.895337,135.278733,1.239378,64.869520,55.391601,141.859554,137.553460,139.510164,136.380216,73.974302,135.744277,0.001909,-1.885962,32.000000,-237.112229,136.594928,0.265034,13.579435,0.655061,269629.659243,0.913501,19.916071,24.535761,2.533147,68.459367,65.345665,88.210989,76.159540,42.548621,51.871616,66.121269,20.475027,13.987201
54.783118,64.934896,138.860794,143.111899,36.165878,57.546604,59.301895,12.895384,135.278749,1.251486,64.857151,55.390893,141.859708,137.552698,139.510914,136.382274,73.974234,135.746223,0.001909,-1.886073,32.000000,-237.112258,136.588686,0.273012,13.585701,0.655606,269609.170076,0.913743,19.913871,24.535451,2.533957,68.458166,65.344436,88.201659,76.159540,42.561243,51.871616,66.122745,20.475027,13.986221
54.785457,64.926041,138.846889,143.112328,36.339389,57.559243,59.311935,12.895471,135.278900,1.655391,64.845933,55.390517,141.860985,137.553940,139.513270,136.384602,73.976171,135.747399,0.001906,-1.886037,32.000000,-237.112054,136.553093,0.406038,13.577147,0.656141,269679.514393,0.913457,19.907684,24.533479,2.534314,68.457018,65.343918,88.191387,76.159540,42.554168,51.871616,66.123786,20.475027,13.984835
54.784511,64.919383,138.876106,143.112328,36.430187,57.575334,59.297349,12.894680,135.281224,1.677952,64.836399,55.385116,141.861969,137.554822,139.513535,136.386495,73.977328,135.748436,0.001904,-1.886051,32.000000,-237.112769,136.556846,0.410448,13.579120,0.656082,269730.429972,0.913810,19.902336,24.534490,2.534737,68.456655,65.342769,88.181996,76.159540,42.566102,51.871616,66.122152,20.475027,13.983789
54.783281,64.912013,138.904933,143.111988,36.449544,57.582531,59.268272,12.895917,135.284079,1.678129,64.831671,55.382139,141.863734,137.559263,139.515989,136.389215,73.979799,135.750143,0.001942,-1.886067,32.000000,-237.111564,136.561995,0.410473,13.578746,0.656517,269780.188899,0.913791,19.891231,24.533122,2.534375,68.456565,65.342542,88.169448,76.159540,42.585490,51.871616,66.126101,20.475027,13.982587
54.780816,64.908724,138.967501,143.112465,36.598615,57.603007,59.319543,12.896235,135.290979,1.670041,64.833992,55.374264,141.864749,137.561391,139.516257,136.393381,73.981177,135.755114,0.001930,-1.886043,32.000000,-237.111180,136.575412,0.404657,13.582364,0.656765,269849.621551,0.914272,19.885482,24.532467,2.534952,68.457058,65.341655,88.157837,76.159540,42.631424,51.871616,66.128658,20.475027,13.981878
54.778340,64.909342,138.965536,143.113787,36.620264,57.586793,59.327186,12.896857,135.298040,1.276888,64.839759,55.367256,141.866409,137.565837,139.516800,136.396729,73.980241,135.757849,0.001912,-1.886486,32.000000,-237.110379,136.601172,0.277897,13.580965,0.657012,269875.667608,0.914840,19.879296,24.530824,2.535535,68.458055,65.341132,88.142974,76.159540,42.628806,51.871616,66.134510,20.475027,13.981720
54.774919,64.911232,138.988683,143.115402,36.592019,57.566815,59.298199,12.896812,135.297945,1.638133,64.845849,55.366284,141.868355,137.568540,139.517938,136.403824,73.981524,135.760222,0.001902,-1.883577,32.000000,-237.110646,136.572798,0.402280,13.591720,0.657422,269968.240320,0.914412,19.878380,24.531852,2.536791,68.459226,65.340962,88.131151,76.159540,42.640806,51.871616,66.139094,20.475027,13.981901
54.775136,64.914988,138.996401,143.118040,36.453856,57.558679,59.312433,12.896002,135.300312,1.678491,64.849249,55.364305,141.870597,137.570216,139.520144,136.409106,73.982723,135.761557,0.001903,-1.881106,32.000000,-237.111403,136.576916,0.411324,13.590782,0.657334,269894.309848,0.914084,19.881382,24.534114,2.536870,68.461745,65.341333,88.120392,76.159540,42.647272,51.871616,66.142120,20.475027,13.982273
54.771617,64.916823,138.992573,143.119917,36.369229,57.558577,59.310783,12.895474,135.301830,1.678527,64.852868,55.362395,141.871976,137.574412,139.521304,136.415799,73.982245,135.762697,0.001905,-1.878786,32.000000,-237.111917,136.580889,0.411312,13.590806,0.656761,269801.906143,0.914281,19.886563,24.533980,2.537451,68.464021,65.340846,88.113187,76.159540,42.648675,51.871616,66.146466,20.475027,13.982491
54.765386,64.919334,139.004595,143.121891,36.339237,57.554197,59.156250,12.895200,135.304588,1.669549,64.860179,55.356894,141.875252,137.578077,139.522618,136.420437,73.983317,135.770686,0.001901,-1.879848,32.000000,-237.112254,136.596154,0.405382,13.589046,0.656755,269765.297280,0.913938,19.890111,24.533428,2.537582,68.467017,65.341556,88.108891,76.159540,42.651989,51.871616,66.155394,20.475027,13.982681
54.753257,64.923211,139.002022,143.123863,36.115589,57.534030,59.334888,12.894114,135.312029,1.285132,64.880587,55.348180,141.877764,137.575036,139.523928,136.417684,73.983461,135.772294,0.001894,-1.880678,32.000000,-237.113324,136.638264,0.276333,13.597758,0.656789,269767.697540,0.914031,19.895331,24.534458,2.537675,68.470260,65.341850,88.107200,76.159540,42.654076,51.871616,66.173251,20.475027,13.983057
54.748652,64.934387,138.972754,143.128331,35.762419,57.525684,59.329594,12.893311,135.307653,1.243601,64.904865,55.339087,141.881166,137.571825,139.524637,136.413260,73.983253,135.775442,0.001888,-1.884210,32.000000,-237.114081,136.638884,0.266768,13.593517,0.656979,269750.143280,0.916470,19.903840,24.537255,2.538183,68.473955,65.341423,88.106538,76.159540,42.644718,51.871616,66.185520,20.475027,13.984394
54.740094,64.945949,138.953211,143.133292,35.505556,57.505415,59.285490,12.892870,135.307516,1.243413,64.922421,55.329843,141.885341,137.570790,139.525716,136.411501,73.982838,135.773804,0.001907,-1.886339,32.000000,-237.114428,136.637133,0.266958,13.586474,0.656501,269661.852858,0.913625,19.919394,24.537890,2.538699,68.477791,65.340936,88.106004,76.159540,42.634420,51.871616,66.200955,20.475027,13.985979
54.734580,64.959462,138.935629,143.139985,35.211995,57.484960,59.312537,12.892013,135.300106,1.243582,64.942804,55.327012,141.889530,137.565112,139.525426,136.410672,73.981983,135.768281,0.001926,-1.883797,32.000000,-237.115449,136.630973,0.266544,13.588307,0.656546,269632.995612,0.913686,19.935003,24.539621,2.538378,68.481860,65.340411,88.105567,76.159540,42.619896,51.871616,66.216043,20.475027,13.987839
54.734139,64.970127,138.952337,143.145599,34.963569,57.476533,59.321066,12.892201,135.286362,1.464631,64.950800,55.332600,141.894620,137.559195,139.525870,136.405781,73.980949,135.763751,0.001923,-1.881525,32.000000,-237.115447,136.582441,0.349749,13.587839,0.656707,269549.750027,0.914230,19.954805,24.539243,2.538417,68.484819,65.339720,88.105941,76.159540,42.635065,51.871616,66.225826,20.475027,13.989354
54.741690,64.976304,138.979643,143.150507,35.036231,57.476711,59.320777,12.891881,135.285977,1.685516,64.938247,55.338014,141.899333,137.555322,139.526463,136.401103,73.979951,135.758870,0.001919,-1.881494,32.000000,-237.115859,136.579350,0.413434,13.585017,0.656400,269466.574492,0.913623,19.973629,24.537424,2.538352,68.487738,65.339161,88.105131,76.159540,42.650240,51.871616,66.227271,20.475027,13.990529
54.741211,64.971186,138.982492,143.152047,35.054973,57.484672,59.294139,12.891944,135.284001,1.686414,64.929711,55.333097,141.902614,137.557067,139.528116,136.402086,73.979336,135.759463,0.001940,-1.881460,32.000000,-237.115676,136.578915,0.413308,13.589648,0.656434,269436.491195,0.913392,19.984718,24.536263,2.538678,68.490533,65.339140,88.103863,76.159540,42.654433,51.871616,66.232645,20.475027,13.989980
54.735460,64.963802,139.021465,143.152934,34.957628,57.480528,59.294260,12.892130,135.282236,1.686909,64.934855,55.328235,141.906476,137.555419,139.531847,136.401851,73.979331,135.764399,0.001946,-1.883215,32.000000,-237.115476,136.580638,0.413160,13.592298,0.656619,269440.502089,0.913275,19.983623,24.534898,2.538826,68.493539,65.339853,88.102436,76.159540,42.677444,51.871616,66.247235,20.475027,13.988692
54.733244,64.964836,139.018020,143.154797,34.930391,57.460256,59.263712,12.892580,135.281743,1.687130,64.949943,55.324301,141.909464,137.555326,139.535440,136.399148,73.980013,135.764178,0.001929,-1.884958,32.000000,-237.114875,136.573669,0.413280,13.587511,0.656499,269474.936073,0.913808,19.978968,24.535799,2.538901,68.495602,65.340916,88.098738,76.159540,42.689360,51.871616,66.258477,20.475027,13.988620
54.727056,64.972965,139.051620,143.158227,34.941128,57.443344,59.258643,12.892777,135.282427,1.327195,64.964437,55.323839,141.912608,137.553223,139.538078,136.397702,73.979965,135.767624,0.001917,-1.884982,32.000000,-237.114674,136.601969,0.297402,13.588415,0.656592,269451.706657,0.913829,19.977121,24.538195,2.539879,68.498302,65.341246,88.092860,76.159540,42.710356,51.871616,66.275908,20.475027,13.989659
54.728493,64.981106,139.092320,143.161401,34.978789,57.431382,59.308604,12.891089,135.277038,1.665808,64.965340,55.329710,141.915541,137.549275,139.541077,136.397324,73.979786,135.766048,0.001918,-1.884953,32.000000,-237.116579,136.571175,0.410348,13.591605,0.656608,269357.306037,0.914021,19.980290,24.537406,2.539919,68.499629,65.342217,88.089705,76.159540,42.739552,51.871616,66.283848,20.475027,13.990898
54.731611,64.982038,139.064114,143.163534,35.071780,57.439796,59.307413,12.891890,135.278070,1.683723,64.954839,55.336237,141.918323,137.550486,139.542472,136.397619,73.978800,135.764295,0.001919,-1.884943,32.000000,-237.115714,136.569971,0.414776,13.591659,0.656649,269286.046088,0.913964,19.994379,24.539123,2.540820,68.502381,65.342422,88.086792,76.159540,42.730352,51.871616,66.289416,20.475027,13.991221
54.729941,64.977376,139.041024,143.164039,34.996443,57.419965,59.275252,12.890970,135.272216,1.683816,64.945841,55.338233,141.920867,137.544813,139.544820,136.395706,73.978460,135.764955,0.001919,-1.886093,32.000000,-237.116583,136.566949,0.414325,13.596353,0.656556,269236.072193,0.912997,20.001133,24.538539,2.541497,68.505433,65.343176,88.085281,76.159540,42.726395,51.871616,66.299538,20.475027,13.990601
54.724735,64.969638,139.025750,143.164022,35.134533,57.436184,59.278612,12.891017,135.267415,1.683809,64.937748,55.336321,141.924002,137.544442,139.548140,136.395385,73.980355,135.763092,0.001905,-1.884839,32.000000,-237.116703,136.565737,0.414340,13.593587,0.656464,269276.095211,0.913094,19.999064,24.538675,2.540837,68.508517,65.344678,88.085141,76.159540,42.718960,51.871616,66.314570,20.475027,13.989507
54.719181,64.964473,139.066534,143.164329,35.314462,57.435964,59.275943,12.890683,135.266924,1.284039,64.938122,55.329840,141.925171,137.540196,139.549935,136.388756,73.979311,135.758396,0.001906,-1.888340,32.000000,-237.116873,136.602032,0.276829,13.589290,0.655909,269180.544223,0.913294,19.996010,24.539336,2.540493,68.511119,65.345003,88.083672,76.159540,42.742613,51.871616,66.331893,20.475027,13.988620
54.722317,64.963978,139.033851,143.164836,35.658543,57.435799,59.304506,12.891320,135.264034,1.244018,64.932680,55.331363,141.925780,137.536220,139.550761,136.383999,73.979081,135.756715,0.001926,-1.891261,32.000000,-237.116136,136.594362,0.267495,13.593848,0.656207,269250.269690,0.913577,19.993285,24.536539,2.540455,68.511567,65.344941,88.081637,76.159540,42.724638,51.871616,66.339961,20.475027,13.988418
54.727441,64.961630,139.030753,143.165182,35.896701,57.437768,59.291032,12.891574,135.262929,1.244034,64.915691,55.336823,141.927146,137.532866,139.552873,136.377649,73.979171,135.750789,0.001949,-1.893005,32.000000,-237.116061,136.593209,0.267488,13.596027,0.656696,269248.292376,0.913705,19.993470,24.535308,2.541459,68.511803,65.345204,88.077973,76.159540,42.725060,51.871616,66.345439,20.475027,13.988218
54.726211,64.949040,139.052216,143.164050,36.107269,57.429617,59.278773,12.891729,135.258922,1.243560,64.892978,55.337972,141.927231,137.532521,139.556462,136.375408,73.979515,135.745524,0.001917,-1.892975,32.000000,-237.115834,136.589848,0.267415,13.602413,0.656259,269246.599914,0.913203,19.989956,24.534724,2.540716,68.510203,65.345145,88.069006,76.159540,42.741123,51.871616,66.354200,20.475027,13.986547
54.724439,64.934349,139.077370,143.162159,36.462532,57.429622,59.295753,12.892313,135.251383,1.243320,64.879227,55.333069,141.926637,137.527745,139.558590,136.375607,73.979330,135.740101,0.001916,-1.895347,32.000000,-237.115260,136.585071,0.267455,13.595203,0.656080,269252.080493,0.913341,19.982670,24.531765,2.540421,68.507820,65.345147,88.057968,76.159540,42.760976,51.871616,66.368512,20.475027,13.984260
54.722900,64.925447,139.114415,143.160812,36.787858,57.413458,59.322125,12.892194,135.240412,1.563504,64.867951,55.333134,141.927418,137.523352,139.560876,136.372871,73.979628,135.737272,0.001940,-1.894152,32.000000,-237.115395,136.537583,0.379887,13.599745,0.655789,269204.349728,0.913393,19.971265,24.528871,2.540870,68.505313,65.346668,88.049792,76.159540,42.792907,51.871616,66.379215,20.475027,13.982887
54.724356,64.917216,139.139359,143.159175,37.073202,57.413324,59.318564,12.893058,135.239083,1.684056,64.857226,55.338574,141.927592,137.522067,139.561346,136.368970,73.980614,135.736027,0.001961,-1.894145,32.000000,-237.114527,136.537101,0.412591,13.602151,0.656257,269194.266997,0.913128,19.958282,24.526429,2.541412,68.501556,65.348209,88.041280,76.159540,42.809627,51.871616,66.386812,20.475027,13.981596
54.728355,64.907695,139.167320,143.156330,37.304160,57.413534,59.192144,12.892608,135.238578,1.684766,64.839558,55.344004,141.927350,137.515744,139.563512,136.363011,73.980610,135.731852,0.001929,-1.896930,32.000000,-237.114866,136.532748,0.412726,13.604201,0.656054,269111.852914,0.912472,19.950863,24.524762,2.542161,68.496728,65.350791,88.031047,76.159540,42.831389,51.871616,66.394630,20.475027,13.980101
54.724744,64.895061,139.168419,143.152593,37.527470,57.413565,59.285419,12.892264,135.246454,1.464065,64.822481,55.334037,141.926570,137.511188,139.565930,136.364688,73.981612,135.731599,0.001919,-1.900435,32.000000,-237.115043,136.575772,0.329635,13.610023,0.656028,269103.339786,0.912477,19.941228,24.523173,2.542549,68.491839,65.354028,88.019743,76.159540,42.845354,51.871616,66.406695,20.475027,13.978256
54.714826,64.884237,139.172337,143.149690,37.540327,57.413361,59.280357,12.891804,135.242780,1.245523,64.827731,55.319235,141.925715,137.510195,139.567347,136.362349,73.981874,135.728562,0.001922,-1.902200,32.000000,-237.115296,136.572735,0.266174,13.615954,0.655990,269095.930965,0.914332,19.927857,24.521153,2.542874,68.487186,65.356558,88.012168,76.159540,42.863201,51.871616,66.426479,20.475027,13.976334
54.707039,64.884947,139.153810,143.149414,37.452683,57.401180,59.279166,12.891679,135.235620,1.267463,64.847967,55.315694,141.927129,137.500635,139.569857,136.355875,73.984133,135.722383,0.001923,-1.902835,32.000000,-237.115340,136.553828,0.277877,13.611579,0.655747,269086.426824,0.912930,19.918701,24.520029,2.543062,68.483018,65.360479,88.005035,76.159540,42.864855,51.871616,66.451201,20.475027,13.976018
54.707859,64.894731,139.073628,143.151166,37.586021,57.381016,59.314519,12.891201,135.226194,1.649978,64.852873,55.316253,141.926826,137.491953,139.569922,136.348312,73.984807,135.713263,0.001923,-1.904063,32.000000,-237.115791,136.508075,0.405465,13.607140,0.655604,269080.355104,0.913161,19.917429,24.518296,2.543595,68.480152,65.363388,87.999205,76.159540,42.820804,51.871616,66.460930,20.475027,13.977103
54.707254,64.899219,139.039300,143.151495,37.573720,57.381200,59.287533,12.890981,135.219682,1.682484,64.845853,55.317745,141.927003,137.482294,139.568624,136.341257,73.985260,135.706604,0.001913,-1.902293,32.000000,-237.116031,136.504060,0.412959,13.618511,0.655695,269023.698744,0.913131,19.925640,24.513044,2.543618,68.475953,65.366134,87.996013,76.159540,42.787148,51.871616,66.475596,20.475027,13.977900
54.707793,64.897237,139.021463,143.150519,37.548544,57.381538,59.301910,12.890994,135.214602,1.663490,64.837878,55.319299,141.926553,137.475973,139.567204,136.334864,73.985914,135.697637,0.001910,-1.902294,32.000000,-237.116079,136.512849,0.402948,13.617603,0.655281,268935.478301,0.912275,19.934636,24.507951,2.542114,68.472361,65.369084,87.995390,76.159540,42.788647,51.871616,66.486148,20.475027,13.977600
54.700749,64.890763,138.971765,143.148594,37.539165,57.381488,59.273278,12.891224,135.211818,1.265004,64.837931,55.310652,141.925795,137.469001,139.567374,136.327447,73.986482,135.689821,0.001933,-1.902313,32.000000,-237.115698,136.543593,0.270223,13.622247,0.654579,268939.070547,0.912716,19.939705,24.504272,2.541515,68.468395,65.372159,87.995494,76.159540,42.768060,51.871616,66.507558,20.475027,13.976516
54.693742,64.889418,138.974686,143.147841,37.486255,57.365426,59.283779,12.889540,135.198262,1.299655,64.847101,55.299748,141.924828,137.459585,139.568168,136.316725,73.988137,135.681647,0.001954,-1.902336,32.000000,-237.117439,136.515368,0.291559,13.614640,0.654519,268938.170049,0.912485,19.937204,24.499275,2.541164,68.465411,65.375206,87.996343,76.159540,42.762540,51.871616,66.527698,20.475027,13.976027
54.688248,64.893961,138.932727,143.148109,37.483832,57.365841,59.324783,12.890159,135.188068,1.677755,64.863123,55.291731,141.924990,137.452027,139.568784,136.307685,73.989462,135.676336,0.001922,-1.902353,32.000000,-237.116857,136.485864,0.411126,13.613776,0.654131,268934.805373,0.913039,19.937516,24.494919,2.540582,68.462058,65.378953,87.997065,76.159540,42.751604,51.871616,66.550677,20.475027,13.976437
54.683984,64.901246,138.964705,143.149127,37.336661,57.345732,59.293042,12.889627,135.180744,1.680993,64.877222,55.286216,141.924468,137.443922,139.568453,136.301495,73.989234,135.668093,0.001922,-1.904705,32.000000,-237.117237,136.477450,0.411319,13.618358,0.654428,268858.587351,0.912748,19.942923,24.489304,2.540961,68.459866,65.381055,87.996559,76.159540,42.773049,51.871616,66.570693,20.475027,13.977219
54.683208,64.910899,138.949552,143.150892,37.063422,57.341446,59.331047,12.890787,135.177359,1.680893,64.879282,55.286905,141.924730,137.441079,139.568419,136.295657,73.990873,135.663666,0.001944,-1.904752,32.000000,-237.116073,136.472191,0.410922,13.620153,0.654355,268864.382868,0.912236,19.952760,24.485408,2.540449,68.457756,65.383658,87.996173,76.159540,42.757689,51.871616,66.590682,20.475027,13.978538
54.679294,64.913047,138.947251,143.152036,36.845507,57.341842,59.299906,12.891247,135.173509,1.680737,64.880219,55.280683,141.924235,137.437589,139.567800,136.290191,73.990721,135.660298,0.001965,-1.902408,32.000000,-237.115683,136.470571,0.410961,13.620192,0.654146,268776.917047,0.912501,19.964153,24.481641,2.541232,68.456524,65.385571,87.996219,76.159540,42.757612,51.871616,66.608029,20.475027,13.978901
54.664922,64.913245,138.973491,143.153324,36.525463,57.340106,59.292003,12.889570,135.164725,1.680809,64.896859,55.269230,141.924308,137.428849,139.567396,136.281509,73.992492,135.655153,0.001931,-1.903623,32.000000,-237.117311,136.465615,0.411077,13.616108,0.653960,268762.668533,0.911887,19.974554,24.477856,2.540991,68.456669,65.388202,87.998700,76.159540,42.766918,51.871616,66.641058,20.475027,13.978708
54.660615,64.920706,138.944170,143.156099,36.438780,57.340198,59.286590,12.889503,135.155164,1.680724,64.912369,55.265071,141.926276,137.422355,139.565962,136.270550,73.993028,135.650400,0.001921,-1.904793,32.000000,-237.117221,136.459083,0.410754,13.610961,0.654010,268767.335984,0.912449,19.980475,24.476376,2.541131,68.457676,65.390233,88.004996,76.159540,42.761700,51.871616,66.666888,20.475027,13.979519
54.654338,64.931337,138.923273,143.160279,36.218861,57.340161,59.308928,12.888897,135.146964,1.681111,64.923386,55.262230,141.928725,137.414814,139.564876,136.259370,73.994413,135.641163,0.001921,-1.904785,32.000000,-237.117871,136.453431,0.411221,13.614460,0.654533,268761.668975,0.912809,19.994524,24.472112,2.542279,68.458008,65.393054,88.015777,76.159540,42.753566,51.871616,66.695570,20.475027,13.981024
54.650215,64.937654,138.885171,143.163788,36.047302,57.340242,59.300685,12.888557,135.144679,1.506447,64.926938,55.259196,141.929505,137.408966,139.562596,136.252764,73.994448,135.631741,0.001921,-1.905972,32.000000,-237.118245,136.466844,0.350738,13.618809,0.654706,268768.611182,0.912992,20.006138,24.469272,2.541943,68.457013,65.393951,88.023152,76.159540,42.734641,51.871616,66.719740,20.475027,13.981861
54.645263,64.941966,138.870234,143.167887,35.834404,57.340358,59.284197,12.890511,135.133770,1.681006,64.929962,55.253671,141.931522,137.399214,139.562906,136.245144,73.995111,135.625053,0.001923,-1.905988,32.000000,-237.116311,136.441527,0.411839,13.609684,0.654547,268776.695007,0.912790,20.022821,24.463412,2.541853,68.456956,65.395431,88.032214,76.159540,42.730318,51.871616,66.749783,20.475027,13.982500
54.636432,64.943707,138.834022,143.171491,35.611805,57.340300,59.312034,12.891084,135.128515,1.683966,64.938443,55.243945,141.933108,137.391056,139.562272,136.236103,73.995894,135.619533,0.001915,-1.905975,32.000000,-237.115651,136.434016,0.412014,13.600771,0.654218,268783.085556,0.913009,20.033112,24.458810,2.541347,68.456812,65.395906,88.039038,76.159540,42.692067,51.871616,66.778677,20.475027,13.982637
54.632432,64.950744,138.821635,143.176770,35.376782,57.340397,59.323463,12.892463,135.119889,1.684373,64.951862,55.244884,141.935113,137.383071,139.561973,136.226218,73.996149,135.612167,0.001915,-1.905952,32.000000,-237.114345,136.430202,0.412078,13.596883,0.654662,268787.553487,0.913367,20.042198,24.454906,2.541304,68.456885,65.396168,88.045873,76.159540,42.688056,51.871616,66.810393,20.475027,13.983458
54.632792,64.958907,138.808217,143.181363,35.263511,57.340620,59.264809,12.891803,135.112550,1.684398,64.946367,55.254027,141.937564,137.376225,139.562898,136.218788,73.996607,135.605750,0.001915,-1.905947,32.000000,-237.115023,136.428272,0.411817,13.596504,0.655040,268790.463605,0.913105,20.052454,24.451448,2.541052,68.458329,65.396451,88.049897,76.159540,42.669008,51.871616,66.833897,20.475027,13.984562
54.635332,64.956256,138.797246,143.184135,35.365811,57.340772,59.289123,12.892096,135.108878,1.683807,64.915805,55.256279,141.939655,137.375262,139.563570,136.216767,73.997526,135.600473,0.001955,-1.906451,32.000000,-237.114726,136.427520,0.412210,13.610193,0.655237,268797.016636,0.913022,20.063349,24.447622,2.541011,68.458642,65.396051,88.052096,76.159540,42.663388,51.871616,66.856889,20.475027,13.984668
54.628739,64.941884,138.831784,143.183781,35.314464,57.340714,59.289545,12.892908,135.111884,1.361202,64.899281,55.250954,141.941840,137.376476,139.565342,136.214753,73.997988,135.596036,0.001921,-1.904654,32.000000,-237.113858,136.475385,0.297972,13.603632,0.655194,268803.258291,0.913943,20.071164,24.444054,2.540749,68.458562,65.395584,88.052444,76.159540,42.673921,51.871616,66.885214,20.475027,13.982731
54.622913,64.927399,138.845136,143.183446,35.431958,57.340770,59.299689,12.893231,135.109270,1.244964,64.885209,55.242281,141.943435,137.374088,139.567303,136.207509,73.998356,135.592274,0.001923,-1.902589,32.000000,-237.113550,136.470594,0.265471,13.591339,0.654443,268800.373998,0.913517,20.066065,24.440576,2.540430,68.459803,65.395478,88.051204,76.159540,42.688619,51.871616,66.918538,20.475027,13.980339
54.618817,64.919427,138.810550,143.184174,35.509734,57.340746,59.332347,12.892987,135.103937,1.444042,64.882986,55.235595,141.945429,137.369560,139.570990,136.201875,73.998471,135.591384,0.001925,-1.902336,32.000000,-237.113812,136.439474,0.332765,13.586018,0.654999,268790.901580,0.913596,20.058051,24.437964,2.541369,68.461486,65.396609,88.048573,76.159540,42.669918,51.871616,66.948588,20.475027,13.979028
54.611320,64.916039,138.788508,143.185870,35.412554,57.340720,59.286440,12.892656,135.101030,1.469460,64.886916,55.222720,141.946623,137.365927,139.572560,136.196361,73.998008,135.585342,0.001969,-1.901182,32.000000,-237.114124,136.434946,0.338816,13.580982,0.655721,268781.640065,0.913513,20.049184,24.435772,2.541884,68.462660,65.397395,88.043572,76.159540,42.648238,51.871616,66.984789,20.475027,13.978268
54.611179,64.918451,138.755301,143.188157,35.455358,57.340814,59.264875,12.893116,135.100041,1.442973,64.890972,55.223191,141.948613,137.360418,139.572895,136.193434,73.998110,135.581332,0.001934,-1.900013,32.000000,-237.113692,136.442823,0.326086,13.584638,0.655847,268776.372730,0.913066,20.045163,24.435227,2.541442,68.462626,65.398732,88.039452,76.159540,42.625030,51.871616,67.011407,20.475027,13.978337
54.608449,64.922370,138.787374,143.191236,35.582359,57.340447,59.256210,12.892457,135.100940,1.051838,64.888491,55.224334,141.950311,137.355267,139.571413,136.188669,73.998062,135.573656,0.001927,-1.899963,32.000000,-237.114249,136.472102,0.197104,13.585372,0.656076,268776.412368,0.913903,20.049007,24.432759,2.541387,68.459965,65.399653,88.034558,76.159540,42.615949,51.871616,67.045734,20.475027,13.978886
54.611867,64.922650,138.783984,143.193043,35.679953,57.340431,59.273836,12.893096,135.101026,1.036364,64.878395,55.227663,141.951706,137.350958,139.571999,136.184636,73.999146,135.571410,0.001926,-1.899988,32.000000,-237.113572,136.472139,0.193786,13.578102,0.655743,268778.709824,0.914246,20.051554,24.430716,2.540786,68.456507,65.401263,88.031540,76.159540,42.638540,51.871616,67.067648,20.475027,13.978874
54.612228,64.916655,138.796397,143.193004,35.810369,57.340646,59.323282,12.893111,135.089872,1.105328,64.876705,55.225674,141.954304,137.342435,139.571526,136.182986,73.999890,135.565161,0.001929,-1.898849,32.000000,-237.113403,136.448709,0.224205,13.577420,0.655914,268780.769321,0.914434,20.058106,24.427041,2.541500,68.452471,65.403267,88.028750,76.159540,42.635805,51.871616,67.096285,20.475027,13.978033
54.609876,64.914449,138.797961,143.192965,35.919913,57.340670,59.284059,12.892688,135.080475,1.462679,64.876575,55.227290,141.955854,137.335470,139.571202,136.177601,74.000607,135.556217,0.001926,-1.900596,32.000000,-237.113981,136.419467,0.335976,13.578353,0.656199,268778.618999,0.914099,20.055091,24.424868,2.541279,68.446853,65.404933,88.024775,76.159540,42.630905,51.871616,67.123653,20.475027,13.977493
54.610096,64.914603,138.770381,143.192811,35.882307,57.340636,59.273471,12.894221,135.072917,1.477843,64.883466,55.226782,141.957737,137.329202,139.571273,136.171548,74.000403,135.550866,0.001917,-1.900044,32.000000,-237.112462,136.409016,0.338739,13.576886,0.656283,268774.180754,0.913319,20.048747,24.421095,2.541489,68.440188,65.406292,88.020332,76.159540,42.625870,51.871616,67.155361,20.475027,13.977296
54.610025,64.918140,138.722082,143.192569,35.842330,57.340762,59.295252,12.894578,135.068958,1.478188,64.892107,55.227014,141.957141,137.326520,139.572646,136.168651,74.000866,135.544463,0.001914,-1.900062,32.000000,-237.112041,136.401845,0.338925,13.574350,0.656269,268772.525210,0.913962,20.048811,24.416041,2.541627,68.433791,65.406849,88.015783,76.159540,42.590091,51.871616,67.180560,20.475027,13.977641
54.616200,64.925191,138.727859,143.192139,35.859263,57.340961,59.305090,12.896711,135.064723,1.478242,64.902558,55.230716,141.956179,137.319413,139.575213,136.163671,74.000338,135.540947,0.001916,-1.898878,32.000000,-237.109875,136.396812,0.338648,13.573595,0.656198,268772.414164,0.914121,20.048752,24.413652,2.541112,68.426890,65.407385,88.008707,76.159540,42.589092,51.871616,67.205954,20.475027,13.978487
54.622829,64.931440,138.742656,143.190937,35.853894,57.340835,59.317131,12.897105,135.064660,1.448772,64.904626,55.233680,141.955569,137.314598,139.578370,136.162204,74.000490,135.537623,0.001959,-1.897152,32.000000,-237.109471,136.403584,0.325038,13.572914,0.656089,268775.270017,0.913797,20.052358,24.410084,2.540231,68.420939,65.408373,88.003355,76.159540,42.589945,51.871616,67.222018,20.475027,13.979393
54.627706,64.934369,138.740335,143.188293,35.942424,57.340932,59.318859,12.897658,135.061924,1.221351,64.908379,55.238196,141.954160,137.312143,139.580641,136.162242,73.999720,135.531694,0.001922,-1.896580,32.000000,-237.108830,136.391782,0.260757,13.579505,0.656075,268780.029392,0.913552,20.053453,24.408907,2.540050,68.414312,65.409529,87.997136,76.159540,42.578293,51.871616,67.245524,20.475027,13.979750
54.635050,64.937270,138.781337,143.185513,36.163366,57.340872,59.291206,12.896618,135.052591,1.466244,64.908436,55.244489,141.952181,137.308110,139.581730,136.159624,73.998480,135.524658,0.001921,-1.895411,32.000000,-237.109883,136.372428,0.338893,13.578670,0.656094,268782.108521,0.913257,20.053306,24.407142,2.540012,68.408536,65.409757,87.992326,76.159540,42.602223,51.871616,67.260363,20.475027,13.980051
54.640328,64.938166,138.706527,143.180560,36.147408,57.340909,59.287214,12.895808,135.049591,1.468979,64.913522,55.247074,141.949970,137.305812,139.583673,136.157185,73.998269,135.515862,0.001921,-1.894269,32.000000,-237.110509,136.364478,0.338923,13.577755,0.655700,268784.103471,0.913149,20.051531,24.405038,2.539743,68.403261,65.410319,87.989135,76.159540,42.559501,51.871616,67.279785,20.475027,13.980150
54.639860,64.940554,138.686965,143.176106,36.129314,57.340935,59.326640,12.896421,135.045751,1.468622,64.928519,55.244017,141.947819,137.300732,139.584328,136.152432,73.998314,135.514314,0.001962,-1.893676,32.000000,-237.109986,136.357711,0.338924,13.574356,0.655847,268784.997181,0.913445,20.047349,24.402867,2.540152,68.399202,65.411309,87.988995,76.159540,42.538661,51.871616,67.300502,20.475027,13.980356
54.637821,64.951276,138.688977,143.172163,35.897055,57.341076,59.306032,12.897924,135.037468,1.506619,64.968743,55.242224,141.943818,137.294012,139.583581,136.142781,73.996449,135.503131,0.001927,-1.893148,32.000000,-237.108589,136.333198,0.355142,13.568753,0.655438,268784.229301,0.913412,20.043157,24.398812,2.538538,68.395943,65.411746,87.991434,76.159540,42.533666,51.871616,67.329026,20.475027,13.981365
54.643541,64.971750,138.671540,143.171089,35.722763,57.341166,59.308998,12.898008,135.023379,1.880604,65.000229,55.245184,141.940788,137.282695,139.581484,136.132695,73.994839,135.495705,0.001919,-1.894942,32.000000,-237.108604,136.287033,0.478836,13.569878,0.655513,268786.291366,0.912820,20.045996,24.398016,2.538201,68.392932,65.411529,87.995283,76.159540,42.520433,51.871616,67.345633,20.475027,13.984138
54.649588,64.997948,138.653202,143.169985,35.520021,57.341029,59.300797,12.897244,135.010096,1.904125,65.032207,55.249520,141.937643,137.269566,139.579460,136.122312,73.993736,135.480347,0.001918,-1.898450,32.000000,-237.109270,136.282748,0.484495,13.571963,0.655839,268797.709139,0.913203,20.058684,24.394458,2.538333,68.388928,65.411388,88.001313,76.159540,42.497516,51.871616,67.362338,20.475027,13.987919
54.657198,65.016406,138.632374,143.167932,35.462823,57.340898,59.301871,12.897371,135.003352,1.771396,65.056180,55.257558,141.933731,137.258094,139.575387,136.119134,73.992775,135.468670,0.001924,-1.896698,32.000000,-237.109112,136.296414,0.435889,13.568753,0.655653,268813.427372,0.913103,20.073643,24.392466,2.537748,68.386047,65.409432,88.007145,76.159540,42.469194,51.871616,67.373911,20.475027,13.990637
54.665332,65.036182,138.631480,143.164544,35.522323,57.341166,59.245995,12.896838,134.992699,1.679102,65.072993,55.268612,141.930253,137.245107,139.572479,136.108770,73.992289,135.458777,0.001921,-1.893780,32.000000,-237.109699,136.286638,0.411180,13.570209,0.655415,268831.876266,0.913179,20.094010,24.386119,2.537132,68.384384,65.407382,88.014611,76.159540,42.469185,51.871616,67.387733,20.475027,13.993679
54.671999,65.047361,138.621107,143.160592,35.638644,57.341286,59.309526,12.897337,134.985993,1.678344,65.082120,55.276123,141.927037,137.238041,139.571625,136.103314,73.990609,135.450788,0.001914,-1.892586,32.000000,-237.109151,136.278106,0.411225,13.579049,0.655387,268843.639598,0.913065,20.105132,24.381417,2.536397,68.384283,65.405310,88.019727,76.159540,42.454958,51.871616,67.398281,20.475027,13.995433
54.681567,65.055826,138.593022,143.154205,35.747417,57.349501,59.288752,12.898496,134.978252,1.677780,65.093343,55.283988,141.922560,137.230259,139.570653,136.096308,73.988362,135.442728,0.001914,-1.892637,32.000000,-237.108014,136.268791,0.411080,13.574031,0.655233,268857.690375,0.913828,20.117066,24.377104,2.536004,68.385500,65.402317,88.025117,76.159540,42.431621,51.871616,67.407958,20.475027,13.996834
