OSU 80 Ton Compressor Load Stand
54.683697,65.062658,138.602831,143.148658,35.877581,57.361786,59.142997,12.898231,134.970778,1.677055,65.108084,55.286765,141.919185,137.220745,139.569786,136.088733,73.986637,135.436126,0.001922,-1.890285,32.000000,-237.108513,136.261878,0.410935,13.572899,0.654680,268866.693957,0.912756,20.121819,24.374908,2.535505,68.386943,65.399188,88.029574,76.159540,42.419520,51.871616,67.420530,20.475027,13.997912
54.694672,65.073499,138.596843,143.142671,36.124674,57.374037,59.319654,12.898848,134.963590,1.822179,65.120155,55.295595,141.914356,137.215883,139.569073,136.081747,73.984322,135.428491,0.001960,-1.887979,32.000000,-237.108041,136.228319,0.464480,13.572123,0.654742,268910.724938,0.913050,20.121062,24.373244,2.534547,68.387899,65.396001,88.034205,76.159540,42.424837,51.871616,67.427698,20.475027,13.999504
54.705465,65.081754,138.563262,143.137389,36.304435,57.381667,59.346671,12.898165,134.961685,1.693316,65.124537,55.309552,141.910788,137.209256,139.567527,136.074431,73.982200,135.423082,0.001926,-1.886783,32.000000,-237.108703,136.243735,0.418399,13.574628,0.654970,268974.890057,0.915474,20.125842,24.371767,2.534628,68.389724,65.393673,88.037205,76.159540,42.385304,51.871616,67.428826,20.475027,14.000871
54.725229,65.088096,138.531378,143.129591,36.717016,57.405933,59.339712,12.898719,134.962537,1.668689,65.112883,55.327643,141.905638,137.209663,139.566224,136.077456,73.980955,135.421279,0.001927,-1.885552,32.000000,-237.107886,136.240504,0.412611,13.574150,0.654976,269039.624212,0.912766,20.126108,24.370377,2.534010,68.392106,65.390989,88.039350,76.159540,42.370589,51.871616,67.421827,20.475027,14.001984
54.736805,65.083198,138.567632,143.120773,37.062658,57.422218,59.288850,12.899456,134.965021,1.668514,65.101198,55.337084,141.901008,137.207815,139.564101,136.077626,73.979777,135.422144,0.001928,-1.882646,32.000000,-237.107326,136.243145,0.412772,13.576471,0.654628,269080.387437,0.912293,20.123965,24.369875,2.532896,68.393411,65.388557,88.039615,76.159540,42.370841,51.871616,67.416789,20.475027,14.001717
54.747129,65.075699,138.538874,143.109520,37.477209,57.446410,59.148721,12.898855,134.963449,1.668122,65.092570,55.346614,141.894856,137.204457,139.560114,136.077510,73.978469,135.421187,0.001965,-1.880891,32.000000,-237.108034,136.239282,0.412586,13.571844,0.654482,269194.570710,0.912436,20.111268,24.370246,2.531399,68.395117,65.386317,88.038631,76.159540,42.335402,51.871616,67.410871,20.475027,14.000773
54.746714,65.071760,138.564121,143.100565,37.724499,57.466850,59.194418,12.898542,134.958885,1.668407,65.101097,55.351572,141.888959,137.202357,139.555967,136.074424,73.977397,135.419731,0.001929,-1.879737,32.000000,-237.108463,136.238581,0.412766,13.577138,0.654570,269264.951877,0.913252,20.095223,24.371843,2.531526,68.397879,65.384415,88.036124,76.159540,42.351570,51.871616,67.417890,20.475027,14.000235
54.751943,65.077849,138.531016,143.091541,37.921245,57.491042,59.326832,12.897339,134.960438,1.596391,65.113421,55.360742,141.882226,137.200134,139.551263,136.072217,73.976889,135.418669,0.001922,-1.880810,32.000000,-237.109778,136.263017,0.381294,13.569493,0.654753,269370.835813,0.915592,20.077782,24.372686,2.530523,68.401423,65.382028,88.032585,76.159540,42.323262,51.871616,67.419710,20.475027,14.000899
54.761040,65.085684,138.536608,143.084906,37.913096,57.507529,59.300883,12.898808,134.962518,1.595713,65.122661,55.371411,141.876985,137.203113,139.547947,136.074652,73.976184,135.421392,0.001921,-1.881408,32.000000,-237.108431,136.245711,0.391097,13.570070,0.654860,269465.082635,0.915209,20.074243,24.373051,2.531003,68.403812,65.380365,88.028486,76.159540,42.309714,51.871616,67.416143,20.475027,14.002157
54.774749,65.093610,138.585220,143.077641,38.194194,57.527958,59.288427,12.899321,134.963815,1.666900,65.123458,55.383970,141.870919,137.208734,139.541649,136.076582,73.975169,135.428099,0.001932,-1.881468,32.000000,-237.108188,136.247574,0.411186,13.573911,0.655262,269581.928521,0.913469,20.075297,24.373044,2.530157,68.405133,65.378862,88.021215,76.159540,42.309997,51.871616,67.405903,20.475027,14.003532
54.786157,65.095807,138.618454,143.071171,38.322837,57.548361,59.322929,12.899752,134.972722,1.667099,65.116874,55.395236,141.865989,137.214575,139.535790,136.079454,73.973569,135.432374,0.001929,-1.878570,32.000000,-237.107670,136.248481,0.411148,13.573249,0.655339,269663.190582,0.913982,20.074375,24.375071,2.529839,68.405559,65.377258,88.012325,76.159540,42.340672,51.871616,67.396652,20.475027,14.004143
54.797524,65.093662,138.607949,143.062727,38.583296,57.572339,59.304514,12.898332,134.978101,1.667310,65.109625,55.405320,141.859994,137.218839,139.529759,136.087222,73.972061,135.437056,0.001924,-1.878630,32.000000,-237.109093,136.250833,0.411182,13.575081,0.655442,269762.014928,0.914264,20.069105,24.379340,2.530093,68.405931,65.376739,87.999797,76.159540,42.330757,51.871616,67.382469,20.475027,14.004020
54.804224,65.090662,138.571411,143.055761,38.741561,57.592602,59.304275,12.897849,134.990983,1.325455,65.102899,55.410937,141.854914,137.220910,139.526132,136.093720,73.971835,135.442576,0.001922,-1.878619,32.000000,-237.109569,136.303819,0.291174,13.578926,0.655713,269857.514430,0.913851,20.060323,24.383014,2.530173,68.406874,65.376751,87.987957,76.159540,42.308090,51.871616,67.372594,20.475027,14.003729
54.814123,65.086570,138.592480,143.048181,39.123602,57.617031,59.292930,12.898242,135.002066,1.276100,65.096124,55.424419,141.849128,137.233399,139.522062,136.103562,73.971357,135.451875,0.001931,-1.875739,32.000000,-237.109213,136.293818,0.284130,13.579407,0.655677,269966.513957,0.914301,20.047241,24.386793,2.529456,68.407852,65.376874,87.970376,76.159540,42.306467,51.871616,67.361446,20.475027,14.003351
54.821220,65.083080,138.597047,143.042369,39.207652,57.637426,59.279117,12.898331,135.003789,1.651805,65.087951,55.430159,141.844383,137.246112,139.519194,136.109233,73.970692,135.458978,0.001964,-1.876326,32.000000,-237.109281,136.261890,0.407155,13.579991,0.655430,270057.631209,0.914495,20.037795,24.389698,2.528480,68.409248,65.377184,87.954745,76.159540,42.293379,51.871616,67.348325,20.475027,14.002938
54.829420,65.078635,138.595632,143.035369,39.200560,57.661660,59.308464,12.899521,135.013030,1.674077,65.091736,55.435848,141.838149,137.258336,139.514291,136.119263,73.969178,135.468790,0.001930,-1.877480,32.000000,-237.108078,136.269091,0.412385,13.579821,0.655640,270166.883980,0.914865,20.024178,24.394688,2.528408,68.409289,65.377498,87.935902,76.159540,42.279069,51.871616,67.335044,20.475027,14.002355
54.841121,65.080431,138.640315,143.030344,39.185594,57.682011,59.333707,12.899382,135.021529,1.674181,65.090589,55.446847,141.833816,137.269778,139.509381,136.125973,73.969055,135.476217,0.001929,-1.879257,32.000000,-237.108246,136.274857,0.412351,13.577614,0.655753,270258.116645,0.915263,20.013863,24.398798,2.528164,68.409711,65.377777,87.921022,76.159540,42.285223,51.871616,67.315588,20.475027,14.002622
54.855485,65.080803,138.697895,143.024281,39.212116,57.702217,59.324551,12.899052,135.033265,1.673856,65.074384,55.459726,141.828593,137.283863,139.504527,136.138487,73.969523,135.487442,0.001927,-1.879269,32.000000,-237.108639,136.284661,0.412476,13.584078,0.655904,270367.958208,0.915032,20.001531,24.405071,2.527760,68.410670,65.378149,87.903287,76.159540,42.317359,51.871616,67.291555,20.475027,14.003040
54.868600,65.074180,138.685881,143.018318,39.273951,57.710009,59.231700,12.899823,135.042905,1.673629,65.057021,55.472648,141.823499,137.299342,139.500440,136.152158,73.968930,135.498281,0.001958,-1.878688,32.000000,-237.107900,136.292402,0.412644,13.577595,0.656306,270461.144720,0.914754,19.992075,24.408796,2.528036,68.412775,65.378055,87.886856,76.159540,42.323720,51.871616,67.267787,20.475027,14.002342
54.874305,65.062586,138.703081,143.010354,39.314919,57.718124,59.252667,12.899129,135.055086,1.592321,65.041395,55.477811,141.815275,137.312256,139.495744,136.162149,73.967890,135.511997,0.001923,-1.879831,32.000000,-237.108473,136.327075,0.377655,13.575613,0.656306,270551.340527,0.914951,19.978637,24.413773,2.528423,68.415054,65.378031,87.866898,76.159540,42.310332,51.871616,67.245440,20.475027,14.000805
54.880655,65.055133,138.700247,143.004335,39.270470,57.734244,59.323643,12.899669,135.063594,1.607205,65.038787,55.484009,141.809492,137.324728,139.494098,136.171855,73.968113,135.524766,0.001914,-1.880430,32.000000,-237.107871,136.317027,0.393183,13.578125,0.656446,270579.671705,0.916250,19.959407,24.419624,2.527600,68.418717,65.378256,87.851212,76.159540,42.309719,51.871616,67.226632,20.475027,13.999669
54.883637,65.051783,138.740249,142.998663,39.101746,57.734354,59.321531,12.899719,135.076446,1.677427,65.042662,55.489752,141.802776,137.335982,139.489807,136.180999,73.966948,135.535906,0.001910,-1.881314,32.000000,-237.108052,136.326473,0.412768,13.576051,0.656619,270608.440543,0.915921,19.942328,24.427316,2.527651,68.422626,65.378385,87.832904,76.159540,42.317329,51.871616,67.207720,20.475027,13.999195
54.889695,65.054335,138.744194,142.995328,38.902149,57.738020,59.315485,12.899048,135.081174,1.677450,65.045992,55.496624,141.797872,137.341703,139.485761,136.189497,73.965884,135.540957,0.001923,-1.884239,32.000000,-237.108650,136.332400,0.412643,13.575551,0.656549,270676.004782,0.914945,19.928772,24.433286,2.527307,68.426271,65.378160,87.818019,76.159540,42.343028,51.871616,67.188548,20.475027,13.999501
54.893588,65.057377,138.781994,142.991864,38.633701,57.738052,59.232008,12.898886,135.091882,1.677390,65.053172,55.501115,141.792479,137.353985,139.480003,136.197699,73.963609,135.548689,0.001921,-1.886547,32.000000,-237.108673,136.339858,0.412843,13.577015,0.656812,270674.738454,0.914916,19.922558,24.439853,2.527898,68.430828,65.377632,87.800992,76.159540,42.343759,51.871616,67.166616,20.475027,14.000048
54.905086,65.060884,138.766406,142.989633,38.409208,57.737931,59.269292,12.899538,135.100000,1.677073,65.057050,55.506142,141.789514,137.362803,139.476703,136.205733,73.963632,135.559024,0.001915,-1.886901,32.000000,-237.107969,136.347292,0.412778,13.575383,0.656815,270693.251831,0.914962,19.919287,24.443365,2.527691,68.435567,65.377466,87.789621,76.159540,42.335116,51.871616,67.140555,20.475027,14.000613
54.917833,65.063667,138.824357,142.987140,38.262056,57.737745,59.210838,12.900448,135.112714,1.677158,65.060212,55.509577,141.785477,137.371729,139.472551,136.216393,73.962410,135.570592,0.001915,-1.885805,32.000000,-237.107133,136.354583,0.412739,13.583036,0.656889,270697.011311,0.916187,19.918589,24.449389,2.528200,68.442144,65.376632,87.775787,76.159540,42.362911,51.871616,67.105453,20.475027,14.001189
54.922619,65.065088,138.826524,142.985099,38.173395,57.737742,59.335852,12.899898,135.123743,1.392735,65.064376,55.513679,141.782991,137.379152,139.469597,136.222124,73.962405,135.580145,0.001930,-1.885770,32.000000,-237.107600,136.407282,0.309203,13.583974,0.656721,270695.569104,0.915405,19.911048,24.454377,2.527387,68.448092,65.376309,87.765082,76.159540,42.363932,51.871616,67.081392,20.475027,14.001483
54.925914,65.067844,138.862246,142.982700,37.936033,57.745904,59.316382,12.899089,135.130777,1.243948,65.071787,55.519183,141.779232,137.386246,139.467714,136.230687,73.962336,135.585377,0.001952,-1.885697,32.000000,-237.108431,136.415558,0.267790,13.577332,0.656469,270694.142431,0.916078,19.901586,24.461208,2.527856,68.455847,65.374694,87.753825,76.159540,42.379671,51.871616,67.054952,20.475027,14.001957
54.929616,65.070911,138.839876,142.981183,37.738069,57.745873,59.141976,12.899332,135.124938,1.605634,65.084846,55.522653,141.776574,137.389262,139.465398,136.235998,73.962595,135.586612,0.001918,-1.888607,32.000000,-237.108246,136.371050,0.393250,13.576974,0.656363,270694.153946,0.914063,19.898411,24.465844,2.527675,68.461625,65.373363,87.746968,76.159540,42.373981,51.871616,67.032685,20.475027,14.002372
54.940913,65.079994,138.829869,142.979853,37.673869,57.745773,59.289018,12.899428,135.129259,1.686854,65.092868,55.531945,141.773297,137.394481,139.462492,136.237859,73.962903,135.592645,0.001917,-1.891514,32.000000,-237.108037,136.373537,0.414340,13.577876,0.656912,270733.495438,0.914438,19.898002,24.468450,2.528174,68.467470,65.370049,87.738898,76.159540,42.357510,51.871616,66.996151,20.475027,14.003767
54.950533,65.085107,138.891787,142.977460,37.670698,57.745595,59.287912,12.901590,135.138042,1.687077,65.093938,55.542175,141.770127,137.407171,139.459870,136.247522,73.962140,135.602942,0.001916,-1.890906,32.000000,-237.105800,136.381409,0.414313,13.578441,0.656772,270734.117396,0.917073,19.897513,24.468790,2.527596,68.472791,65.367482,87.731237,76.159540,42.377574,51.871616,66.959472,20.475027,14.004870
54.952885,65.085968,138.919600,142.974284,37.588376,57.745280,59.264452,12.901665,135.141534,1.687821,65.095825,55.542547,141.766206,137.412116,139.456653,136.253618,73.961261,135.608791,0.001942,-1.893764,32.000000,-237.105846,136.388536,0.414297,13.581006,0.656523,270736.644834,0.914611,19.895749,24.471405,2.526894,68.477311,65.365103,87.726389,76.159540,42.409310,51.871616,66.932538,20.475027,14.005061
54.959545,65.088008,138.965855,142.971099,37.598356,57.745068,59.290564,12.901539,135.153985,1.333029,65.098094,55.551823,141.763738,137.417990,139.454070,136.259896,73.960582,135.616833,0.001908,-1.893717,32.000000,-237.105888,136.447073,0.290914,13.581105,0.656685,270737.981746,0.914461,19.891623,24.477160,2.527579,68.482117,65.362147,87.722574,76.159540,42.440735,51.871616,66.903944,20.475027,14.005472
54.971684,65.089048,138.984149,142.967362,37.737136,57.745073,59.218836,12.901203,135.165536,1.245161,65.080664,55.567158,141.761213,137.427605,139.451211,136.267343,73.961080,135.624651,0.001902,-1.892483,32.000000,-237.106309,136.458312,0.267570,13.582736,0.656667,270737.269678,0.914776,19.890227,24.480874,2.527976,68.488043,65.358237,87.718954,76.159540,42.460217,51.871616,66.859962,20.475027,14.005985
54.976014,65.078512,138.981800,142.961916,37.857189,57.744803,59.283430,12.901012,135.173766,1.244922,65.065671,55.574145,141.758422,137.433707,139.449858,136.279567,73.960925,135.633449,0.001901,-1.890705,32.000000,-237.106590,136.467272,0.267560,13.587534,0.656804,270736.610009,0.914253,19.885872,24.485451,2.528512,68.491954,65.354580,87.716259,76.159540,42.458728,51.871616,66.823941,20.475027,14.004817
54.975424,65.068680,138.960245,142.957155,37.941499,57.744740,59.284714,12.901816,135.181557,1.245136,65.070396,55.573315,141.753868,137.437682,139.448118,136.282777,73.958621,135.639387,0.001920,-1.887768,32.000000,-237.105737,136.475746,0.267650,13.584406,0.656636,270733.276758,0.915139,19.875260,24.488743,2.528286,68.492388,65.351285,87.713908,76.159540,42.462004,51.871616,66.795760,20.475027,14.003429
54.973800,65.070182,138.932066,142.954071,37.821469,57.745249,59.299599,12.901635,135.185426,1.349838,65.092104,55.573435,141.749714,137.437566,139.446254,136.284205,73.957382,135.641507,0.001915,-1.887790,32.000000,-237.105918,136.456364,0.309009,13.590060,0.656312,270722.698766,0.914032,19.860568,24.493161,2.528044,68.492354,65.347746,87.713945,76.159540,42.439797,51.871616,66.766765,20.475027,14.003283
54.976146,65.079620,138.929265,142.953483,37.677656,57.745139,59.286437,12.902028,135.185342,1.669676,65.113228,55.582374,141.748487,137.438080,139.444001,136.283760,73.956285,135.638673,0.001909,-1.888876,32.000000,-237.105635,136.431376,0.412009,13.592994,0.656342,270718.057533,0.913998,19.851304,24.498344,2.527679,68.493348,65.344737,87.715500,76.159540,42.437945,51.871616,66.739102,20.475027,14.004646
54.980307,65.095018,138.941281,142.953536,37.627634,57.745233,59.316853,12.901679,135.191460,1.324454,65.126799,55.588419,141.745122,137.438459,139.438571,136.287353,73.954553,135.636958,0.001909,-1.890594,32.000000,-237.106251,136.478443,0.289715,13.593328,0.655950,270723.333478,0.913810,19.854364,24.500609,2.527241,68.492924,65.340273,87.718854,76.159540,42.440489,51.871616,66.703190,20.475027,14.006988
54.984094,65.103222,138.929121,142.952894,37.750349,57.745317,59.285596,12.901085,135.193483,1.242311,65.129628,55.587687,141.743419,137.439470,139.435273,136.287603,73.953045,135.638342,0.001927,-1.890344,32.000000,-237.106649,136.483652,0.267570,13.596511,0.655786,270730.498708,0.913991,19.861551,24.500332,2.527083,68.493172,65.336221,87.722675,76.159540,42.444694,51.871616,66.671701,20.475027,14.008508
54.983807,65.105972,138.986915,142.951199,37.907355,57.745537,59.237680,12.902040,135.198292,1.241908,65.132745,55.591647,141.741611,137.443228,139.432453,136.291336,73.952437,135.646477,0.001950,-1.886831,32.000000,-237.105654,136.489454,0.267448,13.598752,0.655790,270743.001975,0.913485,19.872954,24.501234,2.527110,68.494176,65.332897,87.728393,76.159540,42.457471,51.871616,66.637835,20.475027,14.009146
54.987219,65.107683,138.977580,142.949712,38.070144,57.745451,59.328252,12.902225,135.197983,1.450322,65.137718,55.596763,141.740757,137.445254,139.432292,136.292992,73.952458,135.650899,0.001916,-1.886856,32.000000,-237.105409,136.459472,0.344692,13.597081,0.655544,270750.118644,0.913918,19.877524,24.503413,2.526715,68.496174,65.330556,87.734084,76.159540,42.460937,51.871616,66.608002,20.475027,14.009488
54.988519,65.110810,139.001185,142.948365,38.285271,57.745393,59.329915,12.901680,135.200588,1.672403,65.136443,55.603873,141.738037,137.447390,139.429588,136.293300,73.950316,135.651726,0.001916,-1.888773,32.000000,-237.105917,136.452882,0.412578,13.598797,0.655741,270754.158236,0.914673,19.880549,24.507962,2.527779,68.497321,65.325828,87.738829,76.159540,42.495141,51.871616,66.572580,20.475027,14.010157
54.987880,65.111153,138.950291,142.946904,38.369040,57.745647,59.238626,12.900930,135.200055,1.673002,65.135590,55.606456,141.737143,137.451742,139.428057,136.293189,73.949665,135.653853,0.001914,-1.887580,32.000000,-237.106616,136.457213,0.412787,13.598677,0.655720,270754.000980,0.913217,19.878986,24.510085,2.527452,68.498395,65.322441,87.743074,76.159540,42.451541,51.871616,66.544683,20.475027,14.010418
54.987962,65.110163,138.964818,142.944885,38.550768,57.745705,59.292864,12.900075,135.201145,1.672968,65.128744,55.605987,141.733809,137.452870,139.426159,136.296531,73.948410,135.655775,0.001931,-1.886466,32.000000,-237.107514,136.464662,0.412961,13.594038,0.655745,270758.206095,0.913174,19.880865,24.512628,2.527822,68.499585,65.318055,87.748566,76.159540,42.469922,51.871616,66.510261,20.475027,14.010511
54.987952,65.107828,138.956969,142.943114,38.608110,57.745700,59.264646,12.899411,135.207147,1.672802,65.127754,55.606949,141.732708,137.453762,139.424851,136.297694,73.946796,135.658796,0.001902,-1.887050,32.000000,-237.108031,136.469856,0.412641,13.592711,0.655504,270760.689445,0.914598,19.881823,24.514309,2.526926,68.501435,65.315475,87.753272,76.159540,42.454203,51.871616,66.483714,20.475027,14.010354
54.993454,65.106305,138.979483,142.941357,38.841604,57.745540,59.310591,12.899702,135.217756,1.310849,65.120153,55.611267,141.730581,137.457590,139.424128,136.301100,73.944429,135.663578,0.001898,-1.887611,32.000000,-237.107736,136.524091,0.287699,13.594587,0.655799,270761.437782,0.913758,19.880754,24.516497,2.527186,68.502907,65.311330,87.757752,76.159540,42.472426,51.871616,66.442356,20.475027,14.010307
54.992884,65.102457,139.046979,142.939926,38.841599,57.745432,59.281476,12.898914,135.212902,1.547651,65.109436,55.612285,141.728616,137.461164,139.424048,136.302319,73.942321,135.667138,0.001900,-1.887613,32.000000,-237.108590,136.481132,0.379812,13.595336,0.655819,270761.317927,0.914188,19.878430,24.519574,2.527044,68.503271,65.308059,87.761057,76.159540,42.511331,51.871616,66.414983,20.475027,14.010005
54.994949,65.095059,139.033433,142.938147,38.752052,57.745605,59.269374,12.898568,135.213115,1.672023,65.097904,55.612700,141.725813,137.459999,139.422117,136.299307,73.939785,135.668170,0.001921,-1.888845,32.000000,-237.108982,136.484474,0.413007,13.599052,0.655760,270760.646642,0.913372,19.871625,24.524257,2.527200,68.503084,65.303756,87.766928,76.159540,42.514608,51.871616,66.378302,20.475027,14.009119
54.993839,65.089749,139.034572,142.937118,38.669166,57.746020,59.279938,12.897404,135.214871,1.671718,65.091875,55.611014,141.724731,137.458827,139.421831,136.296804,73.938820,135.668240,0.001918,-1.887691,32.000000,-237.110092,136.484776,0.413169,13.602002,0.656077,270759.490502,0.913820,19.868325,24.528090,2.528454,68.502851,65.300422,87.773351,76.159540,42.530535,51.871616,66.350958,20.475027,14.008475
54.990553,65.085715,139.028889,142.936968,38.516858,57.746518,59.299734,12.898044,135.216719,1.671635,65.093909,55.605491,141.723739,137.460883,139.420367,136.296583,73.936887,135.670738,0.001912,-1.887757,32.000000,-237.109391,136.486198,0.413187,13.599049,0.655784,270756.984473,0.913953,19.858947,24.531126,2.528113,68.500921,65.297010,87.782214,76.159540,42.526488,51.871616,66.317384,20.475027,14.007907
54.982820,65.086391,138.998077,142.937980,38.422215,57.746455,59.312959,12.898134,135.213429,1.671641,65.103611,55.598429,141.722665,137.459836,139.418548,136.298045,73.934048,135.670805,0.001910,-1.888940,32.000000,-237.109203,136.488034,0.413236,13.596302,0.655661,270756.496906,0.913804,19.854700,24.532125,2.528184,68.497568,65.294149,87.789815,76.159540,42.510717,51.871616,66.297698,20.475027,14.008066
54.982422,65.093943,139.027985,142.941265,38.371700,57.746182,59.312870,12.897868,135.215622,1.672261,65.111878,55.595954,141.721742,137.457420,139.416597,136.292942,73.930408,135.668450,0.001935,-1.891287,32.000000,-237.109305,136.488567,0.413314,13.588731,0.655818,270758.872153,0.913558,19.853819,24.535268,2.528232,68.493591,65.290525,87.799819,76.159540,42.533082,51.871616,66.267036,20.475027,14.009099
54.980051,65.099017,139.030732,142.944366,38.214413,57.746440,59.306249,12.898135,135.211533,1.833040,65.110998,55.596187,141.721380,137.460449,139.415389,136.293341,73.928441,135.672871,0.001945,-1.892791,32.000000,-237.108994,136.464444,0.470594,13.587900,0.655908,270764.386398,0.913497,19.861917,24.538141,2.528027,68.490579,65.287527,87.808269,76.159540,42.521186,51.871616,66.243737,20.475027,14.010103
54.980964,65.099484,139.056524,142.947367,38.234008,57.746274,59.262299,12.898521,135.212144,1.841227,65.101767,55.594895,141.720954,137.464941,139.413393,136.294467,73.925595,135.678616,0.001918,-1.896305,32.000000,-237.108501,136.482325,0.465447,13.590595,0.656444,270773.127562,0.913520,19.869851,24.540640,2.528590,68.486441,65.284627,87.818277,76.159540,42.553611,51.871616,66.208340,20.475027,14.010525
54.976055,65.095675,139.096885,142.949202,38.298177,57.746230,59.297754,12.898175,135.219632,1.477700,65.090258,55.587613,141.722178,137.470523,139.412800,136.302109,73.923745,135.686736,0.001917,-1.894633,32.000000,-237.108765,136.525106,0.343996,13.591008,0.656542,270780.990597,0.913682,19.877200,24.544749,2.528749,68.482275,65.282338,87.826129,76.159540,42.581070,51.871616,66.187026,20.475027,14.010142
54.969126,65.086853,139.105696,142.951567,38.288594,57.746502,59.306054,12.897932,135.224407,1.460468,65.076830,55.577575,141.723853,137.477027,139.414218,136.311234,73.920742,135.693245,0.001916,-1.891102,32.000000,-237.108644,136.533102,0.339515,13.581780,0.656529,270783.631747,0.914341,19.876791,24.550377,2.529176,68.477595,65.280051,87.834940,76.159540,42.591989,51.871616,66.161193,20.475027,14.009164
54.965209,65.078899,139.122997,142.954417,38.139016,57.746453,59.307365,12.898746,135.229601,1.460582,65.071005,55.568255,141.725554,137.481759,139.414821,136.317647,73.918800,135.696477,0.001930,-1.889946,32.000000,-237.108020,136.535367,0.339293,13.582622,0.656784,270784.129674,0.913875,19.877692,24.556163,2.530136,68.472561,65.277964,87.841572,76.159540,42.607182,51.871616,66.143099,20.475027,14.007998
54.962093,65.073710,139.103883,142.958884,37.812150,57.746298,59.303055,12.898871,135.229681,1.683670,65.063586,55.558079,141.727703,137.489009,139.416269,136.324490,73.915803,135.698640,0.001900,-1.889912,32.000000,-237.107923,136.376126,0.420238,13.581575,0.657356,270784.191206,0.913857,19.875521,24.562319,2.530615,68.466409,65.276099,87.848184,76.159540,42.615515,51.871616,66.115683,20.475027,14.007413
54.957677,65.069747,139.088711,142.963157,37.652309,57.746440,59.309673,12.898406,135.233046,1.796526,65.054026,55.549672,141.728915,137.492264,139.415452,136.330382,73.912992,135.701868,0.001893,-1.887849,32.000000,-237.108406,136.397770,0.443028,13.586241,0.657451,270781.220285,0.913889,19.871327,24.565827,2.531110,68.460164,65.273646,87.851875,76.159540,42.604011,51.871616,66.095334,20.475027,14.006918
54.945776,65.063790,139.029334,142.968294,37.317274,57.746487,59.291842,12.897879,135.239560,1.476037,65.049535,55.537391,141.732978,137.497120,139.415618,136.339210,73.910525,135.702817,0.001894,-1.887666,32.000000,-237.108890,136.421609,0.340634,13.582021,0.657439,270780.859332,0.913997,19.869130,24.569872,2.530906,68.453258,65.273013,87.857353,76.159540,42.580747,51.871616,66.080752,20.475027,14.006204
54.936703,65.060432,139.076046,142.973350,37.128729,57.746516,59.313650,12.897447,135.242499,1.474617,65.044460,55.527590,141.735491,137.498891,139.416829,136.343400,73.907542,135.702235,0.001920,-1.890562,32.000000,-237.109338,136.423610,0.340613,13.582070,0.657189,270783.217306,0.913969,19.869406,24.574247,2.530833,68.447247,65.272068,87.861769,76.159540,42.602604,51.871616,66.068293,20.475027,14.005755
54.928375,65.056733,139.058425,142.980266,36.779675,57.746379,59.315236,12.897321,135.245962,1.474348,65.037079,55.519333,141.740217,137.499071,139.417622,136.347091,73.903467,135.705128,0.001918,-1.892247,32.000000,-237.109345,136.423282,0.340405,13.586346,0.657261,270785.083412,0.914450,19.874875,24.577173,2.530301,68.440187,65.271711,87.867323,76.159540,42.598040,51.871616,66.053346,20.475027,14.005332
54.923854,65.052850,139.074269,142.986359,36.645251,57.746424,59.298901,12.899111,135.248767,1.474293,65.021178,55.513590,141.744384,137.502746,139.418158,136.354487,73.900358,135.712811,0.001915,-1.889865,32.000000,-237.107629,136.427408,0.340776,13.584773,0.657622,270788.799894,0.914273,19.880228,24.579874,2.531569,68.434651,65.270903,87.872185,76.159540,42.611142,51.871616,66.038421,20.475027,14.004942
54.909483,65.042455,139.039410,142.993532,36.457517,57.738608,59.259995,12.898614,135.245792,1.805136,65.007503,55.499179,141.749359,137.510294,139.418962,136.359717,73.896839,135.718017,0.001912,-1.889858,32.000000,-237.108064,136.588138,0.457476,13.580895,0.657434,270792.508080,0.914391,19.884528,24.585350,2.531632,68.429548,65.270395,87.877088,76.159540,42.585427,51.871616,66.030725,20.475027,14.003669
54.898565,65.034807,138.996573,143.000267,36.374277,57.730860,59.292526,12.899563,135.255570,1.703114,65.005875,55.486283,141.753942,137.514190,139.419824,136.364833,73.894668,135.722317,0.001935,-1.889822,32.000000,-237.107149,136.627876,0.407817,13.582922,0.657653,270794.501807,0.914717,19.884986,24.592182,2.532129,68.428441,65.270322,87.882962,76.159540,42.580159,51.871616,66.025998,20.475027,14.002474
54.883346,65.032332,139.014135,143.009587,36.381089,57.722609,59.328557,12.899348,135.262226,1.478389,65.006852,55.475508,141.760897,137.519983,139.422203,136.373459,73.891590,135.724212,0.001945,-1.887996,32.000000,-237.107545,136.648884,0.339637,13.583257,0.657763,270758.561409,0.915433,19.888395,24.598223,2.532157,68.428063,65.271094,87.890306,76.159540,42.581155,51.871616,66.025548,20.475027,14.002034
54.877237,65.031718,139.009831,143.018185,36.371447,57.722462,59.300864,12.899872,135.264879,1.478026,65.002952,55.467440,141.767174,137.525301,139.423764,136.378779,73.888837,135.729798,0.001917,-1.886280,32.000000,-237.106999,136.655620,0.339672,13.583611,0.657508,270722.293303,0.914991,19.891236,24.602476,2.531880,68.429065,65.272078,87.896646,76.159540,42.584790,51.871616,66.020905,20.475027,14.002036
54.865024,65.027087,138.990764,143.028263,36.385280,57.706264,59.294406,12.898498,135.271745,1.477725,64.987086,55.455553,141.774086,137.530472,139.427080,136.383778,73.885725,135.731976,0.001917,-1.886301,32.000000,-237.108400,136.661147,0.339441,13.582316,0.657711,270689.737026,0.914579,19.903385,24.606472,2.532902,68.430678,65.272749,87.904308,76.159540,42.575039,51.871616,66.018727,20.475027,14.001635
54.856642,65.018364,139.033904,143.036058,36.557021,57.706403,59.293763,12.896981,135.276507,1.477971,64.973842,55.446143,141.781552,137.534694,139.431351,136.386547,73.884204,135.731453,0.001919,-1.888022,32.000000,-237.109876,136.632745,0.339645,13.581082,0.657753,270693.380792,0.915115,19.908644,24.611931,2.533105,68.434204,65.274251,87.911936,76.159540,42.608192,51.871616,66.018113,20.475027,14.000458
54.843028,65.007597,139.010326,143.045303,36.514319,57.694388,59.321009,12.897134,135.270057,1.857935,64.964207,55.428470,141.788347,137.536861,139.435210,136.394539,73.880056,135.737217,0.001919,-1.888609,32.000000,-237.109844,136.448223,0.470557,13.587695,0.657702,270621.414103,0.915172,19.915750,24.616098,2.533322,68.438627,65.275162,87.918199,76.159540,42.600483,51.871616,66.021946,20.475027,13.998896
54.832912,65.002672,138.994629,143.053524,36.480876,57.682186,59.322232,12.896158,135.273789,1.804771,64.965610,55.416486,141.796044,137.536438,139.437658,136.398971,73.877588,135.732578,0.001893,-1.889100,32.000000,-237.110952,136.471942,0.441271,13.586798,0.658095,270619.703994,0.915318,19.915086,24.617367,2.534495,68.443799,65.275766,87.922098,76.159540,42.584561,51.871616,66.025900,20.475027,13.998026
54.820033,65.003711,138.998288,143.064601,36.293204,57.657532,59.331945,12.894865,135.272659,1.699568,64.964190,55.404755,141.805779,137.533521,139.441850,136.398503,73.875534,135.730835,0.001888,-1.887883,32.000000,-237.112180,136.467908,0.413754,13.574014,0.657695,270563.975577,0.914932,19.917407,24.624307,2.534695,68.451725,65.276840,87.926531,76.159540,42.589129,51.871616,66.033371,20.475027,13.998100
54.814739,65.003651,138.992394,143.074239,36.017134,57.649312,59.316578,12.895017,135.272485,1.699095,64.958051,55.398085,141.812911,137.531785,139.445443,136.396834,73.872803,135.731837,0.001887,-1.889618,32.000000,-237.111954,136.467379,0.413427,13.581460,0.657662,270508.635891,0.914894,19.922210,24.624526,2.534876,68.458610,65.277080,87.928395,76.159540,42.601367,51.871616,66.035254,20.475027,13.998242
54.804834,65.000582,138.949550,143.084764,35.756452,57.628878,59.320300,12.894290,135.274099,1.698978,64.955652,55.384399,141.822622,137.527069,139.450579,136.389848,73.871050,135.729474,0.001915,-1.890838,32.000000,-237.112857,136.463335,0.413614,13.585772,0.658207,270400.253885,0.914594,19.935636,24.625736,2.535538,68.466191,65.277803,87.931176,76.159540,42.569368,51.871616,66.043007,20.475027,13.997796
54.795184,64.998706,138.944760,143.093114,35.677477,57.608444,59.311008,12.894274,135.273320,1.698858,64.959102,55.373307,141.830325,137.525471,139.455376,136.389297,73.869383,135.728973,0.001910,-1.892543,32.000000,-237.112935,136.462010,0.413923,13.588373,0.657800,270366.201250,0.914798,19.940667,24.628953,2.535676,68.472320,65.279794,87.934499,76.159540,42.583346,51.871616,66.049827,20.475027,13.997523
54.781518,65.000400,138.922112,143.103466,35.769443,57.584162,59.302975,12.893663,135.270532,1.578294,64.966479,55.364645,141.838492,137.520684,139.460977,136.381090,73.867346,135.727826,0.001905,-1.896019,32.000000,-237.113576,136.614514,0.367796,13.586809,0.657283,270272.750759,0.914592,19.947127,24.629561,2.535352,68.479191,65.280539,87.939709,76.159540,42.559727,51.871616,66.064780,20.475027,13.997612
54.772819,65.004016,138.942934,143.112546,35.747330,57.564103,59.325534,12.894463,135.272596,1.263194,64.969767,55.357047,141.846059,137.516300,139.466652,136.376225,73.865273,135.722164,0.001908,-1.898653,32.000000,-237.112794,136.620680,0.269414,13.593504,0.657037,270180.539942,0.914585,19.954536,24.630985,2.535711,68.484731,65.281462,87.944424,76.159540,42.563208,51.871616,66.076630,20.475027,13.998151
54.766663,65.006712,138.959812,143.122881,35.726804,57.539580,59.143355,12.895292,135.267843,1.254252,64.970827,55.352435,141.854858,137.509544,139.473609,136.371877,73.862985,135.723802,0.001937,-1.897717,32.000000,-237.111897,136.618937,0.267493,13.594330,0.656923,270074.208446,0.914580,19.969379,24.632468,2.535930,68.490959,65.281314,87.949921,76.159540,42.579975,51.871616,66.086378,20.475027,13.998614
54.764090,65.007473,138.963327,143.130779,35.861823,57.519038,59.318329,12.895724,135.259518,1.386062,64.968299,55.346564,141.861272,137.505379,139.478221,136.366723,73.861572,135.725288,0.001936,-1.894920,32.000000,-237.111423,136.551938,0.317004,13.592779,0.656613,269988.020142,0.914083,19.981367,24.631798,2.536713,68.495316,65.281287,87.954900,76.159540,42.588646,51.871616,66.093654,20.475027,13.998787
54.759819,65.006252,138.980893,143.139575,36.023644,57.494442,59.311844,12.897194,135.269336,1.688869,64.963945,55.339142,141.868954,137.503442,139.484634,136.360025,73.859874,135.722696,0.001907,-1.894923,32.000000,-237.110186,136.534746,0.415032,13.590447,0.656471,269879.415910,0.916629,19.989990,24.634880,2.537307,68.500207,65.280481,87.959203,76.159540,42.581147,51.871616,66.102320,20.475027,13.998667
54.752526,65.003912,138.960398,143.146202,36.099996,57.474110,59.322623,12.896221,135.262600,1.690527,64.969141,55.330530,141.875798,137.497282,139.489968,136.351824,73.859049,135.715427,0.001906,-1.896762,32.000000,-237.111165,136.528705,0.414878,13.591475,0.656366,269785.676418,0.913648,19.993227,24.637010,2.537490,68.503341,65.279512,87.963967,76.159540,42.590219,51.871616,66.114502,20.475027,13.998301
54.744458,65.006329,138.932695,143.154250,36.149675,57.453369,59.291389,12.895591,135.261546,1.463382,64.971728,55.324611,141.883662,137.484142,139.495231,136.341334,73.856848,135.704995,0.001907,-1.896138,32.000000,-237.111798,136.474492,0.332834,13.595313,0.656348,269672.773914,0.913433,19.996117,24.637454,2.538009,68.507310,65.278607,87.968714,76.159540,42.574960,51.871616,66.130639,20.475027,13.998559
54.738826,65.007979,138.954103,143.160670,36.164729,57.445039,59.310676,12.895192,135.257372,1.247539,64.968517,55.321131,141.890661,137.477798,139.499592,136.335314,73.856743,135.700234,0.001905,-1.896126,32.000000,-237.112092,136.357333,0.269075,13.592429,0.656066,269578.706637,0.913073,20.000798,24.634758,2.537972,68.509754,65.278123,87.972962,76.159540,42.579565,51.871616,66.143846,20.475027,13.998891
54.731993,65.006131,138.948106,143.167012,36.229743,57.428893,59.283372,12.896061,135.251467,1.245917,64.961616,55.316454,141.897586,137.467848,139.505369,136.331208,73.855269,135.697286,0.001878,-1.897330,32.000000,-237.111161,136.348239,0.268850,13.590050,0.655629,269488.201558,0.913379,20.010984,24.631904,2.537840,68.511254,65.276166,87.977029,76.159540,42.577526,51.871616,66.159116,20.475027,13.998786
54.726121,65.002914,138.896547,143.171583,36.152515,57.408910,59.321536,12.895925,135.243183,1.245641,64.962006,55.310620,141.903700,137.462141,139.510206,136.327096,73.854955,135.687844,0.001874,-1.899624,32.000000,-237.111213,136.333853,0.268847,13.596162,0.655862,269452.093583,0.913058,20.018058,24.629704,2.538493,68.511594,65.274600,87.978962,76.159540,42.557136,51.871616,66.173418,20.475027,13.998315
54.716716,65.002331,138.910059,143.177291,36.022797,57.400435,59.319417,12.897225,135.219174,1.628394,64.969503,55.307355,141.910606,137.449569,139.516490,136.318430,73.854036,135.680466,0.001870,-1.898391,32.000000,-237.110035,136.362849,0.401090,13.600740,0.655861,269378.717497,0.913343,20.022789,24.629749,2.538700,68.511388,65.272961,87.980359,76.159540,42.569592,51.871616,66.195951,20.475027,13.998059
54.713320,65.006181,138.860246,143.182389,35.830507,57.379831,59.328908,12.898336,135.208896,1.681980,64.975351,55.302970,141.915871,137.441126,139.520960,136.309989,73.853197,135.678771,0.001901,-1.898389,32.000000,-237.109020,136.356959,0.415328,13.603741,0.655158,269284.355107,0.912538,20.025227,24.625489,2.538030,68.510907,65.271530,87.981488,76.159540,42.539025,51.871616,66.210747,20.475027,13.998606
54.711595,65.010949,138.839587,143.188034,35.837059,57.363785,59.296827,12.897906,135.210191,1.349030,64.969708,55.305857,141.921803,137.432530,139.527351,136.298727,73.853271,135.670770,0.001896,-1.896072,32.000000,-237.109404,136.564472,0.296982,13.592629,0.655048,269248.285077,0.912608,20.033701,24.622833,2.538713,68.510357,65.269781,87.982900,76.159540,42.520774,51.871616,66.226075,20.475027,13.999322
54.705787,65.008051,138.853851,143.191453,35.750042,57.355840,59.326849,12.898592,135.205842,1.240791,64.960547,55.300719,141.926820,137.430700,139.532637,136.292959,73.853532,135.670232,0.001895,-1.895348,32.000000,-237.108625,136.560390,0.268486,13.593462,0.654469,269156.398599,0.912207,20.040824,24.622851,2.537961,68.509988,65.268538,87.985916,76.159540,42.538436,51.871616,66.242471,20.475027,13.999230
54.695112,65.000395,138.802101,143.194699,35.760507,57.355856,59.308126,12.899361,135.201357,1.239740,64.959701,55.289477,141.931946,137.426426,139.538096,136.290405,73.853767,135.668109,0.001891,-1.896999,32.000000,-237.108020,136.560873,0.267920,13.600325,0.654753,269084.828518,0.912489,20.047254,24.618900,2.537663,68.510144,65.266945,87.991860,76.159540,42.511617,51.871616,66.269310,20.475027,13.998133
54.689065,64.997364,138.766728,143.197661,35.828734,57.347775,59.276021,12.899308,135.196753,1.239415,64.962791,55.282967,141.935159,137.422731,139.541622,136.281989,73.854042,135.662096,0.001922,-1.897000,32.000000,-237.108209,136.549537,0.268246,13.596746,0.654775,269047.154321,0.912001,20.049950,24.618378,2.538193,68.509151,65.264918,87.998424,76.159540,42.465910,51.871616,66.289717,20.475027,13.997596
54.689655,64.998178,138.807715,143.201649,35.989626,57.339497,59.272457,12.898628,135.187397,1.586475,64.955250,55.286777,141.939136,137.412279,139.545614,136.276097,73.853393,135.657221,0.001916,-1.899300,32.000000,-237.108751,136.440389,0.390402,13.595827,0.654322,269044.317221,0.912467,20.052579,24.617115,2.537742,68.508370,65.262324,88.006044,76.159540,42.493342,51.871616,66.306917,20.475027,13.997653
54.687645,64.995524,138.756157,143.203933,36.069929,57.339781,59.320753,12.898895,135.180678,1.681405,64.943559,55.289250,141.943347,137.408408,139.549258,136.271992,73.852860,135.650555,0.001905,-1.897533,32.000000,-237.108316,136.437823,0.413961,13.597941,0.654302,269005.564772,0.912937,20.055375,24.613926,2.537376,68.508305,65.259138,88.012575,76.159540,42.459857,51.871616,66.322567,20.475027,13.997405
54.685551,64.987802,138.764514,143.205623,36.152258,57.339715,59.312079,12.898766,135.177977,1.682292,64.930286,55.285947,141.948340,137.403544,139.553109,136.268428,73.852555,135.647151,0.001894,-1.895413,32.000000,-237.108411,136.435015,0.414189,13.598954,0.654451,268967.995926,0.912851,20.055620,24.612213,2.538098,68.508287,65.256585,88.020507,76.159540,42.446343,51.871616,66.343745,20.475027,13.996356
54.682733,64.980957,138.803255,143.206797,36.260241,57.339539,59.308968,12.898865,135.174033,1.682441,64.919957,55.286413,141.952743,137.401489,139.555769,136.270487,73.851933,135.644712,0.001892,-1.892516,32.000000,-237.108449,136.428912,0.414066,13.596304,0.654111,268968.358063,0.912143,20.054903,24.609516,2.537249,68.507211,65.253710,88.027198,76.159540,42.472346,51.871616,66.359932,20.475027,13.995388
54.674305,64.972668,138.812313,143.208225,36.372439,57.339497,59.308749,12.897701,135.170372,1.682692,64.911850,55.280259,141.956899,137.403395,139.559568,136.262406,73.852301,135.643862,0.001895,-1.893671,32.000000,-237.109711,136.426054,0.413791,13.592896,0.654126,268963.297377,0.912295,20.049198,24.608172,2.537499,68.506871,65.251157,88.036678,76.159540,42.478904,51.871616,66.387251,20.475027,13.994155
54.668433,64.967429,138.774696,143.210072,36.271015,57.339697,59.138131,12.896529,135.168125,1.616654,64.913356,55.277076,141.961007,137.399622,139.563000,136.260917,73.852434,135.634347,0.001883,-1.896484,32.000000,-237.110776,136.479453,0.389380,13.597690,0.654473,268959.017639,0.912376,20.045070,24.607611,2.538338,68.507276,65.248594,88.045235,76.159540,42.438266,51.871616,66.409470,20.475027,13.993227
54.663280,64.966414,138.802277,143.213109,36.313274,57.339914,59.295869,12.896068,135.147146,1.324504,64.911988,55.281699,141.966630,137.396404,139.566761,136.261286,73.852373,135.631316,0.001873,-1.894161,32.000000,-237.111259,136.463030,0.294058,13.599181,0.654795,268954.747561,0.912514,20.044904,24.606831,2.538895,68.507592,65.245265,88.057456,76.159540,42.476830,51.871616,66.438119,20.475027,13.992995
54.661411,64.965177,138.812954,143.215209,36.451815,57.339823,59.320569,12.896072,135.143764,1.677002,64.903314,55.280700,141.969858,137.397695,139.568150,136.262974,73.851521,135.629256,0.001871,-1.892488,32.000000,-237.111274,136.481358,0.410860,13.602962,0.654450,268953.122720,0.915246,20.045325,24.602088,2.538480,68.507668,65.242862,88.066261,76.159540,42.461845,51.871616,66.457785,20.475027,13.992822
54.655335,64.959292,138.865403,143.216480,36.528332,57.339896,59.327635,12.895828,135.143150,1.688024,64.899696,55.277177,141.972605,137.403039,139.571336,136.262632,73.851588,135.629028,0.001904,-1.892466,32.000000,-237.111410,136.484410,0.413309,13.600343,0.654595,268954.955210,0.912907,20.049276,24.600681,2.539223,68.506969,65.238797,88.076629,76.159540,42.484766,51.871616,66.486794,20.475027,13.992006
54.650741,64.956311,138.842646,143.217763,36.478237,57.339917,59.301539,12.895950,135.138738,1.687985,64.902475,55.272825,141.974344,137.403725,139.576218,136.261499,73.850578,135.628676,0.001900,-1.891334,32.000000,-237.111387,136.483379,0.413237,13.606417,0.654487,268954.993143,0.912557,20.049840,24.600533,2.539506,68.505018,65.234728,88.084539,76.159540,42.484381,51.871616,66.514592,20.475027,13.991448
54.645532,64.956951,138.832299,143.219735,36.465367,57.339686,59.314572,12.894487,135.136579,1.687774,64.907248,55.266147,141.977210,137.403770,139.579631,136.259497,73.850456,135.627077,0.001899,-1.890144,32.000000,-237.112822,136.480481,0.413517,13.602642,0.654967,268952.768909,0.912547,20.049812,24.600354,2.540747,68.504097,65.232590,88.089972,76.159540,42.480576,51.871616,66.539996,20.475027,13.991419
54.641181,64.959113,138.844106,143.223098,36.530661,57.339602,59.301240,12.893723,135.134504,1.687590,64.904564,55.263742,141.979970,137.401433,139.583459,136.258802,73.847877,135.627613,0.001897,-1.890690,32.000000,-237.113612,136.482246,0.413418,13.598207,0.654614,268953.272289,0.913027,20.051261,24.601196,2.540545,68.501601,65.229139,88.093886,76.159540,42.481208,51.871616,66.570507,20.475027,13.991616
54.643324,64.958610,138.799964,143.225449,36.649081,57.339545,59.309082,12.893307,135.145375,1.346370,64.895054,55.265712,141.982714,137.403102,139.585942,136.261506,73.846638,135.629128,0.001932,-1.893601,32.000000,-237.114043,136.418645,0.292725,13.601959,0.654817,268954.261789,0.912921,20.056924,24.600542,2.540597,68.500307,65.225989,88.096267,76.159540,42.461128,51.871616,66.589782,20.475027,13.991615
54.638352,64.951751,138.759771,143.226933,36.954012,57.339692,59.318555,12.893146,135.138768,1.675705,64.886911,55.262751,141.984941,137.398885,139.589428,136.264184,73.845695,135.627674,0.001918,-1.892390,32.000000,-237.114116,136.376881,0.410646,13.591648,0.655168,268959.723772,0.913210,20.063281,24.603380,2.541016,68.497903,65.221864,88.096920,76.159540,42.432672,51.871616,66.619325,20.475027,13.990715
54.628128,64.945970,138.737776,143.228171,36.982949,57.339445,59.275699,12.893331,135.133643,1.686241,64.890627,55.251582,141.988435,137.396535,139.592222,136.261645,73.844606,135.622174,0.001911,-1.895322,32.000000,-237.113907,136.373515,0.411262,13.596325,0.654728,268959.662985,0.913048,20.060711,24.605353,2.540108,68.495125,65.219616,88.096553,76.159540,42.400809,51.871616,66.649929,20.475027,13.989804
54.623511,64.946264,138.737690,143.231222,37.020680,57.339201,59.301615,12.893690,135.129600,1.686594,64.899732,55.251307,141.991623,137.393073,139.595230,136.258460,73.843971,135.618022,0.001901,-1.895917,32.000000,-237.113626,136.374955,0.411213,13.600742,0.655076,268957.957639,0.912979,20.058648,24.605593,2.539604,68.491118,65.216466,88.093483,76.159540,42.386551,51.871616,66.685095,20.475027,13.989460
54.623314,64.950266,138.764205,143.234653,36.968232,57.339109,59.298959,12.893278,135.124724,1.686474,64.894103,55.256457,141.995673,137.390278,139.597809,136.254632,73.843659,135.612152,0.001903,-1.895920,32.000000,-237.114003,136.371245,0.411587,13.602275,0.654880,268956.821896,0.913811,20.062726,24.604015,2.539677,68.486936,65.213573,88.088229,76.159540,42.417330,51.871616,66.710360,20.475027,13.990067
54.622859,64.948093,138.777931,143.237363,36.965867,57.339408,59.288420,12.892927,135.124297,1.687195,64.872647,55.256106,141.999606,137.387826,139.602030,136.256934,73.842332,135.613936,0.001905,-1.894718,32.000000,-237.114462,136.374255,0.411272,13.595171,0.654729,268957.723240,0.913494,20.067473,24.602638,2.539890,68.481207,65.210937,88.079407,76.159540,42.420119,51.871616,66.737825,20.475027,13.989851
54.615675,64.936967,138.806766,143.237994,36.951523,57.339453,59.318761,12.893400,135.127171,1.443977,64.861723,55.248972,142.001882,137.389574,139.605293,136.263457,73.841095,135.612159,0.001896,-1.893545,32.000000,-237.114017,136.448240,0.324684,13.592859,0.654796,268960.774682,0.913546,20.071664,24.600105,2.540384,68.476344,65.209083,88.072030,76.159540,42.420671,51.871616,66.768577,20.475027,13.988394
54.610401,64.927396,138.866843,143.239171,36.906765,57.339314,59.264750,12.893678,135.124434,1.245515,64.852149,55.245399,142.002682,137.388365,139.607901,136.263599,73.838960,135.615755,0.001887,-1.894677,32.000000,-237.113963,136.475773,0.265299,13.592582,0.655214,268961.925943,0.913717,20.069930,24.602297,2.540657,68.469660,65.206796,88.063334,76.159540,42.453982,51.871616,66.799634,20.475027,13.986853
54.602017,64.918767,138.855114,143.241000,36.849934,57.339235,59.295402,12.892737,135.120250,1.244528,64.844541,55.235787,142.004180,137.386918,139.611467,136.258980,73.836995,135.612309,0.001885,-1.895371,32.000000,-237.114947,136.473396,0.265157,13.595307,0.655565,268957.622905,0.913356,20.065734,24.602673,2.541519,68.461406,65.204588,88.052390,76.159540,42.465857,51.871616,66.838435,20.475027,13.985483
54.596574,64.913542,138.802908,143.242785,36.745390,57.339151,59.283628,12.892823,135.116191,1.392543,64.842453,55.232923,142.006569,137.386416,139.614938,136.257179,73.835687,135.607736,0.001923,-1.898802,32.000000,-237.114681,136.423910,0.319664,13.592423,0.655939,268953.459267,0.914260,20.061250,24.606550,2.542864,68.453591,65.202937,88.042535,76.159540,42.443293,51.871616,66.878891,20.475027,13.984486
54.594871,64.911826,138.792558,143.244358,36.611234,57.339219,59.175294,12.893156,135.112964,1.460342,64.840497,55.229601,142.006672,137.380557,139.616605,136.257549,73.833673,135.601524,0.001915,-1.898827,32.000000,-237.114245,136.418058,0.336483,13.596274,0.655855,268951.650677,0.913920,20.060710,24.606846,2.543040,68.446340,65.201108,88.033949,76.159540,42.412304,51.871616,66.907869,20.475027,13.984093
54.595830,64.910401,138.803394,143.245691,36.645537,57.339049,59.312681,12.893870,135.110606,1.461654,64.831327,55.231520,142.008740,137.380340,139.618087,136.256000,73.831021,135.602531,0.001908,-1.898847,32.000000,-237.113621,136.410786,0.336416,13.595588,0.655793,268950.237223,0.914189,20.060735,24.605936,2.542337,68.438738,65.200421,88.024159,76.159540,42.425565,51.871616,66.940006,20.475027,13.983819
54.591529,64.906463,138.818341,143.245836,36.548869,57.338857,59.286076,12.894363,135.112570,1.462232,64.828132,55.221516,142.009076,137.381503,139.618920,136.252366,73.829577,135.600125,0.001905,-1.901224,32.000000,-237.113181,136.437498,0.336556,13.600456,0.655575,268951.857673,0.915891,20.060663,24.604939,2.542227,68.432421,65.200140,88.016985,76.159540,42.430929,51.871616,66.971801,20.475027,13.983190
