OSU 80 Ton Compressor Load Stand
54.584336,64.903069,138.846369,143.246489,36.350628,57.338711,59.272492,12.894447,135.111428,1.032104,64.833196,55.219320,142.009229,137.380373,139.620287,136.252212,73.827791,135.600699,0.001944,-1.903320,32.000000,-237.112929,136.423831,0.191999,13.589072,0.655648,268952.595081,0.913745,20.058313,24.608081,2.542381,68.424268,65.199940,88.009663,76.159540,42.448175,51.871616,67.013699,20.475027,13.982472
54.584852,64.904926,138.843685,143.248354,36.220681,57.338367,59.200030,12.896120,135.108876,1.020981,64.836280,55.220388,142.010997,137.376557,139.621580,136.250927,73.826270,135.600117,0.001939,-1.904505,32.000000,-237.111442,136.407721,0.189646,13.589070,0.655550,268951.707353,0.914222,20.058526,24.608358,2.542855,68.417398,65.201340,88.006357,76.159540,42.447457,51.871616,67.043778,20.475027,13.982544
54.585127,64.906444,138.838648,143.250270,36.286891,57.337932,59.156416,12.895987,135.099234,1.414271,64.841530,55.219731,142.012704,137.367628,139.621133,136.244278,73.823972,135.595054,0.001923,-1.903888,32.000000,-237.111483,136.389933,0.324067,13.588580,0.656331,268952.737254,0.914555,20.062073,24.610422,2.543704,68.409689,65.203021,88.006070,76.159540,42.445868,51.871616,67.077456,20.475027,13.982598
54.583159,64.908603,138.844170,143.251297,36.255289,57.338071,59.167022,12.896421,135.093237,1.455739,64.847897,55.220872,142.013697,137.359063,139.620699,136.238788,73.821229,135.585333,0.001915,-1.905611,32.000000,-237.111004,136.386912,0.333101,13.579857,0.656317,268954.020883,0.915664,20.063430,24.611660,2.543630,68.403216,65.203291,88.008558,76.159540,42.432127,51.871616,67.108648,20.475027,13.982775
54.584674,64.913140,138.840132,143.251358,36.267401,57.337992,59.297822,12.896320,135.087713,1.456137,64.857972,55.223236,142.015000,137.351735,139.620147,136.234237,73.820579,135.578568,0.001918,-1.905584,32.000000,-237.111158,136.382075,0.333072,13.587257,0.656308,268955.519729,0.916330,20.064684,24.611505,2.543525,68.397061,65.204730,88.016259,76.159540,42.453616,51.871616,67.142324,20.475027,13.983234
54.586634,64.919339,138.899716,143.251073,36.296016,57.337583,59.282863,12.896230,135.080592,1.455824,64.871569,55.222061,142.014793,137.345113,139.619636,136.225245,73.819162,135.571038,0.001924,-1.905587,32.000000,-237.111245,136.396112,0.333058,13.579428,0.656787,268961.295708,0.916210,20.068742,24.609535,2.543718,68.391503,65.206614,88.027661,76.159540,42.465795,51.871616,67.175989,20.475027,13.983963
54.588958,64.926099,138.960662,143.250518,36.175108,57.337633,59.306268,12.896071,135.081123,1.067522,64.877185,55.223748,142.015407,137.341823,139.619438,136.219198,73.817376,135.562280,0.001916,-1.906755,32.000000,-237.111367,136.431106,0.199128,13.581772,0.656393,268964.288872,0.914171,20.071818,24.606906,2.543574,68.387480,65.208407,88.038769,76.159540,42.497769,51.871616,67.201454,20.475027,13.984865
54.596242,64.931115,139.022786,143.248778,36.150191,57.337381,59.326532,12.896529,135.068716,1.280909,64.881193,55.232338,142.015363,137.337161,139.619193,136.213958,73.816158,135.555386,0.001907,-1.906731,32.000000,-237.111089,136.366245,0.279966,13.585957,0.657054,268968.086110,0.914374,20.076125,24.604672,2.544574,68.384902,65.211076,88.054787,76.159540,42.551889,51.871616,67.230840,20.475027,13.985503
54.601962,64.933496,139.037022,143.246053,36.211908,57.337210,59.308734,12.896181,135.061559,1.454841,64.885321,55.234647,142.015167,137.330550,139.618670,136.208713,73.814026,135.545765,0.001907,-1.907858,32.000000,-237.111569,136.348091,0.332866,13.585985,0.657237,268974.762059,0.913987,20.080642,24.602211,2.545582,68.382581,65.213042,88.070556,76.159540,42.559317,51.871616,67.248717,20.475027,13.985813
54.606510,64.936467,138.968045,143.240939,36.260288,57.337310,59.282649,12.896124,135.051159,1.455418,64.900099,55.234171,142.013226,137.320167,139.617476,136.202489,73.810875,135.538134,0.001947,-1.907843,32.000000,-237.111570,136.337494,0.332750,13.583971,0.657253,268976.368219,0.913549,20.078629,24.600087,2.546380,68.380201,65.215102,88.092802,76.159540,42.536470,51.871616,67.275853,20.475027,13.986072
54.610699,64.943669,138.993136,143.237034,36.324777,57.337124,59.260713,12.895785,135.040709,1.455195,64.922139,55.237240,142.011370,137.312354,139.616476,136.194781,73.810186,135.529068,0.001939,-1.908422,32.000000,-237.111692,136.328361,0.332689,13.581764,0.657241,268977.681858,0.913720,20.075493,24.597555,2.546374,68.380431,65.217645,88.112531,76.159540,42.537051,51.871616,67.297684,20.475027,13.986904
54.617214,64.959562,138.943443,143.232890,36.449735,57.337045,59.268017,12.896341,135.032115,1.455075,64.947559,55.248062,142.009680,137.300791,139.615346,136.180194,73.808792,135.517079,0.001932,-1.910160,32.000000,-237.111238,136.316342,0.332974,13.583899,0.656921,268982.308206,0.914046,20.074075,24.597006,2.544899,68.381191,65.219922,88.136000,76.159540,42.507820,51.871616,67.320937,20.475027,13.988943
54.623860,64.974066,138.903594,143.229198,36.444901,57.336843,59.298388,12.896774,135.024672,1.454587,64.969387,55.255509,142.007591,137.294263,139.613135,136.173490,73.808151,135.506694,0.001934,-1.910174,32.000000,-237.110691,136.305137,0.332966,13.585354,0.657110,268986.395894,0.914322,20.077235,24.593299,2.545163,68.383459,65.221281,88.155231,76.159540,42.506047,51.871616,67.338506,20.475027,13.991007
54.635636,64.990610,138.948561,143.224222,36.478693,57.336744,59.249290,12.896739,135.012135,1.453332,64.986438,55.269629,142.004651,137.283022,139.610222,136.167448,73.807732,135.494874,0.001975,-1.911576,32.000000,-237.110692,136.295346,0.333135,13.577896,0.656683,268997.640017,0.914126,20.086844,24.588879,2.543950,68.387206,65.222806,88.177586,76.159540,42.515005,51.871616,67.353200,20.475027,13.993367
54.645202,64.999886,138.930080,143.218519,36.638141,57.336917,59.284414,12.896471,135.004399,1.378736,64.992574,55.277042,142.001257,137.272524,139.607601,136.155439,73.807522,135.487582,0.001963,-1.911610,32.000000,-237.110943,136.323248,0.305997,13.582955,0.656340,269005.979564,0.913567,20.094938,24.584484,2.542911,68.390920,65.224489,88.196062,76.159540,42.487738,51.871616,67.364349,20.475027,13.994919
54.658694,65.005529,138.945976,143.210220,36.917366,57.347644,59.283278,12.895592,134.992330,1.236393,64.995027,55.291025,141.995892,137.264531,139.604142,136.143382,73.806154,135.475037,0.001948,-1.909225,32.000000,-237.111946,136.327248,0.261878,13.578342,0.656783,269014.766455,0.914145,20.100124,24.579169,2.543186,68.394886,65.225647,88.218577,76.159540,42.527004,51.871616,67.375404,20.475027,13.995810
54.670134,65.007792,138.893208,143.202135,37.131491,57.368238,59.333182,12.894608,134.975446,1.392315,64.991008,55.300999,141.990317,137.256957,139.601790,136.133158,73.806281,135.463695,0.001938,-1.909199,32.000000,-237.112965,136.271175,0.318443,13.579568,0.656324,269019.630996,0.913452,20.100177,24.575843,2.542402,68.398007,65.226329,88.237816,76.159540,42.491242,51.871616,67.379833,20.475027,13.996195
54.683623,65.005752,138.811016,143.190500,37.387848,57.376148,59.332495,12.894314,134.965447,1.667885,64.989818,55.317816,141.982652,137.244291,139.597994,136.125673,73.805479,135.453430,0.001939,-1.909181,32.000000,-237.113036,136.253498,0.406166,13.569394,0.656562,269071.741866,0.913405,20.092813,24.571127,2.542065,68.401817,65.227380,88.259057,76.159540,42.442418,51.871616,67.384321,20.475027,13.996026
54.690478,65.004908,138.793773,143.179874,37.535726,57.388221,59.320187,12.893943,134.956041,1.668795,64.994074,55.324793,141.976191,137.233390,139.594865,136.110329,73.805783,135.441350,0.001940,-1.909177,32.000000,-237.113425,136.241287,0.405994,13.569979,0.656304,269166.163763,0.912758,20.084048,24.565497,2.540568,68.406343,65.228078,88.276591,76.159540,42.416005,51.871616,67.392453,20.475027,13.995882
54.702757,65.008276,138.799067,143.167163,37.829387,57.409009,59.305163,12.892901,134.947746,1.668653,64.996728,55.335775,141.966934,137.221145,139.589454,136.098942,73.805094,135.430550,0.001931,-1.909162,32.000000,-237.114354,136.244348,0.406144,13.571055,0.656267,269198.454160,0.912640,20.069008,24.561320,2.538439,68.410544,65.228455,88.297008,76.159540,42.428938,51.871616,67.394019,20.475027,13.996264
54.710765,65.011169,138.771756,143.156654,38.058444,57.409222,59.312674,12.893037,134.945943,1.307484,64.994913,55.347902,141.959621,137.213932,139.585243,136.094402,73.805231,135.422914,0.001924,-1.910316,32.000000,-237.114260,136.248860,0.280375,13.563575,0.656182,269251.952353,0.912893,20.061558,24.555156,2.537805,68.413679,65.229050,88.313682,76.159540,42.406707,51.871616,67.398149,20.475027,13.996768
54.728354,65.010454,138.795826,143.143759,38.238430,57.425530,59.308216,12.893583,134.940409,1.233334,64.985330,55.360465,141.949259,137.212285,139.579185,136.086375,73.805706,135.420136,0.001922,-1.909548,32.000000,-237.113744,136.236891,0.262387,13.573712,0.656226,269349.099725,0.913237,20.053095,24.550604,2.537332,68.416633,65.229585,88.331395,76.159540,42.415037,51.871616,67.392278,20.475027,13.996781
54.736795,65.006373,138.754814,143.132662,38.299439,57.445925,59.328949,12.894200,134.927824,1.496526,64.979466,55.370624,141.940024,137.206866,139.574337,136.077779,73.806291,135.413745,0.001941,-1.907849,32.000000,-237.113067,136.186957,0.355203,13.571550,0.656340,269349.412827,0.912983,20.048273,24.546762,2.536462,68.419183,65.230041,88.344854,76.159540,42.392152,51.871616,67.390659,20.475027,13.996329
54.748114,65.001860,138.728679,143.118983,38.263735,57.462562,59.334654,12.895262,134.918685,1.666061,64.972026,55.386126,141.928687,137.199841,139.568294,136.071049,73.805870,135.407437,0.001950,-1.904964,32.000000,-237.111881,136.186925,0.406410,13.576696,0.655898,269419.600546,0.912985,20.030617,24.544938,2.536086,68.420767,65.230159,88.358437,76.159540,42.370959,51.871616,67.386234,20.475027,13.995595
54.755557,64.998222,138.713567,143.107437,38.222568,57.482712,59.303827,12.895961,134.914412,1.666286,64.972860,55.392475,141.918671,137.196145,139.562309,136.064345,73.805635,135.403562,0.001938,-1.904963,32.000000,-237.111199,136.185198,0.406699,13.575909,0.655886,269508.800229,0.912824,20.018407,24.541254,2.534946,68.421867,65.230556,88.368637,76.159540,42.348382,51.871616,67.384067,20.475027,13.995143
54.763855,64.999366,138.688318,143.095133,38.202996,57.499299,59.293298,12.896474,134.916621,1.511526,64.979531,55.402825,141.906026,137.193160,139.554999,136.057791,73.804964,135.407062,0.001938,-1.904988,32.000000,-237.110440,136.225209,0.350767,13.579603,0.655523,269580.404294,0.912781,20.002995,24.538613,2.533944,68.422591,65.229334,88.377781,76.159540,42.332083,51.871616,67.380898,20.475027,13.995104
54.772019,65.003502,138.688649,143.086005,38.182667,57.519757,59.314095,12.896340,134.915581,1.235805,64.978213,55.413586,141.896886,137.189266,139.549663,136.054323,73.805315,135.405031,0.001958,-1.905011,32.000000,-237.110446,136.239599,0.262851,13.573436,0.655593,269670.338520,0.913429,19.992191,24.536969,2.533324,68.424054,65.229581,88.382975,76.159540,42.306776,51.871616,67.375565,20.475027,13.995663
54.785120,65.003755,138.721069,143.075380,38.268676,57.540684,59.333704,12.896899,134.907821,1.499536,64.966962,55.425201,141.885899,137.192361,139.542990,136.049684,73.806157,135.404497,0.001965,-1.904443,32.000000,-237.109878,136.177250,0.356422,13.581575,0.655363,269747.305195,0.913704,19.985346,24.539337,2.532479,68.425720,65.230099,88.385584,76.159540,42.326142,51.871616,67.364632,20.475027,13.995955
54.792736,64.998888,138.715061,143.065449,38.334251,57.549127,59.141740,12.897605,134.906818,1.879203,64.956834,55.433605,141.877313,137.190122,139.537011,136.047853,73.805569,135.400302,0.001951,-1.901546,32.000000,-237.109230,136.152948,0.480252,13.583725,0.655777,269843.485186,0.913568,19.981624,24.538001,2.532108,68.425466,65.230496,88.385931,76.159540,42.340688,51.871616,67.354448,20.475027,13.995357
54.801638,64.991974,138.684147,143.053011,38.358030,57.573576,59.305788,12.897718,134.901250,1.887546,64.945772,55.443620,141.866467,137.197804,139.529151,136.044550,73.805529,135.402116,0.001934,-1.901534,32.000000,-237.109068,136.150600,0.479775,13.594185,0.655602,269937.012012,0.913357,19.969269,24.536901,2.532094,68.425108,65.230096,88.386123,76.159540,42.298085,51.871616,67.345355,20.475027,13.994328
54.809415,64.986053,138.651862,143.042620,38.443826,57.594200,59.329323,12.898098,134.900870,1.887785,64.934300,55.449765,141.856883,137.199075,139.523354,136.043310,73.805424,135.403929,0.001931,-1.900376,32.000000,-237.108768,136.154190,0.480043,13.591339,0.655443,269971.028287,0.916304,19.957072,24.535453,2.531632,68.424721,65.230287,88.385978,76.159540,42.278700,51.871616,67.333461,20.475027,13.993509
54.815098,64.978603,138.650473,143.030807,38.533898,57.618778,59.324738,12.898542,134.901551,1.887967,64.928649,55.457554,141.846219,137.201056,139.516672,136.042739,73.804787,135.406641,0.001933,-1.899794,32.000000,-237.108290,136.153613,0.479906,13.591665,0.654915,270077.779890,0.913976,19.941594,24.536372,2.530657,68.425450,65.230197,88.385570,76.159540,42.268888,51.871616,67.324690,20.475027,13.992407
54.821218,64.974659,138.679648,143.022334,38.484805,57.639036,59.322719,12.899612,134.905556,1.888714,64.929487,55.462778,141.837343,137.205095,139.511274,136.045610,73.804900,135.410138,0.001935,-1.896886,32.000000,-237.107253,136.152893,0.479557,13.589383,0.654998,270168.082696,0.913782,19.928190,24.537357,2.529709,68.425590,65.229515,88.383421,76.159540,42.269220,51.871616,67.313211,20.475027,13.991749
54.825733,64.974698,138.648373,143.013918,38.325061,57.656782,59.320460,12.900235,134.911001,1.888876,64.931807,55.468702,141.828990,137.208745,139.505536,136.050160,73.805707,135.415714,0.001919,-1.896904,32.000000,-237.106617,136.153982,0.479809,13.596030,0.655155,270276.419863,0.914120,19.915274,24.539310,2.529421,68.426737,65.229762,88.378606,76.159540,42.245093,51.871616,67.303234,20.475027,13.991591
54.825467,64.975338,138.674514,143.008045,38.129765,57.656913,59.245972,12.901418,134.920973,1.810193,64.938708,55.472414,141.822778,137.210105,139.499675,136.052024,73.805570,135.417820,0.001917,-1.894595,32.000000,-237.105432,136.190299,0.451169,13.595861,0.655544,270366.589453,0.914350,19.905444,24.540894,2.529671,68.426778,65.229263,88.372238,76.159540,42.254142,51.871616,67.296761,20.475027,13.991683
54.826801,64.979395,138.699946,143.002765,37.942695,57.669290,59.299083,12.901363,134.926155,1.459400,64.948860,55.475864,141.815773,137.211784,139.494019,136.054687,73.805391,135.423821,0.001938,-1.894634,32.000000,-237.105524,136.212422,0.335466,13.595633,0.655204,270447.641918,0.914583,19.901139,24.542791,2.528892,68.427187,65.228043,88.362890,76.159540,42.269340,51.871616,67.291186,20.475027,13.992088
54.837743,64.985591,138.677753,142.998984,37.780491,57.681746,59.327137,12.901965,134.930753,1.454281,64.951961,55.483409,141.809451,137.213496,139.488032,136.061876,73.803950,135.431001,0.001946,-1.894674,32.000000,-237.105033,136.215191,0.335305,13.605133,0.655346,270448.823265,0.915741,19.902036,24.543951,2.529381,68.426378,65.226686,88.350903,76.159540,42.264384,51.871616,67.272320,20.475027,13.992975
54.843584,64.987695,138.666185,142.995439,37.686977,57.681704,59.312811,12.902905,134.926438,1.620135,64.950015,55.487151,141.804201,137.219401,139.483786,136.067355,73.802375,135.433072,0.001932,-1.894748,32.000000,-237.104062,136.171101,0.396209,13.607614,0.655621,270509.956302,0.915103,19.904810,24.547042,2.529784,68.426192,65.223929,88.339649,76.159540,42.250217,51.871616,67.259457,20.475027,13.993365
54.851270,64.986407,138.693235,142.990286,37.456004,57.706211,59.342272,12.902170,134.929875,1.887266,64.951454,55.486531,141.797483,137.225078,139.479300,136.068527,73.800116,135.437976,0.001933,-1.894788,32.000000,-237.104776,136.168846,0.479590,13.611710,0.655042,270571.379461,0.914681,19.900483,24.551966,2.528874,68.427391,65.220973,88.325597,76.159540,42.249418,51.871616,67.241030,20.475027,13.993223
54.848380,64.987387,138.688871,142.986139,37.286986,57.714192,59.274798,12.902302,134.930691,1.888038,64.959594,55.487163,141.792862,137.229089,139.476641,136.071543,73.799562,135.438509,0.001955,-1.895177,32.000000,-237.104653,136.172608,0.479430,13.609370,0.654776,270572.648573,0.914798,19.896970,24.554546,2.528394,68.429661,65.219327,88.315005,76.159540,42.243543,51.871616,67.235159,20.475027,13.993286
54.852243,64.993338,138.712428,142.982321,37.215184,57.713875,59.312267,12.901399,134.939549,1.624441,64.971609,55.487541,141.787342,137.232403,139.472350,136.073322,73.796480,135.440902,0.001962,-1.897341,32.000000,-237.105534,136.218109,0.387167,13.608944,0.654879,270686.779006,0.914587,19.888293,24.559184,2.528533,68.432246,65.216625,88.302418,76.159540,42.225504,51.871616,67.220440,20.475027,13.993973
54.855113,64.999625,138.674722,142.979850,37.205601,57.721880,59.174065,12.901478,134.946193,1.455657,64.978034,55.488590,141.783070,137.235644,139.468316,136.078780,73.794997,135.445259,0.001947,-1.900248,32.000000,-237.105603,136.217179,0.335806,13.604544,0.655112,270726.678813,0.915811,19.892052,24.559998,2.528586,68.435119,65.214700,88.292137,76.159540,42.230449,51.871616,67.209168,20.475027,13.994959
54.865683,65.004943,138.730227,142.977368,37.541119,57.721874,59.321641,12.901353,134.951625,1.454866,64.970283,55.500473,141.778398,137.238303,139.464241,136.084797,73.793854,135.453884,0.001936,-1.899111,32.000000,-237.105767,136.217385,0.335628,13.613983,0.655204,270731.847164,0.915171,19.894288,24.564241,2.528838,68.438050,65.212407,88.279753,76.159540,42.238178,51.871616,67.188137,20.475027,13.995739
54.871320,65.001486,138.707174,142.974393,37.573429,57.729879,59.289908,12.900398,134.944773,1.729459,64.957789,55.503853,141.775275,137.244203,139.460887,136.086190,73.792396,135.455898,0.001934,-1.896781,32.000000,-237.106851,136.162756,0.434567,13.607900,0.655278,270774.945004,0.917398,19.897815,24.567837,2.528018,68.441085,65.211505,88.269816,76.159540,42.229271,51.871616,67.169003,20.475027,13.995633
54.872650,64.992362,138.709935,142.969373,37.703299,57.729806,59.313058,12.900231,134.942997,2.109437,64.956552,55.505019,141.769020,137.250245,139.455651,136.091745,73.789491,135.458429,0.001936,-1.894434,32.000000,-237.106977,136.164048,0.553963,13.610510,0.654961,270776.955719,0.914933,19.892973,24.573165,2.528543,68.443904,65.208885,88.257441,76.159540,42.248461,51.871616,67.153213,20.475027,13.994265
54.875619,64.990687,138.677265,142.965722,37.820325,57.729769,59.294345,12.900878,134.951669,1.951181,64.962500,55.507174,141.764283,137.250714,139.453049,136.095844,73.786698,135.461623,0.001938,-1.894419,32.000000,-237.106374,136.212461,0.496038,13.606329,0.655145,270811.826659,0.915437,19.884098,24.575600,2.527863,68.446570,65.206043,88.247466,76.159540,42.199969,51.871616,67.139275,20.475027,13.993850
54.876242,64.994883,138.707542,142.962934,37.949682,57.745107,59.172760,12.900888,134.958805,1.466023,64.970651,55.508152,141.757978,137.253843,139.449224,136.099302,73.783510,135.466880,0.001927,-1.897915,32.000000,-237.106344,136.249854,0.336688,13.604032,0.654991,270807.501725,0.915032,19.873695,24.579733,2.527852,68.450117,65.202269,88.237132,76.159540,42.205219,51.871616,67.123766,20.475027,13.994308
54.879493,64.998863,138.732063,142.961369,37.954859,57.745191,59.289320,12.901433,134.964994,1.458056,64.974522,55.508975,141.753063,137.255355,139.444552,136.103694,73.781445,135.471284,0.001928,-1.897944,32.000000,-237.105667,136.252766,0.336734,13.599981,0.654983,270808.071996,0.915261,19.869166,24.584076,2.527120,68.452517,65.199326,88.228980,76.159540,42.224609,51.871616,67.106511,20.475027,13.994903
54.880906,65.002636,138.728024,142.959952,37.835262,57.745262,59.298946,12.901130,134.970207,1.458133,64.989802,55.510553,141.749411,137.257172,139.440682,136.107075,73.779017,135.473440,0.001951,-1.896330,32.000000,-237.106059,136.254011,0.336711,13.603588,0.655421,270886.766361,0.917384,19.872765,24.589812,2.527643,68.455700,65.196087,88.220724,76.159540,42.202159,51.871616,67.091115,20.475027,13.995388
54.883374,65.009833,138.712571,142.959503,37.767770,57.745259,59.311031,12.900583,134.972073,1.458593,65.003707,55.512821,141.746176,137.258938,139.437058,136.106850,73.777152,135.478041,0.001971,-1.895796,32.000000,-237.106658,136.254014,0.336572,13.601073,0.655695,270891.263625,0.915532,19.873619,24.594014,2.527940,68.457377,65.193534,88.213694,76.159540,42.208481,51.871616,67.075231,20.475027,13.996345
54.889819,65.021081,138.725111,142.959264,37.656469,57.744997,59.305249,12.900543,134.971068,1.461241,65.011710,55.520491,141.742274,137.262601,139.433398,136.107814,73.773959,135.479298,0.001940,-1.899317,32.000000,-237.106623,136.236059,0.341372,13.609871,0.655488,270896.942203,0.915367,19.876035,24.597488,2.527801,68.459210,65.191304,88.207059,76.159540,42.209486,51.871616,67.052776,20.475027,13.997976
54.898496,65.025828,138.750920,142.958223,37.744262,57.745026,59.315446,12.900359,134.968524,1.866218,65.013339,55.525701,141.738662,137.263970,139.429142,136.106893,73.771604,135.481133,0.001940,-1.901104,32.000000,-237.106828,136.210104,0.475300,13.608151,0.655509,270903.711100,0.915153,19.880860,24.601584,2.527406,68.460181,65.188361,88.203026,76.159540,42.217237,51.871616,67.029618,20.475027,13.998900
54.906071,65.027766,138.751245,142.955538,37.685448,57.744905,59.304164,12.899831,134.969015,1.896709,65.015441,55.525572,141.736505,137.266980,139.426676,136.106389,73.769288,135.484466,0.001964,-1.903458,32.000000,-237.107354,136.213075,0.482070,13.607473,0.655079,270912.362169,0.915146,19.885914,24.605388,2.527338,68.462309,65.185743,88.200487,76.159540,42.205408,51.871616,67.001010,20.475027,13.999271
54.909749,65.028770,138.817353,142.952961,37.522633,57.744929,59.277079,12.899876,134.970437,1.896939,65.019627,55.525600,141.734432,137.270286,139.423955,136.109465,73.767892,135.484523,0.001985,-1.901659,32.000000,-237.107280,136.214149,0.481908,13.609027,0.655169,270916.352492,0.914841,19.882323,24.608632,2.527408,68.463631,65.183894,88.199109,76.159540,42.227200,51.871616,66.980654,20.475027,13.999456
54.912704,65.031999,138.881951,142.950920,37.496977,57.744850,59.301945,12.900788,134.973859,1.897185,65.026205,55.529016,141.732184,137.275958,139.421016,136.112635,73.766334,135.482774,0.001956,-1.901616,32.000000,-237.106411,136.217749,0.481999,13.606933,0.655094,270917.435608,0.914878,19.876984,24.612567,2.527066,68.464978,65.182088,88.199439,76.159540,42.273510,51.871616,66.956513,20.475027,13.999905
54.913321,65.035349,138.898273,142.949573,37.510070,57.744955,59.263820,12.900183,134.980533,1.813895,65.031726,55.529174,141.731396,137.277182,139.419028,136.112741,73.766354,135.485565,0.001946,-1.899848,32.000000,-237.106978,136.255133,0.450491,13.599838,0.655310,270918.430465,0.915231,19.874455,24.613990,2.528100,68.467061,65.181800,88.200627,76.159540,42.288683,51.871616,66.937680,20.475027,14.000444
54.914473,65.039182,138.895812,142.948365,37.600326,57.744908,59.328820,12.901532,134.981693,1.467626,65.039206,55.535247,141.728957,137.280124,139.415409,136.120480,73.764391,135.487265,0.001945,-1.897519,32.000000,-237.105695,136.275863,0.338029,13.600608,0.655704,270921.687053,0.914800,19.874845,24.614698,2.529141,68.466243,65.181454,88.200704,76.159540,42.287053,51.871616,66.915881,20.475027,14.001042
54.920521,65.042972,138.899705,142.947556,37.764423,57.745060,59.289600,12.902447,134.983227,1.463884,65.042938,55.542141,141.728092,137.280779,139.412352,136.123565,73.762353,135.491737,0.001945,-1.894632,32.000000,-237.104873,136.280531,0.338041,13.598021,0.656132,270924.527968,0.915387,19.877602,24.616033,2.529409,68.465561,65.180370,88.200651,76.159540,42.291510,51.871616,66.892668,20.475027,14.001656
54.923897,65.046074,138.901275,142.945989,37.849454,57.745228,59.293093,12.902875,134.985533,1.463871,65.042784,55.550959,141.727045,137.284893,139.409162,136.128947,73.759973,135.494427,0.001943,-1.891155,32.000000,-237.104482,136.287756,0.338225,13.592367,0.656066,270928.944330,0.914371,19.880329,24.618820,2.529312,68.463365,65.178831,88.198961,76.159540,42.295682,51.871616,66.866040,20.475027,14.002223
54.929585,65.046690,138.905999,142.944054,37.943631,57.745325,59.304201,12.902970,134.984519,1.556539,65.041830,55.558149,141.726914,137.289362,139.407916,136.131893,73.758353,135.497430,0.001931,-1.888822,32.000000,-237.104271,136.257590,0.375661,13.588505,0.656130,270932.761385,0.914876,19.878310,24.623028,2.529104,68.460803,65.177001,88.197659,76.159540,42.287045,51.871616,66.841376,20.475027,14.002450
54.935274,65.045741,138.892852,142.941034,37.747866,57.745519,59.284192,12.903333,134.982439,1.900312,65.046021,55.564145,141.726913,137.292588,139.405966,136.134031,73.756701,135.495305,0.001929,-1.888817,32.000000,-237.104027,136.244873,0.483943,13.586173,0.656369,270937.784974,0.914770,19.878169,24.626711,2.528977,68.458524,65.175273,88.196816,76.159540,42.303476,51.871616,66.809633,20.475027,14.002423
54.939068,65.046789,138.875144,142.938147,37.702137,57.745291,59.303309,12.903110,134.992859,1.735233,65.051054,55.568959,141.725865,137.290313,139.404074,136.134981,73.755697,135.495805,0.001930,-1.889376,32.000000,-237.104043,136.291865,0.420857,13.581977,0.656507,270938.631749,0.914497,19.873322,24.629789,2.528801,68.455698,65.173373,88.196875,76.159540,42.280263,51.871616,66.785666,20.475027,14.002560
54.946177,65.049358,138.886215,142.935191,37.561839,57.745443,59.279113,12.903984,135.001866,1.252962,65.049021,55.576834,141.722649,137.291725,139.401379,136.139659,73.753366,135.503310,0.001975,-1.890004,32.000000,-237.103369,136.312168,0.264987,13.583749,0.656463,270938.749069,0.914702,19.866910,24.630409,2.528300,68.450483,65.169965,88.198479,76.159540,42.298219,51.871616,66.753085,20.475027,14.003056
54.950263,65.048321,138.914629,142.932665,37.423479,57.745503,59.296356,12.903722,135.004689,1.245572,65.045784,55.583131,141.720011,137.293123,139.398418,136.142395,73.752755,135.506049,0.001940,-1.890013,32.000000,-237.103391,136.314893,0.265298,13.585914,0.656523,270938.561075,0.914336,19.864314,24.631656,2.527803,68.446631,65.168237,88.202141,76.159540,42.294406,51.871616,66.725214,20.475027,14.003037
54.954979,65.045232,138.919327,142.929497,37.432118,57.745543,59.309700,12.904290,135.009245,1.245173,65.044615,55.589024,141.718229,137.297403,139.394587,136.147739,73.751677,135.508644,0.001940,-1.889968,32.000000,-237.102811,136.321139,0.264936,13.588218,0.656396,270941.544659,0.914587,19.860057,24.637627,2.527677,68.441183,65.166407,88.206378,76.159540,42.312817,51.871616,66.692478,20.475027,14.002658
54.954791,65.044473,138.923600,142.926903,37.467450,57.745642,59.315714,12.903295,135.010822,1.245174,65.047601,55.590303,141.716773,137.299632,139.392947,136.149319,73.750477,135.505559,0.001939,-1.888280,32.000000,-237.103882,136.322792,0.265136,13.588296,0.656372,270940.623571,0.914244,19.855097,24.639567,2.528007,68.436247,65.165192,88.210305,76.159540,42.303253,51.871616,66.668892,20.475027,14.002590
54.959595,65.046063,138.970118,142.923858,37.725349,57.745401,59.278662,12.903360,135.012591,1.245196,65.045867,55.595648,141.714221,137.301218,139.389292,136.149502,73.749129,135.508364,0.001980,-1.890494,32.000000,-237.103642,136.322577,0.264738,13.589569,0.656214,270938.273386,0.913944,19.847481,24.641903,2.527875,68.430620,65.163227,88.215041,76.159540,42.337365,51.871616,66.635544,20.475027,14.002832
54.968311,65.045084,138.977092,142.920668,37.844615,57.745118,59.293307,12.903330,135.010619,1.341880,65.037057,55.603863,141.712490,137.304893,139.385628,136.153683,73.748251,135.511440,0.001947,-1.891607,32.000000,-237.103651,136.292741,0.304623,13.584381,0.656235,270939.476293,0.913855,19.846902,24.641607,2.527962,68.426293,65.162416,88.219646,76.159540,42.340472,51.871616,66.602923,20.475027,14.002899
54.972812,65.039144,138.940922,142.915230,37.999706,57.745317,59.302884,12.903700,135.014302,1.677005,65.028384,55.608682,141.710936,137.305543,139.383047,136.159599,73.748344,135.514972,0.001936,-1.891590,32.000000,-237.103296,136.303013,0.408178,13.584220,0.656335,270939.746227,0.914338,19.843880,24.644316,2.528587,68.419039,65.161050,88.223964,76.159540,42.318167,51.871616,66.567278,20.475027,14.002252
54.973929,65.033907,138.927930,142.910171,38.008778,57.745354,59.326234,12.903759,135.020138,1.297847,65.025430,55.610591,141.708165,137.310331,139.381078,136.163082,73.746446,135.519774,0.001935,-1.891563,32.000000,-237.103240,136.346610,0.278691,13.579779,0.656492,270935.836273,0.913944,19.834535,24.646684,2.528313,68.410779,65.159895,88.224000,76.159540,42.329512,51.871616,66.538638,20.475027,14.001490
54.972139,65.031520,138.918278,142.905452,38.128556,57.745348,59.301837,12.904152,135.024930,1.244157,65.025914,55.612251,141.703060,137.310055,139.377627,136.165502,73.744768,135.524382,0.001937,-1.890373,32.000000,-237.102733,136.352985,0.265150,13.578197,0.656238,270930.890808,0.913702,19.824274,24.648305,2.527448,68.400238,65.157984,88.223391,76.159540,42.319662,51.871616,66.508992,20.475027,14.001071
54.977263,65.031922,138.861024,142.902435,38.336072,57.745291,59.318982,12.905416,135.028264,1.243837,65.024470,55.618916,141.699201,137.311691,139.374960,136.167011,73.743053,135.531206,0.001936,-1.891563,32.000000,-237.101467,136.358054,0.264866,13.578786,0.656363,270928.840886,0.913310,19.817965,24.652532,2.527160,68.391540,65.156853,88.223377,76.159540,42.301553,51.871616,66.478521,20.475027,14.001161
54.981004,65.031047,138.819800,142.898890,38.553816,57.745406,59.295428,12.905679,135.033770,1.243828,65.015227,55.625936,141.694298,137.314376,139.372491,136.166268,73.740818,135.537115,0.001924,-1.891583,32.000000,-237.101275,136.363474,0.265627,13.581923,0.656409,270929.225588,0.913713,19.817295,24.656443,2.527067,68.380012,65.154651,88.221244,76.159540,42.257797,51.871616,66.443628,20.475027,14.001228
54.980711,65.026752,138.767095,142.896066,38.556995,57.745285,59.303355,12.905220,135.035419,1.243541,65.011115,55.625736,141.689630,137.320298,139.369397,136.167783,73.739054,135.539577,0.001920,-1.890399,32.000000,-237.101776,136.363441,0.265260,13.586123,0.656011,270929.774980,0.913354,19.812779,24.661469,2.525790,68.368547,65.152641,88.217425,76.159540,42.225729,51.871616,66.414852,20.475027,14.000683
54.980490,65.023127,138.745676,142.893182,38.455933,57.745317,59.302521,12.904397,135.039016,1.255169,65.006803,55.626921,141.685203,137.321481,139.368035,136.169637,73.738479,135.542098,0.001925,-1.891564,32.000000,-237.102592,136.340024,0.275210,13.588847,0.655589,270931.011518,0.913648,19.808316,24.666570,2.524868,68.357210,65.150008,88.212789,76.159540,42.209710,51.871616,66.383556,20.475027,14.000136
54.983445,65.020762,138.757404,142.891182,38.317004,57.745343,59.325902,12.904284,135.039586,1.652840,65.002388,55.629019,141.680822,137.323101,139.364613,136.171175,73.736983,135.545934,0.001966,-1.891508,32.000000,-237.102577,136.315676,0.404677,13.587949,0.655120,270929.367847,0.913519,19.804301,24.669527,2.523923,68.347352,65.148113,88.207862,76.159540,42.210834,51.871616,66.352348,20.475027,13.999889
54.987171,65.016991,138.741483,142.888999,38.290503,57.745603,59.300880,12.904710,135.045515,1.677478,64.996178,55.633297,141.677374,137.327518,139.360237,136.172927,73.736911,135.552562,0.001933,-1.894068,32.000000,-237.102217,136.317193,0.409654,13.591759,0.654874,270927.256104,0.913528,19.800889,24.671324,2.523544,68.336554,65.146284,88.203310,76.159540,42.181822,51.871616,66.315955,20.475027,13.999338
54.986557,65.013017,138.777646,142.887783,38.256769,57.745548,59.272601,12.904280,135.052412,1.671570,64.990980,55.630907,141.673956,137.330522,139.356948,136.174673,73.736941,135.557195,0.001936,-1.896627,32.000000,-237.102771,136.341418,0.402733,13.603170,0.654928,270926.350666,0.913108,19.795687,24.674679,2.523622,68.328526,65.145088,88.199489,76.159540,42.212275,51.871616,66.288585,20.475027,13.998858
54.981962,65.009420,138.747686,142.887710,38.215974,57.745327,59.285643,12.904280,135.063614,1.243690,64.988357,55.623487,141.670039,137.338179,139.353942,136.180918,73.736330,135.564400,0.001937,-1.896643,32.000000,-237.102716,136.373048,0.263963,13.602708,0.654600,270923.984793,0.913419,19.788341,24.677966,2.523161,68.317771,65.142379,88.194015,76.159540,42.183545,51.871616,66.259293,20.475027,13.998314
54.978519,65.008326,138.755378,142.888689,38.144298,57.745645,59.322187,12.904903,135.068228,1.237619,64.991826,55.619178,141.667845,137.345498,139.351811,136.189449,73.735487,135.569047,0.001978,-1.897211,32.000000,-237.102263,136.378729,0.264063,13.604104,0.654235,270920.904340,0.913856,19.784956,24.680181,2.523847,68.308603,65.140862,88.189973,76.159540,42.180873,51.871616,66.235064,20.475027,13.998112
54.972207,65.011928,138.714751,142.891419,38.118818,57.745655,59.314709,12.904483,135.066685,1.531582,65.004547,55.616890,141.668050,137.348892,139.348962,136.190357,73.735632,135.570470,0.001942,-1.900126,32.000000,-237.102700,136.337400,0.369237,13.605504,0.654168,270919.388459,0.913727,19.785769,24.684286,2.523513,68.300113,65.139122,88.183606,76.159540,42.152893,51.871616,66.211349,20.475027,13.998436
54.974934,65.019002,138.734884,142.894950,38.202807,57.745752,59.286177,12.905069,135.071113,1.672117,65.005911,55.623365,141.670213,137.358279,139.347776,136.196961,73.736119,135.574826,0.001933,-1.898949,32.000000,-237.102347,136.343074,0.410032,13.607970,0.654196,270921.941604,0.913230,19.787979,24.687382,2.523811,68.294365,65.137561,88.177784,76.159540,42.158495,51.871616,66.185078,20.475027,13.999498
54.981812,65.022302,138.737394,142.898536,38.088758,57.745716,59.260603,12.904087,135.081808,1.672752,64.982950,55.627852,141.672481,137.372563,139.347414,136.203904,73.736851,135.587518,0.001931,-1.895483,32.000000,-237.103292,136.349151,0.410006,13.600916,0.654016,270926.237291,0.913470,19.797639,24.687927,2.523361,68.288704,65.135329,88.171059,76.159540,42.165061,51.871616,66.144348,20.475027,14.000180
54.985763,65.010397,138.760482,142.899342,38.033800,57.745561,59.313855,12.904834,135.092556,1.672852,64.957319,55.632403,141.673844,137.382528,139.348747,136.214860,73.737128,135.601192,0.001938,-1.894012,32.000000,-237.102422,136.364715,0.410023,13.601298,0.653973,270930.797663,0.913878,19.802095,24.689551,2.523603,68.285583,65.133402,88.165127,76.159540,42.180482,51.871616,66.112026,20.475027,13.998974
54.981853,64.990893,138.726413,142.900196,37.813774,57.745708,59.152373,12.905130,135.107345,1.672604,64.930696,55.629791,141.675315,137.396954,139.349915,136.232813,73.736463,135.616875,0.001935,-1.890773,32.000000,-237.102139,136.382382,0.410415,13.600491,0.654234,270930.600082,0.914154,19.798794,24.694973,2.523333,68.281867,65.130980,88.155104,76.159540,42.140586,51.871616,66.082543,20.475027,13.996235
54.973577,64.975870,138.698366,142.902028,37.477925,57.745847,59.296569,12.905563,135.121325,1.663593,64.919033,55.621641,141.676794,137.407091,139.352155,136.243246,73.736511,135.628847,0.001926,-1.887834,32.000000,-237.101784,136.415978,0.401469,13.605299,0.654245,270919.224416,0.913229,19.783097,24.701324,2.523571,68.278491,65.128556,88.144903,76.159540,42.134438,51.871616,66.063457,20.475027,13.994000
54.963332,64.966047,138.780010,142.907232,37.256184,57.745946,59.288608,12.905666,135.132372,1.443938,64.914796,55.611565,141.678116,137.421356,139.353615,136.255126,73.736074,135.642326,0.001925,-1.884313,32.000000,-237.101661,136.393089,0.341345,13.600589,0.654138,270907.168139,0.915748,19.767346,24.709590,2.523131,68.276288,65.125301,88.129090,76.159540,42.154331,51.871616,66.044668,20.475027,13.992245
54.958372,64.963057,138.804407,142.913403,37.028315,57.746054,59.314778,12.906670,135.144228,1.675954,64.909232,55.608398,141.680181,137.433683,139.354494,136.266640,73.736247,135.655527,0.001929,-1.881378,32.000000,-237.100677,136.401326,0.409704,13.604878,0.653852,270898.977539,0.913639,19.760266,24.715345,2.523001,68.277062,65.122433,88.114432,76.159540,42.163421,51.871616,66.025822,20.475027,13.991746
54.951158,64.959226,138.812660,142.921465,36.706181,57.745842,59.298110,12.906450,135.156289,1.678627,64.900343,55.602280,141.683763,137.447522,139.355285,136.283993,73.735853,135.665143,0.001966,-1.880288,32.000000,-237.100857,136.410701,0.410198,13.611757,0.654638,270895.980033,0.913928,19.760276,24.722315,2.524956,68.278962,65.119139,88.095972,76.159540,42.168378,51.871616,66.005760,20.475027,13.991188
54.941756,64.953748,138.854141,142.928164,36.489804,57.745883,59.286065,12.905307,135.165655,1.678445,64.889675,55.591350,141.686522,137.462582,139.356077,136.299270,73.735521,135.673992,0.001932,-1.882022,32.000000,-237.102085,136.418754,0.410218,13.612503,0.654624,270895.322031,0.913610,19.762048,24.728539,2.525628,68.280815,65.116372,88.079391,76.159540,42.206072,51.871616,65.991851,20.475027,13.990460
54.929207,64.945399,138.842874,142.936441,36.286165,57.745637,59.329536,12.904823,135.174222,1.678297,64.887396,55.577556,141.691125,137.478822,139.356839,136.310683,73.734833,135.683227,0.001931,-1.878956,32.000000,-237.102606,136.429916,0.409665,13.606297,0.654431,270894.472768,0.913987,19.765144,24.733591,2.526110,68.283020,65.113326,88.061265,76.159540,42.196405,51.871616,65.980495,20.475027,13.989163
54.919492,64.943012,138.860187,142.944450,36.240232,57.745598,59.246836,12.905316,135.182360,1.678564,64.887154,55.570562,141.696037,137.484910,139.357699,136.320780,73.734080,135.694213,0.001933,-1.880124,32.000000,-237.102044,136.442685,0.409959,13.605728,0.654733,270893.821227,0.914333,19.768693,24.738211,2.527297,68.287563,65.111288,88.047255,76.159540,42.194198,51.871616,65.973010,20.475027,13.988584
54.911354,64.942393,138.923534,142.954690,36.317048,57.745634,59.319318,12.905102,135.192866,1.672784,64.882540,55.563465,141.702746,137.495592,139.358017,136.329261,73.734422,135.706296,0.001969,-1.881262,32.000000,-237.102217,136.466729,0.404576,13.609139,0.655136,270891.024423,0.913870,19.772394,24.743374,2.527669,68.293708,65.108812,88.032000,76.159540,42.239823,51.871616,65.959574,20.475027,13.988409
54.902430,64.939470,138.909740,142.963202,36.254670,57.737302,59.296509,12.905072,135.201480,1.471743,64.872517,55.554826,141.708695,137.505334,139.361328,136.338113,73.734150,135.715575,0.001932,-1.881327,32.000000,-237.102350,136.488109,0.340433,13.611367,0.655397,270892.849233,0.915318,19.779338,24.749450,2.528432,68.298648,65.106198,88.018553,76.159540,42.231469,51.871616,65.952872,20.475027,13.988010
54.889476,64.931555,138.933001,142.973425,36.061591,57.736483,59.313781,12.905137,135.211990,1.464187,64.862262,55.539788,141.715691,137.514107,139.366592,136.349418,73.734059,135.720293,0.001924,-1.882063,32.000000,-237.102147,136.495879,0.338338,13.613717,0.655672,270894.631958,0.914349,19.786537,24.754961,2.529960,68.305682,65.104316,88.002284,76.159540,42.254783,51.871616,65.948146,20.475027,13.986911
54.878487,64.925296,138.902054,142.982224,36.000834,57.732234,59.253079,12.905957,135.220669,1.464069,64.857693,55.528231,141.723139,137.524122,139.370934,136.358201,73.734055,135.728590,0.001921,-1.882725,32.000000,-237.101299,136.507564,0.337944,13.611861,0.655526,270856.484280,0.914726,19.792185,24.759729,2.530120,68.311241,65.102693,87.988533,76.159540,42.230340,51.871616,65.945531,20.475027,13.985848
54.862354,64.920233,138.884905,142.992846,36.026618,57.707953,59.298987,12.905332,135.229685,1.464322,64.860757,55.512873,141.732149,137.531751,139.374759,136.365791,73.732424,135.733775,0.001929,-1.883264,32.000000,-237.101881,136.517694,0.338284,13.610235,0.655700,270850.625961,0.914667,19.796717,24.762104,2.531141,68.318883,65.100883,87.972188,76.159540,42.217009,51.871616,65.948168,20.475027,13.984877
54.850544,64.920137,138.911206,143.002573,36.062509,57.687699,59.158883,12.905354,135.233297,1.492123,64.859325,55.502320,141.740703,137.536327,139.378265,136.371113,73.732748,135.737350,0.001925,-1.883863,32.000000,-237.101700,136.507025,0.354168,13.613574,0.655732,270829.326068,0.915724,19.801019,24.766128,2.531084,68.325446,65.099555,87.959257,76.159540,42.235936,51.871616,65.952495,20.475027,13.984738
54.844844,64.918745,138.933824,143.014370,35.954308,57.663239,59.319389,12.906120,135.246709,1.703321,64.845199,55.493499,141.750323,137.548596,139.382280,136.380236,73.732777,135.750098,0.001918,-1.883872,32.000000,-237.100909,136.540944,0.409031,13.622537,0.655675,270718.622395,0.914915,19.811463,24.770271,2.531516,68.331941,65.097423,87.944780,76.159540,42.252377,51.871616,65.949192,20.475027,13.984492
54.828133,64.908669,138.950608,143.023919,35.750638,57.638527,59.318769,12.905509,135.257568,1.468131,64.834436,55.472794,141.759047,137.556666,139.387885,136.388089,73.732033,135.755409,0.001919,-1.885003,32.000000,-237.101343,136.549577,0.337533,13.620851,0.655588,270626.742341,0.916979,19.822721,24.771679,2.532540,68.336339,65.095541,87.931681,76.159540,42.265332,51.871616,65.955742,20.475027,13.983147
54.809084,64.901507,138.947898,143.032165,35.613859,57.618182,59.314429,12.905699,135.259873,1.467681,64.848975,55.454302,141.765697,137.556845,139.392223,136.394018,73.731332,135.758953,0.001930,-1.885009,32.000000,-237.101332,136.553786,0.337747,13.618428,0.655082,270512.689453,0.914212,19.826809,24.777824,2.533216,68.338652,65.094244,87.921272,76.159540,42.251768,51.871616,65.972330,20.475027,13.981877
54.794657,64.905787,138.933313,143.042748,35.347032,57.598110,59.303454,12.906199,135.260480,1.467567,64.871505,55.439135,141.774262,137.559209,139.396377,136.395677,73.731442,135.757408,0.001961,-1.887346,32.000000,-237.100997,136.554522,0.338358,13.619772,0.655192,270395.097028,0.914113,19.832803,24.781141,2.534294,68.340501,65.093233,87.911310,76.159540,42.263354,51.871616,65.986733,20.475027,13.982023
54.781425,64.921077,138.955525,143.057010,35.055776,57.573576,59.278728,12.906219,135.262213,1.467726,64.898908,55.425269,141.784884,137.559086,139.401531,136.394709,73.731604,135.757846,0.001927,-1.890819,32.000000,-237.101085,136.555662,0.337547,13.621475,0.655331,270300.913496,0.914191,19.843964,24.783557,2.535125,68.343263,65.092230,87.900712,76.159540,42.261146,51.871616,66.001600,20.475027,13.983883
54.771203,64.937214,138.977940,143.070837,35.260810,57.549190,59.307083,12.905026,135.259814,1.467532,64.911921,55.415870,141.794194,137.559123,139.405193,136.393047,73.730369,135.758070,0.001928,-1.894356,32.000000,-237.102111,136.551532,0.338057,13.620122,0.655183,270214.402964,0.914319,19.862123,24.782700,2.535527,68.345877,65.089839,87.893019,76.159540,42.278545,51.871616,66.014710,20.475027,13.986102
54.763818,64.943853,138.949617,143.080416,35.282847,57.549043,59.355121,12.904453,135.259178,1.372664,64.911508,55.405231,141.802225,137.557728,139.408179,136.390610,73.729478,135.758242,0.001928,-1.895537,32.000000,-237.102666,136.574123,0.302343,13.617070,0.655148,270114.487763,0.914593,19.890146,24.782748,2.536545,68.348252,65.088065,87.891326,76.159540,42.272265,51.871616,66.025647,20.475027,13.987328
54.753577,64.944029,138.928283,143.088339,35.241097,57.540776,59.270432,12.903603,135.251053,1.431454,64.911561,55.392720,141.810399,137.552493,139.412095,136.387765,73.727878,135.749932,0.001963,-1.897805,32.000000,-237.103337,136.544875,0.330092,13.614917,0.655234,270017.046584,0.913996,19.916122,24.784094,2.537427,68.350540,65.085948,87.893793,76.159540,42.251922,51.871616,66.040858,20.475027,13.987364
54.745765,64.943638,138.945447,143.096628,35.300671,57.516363,59.267944,12.903589,135.248607,1.462240,64.913460,55.378151,141.818454,137.548065,139.416373,136.382672,73.726144,135.746937,0.001930,-1.900078,32.000000,-237.103400,136.545912,0.338393,13.608481,0.655358,270024.461009,0.913407,19.929869,24.785067,2.537252,68.352728,65.083878,87.899120,76.159540,42.260939,51.871616,66.056825,20.475027,13.987181
54.737848,64.944656,138.975588,143.103095,35.442929,57.496089,59.308967,12.903515,135.246147,1.462079,64.922941,55.369214,141.826156,137.542545,139.421238,136.375065,73.725479,135.745032,0.001924,-1.898914,32.000000,-237.103539,136.544015,0.338459,13.614003,0.655411,269990.601374,0.914771,19.939903,24.782642,2.537337,68.355243,65.082435,87.905845,76.159540,42.292834,51.871616,66.071547,20.475027,13.987134
54.730392,64.950225,138.962539,143.111085,35.504268,57.471594,59.291815,12.903380,135.242392,1.461941,64.930235,55.360843,141.834737,137.534165,139.426898,136.371337,73.723915,135.744544,0.001924,-1.901398,32.000000,-237.103563,136.537136,0.338757,13.613315,0.655642,269880.226590,0.914564,19.947033,24.782926,2.538013,68.359771,65.080777,87.913727,76.159540,42.297289,51.871616,66.089215,20.475027,13.987858
54.724210,64.954996,138.977936,143.118037,35.305515,57.447137,59.291742,12.902896,135.240551,1.461390,64.929674,55.356920,141.843187,137.530524,139.433252,136.365271,73.723873,135.737788,0.001936,-1.901395,32.000000,-237.103965,136.531316,0.338491,13.618046,0.655418,269789.115983,0.913758,19.955676,24.782669,2.538930,68.364499,65.078912,87.922925,76.159540,42.291351,51.871616,66.107958,20.475027,13.988582
54.721828,64.954886,138.955703,143.122937,34.961628,57.426774,59.293306,12.903422,135.240520,1.461485,64.925415,55.350750,141.849431,137.529709,139.438245,136.362833,73.722117,135.737697,0.001933,-1.900825,32.000000,-237.103358,136.527960,0.338536,13.616489,0.655225,269682.318549,0.913785,19.968425,24.783995,2.539038,68.367605,65.077426,87.929366,76.159540,42.286633,51.871616,66.119397,20.475027,13.988589
54.713805,64.951855,138.956239,143.128286,34.751091,57.410706,59.276529,12.902556,135.237373,1.315767,64.922361,55.342032,141.856517,137.524429,139.444756,136.360103,73.720916,135.734921,0.001927,-1.899628,32.000000,-237.104214,136.524771,0.294270,13.606795,0.654896,269573.035986,0.913523,19.979149,24.780764,2.539606,68.372276,65.075810,87.938853,76.159540,42.286545,51.871616,66.138611,20.475027,13.988129
54.712012,64.950032,138.962966,143.132581,34.662811,57.390923,59.308416,12.902626,135.232482,1.664619,64.924133,55.335572,141.861982,137.520816,139.449069,136.353185,73.719480,135.734284,0.001926,-1.898855,32.000000,-237.104224,136.500847,0.407065,13.610615,0.654656,269479.786218,0.913219,19.981334,24.782478,2.539310,68.375586,65.074030,87.948149,76.159540,42.279034,51.871616,66.152397,20.475027,13.987743
54.706456,64.949702,138.981481,143.137626,34.519693,57.370530,59.200791,12.902452,135.227264,1.685004,64.925975,55.331217,141.867276,137.513045,139.453622,136.350817,73.718122,135.728885,0.001938,-1.896572,32.000000,-237.104401,136.492224,0.411260,13.609915,0.655053,269405.802637,0.913362,19.986031,24.782334,2.539692,68.379600,65.071857,87.960285,76.159540,42.295981,51.871616,66.172527,20.475027,13.987608
54.704603,64.951162,139.018256,143.141661,34.367487,57.370210,59.311917,12.902300,135.224075,1.684980,64.918777,55.331760,141.871455,137.509084,139.456430,136.347412,73.717093,135.729131,0.001969,-1.896569,32.000000,-237.104495,136.490083,0.411328,13.604034,0.654699,269313.798238,0.912585,19.985935,24.783460,2.539899,68.382788,65.070182,87.970142,76.159540,42.311667,51.871616,66.187539,20.475027,13.987708
54.703898,64.946575,139.011470,143.144707,34.262559,57.369838,59.321805,12.902035,135.224106,1.656781,64.905630,55.330410,141.874829,137.507344,139.461209,136.343137,73.714490,135.728676,0.001935,-1.895365,32.000000,-237.104876,136.506926,0.395234,13.600644,0.654674,269221.212174,0.914022,19.990957,24.782203,2.540495,68.388288,65.068120,87.981092,76.159540,42.319517,51.871616,66.200872,20.475027,13.987227
54.699797,64.939513,139.015670,143.146455,34.305093,57.369646,59.277416,12.901490,135.227066,1.267611,64.898330,55.324828,141.878685,137.504977,139.466563,136.340346,73.712654,135.722673,0.001935,-1.894201,32.000000,-237.105361,136.524848,0.270512,13.599346,0.655181,269222.203771,0.912342,19.994203,24.783352,2.541253,68.394372,65.067782,87.989194,76.159540,42.330440,51.871616,66.217186,20.475027,13.986163
