OSU 80 Ton Compressor Load Stand
54.693330,64.933152,139.020674,143.149704,34.439844,57.369604,59.303716,12.901493,135.215022,1.564116,64.893979,55.319636,141.882787,137.498033,139.470562,136.335860,73.710648,135.719495,0.001934,-1.893072,32.000000,-237.105329,136.465130,0.378186,13.594726,0.655303,269220.123316,0.912185,19.990294,24.785734,2.541162,68.401121,65.067219,87.996819,76.159540,42.343252,51.871616,66.241728,20.475027,13.985040
54.689380,64.930201,138.970635,143.152967,34.394376,57.369675,59.332370,12.901355,135.208782,1.686671,64.888813,55.315705,141.886330,137.493030,139.473013,136.329977,73.708819,135.715313,0.001961,-1.895384,32.000000,-237.105339,136.463087,0.412396,13.595011,0.655427,269217.237418,0.912924,19.987183,24.784663,2.541429,68.407359,65.066886,88.001793,76.159540,42.326635,51.871616,66.258141,20.475027,13.984529
54.685722,64.927248,138.966291,143.156308,34.466188,57.369565,59.328496,12.899929,135.201473,1.686892,64.878390,55.314305,141.889188,137.487983,139.475026,136.322560,73.705736,135.712264,0.001931,-1.894166,32.000000,-237.106752,136.455553,0.411848,13.598059,0.655766,269216.301128,0.912622,19.987054,24.785130,2.541821,68.414579,65.066294,88.005960,76.159540,42.310376,51.871616,66.280626,20.475027,13.983987
54.685811,64.922570,138.978468,143.158712,34.651294,57.369471,59.290903,12.900575,135.195472,1.687017,64.866095,55.311996,141.891057,137.485242,139.477170,136.317712,73.703681,135.703623,0.001925,-1.893583,32.000000,-237.106075,136.448385,0.411913,13.599052,0.655546,269217.692211,0.912248,19.987910,24.784933,2.541090,68.420044,65.065999,88.009437,76.159540,42.324395,51.871616,66.295125,20.475027,13.983345
54.680223,64.913685,138.950181,143.160904,34.608068,57.369227,59.273868,12.901316,135.189105,1.686972,64.853287,55.305857,141.894714,137.479716,139.481797,136.314127,73.702048,135.693191,0.001923,-1.892973,32.000000,-237.105424,136.444525,0.412079,13.597743,0.655425,269219.387454,0.912367,19.988481,24.786539,2.541181,68.427013,65.067786,88.014652,76.159540,42.304418,51.871616,66.318756,20.475027,13.982011
54.677877,64.905819,138.950152,143.162600,34.527204,57.352790,59.279312,12.902295,135.186622,1.686951,64.850129,55.302828,141.898109,137.474365,139.485625,136.310707,73.700392,135.685704,0.001936,-1.892953,32.000000,-237.104511,136.441883,0.411711,13.594654,0.655421,269217.885598,0.912930,19.983718,24.784408,2.541399,68.432570,65.069289,88.018320,76.159540,42.308328,51.871616,66.336796,20.475027,13.980755
54.674848,64.903339,138.985641,143.165813,34.605217,57.336576,59.269157,12.901442,135.191271,1.284878,64.850013,55.299431,141.902663,137.471751,139.490531,136.304743,73.699161,135.682324,0.001934,-1.892999,32.000000,-237.105492,136.489100,0.274713,13.609586,0.655412,269213.421232,0.913271,19.980217,24.780986,2.541141,68.439283,65.072479,88.023001,76.159540,42.330191,51.871616,66.359927,20.475027,13.980020
54.671291,64.902186,139.005617,143.169087,34.820792,57.336450,59.283806,12.901439,135.186371,1.249160,64.845196,55.298917,141.906981,137.470107,139.494277,136.301786,73.698473,135.681203,0.001927,-1.892964,32.000000,-237.105478,136.482625,0.266117,13.608529,0.655384,269132.747501,0.912949,19.974612,24.779015,2.541250,68.444166,65.074059,88.027179,76.159540,42.341795,51.871616,66.379374,20.475027,13.979817
54.668313,64.897866,138.998397,143.172525,35.050000,57.336174,59.304055,12.901666,135.184325,1.248910,64.831361,55.298851,141.911672,137.470021,139.498682,136.299316,73.697369,135.676254,0.001924,-1.894141,32.000000,-237.105220,136.477856,0.266065,13.602384,0.654707,269056.964420,0.912897,19.975051,24.778608,2.542040,68.449876,65.075947,88.031426,76.159540,42.335075,51.871616,66.403704,20.475027,13.979183
54.665780,64.890281,138.967935,143.174480,35.151728,57.336109,59.269775,12.901842,135.183858,1.249013,64.817929,55.294783,141.915747,137.467573,139.501309,136.298057,73.697170,135.670925,0.001940,-1.894152,32.000000,-237.105128,136.477051,0.266231,13.602937,0.654910,269057.421463,0.912733,19.977328,24.778753,2.542571,68.454146,65.077703,88.034488,76.159540,42.334445,51.871616,66.422952,20.475027,13.978013
54.659757,64.879133,138.929853,143.176176,35.419510,57.335993,59.287264,12.902825,135.177751,1.249358,64.809466,55.283752,141.918120,137.465522,139.505549,136.295115,73.695215,135.663752,0.001959,-1.895324,32.000000,-237.104119,136.473925,0.266264,13.600806,0.655200,269055.031096,0.912461,19.975877,24.777459,2.542577,68.458182,65.079338,88.037930,76.159540,42.321188,51.871616,66.451476,20.475027,13.976275
54.654419,64.873008,138.937207,143.177581,35.752101,57.335708,59.311520,12.902079,135.173583,1.249261,64.809084,55.277447,141.919793,137.458103,139.509294,136.290538,73.694322,135.652819,0.001928,-1.895890,32.000000,-237.104932,136.467466,0.266403,13.599921,0.655034,269049.796202,0.913016,19.970735,24.775076,2.542138,68.462383,65.081432,88.041984,76.159540,42.313051,51.871616,66.476127,20.475027,13.975038
54.656854,64.870137,138.925982,143.179882,36.090987,57.335569,59.323202,12.902372,135.173923,1.230131,64.794432,55.277620,141.922219,137.457705,139.511335,136.285070,73.693280,135.645627,0.001927,-1.897647,32.000000,-237.104740,136.476620,0.256437,13.600357,0.655008,269044.784141,0.912829,19.965391,24.773556,2.541721,68.466441,65.084184,88.047783,76.159540,42.303814,51.871616,66.497908,20.475027,13.974426
54.654799,64.863369,138.911916,143.181107,36.362299,57.335516,59.278225,12.901953,135.171660,1.085303,64.773605,55.275213,141.922507,137.455277,139.513137,136.290610,73.692287,135.642792,0.001925,-1.898829,32.000000,-237.105056,136.462899,0.219473,13.606806,0.655157,269041.295327,0.912535,19.964413,24.769151,2.542104,68.468946,65.085862,88.052468,76.159540,42.309093,51.871616,66.516836,20.475027,13.973452
54.652035,64.848288,138.909193,143.181441,36.562256,57.335495,59.269173,12.901263,135.163360,1.459931,64.748342,55.269575,141.922875,137.451514,139.516922,136.288645,73.691331,135.638194,0.001946,-1.901101,32.000000,-237.105690,136.435993,0.339418,13.602648,0.655033,269038.984899,0.912301,19.959194,24.766707,2.541785,68.471860,65.087563,88.058745,76.159540,42.280330,51.871616,66.543571,20.475027,13.971250
54.645097,64.834563,138.918679,143.181344,36.768473,57.335561,59.313373,12.900496,135.159411,1.463288,64.737320,55.261697,141.923384,137.451489,139.520215,136.284710,73.691335,135.631174,0.001912,-1.901102,32.000000,-237.106488,136.432325,0.338934,13.604774,0.654666,269035.521478,0.913014,19.954408,24.766327,2.541623,68.473676,65.089404,88.065017,76.159540,42.306834,51.871616,66.571021,20.475027,13.969071
54.635332,64.825120,138.916094,143.182638,36.966058,57.335789,59.295856,12.900906,135.155887,1.463197,64.736271,55.248754,141.925041,137.445764,139.523737,136.282176,73.691243,135.626012,0.001907,-1.902227,32.000000,-237.106022,136.424211,0.339166,13.602814,0.654865,269025.757890,0.913167,19.941991,24.765054,2.541702,68.473748,65.091506,88.073638,76.159540,42.317487,51.871616,66.605953,20.475027,13.967155
54.632721,64.823307,138.905406,143.184765,36.944140,57.336130,59.279856,12.901020,135.151091,1.462876,64.733649,55.243271,141.926310,137.439683,139.525409,136.279699,73.691461,135.623616,0.001906,-1.903384,32.000000,-237.105972,136.425523,0.339294,13.598799,0.654896,269017.866435,0.912582,19.934955,24.761649,2.542198,68.472208,65.092592,88.082595,76.159540,42.288718,51.871616,66.632129,20.475027,13.966588
54.627785,64.821129,138.842889,143.187186,36.891017,57.336014,59.281897,12.901342,135.150896,1.232465,64.727109,55.237693,141.927932,137.433424,139.527638,136.276272,73.692117,135.622210,0.001924,-1.904504,32.000000,-237.105821,136.474583,0.252457,13.604817,0.655103,269014.821237,0.913013,19.934929,24.759238,2.542605,68.470921,65.094649,88.093927,76.159540,42.259095,51.871616,66.664363,20.475027,13.966080
54.625283,64.816949,138.875124,143.188452,37.018606,57.335904,59.326758,12.901889,135.148503,1.051085,64.719239,55.232949,141.928671,137.431635,139.530616,136.278356,73.692865,135.617680,0.001919,-1.904479,32.000000,-237.105274,136.457720,0.205842,13.603712,0.655283,269015.856463,0.913309,19.935633,24.757859,2.542531,68.470269,65.096358,88.104318,76.159540,42.271725,51.871616,66.690289,20.475027,13.965289
54.621207,64.809904,138.890084,143.190126,37.165417,57.335631,59.322434,12.902557,135.140488,1.443164,64.707945,55.224138,141.930109,137.426088,139.533387,136.276521,73.692552,135.610608,0.001913,-1.906828,32.000000,-237.104545,136.419800,0.334721,13.601258,0.654734,269014.355870,0.913361,19.938216,24.756523,2.541617,68.468910,65.097822,88.116603,76.159540,42.282900,51.871616,66.722544,20.475027,13.964102
54.616163,64.803111,138.870213,143.191213,37.226001,57.335343,59.314163,12.902645,135.139327,1.459901,64.702313,55.216345,141.932650,137.421210,139.534518,136.273937,73.692122,135.608328,0.001910,-1.906813,32.000000,-237.104387,136.418823,0.338113,13.601814,0.654985,269010.632069,0.912705,19.936450,24.753579,2.542323,68.467066,65.099523,88.127646,76.159540,42.273644,51.871616,66.750623,20.475027,13.962849
54.615709,64.796748,138.892069,143.192597,37.152054,57.335668,59.298784,12.903710,135.138160,1.459969,64.699868,55.211225,141.933945,137.417972,139.534941,136.274977,73.692544,135.609593,0.001934,-1.908038,32.000000,-237.103512,136.418916,0.338042,13.598559,0.655218,269005.301480,0.912825,19.933334,24.750465,2.542787,68.463498,65.099628,88.140863,76.159540,42.280227,51.871616,66.782494,20.475027,13.961558
54.608062,64.793923,138.887021,143.194130,37.303410,57.335660,59.326383,12.902313,135.132494,1.459701,64.698561,55.205920,141.935229,137.412523,139.534423,136.268495,73.692606,135.606182,0.001953,-1.908618,32.000000,-237.104832,136.416767,0.338010,13.600174,0.655150,269000.797106,0.913025,19.931408,24.749789,2.542658,68.460410,65.100050,88.151930,76.159540,42.282026,51.871616,66.815292,20.475027,13.960834
54.605136,64.791465,138.885466,143.196560,37.470319,57.335909,59.304666,12.903475,135.131239,1.459415,64.698282,55.202892,141.936231,137.409696,139.533925,136.268906,73.692393,135.604277,0.001920,-1.910373,32.000000,-237.103664,136.414213,0.338236,13.596718,0.655419,268997.264281,0.913259,19.925482,24.749979,2.543079,68.456844,65.100228,88.164966,76.159540,42.290887,51.871616,66.850533,20.475027,13.960145
54.603583,64.789609,138.855709,143.198548,37.409869,57.335805,59.336371,12.904377,135.133911,1.459296,64.692840,55.200496,141.937701,137.410160,139.535265,136.267283,73.693416,135.604201,0.001919,-1.910368,32.000000,-237.102769,136.415710,0.338144,13.599699,0.655415,268997.440176,0.912969,19.930034,24.748265,2.543343,68.455565,65.101941,88.175496,76.159540,42.257053,51.871616,66.877292,20.475027,13.959646
54.605453,64.784125,138.832966,143.199680,37.215887,57.336083,59.328344,12.902703,135.123855,1.866782,64.678759,55.203380,141.938249,137.399148,139.534955,136.266805,73.693241,135.598951,0.001921,-1.910356,32.000000,-237.104378,136.362543,0.477732,13.603268,0.655623,268998.069748,0.913355,19.930398,24.747554,2.543451,68.451914,65.102790,88.186270,76.159540,42.251846,51.871616,66.908633,20.475027,13.958619
54.606732,64.776370,138.878932,143.198871,37.183267,57.336096,59.299812,12.902902,135.120226,1.892643,64.668121,55.206965,141.938430,137.395954,139.535335,136.262453,73.693264,135.597731,0.001925,-1.910326,32.000000,-237.104171,136.360876,0.483981,13.601815,0.655348,268995.413960,0.912890,19.930040,24.746494,2.542978,68.448586,65.103304,88.195432,76.159540,42.264776,51.871616,66.933117,20.475027,13.957295
54.608722,64.767873,138.898830,143.196956,37.136162,57.336513,59.292404,12.902475,135.119520,1.892398,64.658177,55.208753,141.938831,137.390716,139.536618,136.261193,73.693532,135.600437,0.001895,-1.910330,32.000000,-237.104642,136.358116,0.483764,13.605033,0.655017,268992.026075,0.912970,19.922752,24.744125,2.542474,68.444215,65.104305,88.206783,76.159540,42.290056,51.871616,66.962178,20.475027,13.955679
54.606801,64.761707,138.865129,143.195307,37.144857,57.336618,59.324176,12.903276,135.120398,1.892406,64.646754,55.210388,141.938497,137.390661,139.537389,136.264888,73.693822,135.602355,0.001890,-1.907986,32.000000,-237.103946,136.358707,0.484352,13.605201,0.655288,268985.867266,0.913367,19.913764,24.743511,2.543257,68.439875,65.104636,88.215542,76.159540,42.254989,51.871616,66.988706,20.475027,13.954492
54.601950,64.753231,138.866650,143.192730,37.267399,57.336660,59.341931,12.903367,135.117289,1.892481,64.653973,55.209788,141.937825,137.387216,139.538114,136.261847,73.694155,135.600043,0.001889,-1.909113,32.000000,-237.103661,136.354765,0.483604,13.606944,0.655201,268980.827426,0.913430,19.903346,24.744555,2.543528,68.435807,65.105064,88.225071,76.159540,42.269933,51.871616,67.024264,20.475027,13.952817
54.600415,64.754760,138.872825,143.191166,37.196214,57.336534,59.313711,12.903099,135.115826,1.745283,64.667865,55.212586,141.938388,137.384752,139.538575,136.256993,73.694782,135.595013,0.001913,-1.909989,32.000000,-237.103784,136.385831,0.426337,13.601794,0.655040,268976.857881,0.912963,19.899035,24.745194,2.543001,68.433087,65.105288,88.231494,76.159540,42.270732,51.871616,67.054335,20.475027,13.952495
54.604734,64.763195,138.880775,143.189183,37.251914,57.336702,59.301997,12.904127,135.115606,1.285149,64.680689,55.217514,141.938693,137.383637,139.538957,136.251397,73.696051,135.591355,0.001912,-1.910012,32.000000,-237.102760,136.407060,0.284030,13.603796,0.655015,268971.752115,0.912759,19.895239,24.743741,2.543254,68.429519,65.105907,88.237325,76.159540,42.273535,51.871616,67.082943,20.475027,13.953291
54.613071,64.768615,138.845415,143.186885,37.305067,57.336848,59.301450,12.905043,135.105481,1.710419,64.686035,55.223444,141.938243,137.376921,139.538495,136.249239,73.696085,135.588594,0.001907,-1.910074,32.000000,-237.101871,136.343417,0.434435,13.609061,0.655322,268971.952197,0.913224,19.898248,24.740675,2.543439,68.426636,65.105935,88.240662,76.159540,42.264822,51.871616,67.100710,20.475027,13.953808
54.616719,64.771332,138.818215,143.182724,37.180479,57.336827,59.305023,12.903652,135.095487,1.890091,64.691383,55.225292,141.936255,137.365139,139.536658,136.242042,73.695427,135.580083,0.001905,-1.910126,32.000000,-237.103265,136.340466,0.484333,13.604022,0.655216,268976.517103,0.913347,19.902515,24.737633,2.543383,68.423067,65.105954,88.243215,76.159540,42.238960,51.871616,67.125596,20.475027,13.953941
54.617393,64.773317,138.846262,143.178114,37.142585,57.336681,59.296001,12.903867,135.090232,1.890323,64.700887,55.226046,141.934547,137.359495,139.534392,136.237028,73.695126,135.571890,0.001931,-1.910147,32.000000,-237.102942,136.331857,0.484098,13.607494,0.654676,268978.732780,0.913217,19.899893,24.736259,2.542348,68.420197,65.105679,88.245507,76.159540,42.239948,51.871616,67.148774,20.475027,13.953906
54.623650,64.778663,138.881607,143.172023,37.091997,57.336759,59.326415,12.904353,135.084845,1.890382,64.719083,55.230027,141.931390,137.354219,139.533008,136.230932,73.694894,135.561987,0.001938,-1.910198,32.000000,-237.102418,136.320536,0.483980,13.606410,0.654723,268979.976266,0.913101,19.899091,24.732791,2.541680,68.416461,65.105361,88.248529,76.159540,42.267870,51.871616,67.172126,20.475027,13.954188
54.626131,64.786897,138.845288,143.167062,37.043533,57.336938,59.308980,12.903964,135.077599,1.889944,64.731591,55.235767,141.929104,137.348134,139.532211,136.221644,73.694050,135.553745,0.001908,-1.910230,32.000000,-237.102805,136.315646,0.484200,13.607813,0.654700,268980.988275,0.913230,19.900427,24.729120,2.542162,68.412842,65.105040,88.252212,76.159540,42.250253,51.871616,67.192494,20.475027,13.955039
54.632203,64.795983,138.844561,143.160374,36.845475,57.336864,59.317560,12.904174,135.078629,1.481524,64.743671,55.247020,141.924881,137.344612,139.529394,136.214448,73.694184,135.549668,0.001908,-1.910228,32.000000,-237.102602,136.355589,0.345402,13.598543,0.654848,268983.463382,0.912660,19.899739,24.724552,2.542518,68.408732,65.104250,88.255963,76.159540,42.229199,51.871616,67.213927,20.475027,13.956021
54.637209,64.801725,138.830594,143.154194,36.744217,57.345349,59.312197,12.903120,135.070536,1.450982,64.753806,55.251032,141.920031,137.337983,139.528182,136.206757,73.693941,135.545785,0.001907,-1.909065,32.000000,-237.103677,136.345709,0.338593,13.596888,0.654580,268990.560400,0.912906,19.905579,24.721400,2.541738,68.407037,65.103318,88.259700,76.159540,42.233179,51.871616,67.230430,20.475027,13.956718
54.645309,64.809222,138.801072,143.146229,36.706410,57.345205,59.312086,12.903116,135.059918,1.486501,64.769539,55.262046,141.915851,137.331648,139.528175,136.196849,73.695208,135.535633,0.001911,-1.909060,32.000000,-237.103645,136.322549,0.354221,13.593909,0.654947,268995.191909,0.912682,19.908809,24.719290,2.541442,68.407614,65.103863,88.265096,76.159540,42.205274,51.871616,67.247237,20.475027,13.957375
54.657663,64.816889,138.784363,143.139218,36.647669,57.345278,59.300869,12.902765,135.051272,1.862685,64.777645,55.271489,141.911104,137.327137,139.527675,136.190443,73.695366,135.528206,0.001881,-1.909082,32.000000,-237.103998,136.273960,0.479376,13.592457,0.654985,269038.199513,0.912821,19.909724,24.717650,2.540953,68.407019,65.103794,88.268367,76.159540,42.193303,51.871616,67.256534,20.475027,13.958258
54.669147,64.823978,138.742080,143.129379,36.550112,57.347198,59.305785,12.903169,135.046620,1.889051,64.782055,55.282673,141.905801,137.318912,139.527037,136.183519,73.696753,135.523092,0.001874,-1.909089,32.000000,-237.103424,136.266321,0.485354,13.584033,0.654875,269039.028924,0.912689,19.909410,24.711460,2.540036,68.406429,65.103571,88.271670,76.159540,42.174314,51.871616,67.262835,20.475027,13.959052
54.673284,64.826286,138.756103,143.119738,36.687048,57.347248,59.284829,12.901615,135.034748,1.889331,64.793854,55.289453,141.900108,137.312198,139.525004,136.178139,73.696443,135.515851,0.001875,-1.909056,32.000000,-237.105068,136.261678,0.484968,13.582077,0.654696,269040.949120,0.912654,19.905167,24.707699,2.539157,68.404616,65.102664,88.272428,76.159540,42.173357,51.871616,67.277302,20.475027,13.959166
54.679099,64.834717,138.710183,143.109339,36.775987,57.347237,59.322144,12.902530,135.034290,1.558088,64.820327,55.294596,141.893126,137.305685,139.522509,136.169673,73.696515,135.510127,0.001900,-1.909061,32.000000,-237.104054,136.305036,0.368205,13.580909,0.654748,269050.537358,0.912414,19.901186,24.703834,2.537850,68.404691,65.102011,88.273698,76.159540,42.135552,51.871616,67.288455,20.475027,13.960000
54.686177,64.847145,138.689962,143.102194,36.716659,57.347355,59.326982,12.904024,135.025630,1.455684,64.844884,55.299850,141.886297,137.302920,139.520593,136.164779,73.696431,135.503771,0.001906,-1.909078,32.000000,-237.102532,136.299224,0.339390,13.580814,0.654856,269051.242686,0.912666,19.899507,24.700633,2.537914,68.404505,65.101267,88.274254,76.159540,42.124566,51.871616,67.297162,20.475027,13.961454
54.693487,64.864959,138.674599,143.095261,36.591248,57.357784,59.308581,12.904252,135.018025,1.455846,64.868426,55.305649,141.880185,137.299353,139.516699,136.159533,73.696473,135.494913,0.001903,-1.909120,32.000000,-237.102361,136.292961,0.339222,13.580045,0.654612,269055.756520,0.912005,19.902333,24.697784,2.536804,68.403780,65.100934,88.274603,76.159540,42.103560,51.871616,67.306414,20.475027,13.963792
54.703946,64.877920,138.724427,143.089430,36.514676,57.358001,59.292771,12.904434,135.009844,1.455688,64.888009,55.312947,141.874088,137.294066,139.512210,136.152088,73.695125,135.488021,0.001903,-1.910894,32.000000,-237.102116,136.287733,0.339118,13.579805,0.654432,269063.494093,0.911832,19.907938,24.694785,2.536106,68.401092,65.098991,88.274539,76.159540,42.128146,51.871616,67.310829,20.475027,13.965491
54.717810,64.893499,138.705456,143.082583,36.407634,57.370478,59.308365,12.903807,134.995792,1.633362,64.900234,55.326276,141.867468,137.287855,139.507186,136.146650,73.694408,135.481228,0.001929,-1.910352,32.000000,-237.102870,136.248576,0.405944,13.578370,0.654434,269123.586508,0.912190,19.918710,24.690446,2.535487,68.397562,65.097329,88.275387,76.159540,42.110092,51.871616,67.309047,20.475027,13.967683
54.730482,64.900226,138.704106,143.075946,36.483808,57.390789,59.308419,12.904393,134.990722,1.888337,64.897389,55.335718,141.862760,137.281524,139.503585,136.140550,73.693986,135.477231,0.001933,-1.910628,32.000000,-237.102426,136.235588,0.484480,13.576001,0.654577,269132.406636,0.912275,19.921594,24.688452,2.535913,68.394186,65.096990,88.276825,76.159540,42.107829,51.871616,67.303805,20.475027,13.968628
54.738331,64.901001,138.706294,143.066687,36.447341,57.415501,59.311501,12.904339,134.987073,1.890732,64.900372,55.345407,141.855624,137.277408,139.499084,136.137621,73.692968,135.473915,0.001905,-1.908291,32.000000,-237.102562,136.231214,0.484148,13.581783,0.654520,269199.263868,0.912016,19.923817,24.685875,2.534923,68.390023,65.096623,88.278673,76.159540,42.091034,51.871616,67.303838,20.475027,13.968755
54.746980,64.902420,138.673120,143.058929,36.426500,57.435780,59.309519,12.904339,134.994194,1.521828,64.902634,55.355689,141.850066,137.278550,139.495973,136.134849,73.692235,135.474043,0.001905,-1.905331,32.000000,-237.102649,136.289243,0.352074,13.573547,0.654680,269296.178117,0.912121,19.918340,24.684358,2.534312,68.387488,65.096547,88.279353,76.159540,42.068586,51.871616,67.301784,20.475027,13.968727
54.756113,64.904631,138.699401,143.049834,36.414519,57.460421,59.279727,12.904759,134.997799,1.235734,64.902647,55.366952,141.843680,137.282772,139.491579,136.132014,73.692223,135.475989,0.001906,-1.902989,32.000000,-237.102303,136.297219,0.265780,13.573950,0.654587,269411.564856,0.912323,19.911555,24.683767,2.533988,68.385312,65.096388,88.278150,76.159540,42.082213,51.871616,67.298619,20.475027,13.968943
54.766642,64.905225,138.690446,143.042492,36.482979,57.480971,59.326080,12.906114,134.997916,1.234296,64.901522,55.381213,141.836951,137.286932,139.488546,136.133461,73.693080,135.476955,0.001910,-1.901236,32.000000,-237.100937,136.298005,0.265862,13.576699,0.654921,269505.979161,0.912520,19.904647,24.684564,2.532982,68.385003,65.096752,88.276287,76.159540,42.073998,51.871616,67.293190,20.475027,13.968929
54.779891,64.904527,138.658129,143.034203,36.634472,57.505746,59.324838,12.906819,134.997554,1.233720,64.892893,55.393271,141.829488,137.288272,139.483958,136.135009,73.692538,135.481959,0.001888,-1.901254,32.000000,-237.100256,136.301825,0.266111,13.568430,0.655183,269620.477201,0.913207,19.898065,24.685519,2.533040,68.385308,65.095465,88.273124,76.159540,42.044669,51.871616,67.281076,20.475027,13.968782
54.788667,64.900759,138.646791,143.026891,36.802616,57.525905,59.305535,12.906736,134.997525,1.234278,64.884642,55.404093,141.823245,137.287576,139.478900,136.137280,73.691972,135.482042,0.001887,-1.899490,32.000000,-237.100419,136.304759,0.265735,13.568257,0.655086,269713.298385,0.912627,19.888524,24.685129,2.532389,68.385838,65.094770,88.268816,76.159540,42.023433,51.871616,67.273913,20.475027,13.968168
54.801529,64.894775,138.658826,143.017805,37.197375,57.550488,59.276964,12.906096,134.990959,1.418342,64.873579,55.411016,141.814949,137.285554,139.473538,136.137717,73.690814,135.483262,0.001887,-1.898320,32.000000,-237.101062,136.271465,0.334693,13.568679,0.655400,269825.384048,0.912793,19.875072,24.688100,2.531187,68.387115,65.093945,88.261917,76.159540,42.047489,51.871616,67.257693,20.475027,13.967224
54.810345,64.889319,138.661305,143.009896,37.478974,57.562713,59.310548,12.907897,134.991608,1.674088,64.867003,55.420951,141.808416,137.288124,139.468716,136.140694,73.690335,135.486220,0.001915,-1.898911,32.000000,-237.099436,136.268213,0.411455,13.574680,0.655447,269915.274656,0.913239,19.862859,24.688706,2.530574,68.388335,65.093434,88.255124,76.159540,42.031198,51.871616,67.246734,20.475027,13.966223
54.817788,64.883643,138.676701,143.000236,37.884584,57.587425,59.292968,12.907664,134.994755,1.677003,64.853025,55.428544,141.799354,137.290289,139.461077,136.142228,73.688305,135.486222,0.001917,-1.897716,32.000000,-237.099679,136.275339,0.411122,13.579444,0.655569,270023.415435,0.913817,19.844500,24.690456,2.530200,68.387361,65.092806,88.244444,76.159540,42.033017,51.871616,67.233770,20.475027,13.965286
54.823655,64.876350,138.692668,142.991022,38.231690,57.611754,59.266386,12.908250,135.007389,1.265566,64.839930,55.435929,141.791302,137.294333,139.455204,136.146203,73.686027,135.491924,0.001914,-1.895367,32.000000,-237.099120,136.334772,0.270773,13.579606,0.655295,270074.371448,0.913318,19.830562,24.692369,2.529838,68.387457,65.092000,88.233149,76.159540,42.038946,51.871616,67.221993,20.475027,13.964093
54.827703,64.870248,138.723519,142.984000,38.396899,57.631160,59.293031,12.907377,135.006933,1.239938,64.832253,55.439421,141.784885,137.296168,139.449099,136.148130,73.685177,135.492442,0.001916,-1.895365,32.000000,-237.100220,136.338543,0.264528,13.586734,0.655306,270185.831505,0.913830,19.817728,24.694401,2.529776,68.387105,65.091774,88.224142,76.159540,42.052861,51.871616,67.212666,20.475027,13.963049
54.832190,64.864789,138.715338,142.977569,38.521639,57.650613,59.309939,12.908074,135.013075,1.239724,64.822796,55.443314,141.777739,137.299560,139.443581,136.150288,73.684665,135.495487,0.001948,-1.894199,32.000000,-237.099568,136.340800,0.264690,13.584701,0.655557,270295.581725,0.914499,19.804791,24.699444,2.529796,68.385826,65.091487,88.215462,76.159540,42.038902,51.871616,67.201954,20.475027,13.962083
54.840819,64.858002,138.729019,142.970201,38.779685,57.674974,59.313252,12.909360,135.019276,1.239844,64.812279,55.448793,141.770024,137.308542,139.437984,136.158187,73.683459,135.499244,0.001947,-1.894184,32.000000,-237.098390,136.348090,0.264759,13.588117,0.655515,270381.609166,0.914307,19.794794,24.700546,2.530172,68.383397,65.091872,88.206170,76.159540,42.049550,51.871616,67.186127,20.475027,13.960897
54.846483,64.851820,138.706002,142.963056,38.998117,57.699308,59.289597,12.908111,135.025311,1.239974,64.802687,55.456911,141.763267,137.314174,139.431458,136.165211,73.682786,135.506360,0.001924,-1.892995,32.000000,-237.099602,136.357685,0.264448,13.585705,0.655717,270467.787846,0.914258,19.785020,24.702534,2.529816,68.382537,65.092728,88.198053,76.159540,42.029231,51.871616,67.170003,20.475027,13.959791
54.856416,64.847298,138.702505,142.957398,39.225322,57.710554,59.181995,12.908164,135.028977,1.454153,64.791659,55.468451,141.756536,137.320968,139.426045,136.168097,73.681873,135.513561,0.001926,-1.890610,32.000000,-237.099518,136.338296,0.334806,13.593321,0.655763,270575.960729,0.914417,19.769937,24.705561,2.529667,68.382651,65.092673,88.192352,76.159540,42.012458,51.871616,67.152299,20.475027,13.958920
54.867025,64.840146,138.685065,142.950370,39.601970,57.733756,59.304599,12.907457,135.037602,1.465629,64.770850,55.478353,141.750673,137.327704,139.421506,136.172675,73.681748,135.522993,0.001928,-1.888786,32.000000,-237.100171,136.347584,0.337169,13.597781,0.655949,270684.122896,0.915048,19.758308,24.709686,2.528986,68.385372,65.094342,88.185590,76.159540,42.020624,51.871616,67.128173,20.475027,13.957774
54.870281,64.829280,138.651451,142.943580,39.868958,57.745847,59.306393,12.908004,135.049942,1.386997,64.755589,55.478216,141.745554,137.336843,139.417594,136.178895,73.681440,135.534565,0.001935,-1.887009,32.000000,-237.099582,136.379072,0.304103,13.601408,0.655535,270731.663952,0.916696,19.744236,24.714092,2.528465,68.386676,65.095815,88.180349,76.159540,41.974837,51.871616,67.113230,20.475027,13.956113
54.872368,64.817631,138.673605,142.935978,40.002101,57.746272,59.300090,12.908340,135.062028,1.033586,64.752306,55.476973,141.739008,137.347625,139.412977,136.187810,73.680078,135.544160,0.001912,-1.884663,32.000000,-237.099190,136.411152,0.191738,13.603487,0.655322,270831.829806,0.914955,19.726886,24.718791,2.527658,68.386872,65.096735,88.173128,76.159540,41.969654,51.871616,67.097410,20.475027,13.954054
54.875145,64.814147,138.667149,142.931496,40.082644,57.746434,59.337117,12.907900,135.070528,1.031466,64.757247,55.478016,141.734988,137.354583,139.409534,136.194240,73.679155,135.548522,0.001911,-1.886405,32.000000,-237.099601,136.419451,0.192097,13.601706,0.655045,270879.736654,0.915032,19.712891,24.724711,2.526895,68.388136,65.098303,88.167740,76.159540,41.978519,51.871616,67.081983,20.475027,13.953134
54.877892,64.816044,138.664734,142.928105,40.229518,57.746497,59.287531,12.908674,135.081369,1.031712,64.764713,55.479309,141.729890,137.361409,139.404606,136.201074,73.678291,135.555240,0.001909,-1.888330,32.000000,-237.098845,136.427957,0.191599,13.608859,0.655004,270873.933346,0.915069,19.699236,24.730724,2.527203,68.389285,65.099839,88.161663,76.159540,41.958098,51.871616,67.065122,20.475027,13.953008
54.884348,64.819952,138.684683,142.926212,40.313322,57.746440,59.277660,12.908704,135.083447,1.125710,64.768429,55.485050,141.726664,137.367565,139.402397,136.208749,73.677184,135.561331,0.001943,-1.887149,32.000000,-237.098793,136.413148,0.229674,13.609020,0.655016,270872.454533,0.914441,19.693081,24.733762,2.526957,68.389823,65.101245,88.158224,76.159540,41.957253,51.871616,67.046235,20.475027,13.953275
54.892717,64.823340,138.732612,142.923936,40.371112,57.746182,59.248250,12.908228,135.091362,1.465169,64.768894,55.491569,141.723971,137.374893,139.399262,136.217116,73.675434,135.569148,0.001931,-1.889470,32.000000,-237.099292,136.398194,0.336677,13.598714,0.654622,270874.178706,0.915160,19.692340,24.737884,2.526787,68.389902,65.102193,88.154485,76.159540,41.983894,51.871616,67.019819,20.475027,13.953589
54.896049,64.823343,138.737290,142.921130,40.366357,57.746348,59.274236,12.907047,135.097514,1.467892,64.772024,55.493263,141.721620,137.378291,139.396093,136.222518,73.673835,135.573368,0.001930,-1.889428,32.000000,-237.100377,136.401768,0.336562,13.608764,0.654633,270876.137728,0.915202,19.690043,24.741945,2.526853,68.389426,65.103906,88.151458,76.159540,41.994328,51.871616,67.001531,20.475027,13.953367
54.903287,64.825207,138.755837,142.917935,40.305975,57.746445,59.301945,12.906776,135.108966,1.467909,64.774459,55.497845,141.717782,137.386649,139.393397,136.227212,73.672361,135.584225,0.001928,-1.891143,32.000000,-237.100663,136.409162,0.336664,13.610377,0.655257,270877.015847,0.915506,19.685388,24.747484,2.527341,68.388629,65.105137,88.146802,76.159540,42.010107,51.871616,66.975724,20.475027,13.953365
54.902991,64.827025,138.736953,142.915335,40.138103,57.746523,59.290610,12.906406,135.122148,1.382882,64.784466,55.498333,141.714629,137.395650,139.389955,136.233443,73.670633,135.591449,0.001961,-1.891715,32.000000,-237.101062,136.436984,0.302000,13.615060,0.654743,270878.441387,0.915046,19.682191,24.751129,2.527273,68.387096,65.105694,88.143779,76.159540,41.979938,51.871616,66.957945,20.475027,13.953394
54.905521,64.834357,138.764040,142.913673,39.886126,57.746607,59.276915,12.905413,135.132338,1.125940,64.807577,55.500426,141.711989,137.403212,139.388199,136.241479,73.669624,135.599614,0.001953,-1.891690,32.000000,-237.101963,136.438126,0.230300,13.612920,0.654665,270879.755432,0.914491,19.677100,24.757866,2.527277,68.385653,65.106132,88.141349,76.159540,41.995257,51.871616,66.937943,20.475027,13.953941
54.915691,64.846187,138.800540,142.913855,39.679749,57.746481,59.294445,12.906037,135.136785,1.455978,64.819582,55.509362,141.711000,137.407325,139.386707,136.248134,73.667739,135.609057,0.001941,-1.892285,32.000000,-237.101354,136.420969,0.335824,13.610413,0.654354,270883.678929,0.914677,19.679202,24.763096,2.526947,68.384377,65.105962,88.138407,76.159540,42.007255,51.871616,66.910694,20.475027,13.955361
54.929305,64.856093,138.791032,142.913459,39.521498,57.746649,59.293699,12.905681,135.146940,1.466747,64.822207,55.520281,141.709655,137.416150,139.382876,136.261133,73.667768,135.617191,0.001931,-1.894609,32.000000,-237.101695,136.433307,0.337683,13.611996,0.654573,270890.103816,0.914861,19.684104,24.768063,2.527324,68.384244,65.106262,88.136336,76.159540,41.999270,51.871616,66.873062,20.475027,13.956861
54.933279,64.857298,138.764609,142.911621,39.441605,57.746565,59.307194,12.905660,135.155143,1.466704,64.822388,55.524045,141.706613,137.427556,139.381025,136.273713,73.666069,135.628810,0.001930,-1.891733,32.000000,-237.101660,136.440983,0.337869,13.618745,0.654750,270897.440690,0.914430,19.686164,24.774526,2.527521,68.385112,65.105479,88.134350,76.159540,41.990419,51.871616,66.848606,20.475027,13.956918
54.940214,64.858574,138.803895,142.909066,39.247225,57.746864,59.290696,12.905579,135.165168,1.466142,64.829956,55.529496,141.704783,137.436923,139.379927,136.282093,73.665083,135.637009,0.001932,-1.889422,32.000000,-237.101794,136.452773,0.338191,13.617825,0.654441,270901.553331,0.914217,19.682995,24.778439,2.526721,68.387601,65.104473,88.133689,76.159540,41.992449,51.871616,66.816375,20.475027,13.956832
54.939706,64.861725,138.792510,142.907535,38.854522,57.746977,59.288900,12.904562,135.169997,1.465780,64.835982,55.531218,141.702524,137.442808,139.377401,136.287038,73.665423,135.644887,0.001920,-1.888243,32.000000,-237.102816,136.460725,0.337936,13.622077,0.653929,270902.939781,0.913938,19.680381,24.785769,2.526057,68.390382,65.103280,88.132846,76.159540,41.994893,51.871616,66.795321,20.475027,13.957058
54.947145,64.865768,138.838487,142.906205,38.649304,57.747082,59.292979,12.904920,135.175345,1.666842,64.838391,55.534997,141.699166,137.450553,139.374582,136.296081,73.665411,135.650851,0.001909,-1.888806,32.000000,-237.102495,136.432431,0.412724,13.624362,0.654079,270904.433249,0.914072,19.674999,24.790728,2.526454,68.391736,65.102255,88.131381,76.159540,42.011225,51.871616,66.763557,20.475027,13.957431
54.953860,64.867176,138.832694,142.904883,38.473611,57.747184,59.314417,12.905470,135.185551,1.697588,64.837534,55.537948,141.698403,137.456794,139.373394,136.301874,73.665747,135.655415,0.001906,-1.890583,32.000000,-237.101991,136.455729,0.416331,13.622643,0.653826,270907.089331,0.914119,19.678639,24.794205,2.526270,68.393772,65.101519,88.129993,76.159540,42.007534,51.871616,66.732169,20.475027,13.957535
54.955156,64.866114,138.839460,142.902089,38.081954,57.746780,59.295129,12.905624,135.193410,1.679168,64.842054,55.544772,141.695906,137.464253,139.372113,136.311983,73.666112,135.665158,0.001939,-1.891803,32.000000,-237.101942,136.462276,0.411913,13.610822,0.653853,270908.361453,0.913930,19.675537,24.797108,2.526764,68.397061,65.101102,88.127111,76.159540,42.015333,51.871616,66.701093,20.475027,13.957198
54.958510,64.868212,138.894447,142.899808,37.784991,57.746851,59.306054,12.905586,135.196076,1.678928,64.851102,55.549704,141.693420,137.470177,139.369443,136.318011,73.665207,135.667511,0.001932,-1.894133,32.000000,-237.101989,136.465336,0.411658,13.608262,0.653815,270907.430259,0.913481,19.670499,24.798985,2.526350,68.399809,65.099326,88.122867,76.159540,42.036858,51.871616,66.674755,20.475027,13.957246
54.958470,64.875574,138.884741,142.897608,37.518397,57.746836,59.310443,12.905016,135.199187,1.731671,64.868369,55.551372,141.691201,137.471633,139.365907,136.323078,73.665615,135.675018,0.001927,-1.895744,32.000000,-237.102531,136.452547,0.432793,13.610473,0.654395,270903.915975,0.913746,19.668192,24.803340,2.526414,68.405572,65.097889,88.118328,76.159540,42.046259,51.871616,66.644893,20.475027,13.957956
54.962195,64.884539,138.920576,142.896188,37.398072,57.746691,59.277785,12.904852,135.193029,2.101316,64.881063,55.556926,141.689073,137.472309,139.362508,136.320683,73.666235,135.680200,0.001927,-1.896364,32.000000,-237.102669,136.416935,0.554241,13.605740,0.654753,270906.059633,0.913522,19.667072,24.805385,2.527260,68.410308,65.095888,88.114572,76.159540,42.064116,51.871616,66.619234,20.475027,13.959055
54.975288,64.895743,138.917015,142.894197,37.294025,57.746770,59.316799,12.905083,135.193872,2.118958,64.880106,55.574661,141.687119,137.477193,139.357720,136.327489,73.666533,135.683644,0.001964,-1.897335,32.000000,-237.102273,136.421268,0.558303,13.605745,0.654611,270911.159666,0.913473,19.674471,24.808616,2.527085,68.415903,65.093317,88.111083,76.159540,42.063794,51.871616,66.576549,20.475027,13.960509
54.981297,64.896395,138.923046,142.890653,37.333113,57.746508,59.285463,12.904594,135.200621,2.071841,64.867226,55.582451,141.684459,137.483125,139.353093,136.332067,73.667491,135.685398,0.001957,-1.900246,32.000000,-237.102791,136.436563,0.539735,13.608103,0.654977,270915.298049,0.913927,19.679860,24.810505,2.527566,68.419486,65.091137,88.108660,76.159540,42.060931,51.871616,66.541032,20.475027,13.960893
54.987111,64.888425,138.915722,142.884813,37.400178,57.746408,59.297040,12.904684,135.211154,1.694626,64.852974,55.583031,141.680048,137.490061,139.349311,136.337633,73.668312,135.693890,0.001940,-1.900204,32.000000,-237.102688,136.479783,0.415810,13.606547,0.654792,270920.138493,0.913114,19.678496,24.811877,2.526899,68.424397,65.088089,88.105802,76.159540,42.064347,51.871616,66.501697,20.475027,13.959661
54.988331,64.880387,138.911088,142.880120,37.499054,57.746429,59.291744,12.904673,135.217389,1.683290,64.843684,55.585872,141.676515,137.497425,139.346398,136.341431,73.669533,135.699414,0.001933,-1.899636,32.000000,-237.102683,136.485942,0.413314,13.607389,0.654623,270916.307695,0.913483,19.673382,24.811769,2.526733,68.429257,65.085976,88.104509,76.159540,42.050539,51.871616,66.473502,20.475027,13.958373
54.987943,64.873061,138.903452,142.875535,37.425537,57.746419,59.306255,12.905427,135.214113,1.995334,64.842806,55.583972,141.673041,137.505494,139.342965,136.344665,73.671975,135.703616,0.001933,-1.899695,32.000000,-237.102041,136.441880,0.525516,13.608200,0.654559,270907.181854,0.913177,19.659833,24.815060,2.526332,68.435968,65.083051,88.103751,76.159540,42.055981,51.871616,66.439059,20.475027,13.957035
54.988559,64.871416,138.934914,142.872961,37.291696,57.746156,59.332391,12.905771,135.214873,2.118977,64.847062,55.587694,141.671207,137.507418,139.341252,136.344904,73.674844,135.707710,0.001934,-1.899686,32.000000,-237.101514,136.445906,0.559917,13.614268,0.654456,270899.561233,0.913217,19.650623,24.816517,2.526192,68.442839,65.081182,88.103206,76.159540,42.069114,51.871616,66.411713,20.475027,13.956502
54.992611,64.873476,138.936626,142.870454,37.246584,57.745967,59.324194,12.905733,135.217665,2.070887,64.840005,55.593664,141.667729,137.508610,139.337422,136.346324,73.676101,135.709735,0.001926,-1.900858,32.000000,-237.101564,136.462468,0.540609,13.615765,0.654370,270891.575650,0.912982,19.643669,24.816110,2.526071,68.449635,65.078899,88.100962,76.159540,42.068620,51.871616,66.370729,20.475027,13.956668
54.987852,64.871031,138.893922,142.868089,37.232070,57.746088,59.284941,12.904529,135.226689,1.697940,64.834549,55.592833,141.664628,137.513622,139.334635,136.346580,73.677675,135.712026,0.001916,-1.900859,32.000000,-237.102710,136.499379,0.418033,13.618688,0.654225,270885.568899,0.912561,19.641434,24.815225,2.526615,68.455405,65.076902,88.099822,76.159540,42.061612,51.871616,66.347040,20.475027,13.956194
54.981798,64.867396,138.912487,142.865172,37.108106,57.745999,59.286701,12.904996,135.229516,1.677447,64.840926,55.590831,141.660050,137.516393,139.332119,136.346454,73.678885,135.714661,0.001914,-1.900847,32.000000,-237.102357,136.499774,0.413587,13.618688,0.654105,270883.748317,0.912614,19.639606,24.814949,2.526460,68.461102,65.073935,88.096524,76.159540,42.067772,51.871616,66.319890,20.475027,13.955468
54.982679,64.870646,138.942530,142.863591,37.058105,57.745936,59.307623,12.904779,135.230233,1.677403,64.844301,55.588135,141.657108,137.518334,139.330180,136.344586,73.680012,135.714223,0.001933,-1.901404,32.000000,-237.102368,136.500657,0.413809,13.619084,0.653815,270882.251306,0.913302,19.641728,24.814484,2.525902,68.465164,65.072152,88.092092,76.159540,42.067976,51.871616,66.293706,20.475027,13.955596
54.981872,64.873311,138.939205,142.862060,36.963682,57.745495,59.308674,12.906281,135.233843,1.677271,64.846672,55.589090,141.653701,137.520021,139.325607,136.345776,73.680351,135.717234,0.001944,-1.904403,32.000000,-237.100693,136.501975,0.413318,13.614600,0.653989,270879.265452,0.913376,19.643901,24.814552,2.526518,68.468609,65.070071,88.083956,76.159540,42.078330,51.871616,66.262213,20.475027,13.955835
54.985126,64.875162,138.915778,142.861034,37.027015,57.745354,59.308541,12.906379,135.234154,1.677815,64.848124,55.591197,141.652255,137.522552,139.323177,136.346761,73.679989,135.716559,0.001936,-1.904521,32.000000,-237.100607,136.501754,0.413671,13.615335,0.654116,270879.912350,0.913045,19.646306,24.813212,2.527024,68.471465,65.068514,88.076969,76.159540,42.062048,51.871616,66.230575,20.475027,13.955924
54.982137,64.876570,138.914075,142.860158,37.131087,57.745390,59.310956,12.905897,135.239674,1.577172,64.847716,55.589718,141.651427,137.525924,139.320332,136.345859,73.678751,135.720328,0.001937,-1.904541,32.000000,-237.101036,136.524742,0.373362,13.613337,0.654325,270880.110777,0.913043,19.649746,24.814331,2.527000,68.474414,65.065261,88.069509,76.159540,42.076120,51.871616,66.201021,20.475027,13.955967
54.976373,64.876702,138.959298,142.859400,37.180579,57.745157,59.245532,12.905607,135.242792,1.305568,64.849553,55.585450,141.649187,137.525810,139.317813,136.346472,73.677690,135.723310,0.001955,-1.905096,32.000000,-237.101318,136.533226,0.291696,13.614615,0.654123,270880.269490,0.912987,19.648474,24.814366,2.526425,68.475256,65.062462,88.062755,76.159540,42.092613,51.871616,66.179649,20.475027,13.955872
54.976401,64.878311,138.929310,142.859768,37.247300,57.745566,59.311868,12.906150,135.240810,1.666977,64.855505,55.582528,141.648448,137.526331,139.313813,136.346651,73.676450,135.723574,0.001965,-1.905114,32.000000,-237.100731,136.497003,0.411790,13.617718,0.654256,270883.677550,0.913009,19.652751,24.817430,2.526531,68.474570,65.058513,88.056642,76.159540,42.078635,51.871616,66.149577,20.475027,13.955794
54.976608,64.881207,138.948761,142.860984,37.358882,57.745495,59.331982,12.906136,135.244901,1.675887,64.854249,55.580704,141.649700,137.526293,139.312694,136.346616,73.677949,135.724570,0.001954,-1.904570,32.000000,-237.100804,136.499090,0.413618,13.617829,0.654516,270885.703729,0.914120,19.658415,24.819935,2.527619,68.474971,65.056713,88.054067,76.159540,42.081577,51.871616,66.122398,20.475027,13.956128
54.979920,64.879903,138.967815,142.862127,37.484744,57.745548,59.317890,12.906096,135.249565,1.676290,64.836544,55.584050,141.648135,137.532409,139.310717,136.346830,73.676924,135.728829,0.001936,-1.905886,32.000000,-237.100861,136.508118,0.413789,13.611914,0.654213,270890.086434,0.913108,19.659996,24.821303,2.527072,68.474926,65.052744,88.049625,76.159540,42.099231,51.871616,66.087160,20.475027,13.955871
54.976254,64.871042,138.959357,142.862264,37.479168,57.745773,59.295730,12.906573,135.264087,1.310607,64.820388,55.582308,141.646994,137.536581,139.310602,136.352829,73.676061,135.735459,0.001931,-1.905850,32.000000,-237.100630,136.558377,0.287130,13.616932,0.654312,270890.215641,0.912800,19.662694,24.820286,2.527416,68.476059,65.050025,88.046549,76.159540,42.093917,51.871616,66.062155,20.475027,13.954699
54.964635,64.857652,138.955046,142.862581,37.308047,57.745548,59.146977,12.907383,135.272396,1.236343,64.812196,55.565725,141.645559,137.548761,139.311431,136.360060,73.674635,135.746754,0.001934,-1.905858,32.000000,-237.099900,136.565889,0.267062,13.618006,0.654650,270889.708577,0.912954,19.658212,24.823376,2.527610,68.477159,65.046425,88.043223,76.159540,42.100104,51.871616,66.042407,20.475027,13.952578
54.954600,64.851028,138.942806,142.864503,37.103411,57.745584,59.307681,12.906380,135.276499,1.236542,64.819611,55.551638,141.643654,137.549084,139.310400,136.359625,73.672323,135.753570,0.001934,-1.905870,32.000000,-237.100763,136.524095,0.267069,13.619408,0.654400,270886.012674,0.913344,19.652870,24.827450,2.527625,68.479055,65.043258,88.040083,76.159540,42.095167,51.871616,66.029717,20.475027,13.951282
54.944158,64.855125,138.869328,142.869946,36.887403,57.745941,59.322780,12.906587,135.271159,1.656140,64.831319,55.549159,141.643665,137.551164,139.308478,136.363218,73.669715,135.759161,0.001917,-1.905946,32.000000,-237.100569,136.481418,0.409765,13.618041,0.654472,270880.044276,0.915819,19.650631,24.834346,2.528081,68.480488,65.039865,88.037932,76.159540,42.067159,51.871616,66.013609,20.475027,13.951294
54.940098,64.861651,138.916542,142.874894,36.731935,57.745613,59.320190,12.906383,135.276902,1.670705,64.833380,55.544791,141.643891,137.551839,139.308094,136.364888,73.667745,135.760988,0.001914,-1.905369,32.000000,-237.100859,136.484893,0.413524,13.623427,0.654471,270881.198880,0.913507,19.653640,24.839959,2.528320,68.481407,65.036870,88.035433,76.159540,42.088241,51.871616,65.996888,20.475027,13.952059
54.932078,64.863804,138.906969,142.879919,36.684189,57.745721,59.307506,12.905877,135.287737,1.459889,64.828121,55.540390,141.644904,137.554301,139.307438,136.372273,73.665190,135.767637,0.001932,-1.902423,32.000000,-237.101265,136.528487,0.336155,13.619138,0.654325,270892.104861,0.913482,19.667763,24.845275,2.527463,68.481321,65.033866,88.033579,76.159540,42.065054,51.871616,65.980326,20.475027,13.952390
54.926223,64.861445,138.938915,142.883667,36.817710,57.746025,59.288612,12.904940,135.297117,1.235549,64.820004,55.534682,141.645526,137.560593,139.306221,136.377511,73.662242,135.771866,0.001951,-1.901271,32.000000,-237.102246,136.546150,0.266996,13.618928,0.654375,270898.843991,0.913608,19.678186,24.848131,2.528509,68.480248,65.030570,88.032960,76.159540,42.084372,51.871616,65.967524,20.475027,13.951933
54.919283,64.854966,138.966631,142.888765,36.928015,57.746057,59.323577,12.904703,135.304045,1.234107,64.805735,55.526531,141.648665,137.569593,139.306475,136.385185,73.660013,135.779184,0.001928,-1.900136,32.000000,-237.102375,136.553614,0.266810,13.609343,0.654654,270906.363399,0.913958,19.688042,24.853905,2.528704,68.478237,65.026962,88.034796,76.159540,42.103396,51.871616,65.951907,20.475027,13.950874
54.913513,64.846718,139.009478,142.892987,37.034366,57.746135,59.296081,12.905303,135.309307,1.234194,64.792770,55.515610,141.650960,137.572904,139.307493,136.390281,73.658105,135.787045,0.001928,-1.900129,32.000000,-237.101644,136.556756,0.266911,13.611272,0.654912,270911.139689,0.914356,19.691305,24.858902,2.529555,68.476026,65.024203,88.037758,76.159540,42.125020,51.871616,65.939570,20.475027,13.949596
54.898789,64.835729,139.006367,142.898868,37.242532,57.746138,59.181951,12.904724,135.307088,1.458609,64.782245,55.497437,141.654313,137.574508,139.308689,136.395602,73.656000,135.792306,0.001948,-1.900144,32.000000,-237.102144,136.455153,0.348625,13.606109,0.655607,270911.014961,0.913930,19.691492,24.864673,2.530380,68.472614,65.021391,88.042736,76.159540,42.137919,51.871616,65.934575,20.475027,13.947759
54.887458,64.829060,139.039883,142.905374,37.261177,57.729921,59.310002,12.905096,135.309442,1.668071,64.780614,55.491828,141.657348,137.574494,139.308830,136.399232,73.653888,135.796825,0.001967,-1.902508,32.000000,-237.101854,136.535701,0.414133,13.601528,0.655808,270908.993676,0.914441,19.688787,24.870388,2.531426,68.469419,65.017633,88.049535,76.159540,42.156538,51.871616,65.931756,20.475027,13.946516
54.884620,64.826393,139.074259,142.914694,37.483926,57.722966,59.292347,12.904066,135.312727,1.670059,64.764430,55.488475,141.663513,137.580152,139.309337,136.404956,73.651045,135.801561,0.001937,-1.902558,32.000000,-237.103045,136.539366,0.414411,13.601086,0.656238,270907.705089,0.916449,19.691944,24.875040,2.532048,68.466978,65.013992,88.061570,76.159540,42.185523,51.871616,65.920164,20.475027,13.945775
54.877445,64.819229,139.077895,142.921521,37.567126,57.722897,59.343799,12.902785,135.317730,1.669677,64.741077,55.481664,141.667496,137.584083,139.310049,136.408194,73.648998,135.806259,0.001922,-1.904746,32.000000,-237.104465,136.542179,0.413922,13.606791,0.656601,270832.140000,0.914406,19.696163,24.879341,2.533181,68.465222,65.010787,88.072465,76.159540,42.179908,51.871616,65.913340,20.475027,13.944734
