OSU 80 Ton Compressor Load Stand
54.869645,64.802253,139.083213,142.927877,37.611564,57.723068,59.339795,12.902369,135.324314,1.670095,64.716211,55.471559,141.672480,137.589041,139.312808,136.415262,73.647325,135.810233,0.001918,-1.904757,32.000000,-237.104799,136.546004,0.414214,13.607176,0.656749,270801.698615,0.914614,19.696222,24.884477,2.533939,68.465736,65.009011,88.086275,76.159540,42.195857,51.871616,65.907565,20.475027,13.942175
54.860945,64.787557,139.123624,142.933089,37.609941,57.723123,59.297585,12.902745,135.333129,1.670025,64.699078,55.464309,141.676476,137.593669,139.315039,136.420917,73.645117,135.813478,0.001917,-1.904768,32.000000,-237.104428,136.554893,0.414239,13.610094,0.656592,270800.241990,0.913935,19.695953,24.888799,2.534336,68.466665,65.007632,88.098068,76.159540,42.222214,51.871616,65.906069,20.475027,13.939738
54.848463,64.772245,139.116470,142.939720,37.645312,57.723133,59.284939,12.902003,135.342528,1.248987,64.683294,55.446225,141.680831,137.600725,139.316548,136.430867,73.642380,135.820367,0.001921,-1.904783,32.000000,-237.105130,136.610144,0.271697,13.608157,0.656683,270792.666739,0.914102,19.686476,24.892394,2.534793,68.466449,65.005822,88.109731,76.159540,42.229537,51.871616,65.906972,20.475027,13.937188
54.837287,64.762153,139.110447,142.946193,37.563308,57.710772,59.307462,12.902346,135.347118,1.232795,64.676209,55.435583,141.684023,137.606428,139.317613,136.436492,73.638783,135.827944,0.001907,-1.905940,32.000000,-237.104683,136.611970,0.268125,13.607881,0.656851,270786.970788,0.914878,19.680141,24.896175,2.535932,68.465900,65.003376,88.118064,76.159540,42.247587,51.871616,65.911397,20.475027,13.935271
54.822123,64.756015,139.095094,142.955396,37.409790,57.699429,59.324671,12.902455,135.349535,1.232022,64.678895,55.418172,141.691250,137.610268,139.319819,136.443820,73.635799,135.827788,0.001908,-1.904244,32.000000,-237.104440,136.588261,0.267872,13.613543,0.657062,270782.180058,0.915266,19.676829,24.902247,2.536379,68.466381,65.002049,88.129629,76.159540,42.232844,51.871616,65.920350,20.475027,13.933940
54.810514,64.755833,139.091226,142.963447,37.329653,57.682779,59.313850,12.902048,135.342026,1.566066,64.684829,55.404809,141.698083,137.608965,139.321910,136.446420,73.634684,135.825811,0.001910,-1.903749,32.000000,-237.104702,136.519867,0.386129,13.611472,0.657042,270724.154248,0.914904,19.677483,24.909512,2.536786,68.466553,65.001134,88.138142,76.159540,42.235226,51.871616,65.930050,20.475027,13.933473
54.802068,64.758842,139.064321,142.973196,37.234357,57.658272,59.289816,12.901116,135.334901,1.891789,64.688425,55.396107,141.705852,137.600478,139.323460,136.442637,73.632815,135.818226,0.001951,-1.903154,32.000000,-237.105496,136.411450,0.487669,13.605960,0.656781,270674.287208,0.914724,19.685928,24.912420,2.537207,68.466951,64.999704,88.147556,76.159540,42.235292,51.871616,65.936939,20.475027,13.933494
54.795780,64.760104,139.106946,142.980592,37.242070,57.638110,59.265248,12.901336,135.333651,1.893228,64.686133,55.390045,141.713354,137.597249,139.325555,136.443243,73.631672,135.816208,0.001924,-1.903149,32.000000,-237.105299,136.433264,0.487190,13.607928,0.656833,270600.858629,0.914841,19.696914,24.912577,2.537674,68.467130,64.999392,88.154878,76.159540,42.260378,51.871616,65.941715,20.475027,13.933398
54.785047,64.757585,139.113635,142.988169,37.276416,57.621720,59.309762,12.901186,135.340222,1.522043,64.679204,55.381033,141.720822,137.595739,139.330178,136.442480,73.630350,135.812057,0.001923,-1.903135,32.000000,-237.105572,136.500045,0.358271,13.610816,0.656819,270492.423068,0.914987,19.708048,24.910775,2.537574,68.469905,64.998493,88.162821,76.159540,42.255793,51.871616,65.952890,20.475027,13.932815
54.774972,64.752951,139.167442,142.994385,37.280665,57.609519,59.329039,12.901655,135.337260,1.458660,64.676876,55.370876,141.727346,137.594282,139.333845,136.441871,73.629344,135.811817,0.001924,-1.904288,32.000000,-237.105023,136.498107,0.341159,13.611881,0.656805,270401.974346,0.915165,19.715360,24.910942,2.538643,68.473348,64.998302,88.170461,76.159540,42.297924,51.871616,65.964480,20.475027,13.931855
54.759269,64.749090,139.153240,143.002456,37.313035,57.584834,59.336619,12.901960,135.332865,1.458505,64.681547,55.356858,141.734543,137.590383,139.337843,136.437522,73.626645,135.805185,0.001967,-1.907791,32.000000,-237.104731,136.492033,0.341156,13.614297,0.656665,270328.135635,0.914410,19.723169,24.910254,2.539263,68.476642,64.997689,88.178777,76.159540,42.299686,51.871616,65.985100,20.475027,13.930840
54.748325,64.750572,139.100274,143.009804,37.338309,57.564402,59.305362,12.902460,135.327151,1.458632,64.691700,55.340258,141.741685,137.584982,139.342067,136.433500,73.625768,135.799585,0.001941,-1.908362,32.000000,-237.104258,136.487131,0.341054,13.610545,0.656887,270271.731923,0.914094,19.728232,24.911144,2.540712,68.479641,64.998126,88.186897,76.159540,42.287190,51.871616,66.001182,20.475027,13.930560
54.734768,64.756694,139.083408,143.019250,37.241187,57.540073,59.270582,12.903099,135.323838,1.458560,64.701518,55.331303,141.748050,137.573499,139.346359,136.425635,73.623756,135.790690,0.001930,-1.910081,32.000000,-237.103730,136.481901,0.340815,13.614398,0.656638,270160.730794,0.913867,19.739486,24.910633,2.541181,68.484763,64.997988,88.193865,76.159540,42.279512,51.871616,66.025880,20.475027,13.930970
54.731286,64.762136,139.040986,143.026885,37.293632,57.519725,59.281612,12.902680,135.321533,1.458250,64.697977,55.328866,141.754314,137.570617,139.349429,136.421543,73.621489,135.783600,0.001928,-1.910110,32.000000,-237.104361,136.479061,0.340965,13.616223,0.656484,270070.178534,0.914230,19.751503,24.908797,2.540722,68.490131,64.998107,88.198362,76.159540,42.258454,51.871616,66.037634,20.475027,13.931481
54.728748,64.759271,139.035893,143.033450,37.110220,57.495165,59.278798,12.901853,135.323465,1.336419,64.681100,55.331723,141.761772,137.568426,139.353093,136.418839,73.620009,135.780037,0.001930,-1.907769,32.000000,-237.105287,136.665129,0.294347,13.619146,0.656139,269966.886553,0.914645,19.770678,24.906501,2.541043,68.498202,64.997962,88.203213,76.159540,42.249154,51.871616,66.050094,20.475027,13.931009
54.728264,64.750355,139.044957,143.036638,37.106784,57.487037,59.319874,12.901736,135.322462,1.096797,64.658703,55.329794,141.768201,137.570071,139.358056,136.415904,73.619982,135.776880,0.001933,-1.904849,32.000000,-237.105350,136.464261,0.220216,13.617464,0.655672,269879.085931,0.914230,19.779474,24.905336,2.540430,68.505677,64.999070,88.204917,76.159540,42.268225,51.871616,66.060514,20.475027,13.929580
54.718155,64.733077,139.013999,143.038760,36.994657,57.473763,59.293755,12.901968,135.327859,1.457590,64.645469,55.320024,141.773139,137.567307,139.365952,136.412815,73.619950,135.772816,0.001923,-1.902470,32.000000,-237.104973,136.362458,0.339038,13.622433,0.655249,269764.129797,0.913923,19.779053,24.905092,2.540454,68.513579,64.999798,88.203101,76.159540,42.250880,51.871616,66.079757,20.475027,13.926772
54.704285,64.723045,139.026633,143.041496,36.877340,57.449487,59.312599,12.902183,135.324721,1.465725,64.658959,55.309268,141.777382,137.558468,139.372971,136.404232,73.619415,135.769501,0.001922,-1.901860,32.000000,-237.104713,136.356488,0.340553,13.617870,0.655281,269719.420439,0.913148,19.770604,24.903588,2.540643,68.520529,65.000097,88.198260,76.159540,42.270082,51.871616,66.107196,20.475027,13.924623
54.694737,64.727476,139.074295,143.046106,36.778925,57.429034,59.300174,12.902100,135.320044,1.465490,64.674106,55.303137,141.780956,137.551552,139.376659,136.397635,73.618968,135.766398,0.001924,-1.901845,32.000000,-237.104882,136.351641,0.340374,13.614186,0.654847,269647.212862,0.913483,19.763064,24.901653,2.540546,68.524390,64.999378,88.193779,76.159540,42.280125,51.871616,66.131331,20.475027,13.924625
54.685776,64.738954,139.021642,143.052682,36.550631,57.404779,59.317088,12.902052,135.309529,1.465500,64.689900,55.299099,141.786021,137.541588,139.380052,136.387775,73.619590,135.760392,0.001965,-1.901841,32.000000,-237.104872,136.340273,0.340546,13.610139,0.655039,269530.414637,0.913039,19.766392,24.900582,2.541421,68.529046,64.998360,88.187516,76.159540,42.274062,51.871616,66.158816,20.475027,13.925772
54.678228,64.747935,139.046923,143.058209,36.368568,57.384541,59.335596,12.901615,135.304312,1.465874,64.696948,55.297596,141.791437,137.535225,139.385284,136.376725,73.620266,135.752109,0.001935,-1.901826,32.000000,-237.105429,136.333114,0.340412,13.607416,0.655374,269441.130890,0.913093,19.780022,24.899527,2.542736,68.534311,64.998076,88.183226,76.159540,42.292096,51.871616,66.181265,20.475027,13.926741
54.671678,64.753611,139.019654,143.062983,36.314638,57.372272,59.295078,12.901263,135.297611,1.466165,64.701382,55.292681,141.795732,137.528686,139.390987,136.368006,73.621448,135.742120,0.001936,-1.901776,32.000000,-237.105759,136.326259,0.340457,13.610653,0.655175,269337.880174,0.912640,19.800135,24.895996,2.542190,68.540496,64.997569,88.178941,76.159540,42.278647,51.871616,66.205437,20.475027,13.927345
54.661116,64.755355,138.958511,143.067273,36.219944,57.362783,59.287489,12.900522,135.284154,1.466244,64.708407,55.287378,141.800823,137.519511,139.397522,136.353679,73.622784,135.732805,0.001932,-1.902940,32.000000,-237.106510,136.281168,0.340527,13.607940,0.655330,269251.576219,0.912195,19.816390,24.891309,2.543003,68.544718,64.996019,88.171243,76.159540,42.251001,51.871616,66.236356,20.475027,13.927293
54.658524,64.757912,138.974446,143.070926,36.132700,57.354919,59.323442,12.899965,135.281041,1.619392,64.709971,55.286459,141.803304,137.513031,139.401309,136.344753,73.622508,135.722836,0.001974,-1.903949,32.000000,-237.107087,136.358189,0.389508,13.612713,0.655008,269198.621213,0.912758,19.828378,24.885288,2.542809,68.546672,64.994483,88.163937,76.159540,42.254887,51.871616,66.259294,20.475027,13.927328
54.655650,64.759117,138.984286,143.074917,36.249784,57.355035,59.302668,12.899909,135.279414,1.247603,64.702079,55.285574,141.807234,137.505031,139.406277,136.338073,73.622539,135.718564,0.001941,-1.904250,32.000000,-237.107210,136.467380,0.268392,13.612283,0.654874,269157.389006,0.912924,19.840303,24.879440,2.542182,68.547621,64.993801,88.154830,76.159540,42.249127,51.871616,66.283994,20.475027,13.927285
54.647823,64.754332,138.938288,143.077778,36.315438,57.354959,59.332337,12.900282,135.270334,1.239738,64.697429,55.283045,141.812043,137.500368,139.412030,136.327655,73.623199,135.710165,0.001929,-1.904553,32.000000,-237.106886,136.460727,0.267350,13.609624,0.654674,269123.209376,0.912300,19.845360,24.874889,2.542594,68.547679,64.992084,88.147063,76.159540,42.225928,51.871616,66.315644,20.475027,13.926301
54.642855,64.751180,138.961474,143.079727,36.327767,57.346946,59.286880,12.900556,135.265553,1.239734,64.695920,55.273715,141.815387,137.493259,139.416414,136.318030,73.623972,135.704867,0.001928,-1.904527,32.000000,-237.106538,136.453794,0.267013,13.609709,0.654795,269125.535246,0.912677,19.849335,24.872787,2.542908,68.545331,64.990321,88.140847,76.159540,42.241813,51.871616,66.341313,20.475027,13.925455
54.636363,64.749002,138.915779,143.081914,36.338211,57.338789,59.263375,12.900631,135.259842,1.240351,64.696512,55.269755,141.819554,137.484221,139.422045,136.307188,73.625268,135.697533,0.001930,-1.903367,32.000000,-237.106490,136.444833,0.267090,13.601131,0.654787,269123.141179,0.912352,19.852096,24.868060,2.542430,68.540715,64.989078,88.134082,76.159540,42.230155,51.871616,66.374186,20.475027,13.924683
54.637995,64.748527,138.890357,143.084061,36.137631,57.338865,59.320453,12.900399,135.250624,1.240539,64.688521,55.270297,141.822085,137.478422,139.425682,136.299660,73.626659,135.693062,0.001930,-1.903361,32.000000,-237.106692,136.426409,0.267425,13.599630,0.654877,269083.863346,0.913009,19.853734,24.864720,2.543086,68.536466,64.986083,88.128517,76.159540,42.213576,51.871616,66.394929,20.475027,13.924312
54.639256,64.742884,138.898477,143.085734,35.965882,57.338923,59.331528,12.900665,135.234489,1.626883,64.667167,55.276808,141.824660,137.470915,139.429840,136.288840,73.627846,135.687742,0.001917,-1.903350,32.000000,-237.106560,136.392058,0.400520,13.600781,0.655059,269044.277124,0.913356,19.857816,24.859871,2.542552,68.532110,64.983384,88.122628,76.159540,42.205846,51.871616,66.419962,20.475027,13.923380
54.637178,64.731194,138.916480,143.085338,35.900205,57.338842,59.309710,12.900508,135.229617,1.678933,64.651329,55.270792,141.826929,137.468732,139.433503,136.283844,73.628674,135.684632,0.001914,-1.903389,32.000000,-237.106734,136.384397,0.413896,13.598557,0.654977,269042.535348,0.912447,19.855768,24.856314,2.542010,68.528213,64.981716,88.118952,76.159540,42.217452,51.871616,66.442558,20.475027,13.921483
54.625678,64.716696,138.901827,143.084301,35.659952,57.338857,59.286902,12.900802,135.223442,1.679671,64.648368,55.257724,141.827347,137.462119,139.435682,136.277000,73.629202,135.677616,0.001915,-1.903401,32.000000,-237.106436,136.373981,0.414031,13.596686,0.654937,269036.521901,0.912240,19.848908,24.852549,2.542100,68.521163,64.978202,88.115773,76.159540,42.215202,51.871616,66.479632,20.475027,13.918893
54.616560,64.713099,138.911190,143.085411,35.517636,57.339038,59.258407,12.900059,135.213518,1.679923,64.654775,55.247448,141.828110,137.452664,139.439152,136.265900,73.630378,135.666065,0.001957,-1.905141,32.000000,-237.107183,136.362325,0.413972,13.598089,0.655138,269027.158994,0.912584,19.839221,24.850213,2.542527,68.515248,64.976430,88.115456,76.159540,42.223578,51.871616,66.513620,20.475027,13.917640
54.606199,64.716069,138.871062,143.088992,35.308707,57.338923,59.302419,12.900851,135.208082,1.613343,64.662242,55.241443,141.829531,137.440689,139.441350,136.256360,73.629416,135.656438,0.001922,-1.905717,32.000000,-237.106429,136.395353,0.389095,13.601658,0.655299,269019.432284,0.913113,19.835815,24.846287,2.542794,68.507980,64.973568,88.117546,76.159540,42.193466,51.871616,66.554715,20.475027,13.917585
54.598911,64.719522,138.856155,143.092422,35.155778,57.338863,59.245674,12.900395,135.194725,1.250685,64.659816,55.236450,141.831565,137.434806,139.442329,136.251152,73.629024,135.652795,0.001923,-1.905712,32.000000,-237.106978,136.490125,0.270037,13.601861,0.655407,269018.704399,0.913715,19.841012,24.839514,2.543390,68.502821,64.971859,88.121614,76.159540,42.194774,51.871616,66.589639,20.475027,13.917704
54.596196,64.716437,138.855183,143.095657,35.154571,57.338842,59.306151,12.900013,135.183308,1.378950,64.643829,55.233619,141.834517,137.426686,139.442765,136.246810,73.630422,135.642971,0.001925,-1.905726,32.000000,-237.107245,136.437259,0.319745,13.594214,0.655186,269024.804813,0.913234,19.853978,24.835810,2.543137,68.497377,64.970074,88.127512,76.159540,42.182350,51.871616,66.626638,20.475027,13.917115
54.595574,64.707623,138.892550,143.096764,35.181282,57.338671,59.294475,12.900198,135.180518,1.668613,64.629528,55.227860,141.835841,137.419219,139.444274,136.239278,73.630164,135.638578,0.001968,-1.905718,32.000000,-237.107028,136.407587,0.411936,13.600390,0.655213,269029.758108,0.914251,19.864462,24.834437,2.543204,68.492037,64.968091,88.130343,76.159540,42.217250,51.871616,66.654097,20.475027,13.915592
54.595284,64.696079,138.895866,143.096839,35.292727,57.338590,59.299590,12.900862,135.177315,1.674844,64.613392,55.224489,141.837991,137.414722,139.448712,136.235481,73.630126,135.633033,0.001936,-1.905132,32.000000,-237.106450,136.407603,0.412567,13.599823,0.655613,269026.514614,0.913361,19.863996,24.828280,2.543312,68.486261,64.966661,88.134732,76.159540,42.210386,51.871616,66.687177,20.475027,13.913414
54.593170,64.686979,138.905324,143.096365,35.531734,57.338459,59.321148,12.902143,135.176311,1.674356,64.598266,55.224183,141.839311,137.411260,139.451593,136.235309,73.630166,135.629352,0.001926,-1.902194,32.000000,-237.104957,136.407540,0.412717,13.596875,0.655498,269019.278347,0.913528,19.855784,24.826409,2.544026,68.481446,64.965418,88.138839,76.159540,42.201324,51.871616,66.717402,20.475027,13.911781
54.587602,64.673631,138.921273,143.095222,35.599308,57.338564,59.311879,12.902979,135.171152,1.674291,64.584819,55.219853,141.840958,137.403688,139.453490,136.232053,73.630758,135.626436,0.001924,-1.902217,32.000000,-237.104178,136.405635,0.412500,13.595085,0.655520,269010.308631,0.913425,19.844518,24.823759,2.544100,68.476815,64.964337,88.144405,76.159540,42.219716,51.871616,66.756887,20.475027,13.909400
54.584215,64.665458,138.955605,143.094519,35.693545,57.338697,59.280932,12.903493,135.173023,1.674865,64.575784,55.215493,141.840999,137.397728,139.454572,136.229768,73.629524,135.620793,0.001928,-1.902230,32.000000,-237.103680,136.416935,0.412639,13.601157,0.655722,269003.499389,0.913108,19.837458,24.821935,2.544372,68.473748,64.963379,88.150686,76.159540,42.242776,51.871616,66.790006,20.475027,13.907662
54.580373,64.657134,138.960224,143.094109,35.815659,57.338629,59.281703,12.903847,135.167637,1.362966,64.562012,55.211473,141.840501,137.393653,139.456552,136.224173,73.628357,135.619428,0.001928,-1.902282,32.000000,-237.103394,136.393028,0.307002,13.592165,0.655954,268994.831383,0.913323,19.829483,24.819930,2.544924,68.470696,64.961762,88.161212,76.159540,42.248598,51.871616,66.829410,20.475027,13.905967
54.580325,64.649123,138.947814,143.093270,35.794244,57.338658,59.317896,12.904476,135.157891,1.668607,64.553231,55.208511,141.840995,137.389430,139.457351,136.215532,73.627699,135.617081,0.001917,-1.902276,32.000000,-237.102799,136.408949,0.410756,13.589552,0.655870,268992.007938,0.913844,19.824579,24.818429,2.545710,68.468284,64.960776,88.171538,76.159540,42.239057,51.871616,66.859862,20.475027,13.904395
54.577052,64.641968,138.996053,143.092054,35.778298,57.338679,59.304017,12.904153,135.155388,1.678768,64.548392,55.203809,141.840909,137.382135,139.459159,136.211900,73.626473,135.609967,0.001918,-1.902270,32.000000,-237.103131,136.403559,0.411813,13.588694,0.656370,268987.846887,0.913882,19.819961,24.818934,2.545974,68.466812,64.959436,88.183441,76.159540,42.270490,51.871616,66.897597,20.475027,13.902729
54.575707,64.637848,139.001160,143.091318,35.691142,57.338650,59.277111,12.903682,135.150206,1.678551,64.547586,55.203240,141.841402,137.375132,139.459991,136.208709,73.624861,135.602570,0.001921,-1.902319,32.000000,-237.103680,136.399235,0.411891,13.595348,0.656418,268982.391220,0.913306,19.811997,24.818455,2.545749,68.466159,64.958533,88.192720,76.159540,42.277555,51.871616,66.929792,20.475027,13.901629
54.576434,64.636163,138.947586,143.090818,35.646652,57.338779,59.284042,12.903889,135.142017,1.678620,64.549021,55.202242,141.842146,137.370307,139.460315,136.205795,73.623927,135.595238,0.001963,-1.903498,32.000000,-237.103474,136.393402,0.411649,13.593348,0.656743,268979.768780,0.913564,19.808000,24.816233,2.546786,68.466871,64.956380,88.202789,76.159540,42.251254,51.871616,66.965229,20.475027,13.900755
54.574697,64.635890,138.931512,143.090135,35.800366,57.338532,59.263352,12.904334,135.136391,1.678619,64.556695,55.201073,141.842598,137.363182,139.461898,136.201029,73.623211,135.588157,0.001931,-1.903534,32.000000,-237.103156,136.389026,0.411604,13.597186,0.656455,268978.604799,0.913993,19.805179,24.814259,2.546942,68.467976,64.956704,88.210955,76.159540,42.236617,51.871616,66.997468,20.475027,13.900180
54.576532,64.639916,138.939080,143.089008,36.007288,57.338359,59.310274,12.904043,135.142510,1.332526,64.563296,55.199599,141.841946,137.354597,139.463150,136.196291,73.620884,135.579873,0.001931,-1.903552,32.000000,-237.103251,136.419471,0.288909,13.594704,0.656270,268978.547042,0.913870,19.802793,24.811639,2.545926,68.468470,64.956541,88.221134,76.159540,42.251299,51.871616,67.031906,20.475027,13.900094
54.578978,64.643640,138.939751,143.087123,36.267585,57.338503,59.336534,12.904369,135.137924,1.240979,64.567863,55.202628,141.841993,137.348440,139.462436,136.190546,73.618786,135.569366,0.001932,-1.903589,32.000000,-237.102965,136.419302,0.264838,13.596279,0.656016,268978.544762,0.914217,19.804196,24.808923,2.545713,68.468285,64.956982,88.230365,76.159540,42.258818,51.871616,67.061223,20.475027,13.900164
54.584696,64.647072,138.920418,143.084153,36.534213,57.338545,59.306112,12.903910,135.124026,1.314142,64.569409,55.206221,141.842643,137.336328,139.464133,136.181780,73.617612,135.563289,0.001975,-1.903595,32.000000,-237.103413,136.377741,0.292116,13.593463,0.656158,268982.683761,0.913467,19.806451,24.807234,2.545766,68.469120,64.958594,88.241898,76.159540,42.231839,51.871616,67.090151,20.475027,13.900194
54.588590,64.647297,138.932786,143.080274,36.869846,57.338417,59.255818,12.904297,135.116072,1.668037,64.574364,55.210006,141.842419,137.326569,139.464934,136.178549,73.615703,135.563020,0.001940,-1.903589,32.000000,-237.102902,136.348937,0.408269,13.594565,0.656060,268987.482414,0.913029,19.807813,24.804238,2.545664,68.469654,64.959004,88.250248,76.159540,42.240132,51.871616,67.115548,20.475027,13.899808
54.595731,64.650718,138.900834,143.074351,37.187718,57.338490,59.301400,12.905157,135.104167,1.678782,64.589051,55.209365,141.840664,137.315305,139.464658,136.174073,73.614297,135.554960,0.001931,-1.905965,32.000000,-237.102035,136.338053,0.408859,13.592517,0.656019,268989.754290,0.913400,19.805728,24.802465,2.545043,68.469632,64.960048,88.259950,76.159540,42.226025,51.871616,67.140583,20.475027,13.899616
54.597302,64.657200,138.878573,143.069294,37.392155,57.338792,59.320849,12.904720,135.093901,1.679049,64.608609,55.209059,141.838961,137.302213,139.464359,136.161426,73.613586,135.545697,0.001927,-1.908302,32.000000,-237.102418,136.327019,0.408427,13.596608,0.655972,268990.202189,0.914102,19.802195,24.804243,2.545088,68.469873,64.961019,88.267305,76.159540,42.213616,51.871616,67.166485,20.475027,13.900008
54.605624,64.671390,138.892500,143.063778,37.482463,57.338878,59.319250,12.905573,135.086923,1.607520,64.629203,55.220482,141.836421,137.289294,139.464313,136.149328,73.610638,135.533407,0.001932,-1.909521,32.000000,-237.101797,136.350699,0.382280,13.599363,0.655807,268992.592158,0.913276,19.798725,24.801743,2.544170,68.469379,64.960811,88.277465,76.159540,42.226604,51.871616,67.189802,20.475027,13.901371
54.611201,64.682722,138.811418,143.058672,37.535873,57.338857,59.267504,12.904807,135.074330,1.251851,64.635232,55.229641,141.835129,137.281129,139.464605,136.141457,73.609691,135.523722,0.001931,-1.908449,32.000000,-237.102562,136.379295,0.264716,13.596636,0.655485,268999.227219,0.912969,19.803692,24.797961,2.543689,68.471245,64.961935,88.288923,76.159540,42.183256,51.871616,67.210561,20.475027,13.902679
54.618493,64.688591,138.744050,143.050981,37.648276,57.338847,59.306419,12.903934,135.060702,1.240929,64.639340,55.232482,141.831582,137.267082,139.462704,136.133243,73.606777,135.513009,0.001923,-1.908470,32.000000,-237.103353,136.364420,0.263068,13.593073,0.655330,269010.655720,0.912875,19.809853,24.794951,2.543557,68.473606,64.962032,88.300948,76.159540,42.127809,51.871616,67.232387,20.475027,13.903217
54.623362,64.690422,138.764679,143.043420,37.678438,57.338931,59.293277,12.902286,135.041453,1.317832,64.650447,55.233676,141.827577,137.256571,139.459518,136.119799,73.605261,135.500755,0.001921,-1.911410,32.000000,-237.105088,136.316453,0.290862,13.594688,0.654985,269018.201163,0.913596,19.815806,24.791200,2.541812,68.475746,64.962683,88.309726,76.159540,42.151977,51.871616,67.251321,20.475027,13.903027
54.638807,64.697542,138.706067,143.034159,37.849517,57.338852,59.295519,12.902800,135.031373,1.670784,64.657717,55.246425,141.820502,137.246343,139.455707,136.108761,73.601068,135.489106,0.001923,-1.911532,32.000000,-237.104690,136.283864,0.406891,13.599558,0.654724,269023.649862,0.912876,19.814640,24.788920,2.540239,68.477672,64.962599,88.318632,76.159540,42.102679,51.871616,67.261837,20.475027,13.903488
54.649548,64.703627,138.671706,143.025737,37.983374,57.338889,59.330246,12.903637,135.021409,1.675391,64.660163,55.258847,141.814828,137.239810,139.453675,136.104513,73.600629,135.481840,0.001963,-1.911511,32.000000,-237.104063,136.279091,0.406941,13.593862,0.654686,269025.589566,0.912994,19.811775,24.784493,2.540391,68.480395,64.964167,88.325613,76.159540,42.071875,51.871616,67.272801,20.475027,13.904019
54.660406,64.707411,138.632876,143.014169,38.082773,57.338852,59.323498,12.903037,135.013516,1.675763,64.669284,55.263705,141.808918,137.228656,139.449827,136.095908,73.599694,135.471181,0.001925,-1.911511,32.000000,-237.104598,136.297871,0.407184,13.593011,0.653929,269030.410904,0.912690,19.803999,24.783036,2.538600,68.484115,64.966202,88.331599,76.159540,42.051786,51.871616,67.283511,20.475027,13.904159
54.663260,64.712012,138.671301,143.004966,38.263601,57.338915,59.288645,12.902325,135.011445,1.283774,64.678652,55.267801,141.802253,137.222611,139.446962,136.093443,73.598190,135.462313,0.001926,-1.911511,32.000000,-237.105217,136.282247,0.272910,13.596191,0.653891,269032.293160,0.911973,19.799728,24.779951,2.537472,68.488444,64.966818,88.334521,76.159540,42.064698,51.871616,67.296875,20.475027,13.904406
54.672194,64.719033,138.657068,142.994756,38.461021,57.338829,59.305326,12.902268,135.002653,1.236129,64.688213,55.277171,141.794374,137.213606,139.442635,136.083796,73.598705,135.449093,0.001925,-1.911532,32.000000,-237.105210,136.272965,0.261899,13.592603,0.653572,269032.477058,0.911885,19.793045,24.775714,2.536258,68.494376,64.969388,88.339284,76.159540,42.036904,51.871616,67.310123,20.475027,13.904931
54.681033,64.724505,138.619085,142.986666,38.582179,57.338947,59.311334,12.902402,134.996700,1.236402,64.692872,55.283868,141.786423,137.208204,139.438603,136.075887,73.598348,135.444201,0.001964,-1.911542,32.000000,-237.105092,136.266758,0.261702,13.587607,0.653587,269037.018518,0.912381,19.794893,24.772916,2.536828,68.499258,64.971568,88.341662,76.159540,42.019030,51.871616,67.316752,20.475027,13.905427
54.689104,64.728619,138.630176,142.976733,38.694801,57.338826,59.323628,12.902210,134.990426,1.235999,64.699889,55.294882,141.777533,137.199866,139.434441,136.066677,73.597321,135.439501,0.001928,-1.909231,32.000000,-237.105359,136.263574,0.261945,13.592879,0.653566,269038.332727,0.911975,19.793303,24.765990,2.536153,68.505578,64.975107,88.343826,76.159540,42.003331,51.871616,67.325787,20.475027,13.905617
54.701794,64.732755,138.625497,142.968439,38.809378,57.339007,59.318897,12.901485,134.980172,1.496247,64.699511,55.308098,141.770885,137.195039,139.429226,136.062993,73.597015,135.434032,0.001919,-1.909160,32.000000,-237.106029,136.216664,0.353258,13.594471,0.653498,269040.716200,0.911734,19.790256,24.763973,2.535049,68.511906,64.978253,88.344195,76.159540,41.997455,51.871616,67.326244,20.475027,13.905845
54.712350,64.734050,138.626520,142.957705,38.949566,57.359612,59.329431,12.901679,134.978279,1.675830,64.701631,55.317954,141.763211,137.190974,139.423951,136.058368,73.597470,135.430617,0.001917,-1.908574,32.000000,-237.105854,136.222127,0.405715,13.593393,0.653191,269042.022648,0.911405,19.786592,24.762720,2.534877,68.520272,64.982040,88.343353,76.159540,41.982896,51.871616,67.328664,20.475027,13.905772
54.722720,64.735131,138.637787,142.948544,39.026102,57.379689,59.303192,12.900815,134.973579,1.676414,64.703296,55.327354,141.755637,137.190761,139.420263,136.055454,73.598099,135.429882,0.001924,-1.906792,32.000000,-237.106663,136.221447,0.405900,13.591165,0.652915,269042.107703,0.911256,19.778501,24.760372,2.534204,68.525941,64.985751,88.340300,76.159540,41.996459,51.871616,67.328792,20.475027,13.905489
54.728695,64.737127,138.656511,142.937924,39.066514,57.395625,59.311099,12.900902,134.979007,1.676418,64.713667,55.340563,141.746296,137.192450,139.415153,136.057835,73.598946,135.430981,0.001921,-1.904484,32.000000,-237.106369,136.244654,0.405353,13.590602,0.653053,269136.123264,0.911230,19.769628,24.758261,2.533734,68.533523,64.989802,88.336337,76.159540,41.988274,51.871616,67.331885,20.475027,13.905331
54.738414,64.741965,138.646171,142.930032,39.086972,57.399667,59.333093,12.901866,134.985139,1.283481,64.719991,55.349927,141.738667,137.195941,139.410258,136.062519,73.599340,135.427513,0.001912,-1.901586,32.000000,-237.105284,136.282559,0.271048,13.590925,0.653296,269227.559826,0.911764,19.760720,24.757275,2.533459,68.538742,64.993274,88.333149,76.159540,41.982494,51.871616,67.330894,20.475027,13.905598
54.746359,64.746978,138.666299,142.920749,39.046492,57.424269,59.316632,12.901172,134.990497,1.237431,64.720262,55.362600,141.731568,137.206749,139.405602,136.063979,73.600606,135.427996,0.001913,-1.898046,32.000000,-237.106011,136.287995,0.261533,13.590339,0.653515,269300.765851,0.911790,19.756962,24.756961,2.533525,68.545039,64.998255,88.328687,76.159540,41.986954,51.871616,67.330840,20.475027,13.906048
54.758543,64.747704,138.682105,142.912625,39.168273,57.444745,59.139964,12.901009,134.996988,1.236948,64.716344,55.371387,141.724080,137.212256,139.402903,136.071066,73.601117,135.430056,0.001922,-1.895109,32.000000,-237.106318,136.291431,0.261551,13.588907,0.653361,269319.985609,0.911349,19.752439,24.754884,2.532886,68.549606,65.002225,88.323372,76.159540,41.984447,51.871616,67.323334,20.475027,13.905894
54.767270,64.745053,138.653851,142.902229,39.303772,57.469205,59.313292,12.901660,135.002353,1.237243,64.713793,55.377392,141.714360,137.222167,139.399135,136.078360,73.601968,135.437042,0.001960,-1.891582,32.000000,-237.105568,136.271156,0.261765,13.591090,0.653659,269435.521178,0.911858,19.749802,24.753853,2.532886,68.555610,65.007934,88.315578,76.159540,41.974935,51.871616,67.317866,20.475027,13.905189
54.776411,64.743590,138.696791,142.894537,39.266022,57.489642,59.176961,12.902138,134.998919,1.715028,64.718501,55.381507,141.706279,137.226725,139.394551,136.085389,73.602469,135.441750,0.001923,-1.890326,32.000000,-237.105098,136.227947,0.425608,13.589258,0.653864,269528.001981,0.914685,19.738798,24.754342,2.532611,68.558321,65.011991,88.307615,76.159540,41.984635,51.871616,67.311118,20.475027,13.904581
54.784377,64.746642,138.729000,142.886640,39.194147,57.506396,59.322554,12.903305,135.005010,1.890831,64.730348,55.389467,141.697754,137.232687,139.387839,136.088746,73.602857,135.447933,0.001922,-1.890325,32.000000,-237.103896,136.231708,0.478422,13.589252,0.653763,269636.854589,0.912233,19.727746,24.756879,2.531692,68.560677,65.016909,88.298030,76.159540,42.003254,51.871616,67.303993,20.475027,13.904445
54.792506,64.753765,138.684302,142.880845,39.234126,57.526639,59.306302,12.903587,135.015014,1.891399,64.737549,55.396820,141.690994,137.236390,139.383614,136.095480,73.603166,135.453001,0.001923,-1.890330,32.000000,-237.103658,136.260816,0.478097,13.591105,0.654167,269728.425926,0.914487,19.717485,24.758664,2.532053,68.562086,65.021651,88.290053,76.159540,41.978358,51.871616,67.296008,20.475027,13.905090
54.796768,64.760959,138.729188,142.875100,39.142434,57.550952,59.297458,12.902557,135.023029,1.465463,64.741798,55.403971,141.683293,137.241628,139.379212,136.098915,73.605386,135.455944,0.001932,-1.889582,32.000000,-237.104628,136.304270,0.334651,13.590416,0.654410,269806.482400,0.912369,19.712871,24.761274,2.532273,68.561200,65.027743,88.279858,76.159540,41.979624,51.871616,67.290120,20.475027,13.905854
54.804737,64.763623,138.753891,142.870658,39.117674,57.571321,59.322576,12.901640,135.030008,1.456616,64.743395,55.405042,141.678124,137.247042,139.374190,136.105039,73.606147,135.464872,0.001895,-1.889593,32.000000,-237.105482,136.309591,0.334333,13.588933,0.654217,269904.343429,0.912808,19.712171,24.763425,2.531082,68.559333,65.031633,88.271978,76.159540,41.985275,51.871616,67.279978,20.475027,13.905981
54.809376,64.765579,138.789103,142.866106,39.137705,57.595778,59.322472,12.901380,135.039879,1.456168,64.747569,55.411546,141.671628,137.257218,139.369666,136.113006,73.607298,135.472621,0.001889,-1.889621,32.000000,-237.105760,136.317614,0.334162,13.593320,0.654714,270020.045668,0.913269,19.715264,24.762632,2.531704,68.556089,65.036320,88.262212,76.159540,42.015034,51.871616,67.273494,20.475027,13.905910
54.815539,64.767135,138.776284,142.862657,39.166427,57.616150,59.168609,12.901925,135.048572,1.456344,64.747524,55.417207,141.667137,137.264462,139.366753,136.117169,73.608588,135.481453,0.001887,-1.888469,32.000000,-237.105124,136.325448,0.334533,13.595850,0.655027,270114.350658,0.913065,19.710261,24.766201,2.531786,68.552257,65.041464,88.254690,76.159540,42.004482,51.871616,67.263019,20.475027,13.905831
54.825523,64.767702,138.822632,142.858669,39.143824,57.640730,59.148664,12.901936,135.051114,1.830069,64.745536,55.422540,141.660992,137.268829,139.362762,136.129925,73.609330,135.494066,0.001895,-1.886148,32.000000,-237.105148,136.283531,0.463936,13.597661,0.655214,270227.908989,0.913373,19.707754,24.768809,2.532215,68.546431,65.046331,88.244094,76.159540,42.030628,51.871616,67.248021,20.475027,13.905602
54.835244,64.766651,138.849313,142.855063,39.247959,57.660824,59.313608,12.903010,135.059387,1.898037,64.745287,55.434233,141.656823,137.278888,139.359588,136.140356,73.610581,135.503389,0.001892,-1.883235,32.000000,-237.104000,136.293910,0.479677,13.599033,0.655171,270321.523475,0.915962,19.703383,24.771803,2.531696,68.540789,65.050281,88.235953,76.159540,42.043187,51.871616,67.231564,20.475027,13.905163
54.844133,64.766206,138.859001,142.850228,39.468895,57.685189,59.317600,12.903175,135.067867,1.898515,64.738886,55.442606,141.651934,137.292080,139.355220,136.151368,73.611719,135.514536,0.001885,-1.881536,32.000000,-237.103903,136.301549,0.479509,13.597217,0.655456,270433.384749,0.916478,19.694347,24.777179,2.532080,68.532596,65.054549,88.227801,76.159540,42.046043,51.871616,67.214620,20.475027,13.904734
54.848307,64.763676,138.892625,142.845852,39.568244,57.705388,59.178214,12.903389,135.083103,1.743095,64.733426,55.448865,141.647112,137.305015,139.352271,136.159876,73.613140,135.523538,0.001885,-1.879314,32.000000,-237.103551,136.362739,0.423574,13.594281,0.655604,270522.629781,0.914066,19.683947,24.780450,2.532118,68.523872,65.057211,88.221724,76.159540,42.063254,51.871616,67.198889,20.475027,13.904151
54.851985,64.759287,138.842657,142.840609,39.572865,57.713450,59.330340,12.903450,135.091516,1.459029,64.729493,55.453933,141.639961,137.317715,139.348055,136.175782,73.612906,135.536293,0.001898,-1.878158,32.000000,-237.103572,136.359580,0.335940,13.596592,0.655884,270632.629714,0.914226,19.674953,24.784719,2.531884,68.511930,65.059024,88.213680,76.159540,42.050051,51.871616,67.186195,20.475027,13.903094
54.852592,64.758038,138.835999,142.837347,39.476966,57.713502,59.307903,12.904517,135.100298,1.458166,64.728020,55.458033,141.635910,137.328413,139.345457,136.186902,73.614121,135.544271,0.001927,-1.880498,32.000000,-237.102467,136.368318,0.335772,13.595139,0.656366,270722.524904,0.916617,19.668409,24.787663,2.532305,68.503841,65.060995,88.208785,76.159540,42.031369,51.871616,67.176542,20.475027,13.902616
54.856784,64.757029,138.869466,142.834329,39.478311,57.717841,59.305256,12.904054,135.104251,1.458680,64.724637,55.459251,141.631793,137.336570,139.342842,136.195533,73.616207,135.547142,0.001890,-1.882822,32.000000,-237.102884,136.364092,0.337101,13.594512,0.656024,270756.315293,0.914315,19.660485,24.794081,2.531224,68.493305,65.062577,88.203130,76.159540,42.052465,51.871616,67.161748,20.475027,13.902093
54.861212,64.755805,138.897217,142.832009,39.317552,57.738283,59.337270,12.904577,135.107434,1.671596,64.723212,55.465907,141.628844,137.344114,139.339336,136.196314,73.617886,135.554077,0.001892,-1.885148,32.000000,-237.102520,136.364760,0.406700,13.594236,0.656053,270754.178261,0.914648,19.658652,24.796735,2.531075,68.484723,65.063022,88.198019,76.159540,42.064870,51.871616,67.146602,20.475027,13.901604
54.866356,64.755998,138.913199,142.829633,39.266754,57.738157,59.284841,12.904999,135.113092,1.679033,64.728062,55.471819,141.625165,137.343994,139.335173,136.202436,73.620190,135.557769,0.001893,-1.888624,32.000000,-237.102020,136.372301,0.406722,13.592881,0.656238,270770.392495,0.914678,19.653614,24.796042,2.531491,68.476580,65.063573,88.193043,76.159540,42.078953,51.871616,67.129511,20.475027,13.901195
54.870287,64.758806,138.886657,142.828080,39.075051,57.738123,59.308513,12.904969,135.112780,1.679507,64.732111,55.478254,141.623311,137.351624,139.330174,136.205551,73.622414,135.559814,0.001895,-1.890426,32.000000,-237.102025,136.377881,0.406863,13.587696,0.656565,270861.917902,0.914423,19.648133,24.797726,2.531793,68.469383,65.063985,88.190813,76.159540,42.054869,51.871616,67.113765,20.475027,13.901203
54.878344,64.763021,138.883729,142.826356,38.920894,57.737803,59.312187,12.904580,135.116459,1.679991,64.730732,55.485892,141.621185,137.356785,139.325359,136.208435,73.625068,135.561995,0.001859,-1.893946,32.000000,-237.102488,136.394797,0.406901,13.589007,0.656630,270857.389456,0.915135,19.643381,24.797211,2.531847,68.459876,65.063982,88.190087,76.159540,42.057233,51.871616,67.090828,20.475027,13.901449
54.879800,64.764204,138.854829,142.824190,38.759878,57.737742,59.298702,12.904727,135.123497,1.478360,64.731535,55.491355,141.618334,137.363607,139.321874,136.208009,73.626575,135.563796,0.001852,-1.896908,32.000000,-237.102291,136.412927,0.340439,13.596330,0.656698,270855.644544,0.914704,19.642411,24.795979,2.531182,68.452440,65.063855,88.190175,76.159540,42.048779,51.871616,67.076711,20.475027,13.901391
54.884015,64.765309,138.899985,142.821055,38.602080,57.745265,59.314655,12.903930,135.129917,1.467896,64.733332,55.499678,141.615277,137.370194,139.319816,136.211153,73.629323,135.566695,0.001850,-1.895788,32.000000,-237.103210,136.409497,0.334547,13.591280,0.656505,270851.940917,0.914504,19.638881,24.794381,2.530757,68.444428,65.063782,88.191663,76.159540,42.059331,51.871616,67.057520,20.475027,13.901183
54.888476,64.765689,138.883822,142.818710,38.613673,57.745359,59.333054,12.904852,135.133481,1.467923,64.728769,55.510170,141.612171,137.374906,139.317447,136.214931,73.631737,135.571426,0.001865,-1.895824,32.000000,-237.102197,136.413839,0.334947,13.594125,0.655980,270850.437594,0.914687,19.638665,24.793748,2.530163,68.438879,65.062971,88.193394,76.159540,42.058624,51.871616,67.039653,20.475027,13.900955
54.895229,64.763079,138.877620,142.815430,38.616183,57.745493,59.167098,12.906164,135.136315,1.467977,64.730943,55.511856,141.609583,137.378824,139.314579,136.222644,73.634531,135.576818,0.001891,-1.897079,32.000000,-237.100892,136.417759,0.334886,13.594237,0.656483,270882.345752,0.914485,19.635720,24.792405,2.530791,68.435746,65.062624,88.196488,76.159540,42.053359,51.871616,67.013853,20.475027,13.900249
54.898843,64.762867,138.897559,142.812689,38.559261,57.745564,59.135983,12.907693,135.141070,1.468234,64.733457,55.520970,141.606689,137.384863,139.312302,136.227311,73.635945,135.580212,0.001884,-1.897078,32.000000,-237.099215,136.423156,0.334766,13.596954,0.656197,270879.201601,0.914121,19.631812,24.792286,2.530291,68.433766,65.061276,88.198095,76.159540,42.053275,51.871616,66.994928,20.475027,13.899861
54.907636,64.764226,138.855737,142.809309,38.334907,57.745742,59.300458,12.907921,135.137883,1.637946,64.734369,55.529906,141.602204,137.383675,139.308140,136.226555,73.638196,135.584777,0.001882,-1.897084,32.000000,-237.099025,136.377195,0.397332,13.594138,0.656061,270872.854348,0.916556,19.622714,24.792106,2.529867,68.433088,65.060187,88.199366,76.159540,42.031893,51.871616,66.967316,20.475027,13.899680
54.914090,64.765736,138.877165,142.805927,38.127900,57.745708,59.340540,12.908485,135.135097,1.901128,64.735523,55.537196,141.598073,137.384812,139.303689,136.229291,73.639470,135.587786,0.001897,-1.897120,32.000000,-237.098443,136.383246,0.477890,13.594719,0.655972,270870.246902,0.916972,19.619030,24.792337,2.530064,68.432299,65.058471,88.199531,76.159540,42.052828,51.871616,66.943616,20.475027,13.899597
54.919089,64.768433,138.813213,142.801417,37.827808,57.745519,59.333424,12.908296,135.142397,1.637297,64.742998,55.543631,141.593956,137.387588,139.298808,136.231244,73.641067,135.587475,0.001927,-1.895956,32.000000,-237.098610,136.437132,0.383389,13.595180,0.655773,270866.908470,0.914273,19.611941,24.792298,2.528897,68.432094,65.056914,88.199421,76.159540,42.019663,51.871616,66.913971,20.475027,13.899562
54.919594,64.772256,138.838469,142.797407,37.677084,57.745726,59.300966,12.907923,135.143265,1.464075,64.744972,55.545663,141.591505,137.388084,139.294966,136.232555,73.642200,135.588539,0.001893,-1.898270,32.000000,-237.098971,136.437823,0.332810,13.594425,0.655759,270864.657302,0.913539,19.607251,24.792484,2.528990,68.433274,65.055599,88.197738,76.159540,42.023106,51.871616,66.896189,20.475027,13.899796
54.924060,64.775204,138.883625,142.792694,37.336467,57.745695,59.261114,12.908260,135.146331,1.463476,64.744377,55.547381,141.587146,137.391730,139.289984,136.238602,73.642772,135.588837,0.001893,-1.899338,32.000000,-237.098421,136.444321,0.332839,13.590585,0.655346,270862.193792,0.913561,19.605147,24.790735,2.527595,68.434163,65.052847,88.192123,76.159540,42.039855,51.871616,66.869147,20.475027,13.899985
54.921891,64.775963,138.868343,142.788149,36.979023,57.745847,59.309913,12.908560,135.145588,1.463790,64.754160,55.541496,141.582235,137.386637,139.285731,136.242325,73.643290,135.589803,0.001893,-1.901624,32.000000,-237.098161,136.444679,0.332891,13.596931,0.655507,270864.654114,0.914064,19.608483,24.790119,2.528032,68.435037,65.050533,88.184049,76.159540,42.041492,51.871616,66.848761,20.475027,13.899718
54.921604,64.781279,138.885811,142.786186,36.705985,57.746051,59.274000,12.908433,135.140877,1.741104,64.766507,55.540399,141.579386,137.387906,139.282375,136.238717,73.644533,135.590001,0.001896,-1.902196,32.000000,-237.098209,136.394949,0.431879,13.595224,0.655867,270864.951522,0.914603,19.607142,24.789692,2.528648,68.435670,65.049681,88.177344,76.159540,42.040363,51.871616,66.830556,20.475027,13.900041
54.925991,64.788503,138.924185,142.785076,36.523937,57.746167,59.302750,12.907743,135.137845,1.899437,64.778856,55.545509,141.576332,137.382547,139.279074,136.234219,73.645712,135.589623,0.001862,-1.901607,32.000000,-237.098994,136.390010,0.477894,13.597278,0.655513,270866.488173,0.913895,19.609983,24.789641,2.528470,68.436468,65.048291,88.170000,76.159540,42.078889,51.871616,66.807473,20.475027,13.900736
54.932792,64.798447,138.904593,142.783832,36.306733,57.746188,59.291256,12.907731,135.140242,1.899981,64.789523,55.552866,141.573350,137.382591,139.274312,136.233872,73.646057,135.593496,0.001858,-1.900428,32.000000,-237.099117,136.389000,0.477949,13.592630,0.655703,270869.894760,0.914470,19.615576,24.788494,2.528801,68.436559,65.046284,88.160689,76.159540,42.059020,51.871616,66.777006,20.475027,13.901854
54.936208,64.805905,138.871615,142.781913,36.119680,57.746182,59.318209,12.907234,135.145404,1.687423,64.793391,55.554656,141.570261,137.381683,139.271114,136.232528,73.646383,135.598807,0.001856,-1.898104,32.000000,-237.099752,136.405609,0.407361,13.590913,0.655748,270873.308760,0.913965,19.618587,24.787131,2.529298,68.436192,65.045134,88.151283,76.159540,42.044840,51.871616,66.748020,20.475027,13.902750
54.937295,64.808160,138.872336,142.779922,35.963233,57.746356,59.266646,12.906857,135.148097,1.680439,64.796232,55.555059,141.567349,137.383497,139.268167,136.232739,73.645331,135.604062,0.001872,-1.895502,32.000000,-237.100180,136.406424,0.407226,13.597415,0.655797,270878.436605,0.914042,19.621999,24.788665,2.528628,68.434973,65.043741,88.143248,76.159540,42.034422,51.871616,66.725601,20.475027,13.902889
54.940150,64.810748,138.875899,142.778048,35.995166,57.746269,59.275871,12.907931,135.151625,1.680376,64.802308,55.558428,141.562847,137.383083,139.265713,136.237588,73.643594,135.611663,0.001897,-1.896080,32.000000,-237.098974,136.407862,0.407618,13.599218,0.655669,270883.014239,0.913582,19.626177,24.790913,2.527870,68.433871,65.041063,88.134222,76.159540,42.046931,51.871616,66.697594,20.475027,13.902913
54.941679,64.814925,138.902578,142.777457,36.029734,57.746377,59.301895,12.908840,135.155197,1.680729,64.813650,55.559195,141.559773,137.382555,139.262803,136.238374,73.642621,135.615382,0.001892,-1.894880,32.000000,-237.097950,136.412047,0.407339,13.592981,0.655350,270886.036591,0.914365,19.627388,24.794512,2.527834,68.434388,65.039089,88.128020,76.159540,42.061670,51.871616,66.674495,20.475027,13.903206
54.947520,64.822570,138.905733,142.777742,36.160890,57.746628,59.311014,12.908857,135.157087,1.899678,64.817471,55.568036,141.556666,137.378911,139.260821,136.240379,73.642355,135.618305,0.001892,-1.893640,32.000000,-237.098001,136.422059,0.478689,13.590728,0.655243,270888.802437,0.914175,19.627234,24.799934,2.527767,68.436128,65.036984,88.121590,76.159540,42.057903,51.871616,66.643759,20.475027,13.903988
54.953684,64.826118,138.878964,142.777633,36.332344,57.746474,59.300738,12.909884,135.161200,1.680994,64.811718,55.573499,141.555788,137.384605,139.260144,136.244691,73.642650,135.626030,0.001913,-1.894217,32.000000,-237.096920,136.440764,0.408122,13.592223,0.655674,270893.254226,0.913758,19.629943,24.802708,2.528182,68.438538,65.035934,88.117899,76.159540,42.042109,51.871616,66.612678,20.475027,13.904510
54.951847,64.823601,138.863968,142.776152,36.282409,57.746521,59.263287,12.909378,135.165925,1.676813,64.814042,55.570843,141.553907,137.389194,139.258354,136.249421,73.642132,135.628399,0.001933,-1.894729,32.000000,-237.097481,136.446255,0.408230,13.589842,0.655727,270898.853094,0.913532,19.631979,24.804392,2.527971,68.440916,65.033719,88.113478,76.159540,42.027437,51.871616,66.585018,20.475027,13.903916
54.949619,64.824814,138.926418,142.775198,36.163649,57.746219,59.313903,12.907886,135.167122,1.677251,64.819807,55.573215,141.552451,137.391316,139.256582,136.251635,73.641175,135.630905,0.001899,-1.894695,32.000000,-237.098959,136.446329,0.407938,13.590399,0.655427,270898.503737,0.913583,19.629608,24.807840,2.527200,68.442671,65.031694,88.110434,76.159540,42.063123,51.871616,66.567060,20.475027,13.903726
54.952727,64.830787,138.923005,142.774763,36.171811,57.745925,59.307960,12.906069,135.164589,1.677401,64.820449,55.569582,141.551684,137.389401,139.254357,136.248719,73.640588,135.631002,0.001901,-1.894703,32.000000,-237.100901,136.443862,0.408300,13.587365,0.655497,270897.800885,0.914189,19.628856,24.809507,2.527012,68.444476,65.030003,88.109387,76.159540,42.075517,51.871616,66.537134,20.475027,13.904285
54.956684,64.832517,138.953437,142.773810,36.361657,57.745731,59.299377,12.906103,135.171133,1.592499,64.811171,55.577304,141.552005,137.395439,139.254002,136.253485,73.639053,135.636646,0.001903,-1.892910,32.000000,-237.100895,136.487695,0.375496,13.593239,0.655819,270899.240754,0.913448,19.632209,24.811678,2.528251,68.446176,65.028341,88.109248,76.159540,42.096774,51.871616,66.508068,20.475027,13.904397
54.956058,64.827333,138.943987,142.772092,36.602161,57.745744,59.279571,12.906316,135.182535,1.245908,64.801300,55.575977,141.553099,137.403133,139.255576,136.260153,73.638564,135.638480,0.001910,-1.891670,32.000000,-237.100731,136.506487,0.265004,13.599541,0.655905,270901.853176,0.913493,19.635198,24.812313,2.528046,68.448728,65.026736,88.112139,76.159540,42.075057,51.871616,66.479756,20.475027,13.903599
54.951289,64.821679,138.941582,142.770926,36.903255,57.745805,59.305021,12.906041,135.183151,1.248424,64.798124,55.571140,141.551271,137.408633,139.255145,136.263566,73.636391,135.644507,0.001876,-1.894548,32.000000,-237.101072,136.481567,0.273280,13.597985,0.655726,270903.124690,0.913553,19.633128,24.816583,2.528417,68.449373,65.024176,88.115222,76.159540,42.091861,51.871616,66.462992,20.475027,13.902510
54.951831,64.819567,138.955618,142.770658,37.178124,57.745868,59.280629,12.905390,135.180558,1.676735,64.799193,55.570212,141.549898,137.411636,139.255433,136.263344,73.634581,135.645227,0.001871,-1.895732,32.000000,-237.101891,136.456876,0.411141,13.603495,0.655372,270899.868516,0.913857,19.628545,24.817959,2.528274,68.450470,65.021900,88.123137,76.159540,42.091061,51.871616,66.435328,20.475027,13.901815
