OSU 80 Ton Compressor Load Stand
54.954041,64.820780,138.904943,142.771054,37.412326,57.745970,59.298183,12.904940,135.181434,1.683804,64.800994,55.574692,141.549531,137.411150,139.255676,136.263579,73.633760,135.648123,0.001872,-1.897479,32.000000,-237.102384,136.452391,0.411452,13.600929,0.655492,270899.837455,0.913540,19.627470,24.823055,2.528450,68.452351,65.021392,88.132796,76.159540,42.066935,51.871616,66.411336,20.475027,13.901664
54.961710,64.822092,138.902500,142.770971,37.682304,57.745910,59.258682,12.904740,135.186202,1.684206,64.788150,55.582176,141.549098,137.414524,139.254449,136.265139,73.632684,135.650726,0.001894,-1.899203,32.000000,-237.102583,136.453436,0.411534,13.600518,0.655295,270900.452766,0.913902,19.624838,24.825213,2.528680,68.456559,65.019974,88.147758,76.159540,42.069179,51.871616,66.373987,20.475027,13.901685
54.965504,64.816366,138.899607,142.769164,37.822838,57.745700,59.268314,12.904366,135.194848,1.512394,64.775837,55.586348,141.549515,137.416797,139.253534,136.264107,73.631286,135.653351,0.001908,-1.899195,32.000000,-237.102997,136.502770,0.345678,13.602738,0.655120,270902.008764,0.913595,19.623929,24.827438,2.527657,68.460302,65.019152,88.160647,76.159540,42.052687,51.871616,66.345016,20.475027,13.900814
54.966430,64.806961,138.867581,142.766113,37.843511,57.745611,59.283365,12.904670,135.198261,1.248627,64.766192,55.579924,141.548881,137.419767,139.251957,136.270115,73.629198,135.659995,0.001912,-1.900376,32.000000,-237.102594,136.509633,0.266712,13.597771,0.655020,270901.617111,0.914065,19.617878,24.829774,2.527259,68.463725,65.018101,88.174354,76.159540,42.048992,51.871616,66.313430,20.475027,13.899194
54.964915,64.801403,138.887681,142.764470,37.811933,57.745406,59.270128,12.905477,135.198498,1.248069,64.764405,55.576079,141.548369,137.423169,139.250582,136.273140,73.626736,135.663173,0.001913,-1.901525,32.000000,-237.101781,136.511939,0.266537,13.603224,0.654832,270896.801574,0.913829,19.608512,24.832445,2.527032,68.467232,65.017786,88.185309,76.159540,42.051804,51.871616,66.290376,20.475027,13.898056
54.965379,64.798785,138.883595,142.763586,37.906702,57.745440,59.267162,12.905783,135.195703,1.253121,64.761000,55.577876,141.547048,137.427100,139.249915,136.281517,73.624401,135.665697,0.001936,-1.902664,32.000000,-237.101387,136.504931,0.271435,13.601137,0.654877,270891.059158,0.913556,19.598217,24.837753,2.526407,68.471863,65.016700,88.197117,76.159540,42.043822,51.871616,66.260124,20.475027,13.897281
54.969503,64.797495,138.890908,142.762956,38.014438,57.745343,59.277576,12.906147,135.190465,1.640843,64.754671,55.581307,141.545662,137.428262,139.248263,136.285709,73.623341,135.668632,0.001948,-1.902351,32.000000,-237.100927,136.469266,0.401443,13.601418,0.654725,270889.274878,0.913771,19.594114,24.841754,2.526842,68.477246,65.015879,88.205615,76.159540,42.054609,51.871616,66.231372,20.475027,13.896855
54.969164,64.794333,138.940522,142.761679,37.865742,57.745448,59.302407,12.905166,135.194396,1.691781,64.747680,55.578971,141.545619,137.430514,139.247560,136.285745,73.621874,135.670308,0.001916,-1.900013,32.000000,-237.102066,136.471656,0.412238,13.606153,0.654788,270889.814373,0.913802,19.591049,24.845311,2.526747,68.483706,65.016218,88.215792,76.159540,42.075874,51.871616,66.198981,20.475027,13.896132
54.964508,64.789892,138.946064,142.759880,37.787732,57.745522,59.150472,12.903899,135.194688,1.691882,64.742264,55.573323,141.545553,137.431530,139.246671,136.288443,73.620604,135.674255,0.001918,-1.897682,32.000000,-237.103436,136.469480,0.412510,13.606370,0.654749,270888.367850,0.913561,19.585801,24.847795,2.526690,68.488271,65.016406,88.223032,76.159540,42.089514,51.871616,66.178453,20.475027,13.895268
54.956676,64.785412,138.930026,142.757964,37.709898,57.745422,59.304104,12.903122,135.202356,1.410731,64.747361,55.562230,141.545059,137.436024,139.244977,136.293978,73.618804,135.676098,0.001919,-1.895377,32.000000,-237.104200,136.511392,0.312516,13.610062,0.654774,270888.237842,0.913179,19.582965,24.850074,2.527608,68.492466,65.016577,88.231540,76.159540,42.075326,51.871616,66.158167,20.475027,13.894259
54.953590,64.786160,138.941171,142.757842,37.643833,57.745616,59.317989,12.902215,135.204710,1.255419,64.749537,55.555358,141.543602,137.434779,139.242428,136.298257,73.616841,135.676423,0.001924,-1.893006,32.000000,-237.105073,136.507399,0.267312,13.616194,0.654862,270887.897674,0.915600,19.582993,24.853256,2.527923,68.495190,65.016135,88.236935,76.159540,42.091285,51.871616,66.138722,20.475027,13.893956
54.955910,64.787188,138.916587,142.759593,37.609018,57.745684,59.298111,12.901969,135.209325,1.255281,64.734819,55.553536,141.544610,137.438093,139.241140,136.304250,73.616655,135.686723,0.001895,-1.889562,32.000000,-237.105469,136.512172,0.267156,13.614875,0.654707,270888.528584,0.913360,19.586032,24.855948,2.527992,68.499257,65.017264,88.244895,76.159540,42.084319,51.871616,66.108840,20.475027,13.893943
54.955594,64.779670,138.944705,142.760117,37.570992,57.745543,59.274312,12.902502,135.218278,1.255532,64.718172,55.547785,141.544783,137.446940,139.240283,136.312619,73.615149,135.692929,0.001894,-1.887848,32.000000,-237.104886,136.516792,0.267192,13.614032,0.654516,270893.039549,0.913208,19.589742,24.858070,2.528337,68.502163,65.017781,88.252391,76.159540,42.101086,51.871616,66.084569,20.475027,13.892753
54.949913,64.766580,138.955260,142.760695,37.505092,57.745781,59.319729,12.902400,135.223800,1.358014,64.709469,55.543963,141.544622,137.455496,139.241371,136.317422,73.614118,135.699814,0.001891,-1.885503,32.000000,-237.104956,136.489140,0.309405,13.610883,0.654418,270893.843188,0.913475,19.588543,24.863245,2.527782,68.506038,65.018469,88.261551,76.159540,42.103485,51.871616,66.060843,20.475027,13.890449
54.941103,64.760569,138.926142,142.762649,37.400883,57.745779,59.322286,12.901888,135.225515,1.687916,64.711003,55.535074,141.545288,137.459221,139.241882,136.323113,73.614972,135.702525,0.001915,-1.884995,32.000000,-237.105367,136.485937,0.412435,13.606072,0.654598,270889.250840,0.913827,19.581328,24.867759,2.528309,68.508729,65.019197,88.270329,76.159540,42.091152,51.871616,66.048817,20.475027,13.889215
54.936189,64.758693,138.936207,142.766230,37.306221,57.745647,59.332432,12.902183,135.234175,1.693125,64.711224,55.531016,141.543722,137.465523,139.241038,136.326173,73.613168,135.708635,0.001923,-1.886191,32.000000,-237.104934,136.484989,0.412668,13.603351,0.654865,270883.447819,0.913203,19.573692,24.872126,2.528762,68.510941,65.020390,88.280546,76.159540,42.087981,51.871616,66.030268,20.475027,13.888446
54.934658,64.757959,138.921700,142.769707,37.052277,57.745613,59.318603,12.902722,135.244120,1.689629,64.705518,55.530526,141.545538,137.475797,139.240495,136.335547,73.612706,135.716783,0.001922,-1.886201,32.000000,-237.104445,136.504345,0.408682,13.609511,0.655063,270880.750398,0.913311,19.576139,24.872584,2.528638,68.512433,65.021836,88.289422,76.159540,42.091373,51.871616,66.009773,20.475027,13.888108
54.926642,64.753331,138.932222,142.773899,36.832471,57.745550,59.150155,12.902293,135.257834,1.281408,64.695062,55.525296,141.546909,137.487595,139.240133,136.342348,73.612310,135.726956,0.001923,-1.886200,32.000000,-237.104734,136.553833,0.272168,13.616134,0.655312,270882.308327,0.913239,19.578983,24.877349,2.529047,68.512358,65.023364,88.299845,76.159540,42.085157,51.871616,65.993999,20.475027,13.887130
54.916586,64.746626,138.995562,142.777875,36.692928,57.745317,59.311729,12.902925,135.270827,1.251632,64.691945,55.516244,141.548159,137.496825,139.239976,136.347489,73.612312,135.736595,0.001952,-1.884801,32.000000,-237.104101,136.562686,0.266473,13.618322,0.654965,270882.480300,0.913478,19.579720,24.881759,2.528853,68.510763,65.024652,88.308453,76.159540,42.121463,51.871616,65.986675,20.475027,13.885913
54.907167,64.742815,138.971545,142.784769,36.638175,57.745265,59.321827,12.903007,135.278177,1.251638,64.691424,55.508521,141.550659,137.505765,139.241626,136.354776,73.610326,135.745164,0.001955,-1.881370,32.000000,-237.104034,136.568629,0.265993,13.609919,0.654807,270881.556906,0.916215,19.582790,24.887082,2.529414,68.505367,65.026405,88.318471,76.159540,42.124541,51.871616,65.976418,20.475027,13.884800
54.901624,64.742424,138.989352,142.791727,36.533712,57.745390,59.306667,12.903282,135.288574,1.251742,64.684636,55.505531,141.552746,137.513155,139.244457,136.365154,73.610484,135.750131,0.001942,-1.881412,32.000000,-237.103839,136.574720,0.266173,13.618598,0.655154,270878.470408,0.913884,19.585744,24.891748,2.531031,68.501302,65.027671,88.328256,76.159540,42.136756,51.871616,65.964799,20.475027,13.884377
54.895987,64.738349,138.987283,142.800009,36.609584,57.745469,59.190834,12.904052,135.301525,1.359824,64.669264,55.506383,141.556205,137.525499,139.247027,136.379548,73.610569,135.761536,0.001925,-1.880285,32.000000,-237.103269,136.552126,0.311255,13.622390,0.655563,270880.733803,0.913892,19.590980,24.897885,2.531027,68.497302,65.028306,88.340646,76.159540,42.124502,51.871616,65.953502,20.475027,13.883595
54.893895,64.729901,138.939042,142.805963,36.715395,57.745679,59.290683,12.904256,135.311390,1.679774,64.650791,55.503561,141.559990,137.534899,139.250595,136.388284,73.611574,135.768969,0.001922,-1.879164,32.000000,-237.103087,136.550775,0.412669,13.625788,0.655319,270882.312674,0.914229,19.595915,24.900133,2.531607,68.494818,65.029516,88.351527,76.159540,42.115991,51.871616,65.940579,20.475027,13.882151
54.881756,64.715892,138.964043,142.812020,36.784800,57.745632,59.265363,12.903747,135.327046,1.684986,64.640698,55.492292,141.565362,137.543502,139.253761,136.393858,73.612273,135.778424,0.001926,-1.878015,32.000000,-237.103517,136.559410,0.412658,13.631301,0.655206,270881.325830,0.916113,19.597254,24.905571,2.531830,68.492371,65.030932,88.363297,76.159540,42.115256,51.871616,65.935729,20.475027,13.879760
54.869646,64.709172,138.950803,142.818292,36.793735,57.745849,59.340542,12.904343,135.344014,1.395608,64.640153,55.480509,141.569525,137.554062,139.257086,136.402148,73.612341,135.787468,0.001914,-1.879238,32.000000,-237.103008,136.617568,0.309505,13.627775,0.654811,270875.717882,0.914592,19.590817,24.908166,2.531047,68.488669,65.031890,88.372509,76.159540,42.125443,51.871616,65.935295,20.475027,13.878177
54.859218,64.707093,138.934920,142.828021,36.867383,57.725491,59.311746,12.903677,135.351509,1.241891,64.640119,55.473500,141.574462,137.564843,139.259782,136.407372,73.613031,135.795160,0.001899,-1.882151,32.000000,-237.103610,136.629131,0.266686,13.623091,0.654829,270867.777477,0.915171,19.588474,24.912046,2.532063,68.484389,65.031685,88.383119,76.159540,42.117657,51.871616,65.936830,20.475027,13.877327
54.857276,64.707434,138.857661,142.837330,36.872721,57.721271,59.291386,12.903366,135.358211,1.241739,64.625967,55.472604,141.579890,137.573061,139.262904,136.413963,73.614482,135.801905,0.001897,-1.883917,32.000000,-237.103807,136.641969,0.266685,13.625108,0.655094,270867.426276,0.914222,19.593392,24.916357,2.532380,68.480457,65.032412,88.391345,76.159540,42.078747,51.871616,65.928159,20.475027,13.876985
54.855209,64.696505,138.912246,142.846895,37.058047,57.721371,59.295451,12.903402,135.369357,1.241526,64.597979,55.470333,141.586140,137.584973,139.268638,136.424113,73.616663,135.813512,0.001927,-1.885111,32.000000,-237.103683,136.655720,0.266630,13.621230,0.655154,270772.727347,0.914531,19.601338,24.919392,2.532572,68.476154,65.033452,88.399768,76.159540,42.093772,51.871616,65.918959,20.475027,13.875329
54.844930,64.681504,138.918333,142.853284,37.027689,57.721211,59.329614,12.903293,135.376754,1.241210,64.580155,55.464602,141.592408,137.596019,139.274058,136.429712,73.618546,135.821781,0.001926,-1.886557,32.000000,-237.103711,136.663730,0.266607,13.621705,0.654650,270752.536511,0.914815,19.603545,24.921206,2.531253,68.473932,65.035393,88.407102,76.159540,42.090261,51.871616,65.919541,20.475027,13.872902
54.829947,64.666431,138.994807,142.860677,36.934926,57.709023,59.318051,12.903735,135.374738,1.544108,64.581163,55.455010,141.598524,137.603882,139.277775,136.434886,73.618902,135.823549,0.001924,-1.889951,32.000000,-237.103125,136.623427,0.374030,13.621637,0.655128,270742.858738,0.914765,19.594604,24.924645,2.532344,68.469657,65.035971,88.413561,76.159540,42.129285,51.871616,65.928795,20.475027,13.869869
54.825473,64.665431,138.993262,142.868329,36.879939,57.688985,59.326965,12.904549,135.380931,1.681367,64.589374,55.449992,141.605210,137.604338,139.281210,136.435811,73.619933,135.823800,0.001924,-1.891711,32.000000,-237.102427,136.628839,0.411835,13.617349,0.655253,270731.821712,0.914389,19.589485,24.926765,2.532929,68.465665,65.036733,88.418328,76.159540,42.148044,51.871616,65.928860,20.475027,13.869086
54.813883,64.670551,138.998623,142.877978,36.805698,57.664535,59.299420,12.903893,135.386382,1.668646,64.592364,55.444850,141.612523,137.604439,139.283470,136.441600,73.620954,135.825071,0.001954,-1.892891,32.000000,-237.103004,136.658313,0.400399,13.626026,0.655699,270667.430673,0.914614,19.588821,24.927265,2.535016,68.459321,65.038055,88.423023,76.159540,42.154070,51.871616,65.934089,20.475027,13.869262
54.807074,64.672129,138.993019,142.885293,36.692089,57.664590,59.312738,12.903855,135.396354,1.269715,64.593846,55.438012,141.618857,137.609779,139.284884,136.446643,73.620799,135.830067,0.001954,-1.893432,32.000000,-237.103102,136.681816,0.271353,13.624051,0.655736,270573.229013,0.914239,19.592122,24.926356,2.535195,68.453980,65.038845,88.424652,76.159540,42.140855,51.871616,65.939990,20.475027,13.869150
54.797553,64.673177,139.010558,142.894077,36.577053,57.652588,59.313626,12.902689,135.399418,1.243694,64.594303,55.428023,141.628169,137.610280,139.287977,136.453183,73.621783,135.833033,0.001942,-1.893423,32.000000,-237.104497,136.684873,0.266108,13.625972,0.655247,270464.735151,0.914503,19.608392,24.925949,2.535829,68.449211,65.039533,88.424098,76.159540,42.165591,51.871616,65.946116,20.475027,13.868838
54.789034,64.673037,139.012710,142.901280,36.562460,57.632280,59.323325,12.901382,135.392337,1.456676,64.596863,55.420936,141.634773,137.608789,139.290911,136.452518,73.622904,135.830780,0.001932,-1.890510,32.000000,-237.105935,136.643427,0.347047,13.616391,0.655419,270468.278280,0.914428,19.616519,24.928523,2.536042,68.446440,65.040488,88.422496,76.159540,42.173511,51.871616,65.956799,20.475027,13.868402
54.783879,64.673796,139.036963,142.910026,36.422571,57.608024,59.325407,12.901460,135.396249,1.686460,64.599743,55.411337,141.643004,137.604949,139.295672,136.455038,73.625120,135.830663,0.001928,-1.888200,32.000000,-237.105837,136.647895,0.413128,13.610499,0.655422,270414.866319,0.914402,19.626727,24.928976,2.536802,68.443921,65.041642,88.419215,76.159540,42.199226,51.871616,65.961567,20.475027,13.868042
54.777782,64.674659,138.969727,142.916850,36.401512,57.588041,59.291226,12.899928,135.390436,1.686980,64.604185,55.406023,141.650406,137.602013,139.299513,136.455185,73.627683,135.828556,0.001931,-1.887879,32.000000,-237.107432,136.649182,0.412597,13.618076,0.655787,270320.871624,0.914088,19.634785,24.926765,2.537236,68.442564,65.042355,88.415726,76.159540,42.155092,51.871616,65.968654,20.475027,13.867630
54.769987,64.677068,138.967191,142.924672,36.166088,57.563599,59.324246,12.899783,135.390353,1.686228,64.609167,55.398218,141.657803,137.601605,139.302481,136.456591,73.630159,135.827070,0.001922,-1.891343,32.000000,-237.107547,136.650950,0.412492,13.620634,0.655994,270206.757693,0.913768,19.640503,24.924491,2.537917,68.442817,65.042566,88.409371,76.159540,42.152297,51.871616,65.979786,20.475027,13.867487
54.763828,64.679147,139.008334,142.930841,36.146212,57.543362,59.318968,12.899381,135.388390,1.685995,64.617922,55.393413,141.664145,137.602850,139.303761,136.454057,73.631584,135.823777,0.001911,-1.891895,32.000000,-237.108022,136.651124,0.413089,13.613183,0.655148,270112.636555,0.914092,19.647235,24.920909,2.536973,68.443800,65.042636,88.402572,76.159540,42.177095,51.871616,65.990529,20.475027,13.867355
54.756470,64.683520,139.017274,142.938092,36.043236,57.543131,59.339591,12.899238,135.390215,1.666974,64.630184,55.378696,141.671959,137.605447,139.307313,136.450876,73.634288,135.820220,0.001906,-1.892992,32.000000,-237.107948,136.672368,0.399144,13.607595,0.654852,269999.706204,0.913346,19.657146,24.917713,2.537287,68.444886,65.043016,88.394362,76.159540,42.174114,51.871616,66.003174,20.475027,13.867430
54.741600,64.689058,139.070737,142.944221,36.009890,57.522739,59.321468,12.899026,135.389492,1.275110,64.647471,55.364554,141.677555,137.602424,139.310069,136.448735,73.636244,135.818741,0.001922,-1.894152,32.000000,-237.108164,136.693607,0.271312,13.609901,0.655291,269906.576372,0.913225,19.665155,24.914695,2.538324,68.445479,65.042577,88.387688,76.159540,42.219004,51.871616,66.023838,20.475027,13.867714
54.733314,64.699849,139.080444,142.952721,35.835021,57.498077,59.310106,12.899188,135.378573,1.561235,64.663325,55.360216,141.683426,137.596755,139.311818,136.447048,73.637299,135.812510,0.001937,-1.894146,32.000000,-237.108142,136.638174,0.376798,13.608679,0.655712,269908.138327,0.913050,19.676610,24.910268,2.538828,68.445294,65.042112,88.379964,76.159540,42.234890,51.871616,66.042989,20.475027,13.868721
54.731569,64.708280,139.081790,142.959754,35.724730,57.477698,59.162733,12.898896,135.376698,1.686896,64.665875,55.360090,141.689911,137.592353,139.313633,136.444338,73.638835,135.807426,0.001934,-1.894115,32.000000,-237.108408,136.631055,0.412856,13.607770,0.655869,269818.725517,0.913294,19.696464,24.907596,2.540495,68.445527,65.042306,88.373588,76.159540,42.249037,51.871616,66.053098,20.475027,13.869605
54.726781,64.709710,139.065119,142.965834,35.551835,57.469420,59.307436,12.898555,135.376144,1.687611,64.658991,55.352410,141.697105,137.587790,139.317804,136.443055,73.640974,135.805841,0.001933,-1.895304,32.000000,-237.108729,136.626592,0.412507,13.613101,0.655841,269712.473000,0.913256,19.715234,24.903524,2.541056,68.447694,65.043620,88.367055,76.159540,42.242627,51.871616,66.068151,20.475027,13.869659
54.720066,64.705888,139.106746,142.969370,35.422660,57.457214,59.320292,12.899354,135.376684,1.687182,64.656237,55.347994,141.702582,137.586469,139.320297,136.444601,73.641601,135.803417,0.001948,-1.894699,32.000000,-237.107970,136.620841,0.412584,13.608320,0.655700,269622.105317,0.915260,19.725347,24.899528,2.541162,68.450092,65.043436,88.360442,76.159540,42.252163,51.871616,66.084432,20.475027,13.868802
54.712111,64.702877,139.091853,142.973015,35.199688,57.432740,59.165319,12.900586,135.375755,1.686874,64.660621,55.341903,141.709280,137.584203,139.323182,136.440415,73.642745,135.799970,0.001957,-1.897007,32.000000,-237.106882,136.616350,0.412345,13.610208,0.655340,269583.742843,0.912987,19.731388,24.896620,2.541080,68.453227,65.042636,88.353634,76.159540,42.255802,51.871616,66.106243,20.475027,13.867754
54.707843,64.704386,139.142256,142.976799,35.114972,57.412637,59.290641,12.900215,135.370027,1.686457,64.663855,55.334659,141.714262,137.576970,139.324593,136.433792,73.643037,135.791804,0.001951,-1.898984,32.000000,-237.107305,136.609120,0.412344,13.612112,0.655733,269524.827635,0.912710,19.734033,24.894819,2.542152,68.454086,65.041252,88.346751,76.159540,42.294985,51.871616,66.120939,20.475027,13.867533
54.701340,64.706553,139.091166,142.981997,35.036420,57.396339,59.301590,12.899855,135.371246,1.479133,64.665255,55.325364,141.719558,137.571752,139.327291,136.431596,73.643514,135.789139,0.001931,-1.899218,32.000000,-237.107754,136.649980,0.333459,13.614754,0.655399,269408.947256,0.914851,19.738685,24.892006,2.542250,68.455217,65.039473,88.338500,76.159540,42.292260,51.871616,66.142026,20.475027,13.867423
54.693382,64.707068,139.078118,142.986303,34.996314,57.396404,59.163966,12.899015,135.364944,1.247626,64.662675,55.321659,141.723535,137.565410,139.329193,136.426394,73.644146,135.787704,0.001925,-1.899189,32.000000,-237.108602,136.643519,0.267533,13.607478,0.655402,269316.670950,0.912680,19.744305,24.887760,2.543369,68.456745,65.037931,88.331757,76.159540,42.276109,51.871616,66.164347,20.475027,13.867169
54.692669,64.704906,139.008419,142.991365,35.122825,57.396465,59.310329,12.899988,135.359322,1.264334,64.654992,55.318545,141.728933,137.562262,139.331943,136.421406,73.645755,135.784874,0.001926,-1.899792,32.000000,-237.107605,136.626445,0.277906,13.605966,0.654926,269243.422987,0.912378,19.752736,24.885992,2.542738,68.459800,65.036129,88.323990,76.159540,42.239409,51.871616,66.183346,20.475027,13.866485
54.692549,64.700591,139.045978,142.994803,35.252349,57.380429,59.324827,12.900768,135.350115,1.650746,64.647721,55.319046,141.732548,137.555631,139.336214,136.416361,73.647452,135.780916,0.001929,-1.900395,32.000000,-237.106779,136.586879,0.404907,13.602213,0.655327,269245.720391,0.914650,19.760919,24.884666,2.542869,68.462332,65.035541,88.319142,76.159540,42.258372,51.871616,66.196449,20.475027,13.865523
54.691104,64.694300,139.016005,142.998033,35.298778,57.364047,59.302846,12.900479,135.344315,1.687262,64.635197,55.317162,141.736443,137.550749,139.340128,136.411265,73.649567,135.777885,0.001906,-1.901538,32.000000,-237.106887,136.584939,0.412636,13.604857,0.655045,269242.936532,0.912402,19.759445,24.881687,2.541628,68.464132,65.034562,88.314482,76.159540,42.252919,51.871616,66.215149,20.475027,13.864185
54.689433,64.687568,139.023283,143.000052,35.276927,57.363903,59.306878,12.900665,135.345728,1.566522,64.622533,55.312923,141.739526,137.548359,139.343620,136.410396,73.651255,135.776950,0.001901,-1.904496,32.000000,-237.106690,136.614618,0.363433,13.609860,0.655231,269162.429388,0.911915,19.755245,24.878073,2.542320,68.464754,65.033455,88.311074,76.159540,42.252763,51.871616,66.227173,20.475027,13.862872
54.681282,64.678163,138.967822,143.001703,35.362147,57.364181,59.286459,12.900052,135.342556,1.246103,64.619459,55.304089,141.743049,137.544986,139.346392,136.405028,73.652150,135.769540,0.001917,-1.905637,32.000000,-237.107324,136.616232,0.265886,13.608981,0.654776,269078.807849,0.912004,19.750347,24.874491,2.541839,68.465816,65.031264,88.307284,76.159540,42.223533,51.871616,66.255859,20.475027,13.860889
54.679400,64.674459,138.992371,143.004171,35.350491,57.364466,59.312646,12.901762,135.339230,1.243177,64.609141,55.302654,141.745720,137.544778,139.349763,136.403054,73.652265,135.766328,0.001926,-1.907368,32.000000,-237.105699,136.613072,0.265945,13.608144,0.654578,269071.919675,0.911954,19.745224,24.872349,2.542050,68.467756,65.029821,88.304026,76.159540,42.245365,51.871616,66.278365,20.475027,13.859895
54.679816,64.669143,139.007647,143.005780,35.610691,57.364744,59.181224,12.901158,135.335354,1.286071,64.593440,55.301528,141.747300,137.542864,139.353288,136.399890,73.652077,135.762393,0.001917,-1.907374,32.000000,-237.106268,136.585089,0.288385,13.607348,0.654442,269067.396624,0.912400,19.743674,24.867865,2.541415,68.468692,65.027987,88.301692,76.159540,42.255234,51.871616,66.293143,20.475027,13.858765
54.679922,64.657340,138.964673,143.006064,35.712476,57.364771,59.296061,12.901400,135.326882,1.677685,64.572099,55.297057,141.750386,137.535961,139.357870,136.401074,73.652670,135.761425,0.001917,-1.907377,32.000000,-237.106028,136.558486,0.411692,13.606828,0.654640,269066.527067,0.912028,19.741785,24.866195,2.541951,68.469738,65.026721,88.300261,76.159540,42.237603,51.871616,66.310420,20.475027,13.856745
54.675183,64.645796,138.946721,143.005677,35.813692,57.344656,59.317558,12.900332,135.324281,1.681939,64.558759,55.293169,141.751685,137.532360,139.360211,136.400040,73.652370,135.759006,0.001936,-1.904456,32.000000,-237.107036,136.556321,0.412247,13.607041,0.654734,269063.704313,0.914037,19.736067,24.864479,2.542211,68.470317,65.025913,88.300299,76.159540,42.226653,51.871616,66.331910,20.475027,13.854600
54.671119,64.635957,138.939206,143.005479,35.771447,57.340730,59.324631,12.899652,135.319547,1.681974,64.550500,55.292492,141.754076,137.528562,139.363520,136.394173,73.651728,135.754649,0.001956,-1.901509,32.000000,-237.107672,136.549608,0.411943,13.610884,0.654525,269054.503257,0.912236,19.724162,24.863416,2.541420,68.470504,65.025130,88.301885,76.159540,42.227637,51.871616,66.352447,20.475027,13.852685
54.669719,64.627762,138.965658,143.005378,35.720318,57.341176,59.309869,12.899606,135.320675,1.464342,64.540484,55.292011,141.755813,137.528288,139.367548,136.388778,73.652622,135.753738,0.001943,-1.901524,32.000000,-237.107662,136.597938,0.329081,13.606431,0.654243,268953.344439,0.911645,19.717185,24.862546,2.541312,68.470155,65.024474,88.304108,76.159540,42.224456,51.871616,66.375319,20.475027,13.850819
54.668191,64.621646,138.937827,143.004960,35.699483,57.341189,59.238332,12.898639,135.316824,1.248429,64.524775,55.291366,141.756884,137.526292,139.370824,136.387223,73.653010,135.754374,0.001924,-1.903870,32.000000,-237.108701,136.599422,0.265482,13.603277,0.654010,268929.189030,0.911525,19.711264,24.861077,2.541364,68.469441,65.023673,88.307768,76.159540,42.211846,51.871616,66.392561,20.475027,13.849492
54.665594,64.609739,138.937324,143.003652,35.871443,57.341252,59.296230,12.898866,135.309907,1.388613,64.506827,55.289986,141.757921,137.524389,139.373094,136.385843,73.652714,135.747782,0.001921,-1.903874,32.000000,-237.108623,136.559282,0.322716,13.599576,0.654376,268924.716414,0.911765,19.704417,24.859742,2.541913,68.467538,65.021803,88.312392,76.159540,42.222844,51.871616,66.417640,20.475027,13.847305
54.659503,64.597834,138.906255,143.002280,36.063469,57.341341,59.265446,12.898918,135.303102,1.680853,64.499095,55.282916,141.757094,137.518545,139.375036,136.378632,73.652921,135.741908,0.001924,-1.905049,32.000000,-237.108588,136.544414,0.412120,13.600397,0.654395,268920.233079,0.912879,19.699775,24.859661,2.541475,68.464872,65.020432,88.316871,76.159540,42.211063,51.871616,66.444726,20.475027,13.844942
54.654254,64.591518,138.893035,143.001775,36.146003,57.341124,59.290243,12.898526,135.297652,1.683031,64.498637,55.276604,141.757480,137.514475,139.376617,136.376857,73.652828,135.738120,0.001927,-1.905070,32.000000,-237.108915,136.537945,0.412107,13.598633,0.654585,268912.369744,0.912008,19.690370,24.856766,2.541586,68.461968,65.020368,88.320965,76.159540,42.198432,51.871616,66.469666,20.475027,13.843408
54.643098,64.589395,138.864722,143.002116,36.122140,57.341019,59.272561,12.897781,135.295625,1.683001,64.503818,55.267444,141.758470,137.511918,139.377753,136.375290,73.652006,135.734276,0.001909,-1.904171,32.000000,-237.109520,136.532504,0.412680,13.597998,0.654457,268905.697981,0.912566,19.684337,24.853713,2.541301,68.458934,65.020545,88.326672,76.159540,42.175073,51.871616,66.503708,20.475027,13.842347
