OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, January 29, 2019
8:25:56 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
54.932891,65.741444,160.481379,154.464987,41.435667,57.419944,59.223639,12.783750,157.849372,1.585141,65.843819,55.552555,153.176941,160.327699,150.552538,159.203927,89.177133,158.594266,0.002015,-1.736989,32.000000,-237.223344,159.280003,0.365046,15.254888,0.674665,252981.426823,0.913145,20.573996,19.751412,2.925101,69.171020,77.732434,93.225402,63.000000,52.092851,41.590000,64.825656,22.500000,17.475073
54.941017,65.743749,160.467824,154.461050,41.511471,57.436572,59.243574,12.783567,157.853607,1.676122,65.843332,55.564870,153.173437,160.335855,150.551253,159.213821,89.175228,158.601621,0.002013,-1.736969,32.000000,-237.223515,159.256882,0.413314,15.255159,0.674253,253071.510408,0.912063,20.569925,19.753672,2.923165,69.179478,77.726695,93.238098,63.000000,52.085995,41.590000,64.795650,22.500000,17.475073
54.954775,65.745737,160.467223,154.455761,41.608119,57.440792,59.141966,12.783427,157.862779,1.932129,65.851859,55.578747,153.169866,160.346413,150.550456,159.226643,89.174235,158.609919,0.002026,-1.736973,32.000000,-237.223550,159.251509,0.493398,15.251923,0.674058,253182.366834,0.912216,20.564900,19.760377,2.921408,69.190338,77.720061,93.254848,63.000000,52.041530,41.590000,64.755086,22.500000,17.475073
54.960264,65.750443,160.442159,154.451520,41.555078,57.461426,59.253431,12.781970,157.871905,1.932558,65.858978,55.586171,153.166862,160.351768,150.549035,159.237736,89.173911,158.615947,0.002052,-1.736989,32.000000,-237.224999,159.260517,0.493214,15.251220,0.674088,253256.772263,0.912029,20.559402,19.765451,2.920729,69.197871,77.713474,93.268063,63.000000,52.021660,41.590000,64.724468,22.500000,17.475073
54.970363,65.757683,160.433791,154.446798,41.623008,57.486017,59.164469,12.782297,157.882869,1.931973,65.869177,55.596657,153.162644,160.364946,150.546106,159.254771,89.172213,158.625771,0.002017,-1.736974,32.000000,-237.224502,159.271995,0.492989,15.246038,0.674095,253273.507047,0.913415,20.548182,19.770019,2.919987,69.207052,77.704928,93.282787,63.000000,52.002060,41.590000,64.685232,22.500000,17.475073
54.979319,65.764276,160.451285,154.443559,41.748517,57.506430,59.163472,12.781630,157.889759,1.931528,65.878269,55.604612,153.160639,160.374758,150.544624,159.264870,89.172935,158.633384,0.002011,-1.737018,32.000000,-237.225290,159.256053,0.493504,15.246788,0.674207,253366.607259,0.911935,20.547618,19.772943,2.919239,69.216152,77.699045,93.294948,63.000000,51.987018,41.590000,64.649944,22.500000,17.475073
54.993201,65.772175,160.522035,154.440843,41.871534,57.530912,59.339494,12.781719,157.894077,2.372321,65.881395,55.623311,153.158243,160.385732,150.543615,159.278654,89.173916,158.643221,0.002012,-1.737032,32.000000,-237.225142,159.207608,0.645547,15.246060,0.674577,253478.768054,0.913529,20.545162,19.778872,2.918551,69.228325,77.691346,93.309565,63.000000,51.995191,41.590000,64.602233,22.500000,17.475073
55.005993,65.776144,160.625183,154.437415,42.443093,57.555537,59.170269,12.781259,157.915863,2.018347,65.874541,55.639312,153.156205,160.401681,150.541627,159.294582,89.173295,158.660051,0.002018,-1.736984,32.000000,-237.225550,159.272802,0.516102,15.245617,0.674741,253570.329904,0.913720,20.543160,19.781432,2.918393,69.237954,77.683958,93.325384,63.000000,52.026249,41.590000,64.552722,22.500000,17.475073
55.014509,65.775022,160.695686,154.433626,42.628461,57.575921,59.238744,12.781849,157.927486,1.935465,65.867084,55.649916,153.154916,160.417612,150.540083,159.311016,89.172116,158.677044,0.001982,-1.736984,32.000000,-237.224885,159.285695,0.492355,15.248845,0.675175,253678.328134,0.911162,20.537738,19.784689,2.918943,69.244419,77.676908,93.340155,63.000000,52.060397,41.590000,64.510730,22.500000,17.475073
55.022887,65.771740,160.718842,154.429717,42.680573,57.596261,59.251502,12.782432,157.941422,1.934687,65.865334,55.658217,153.153515,160.431236,150.538724,159.325953,89.170499,158.691489,0.001978,-1.736981,32.000000,-237.224333,159.302067,0.492706,15.249668,0.675722,253786.441767,0.913934,20.529434,19.792561,2.920140,69.251243,77.669169,93.356047,63.000000,52.069976,41.590000,64.469042,22.500000,17.475073
55.029894,65.771311,160.847685,154.426373,42.853166,57.620792,59.168267,12.782917,157.954226,1.934800,65.871238,55.665664,153.151464,160.450511,150.538749,159.342365,89.168280,158.708108,0.001980,-1.736966,32.000000,-237.223765,159.320081,0.492302,15.250106,0.675982,253874.279867,0.913041,20.520142,19.801061,2.920969,69.258309,77.660423,93.376349,63.000000,52.132383,41.590000,64.423745,22.500000,17.475073
55.038015,65.775253,160.947198,154.424707,43.111039,57.641014,59.259994,12.782752,157.966009,1.935150,65.873446,55.675396,153.151063,160.465991,150.538327,159.355503,89.168240,158.720360,0.001998,-1.736970,32.000000,-237.223903,159.332753,0.492463,15.251327,0.676154,253960.334396,0.913005,20.508826,19.808902,2.920945,69.263710,77.653317,93.394733,63.000000,52.177713,41.590000,64.379881,22.500000,17.475073
55.048015,65.778658,161.007906,154.422902,43.580813,57.665631,59.234476,12.782569,157.980510,1.935169,65.869289,55.684365,153.151337,160.482659,150.537333,159.371403,89.167810,158.736514,0.002021,-1.736936,32.000000,-237.224040,159.351248,0.492116,15.255842,0.676838,254068.316667,0.914549,20.501675,19.818280,2.922915,69.269745,77.645073,93.416786,63.000000,52.230214,41.590000,64.326534,22.520000,17.475073
55.054360,65.777970,161.077330,154.420639,43.676765,57.682338,59.153350,12.782439,157.995743,1.934939,65.865491,55.691817,153.151694,160.499524,150.538101,159.391925,89.167892,158.752473,0.002022,-1.736919,32.000000,-237.224170,159.372926,0.492155,15.256165,0.677318,254158.147786,0.913315,20.497828,19.823596,2.924291,69.274746,77.638265,93.439073,63.000000,52.240941,41.590000,64.275077,22.520000,17.475073
55.058742,65.777107,161.111473,154.419183,43.641929,57.702843,59.207132,12.782533,158.001250,2.384281,65.869997,55.694004,153.151108,160.514971,150.538156,159.399993,89.167730,158.764566,0.002021,-1.736906,32.000000,-237.224164,159.393250,0.646552,15.259663,0.677520,254266.321503,0.913923,20.491645,19.830984,2.924863,69.277054,77.632238,93.456530,63.000000,52.276353,41.590000,64.231561,22.520000,17.475073
55.059053,65.780902,161.186095,154.418521,43.706975,57.727285,59.200081,12.783125,158.024593,2.024394,65.884063,55.698151,153.149138,160.533949,150.537893,159.417799,89.165438,158.783342,0.002020,-1.736930,32.000000,-237.223512,159.464215,0.515364,15.259341,0.677892,254337.330507,0.915323,20.484873,19.837775,2.925787,69.279612,77.625344,93.477237,63.000000,52.306257,41.590000,64.184362,22.520000,17.475073
55.063280,65.788807,161.229288,154.419913,43.912213,57.731804,59.223606,12.783227,158.039286,1.945444,65.884150,55.708837,153.149246,160.550741,150.539996,159.434528,89.163434,158.797098,0.002040,-1.736907,32.000000,-237.223382,159.481194,0.494219,15.259883,0.678050,254426.030784,0.914734,20.479810,19.843144,2.926174,69.281569,77.620241,93.493281,63.000000,52.328629,41.590000,64.144158,22.520000,17.475073
55.073588,65.790688,161.408428,154.422606,44.091649,57.731820,59.234636,12.783929,158.060391,1.945212,65.870805,55.720954,153.151268,160.573588,150.543464,159.457850,89.160816,158.819694,0.002010,-1.736893,32.000000,-237.222687,159.504254,0.493715,15.264858,0.678649,254539.075504,0.915234,20.483307,19.853522,2.927513,69.282922,77.614630,93.512074,63.000000,52.429402,41.590000,64.085891,22.520000,17.475073
55.078112,65.784915,161.537485,154.424573,44.060963,57.731912,59.112891,12.783879,158.079212,1.945774,65.856510,55.726029,153.152043,160.595014,150.544955,159.473498,89.161293,158.835282,0.002005,-1.736915,32.000000,-237.222724,159.524509,0.493830,15.264888,0.678809,254566.069923,0.914884,20.487160,19.861450,2.928073,69.283141,77.611338,93.525729,63.000000,52.537864,41.590000,64.039845,22.520000,17.475073
55.080479,65.775127,161.631211,154.427907,43.971037,57.735744,59.235995,12.784020,158.090176,1.966926,65.844457,55.726024,153.152820,160.622507,150.547620,159.497141,89.161113,158.856222,0.002006,-1.736902,32.000000,-237.222554,159.580259,0.499450,15.266080,0.679153,254567.015784,0.914529,20.479161,19.873795,2.930777,69.281905,77.608141,93.542067,63.000000,52.599327,41.590000,63.986618,22.520000,17.475073
55.077442,65.768828,161.769217,154.432766,43.912308,57.740056,59.211273,12.783810,158.106977,1.951963,65.842531,55.725592,153.154486,160.640195,150.550039,159.513692,89.161295,158.875691,0.002012,-1.736906,32.000000,-237.222894,159.654369,0.494967,15.271272,0.679595,254561.105208,0.916316,20.469052,19.880028,2.932880,69.280319,77.606611,93.555091,63.000000,52.677401,41.590000,63.948402,22.520000,17.475073
55.078364,65.766111,161.932294,154.441036,43.878212,57.739641,59.269038,12.783533,158.126891,1.951946,65.833980,55.727378,153.157398,160.665669,150.554165,159.536294,89.161348,158.894049,0.001983,-1.736902,32.000000,-237.223227,159.675394,0.495023,15.275921,0.679901,254570.204958,0.914405,20.456995,19.889223,2.934455,69.278120,77.606273,93.570684,63.000000,52.809640,41.590000,63.900196,22.520000,17.475073
55.080541,65.761605,161.954436,154.448720,43.865197,57.739660,59.173759,12.782627,158.147176,1.952056,65.814478,55.726857,153.160485,160.685740,150.558363,159.552939,89.160908,158.910418,0.001979,-1.736902,32.000000,-237.224177,159.689698,0.495063,15.280106,0.680294,254585.468025,0.914895,20.453607,19.897419,2.937123,69.274910,77.605880,93.584263,63.000000,52.845849,41.590000,63.855996,22.520000,17.475073
55.075777,65.748156,161.997103,154.457211,43.845183,57.739589,59.246991,12.781767,158.170242,1.952331,65.788665,55.717404,153.165395,160.708197,150.562300,159.574494,89.159148,158.929963,0.001980,-1.736910,32.000000,-237.224932,159.731166,0.495193,15.285246,0.680700,254581.271541,0.913974,20.450006,19.905269,2.940035,69.270260,77.604384,93.600368,63.000000,52.890021,41.590000,63.810383,22.520000,17.474472
55.065110,65.733512,162.027500,154.464429,43.791969,57.723716,59.253748,12.780962,158.193813,1.569125,65.780569,55.702192,153.169001,160.728293,150.566210,159.592783,89.156795,158.946444,0.001997,-1.736869,32.000000,-237.225736,159.806251,0.359050,15.291456,0.680562,254578.039609,0.915394,20.443414,19.912752,2.940320,69.265612,77.603116,93.613060,63.000000,52.933759,41.590000,63.780630,22.520000,17.473127
55.048474,65.725332,162.005758,154.476555,43.490038,57.699381,59.246491,12.780509,158.210322,1.436785,65.781573,55.685658,153.174956,160.747455,150.571427,159.613710,89.155214,158.962524,0.002012,-1.736895,32.000000,-237.226297,159.826382,0.322372,15.295279,0.680541,254571.231103,0.914317,20.434529,19.922923,2.941349,69.260554,77.601139,93.628556,63.000000,52.957676,41.590000,63.754180,22.520000,17.472497
55.043536,65.723465,161.993740,154.489554,43.472555,57.678973,59.254416,12.780255,158.224066,1.436807,65.766380,55.679460,153.182389,160.762347,150.575525,159.634390,89.152912,158.977331,0.002010,-1.736907,32.000000,-237.226593,159.845049,0.322701,15.295541,0.680314,254496.671977,0.914121,20.430110,19.932368,2.942471,69.256704,77.600319,93.640025,63.000000,52.980243,41.590000,63.724430,22.520000,17.472893
55.041183,65.712120,162.059833,154.506112,43.604242,57.670654,59.215286,12.780149,158.243416,1.437239,65.721180,55.677857,153.192979,160.784353,150.581209,159.657142,89.151937,158.996861,0.002008,-1.736918,32.000000,-237.226725,159.863798,0.322015,15.298448,0.679975,254390.464923,0.914133,20.437880,19.940867,2.942965,69.251680,77.600483,93.650748,63.000000,53.037307,41.590000,63.684166,22.520000,17.472683
55.036469,65.688571,161.988819,154.518244,43.737656,57.666471,59.215199,12.780228,158.260869,1.437436,65.678195,55.662060,153.201682,160.802030,150.585289,159.676028,89.152206,159.012769,0.002007,-1.736947,32.000000,-237.226581,159.878334,0.322490,15.298302,0.679737,254303.240306,0.913774,20.440747,19.949539,2.943011,69.245837,77.601046,93.656521,63.000000,53.013908,41.590000,63.652414,22.520000,17.470243
55.014058,65.655039,161.871932,154.532114,43.618251,57.642052,59.208337,12.779295,158.278215,1.437464,65.646661,55.639562,153.211605,160.821426,150.591471,159.695008,89.150635,159.030123,0.002017,-1.736924,32.000000,-237.227678,159.898322,0.322527,15.294085,0.679781,254260.018083,0.914261,20.431658,19.958916,2.944338,69.237261,77.602769,93.660350,63.000000,52.985979,41.590000,63.632855,22.520000,17.466227
54.999501,65.636163,161.845861,154.545934,43.534864,57.621686,59.216001,12.780139,158.289809,1.437693,65.636487,55.626757,153.220426,160.836079,150.597386,159.709666,89.149814,159.043301,0.001989,-1.736924,32.000000,-237.226898,159.910270,0.322264,15.296684,0.679479,254225.344603,0.914226,20.412630,19.965489,2.943300,69.229954,77.605090,93.662376,63.000000,52.954991,41.590000,63.619230,22.520000,17.463691
54.989597,65.623580,161.813084,154.565080,43.640885,57.597460,59.251732,12.778729,158.306537,1.437555,65.601921,55.618416,153.233613,160.848365,150.605759,159.722203,89.149501,159.057468,0.001984,-1.736940,32.000000,-237.228432,159.921504,0.322747,15.294413,0.679154,254101.547182,0.914274,20.400591,19.974525,2.942374,69.220136,77.608997,93.664011,63.000000,52.970792,41.590000,63.596606,22.520000,17.462613
54.980038,65.606588,161.821032,154.580263,43.914967,57.577065,59.226164,12.777471,158.325756,1.045175,65.556709,55.608876,153.245611,160.859496,150.612435,159.741328,89.149037,159.071799,0.001987,-1.736953,32.000000,-237.229659,159.923964,0.183915,15.295086,0.678848,254003.650229,0.914055,20.395682,19.981013,2.942679,69.212951,77.613206,93.665335,63.000000,52.988967,41.590000,63.577419,22.520000,17.461048
54.961969,65.571764,161.841235,154.596341,44.068348,57.552442,59.214396,12.776578,158.340086,0.915388,65.504380,55.586561,153.260062,160.876286,150.621942,159.757805,89.149095,159.087351,0.002009,-1.736948,32.000000,-237.230483,159.909862,0.148981,15.295141,0.678644,253891.095458,0.913271,20.392601,19.987418,2.942613,69.205188,77.618214,93.664438,63.000000,53.011798,41.590000,63.564183,22.520000,17.457159
54.942560,65.542049,161.767241,154.609577,44.009926,57.531795,59.057650,12.776698,158.349437,1.370899,65.482559,55.560689,153.272442,160.883489,150.628951,159.768656,89.150091,159.099696,0.001982,-1.737010,32.000000,-237.230324,159.819171,0.306227,15.295567,0.678504,253792.408752,0.913476,20.384784,19.994045,2.943269,69.200120,77.623230,93.664604,63.000000,53.014736,41.590000,63.561068,22.520000,17.453336
54.913276,65.521971,161.700598,154.627633,43.765856,57.507411,59.250125,12.776018,158.355817,1.431050,65.480048,55.530665,153.287512,160.889577,150.637226,159.775281,89.151178,159.104968,0.001978,-1.737002,32.000000,-237.230952,159.824709,0.322541,15.293914,0.678458,253663.661284,0.913514,20.367302,20.000674,2.944604,69.194299,77.627879,93.663698,63.000000,52.969360,41.590000,63.568066,22.520000,17.450462
54.894434,65.518038,161.708602,154.645240,43.745315,57.487176,59.245248,12.776311,158.359326,1.431301,65.478161,55.511105,153.301391,160.890609,150.643824,159.783031,89.152254,159.109246,0.001976,-1.737005,32.000000,-237.230531,159.826527,0.322504,15.293789,0.678107,253555.515428,0.915895,20.356221,20.004987,2.944297,69.190062,77.631223,93.662614,63.000000,52.978130,41.590000,63.572650,22.520000,17.450286
54.874168,65.515255,161.736345,154.666995,43.655594,57.462900,59.270868,12.775737,158.381460,1.277863,65.460952,55.491652,153.319727,160.894136,150.652318,159.790678,89.153966,159.115221,0.001997,-1.737017,32.000000,-237.231102,159.872394,0.265278,15.293971,0.677988,253441.921457,0.913022,20.364268,20.006166,2.944654,69.185944,77.634252,93.659640,63.000000,53.013131,41.590000,63.578435,22.520000,17.450560
54.855657,65.505227,161.700938,154.683685,43.708291,57.454457,59.255574,12.775895,158.389693,0.920222,65.445142,55.467297,153.335099,160.898837,150.659616,159.796712,89.153608,159.119452,0.002007,-1.737034,32.000000,-237.230791,159.796973,0.150151,15.289540,0.678030,253354.868945,0.913113,20.378436,20.006929,2.945811,69.182741,77.635605,93.656655,63.000000,53.021838,41.590000,63.585893,22.520000,17.449919
54.824075,65.490325,161.598600,154.703292,43.721500,57.429968,59.250689,12.775480,158.391457,0.912042,65.444283,55.433224,153.352929,160.902227,150.670604,159.795481,89.152787,159.124239,0.002004,-1.737052,32.000000,-237.231120,159.799546,0.148283,15.287737,0.678112,253250.517719,0.912699,20.395129,20.007786,2.947404,69.180214,77.637013,93.652773,63.000000,52.954134,41.590000,63.610368,22.520000,17.448362
54.805238,65.485133,161.643540,154.721181,43.818606,57.388979,59.228236,12.775781,158.393128,0.911818,65.447810,55.416848,153.369015,160.901455,150.679056,159.796928,89.152729,159.127315,0.002000,-1.737100,32.000000,-237.230880,159.797996,0.148367,15.286696,0.678291,253212.392049,0.913117,20.402896,20.009962,2.947753,69.179823,77.637728,93.648853,63.000000,52.996860,41.590000,63.629151,22.520000,17.447861
54.792775,65.484522,161.615646,154.743910,43.845967,57.364702,59.248548,12.777024,158.397918,0.911776,65.427744,55.407783,153.388205,160.905628,150.690534,159.799775,89.153142,159.130762,0.002000,-1.737078,32.000000,-237.229743,159.806205,0.147906,15.284892,0.678074,253105.102429,0.913348,20.418362,20.012840,2.947585,69.178363,77.638249,93.642501,63.000000,52.999675,41.590000,63.642832,22.520000,17.448401
54.783175,65.474302,161.552491,154.760818,43.838859,57.356218,59.259084,12.777478,158.402160,0.911867,65.396347,55.399098,153.404572,160.907354,150.700032,159.806380,89.153578,159.136205,0.002010,-1.737135,32.000000,-237.229287,159.811362,0.148149,15.285414,0.678054,252926.877342,0.913377,20.431290,20.014221,2.949418,69.177056,77.637174,93.636737,63.000000,52.987592,41.590000,63.652106,22.520000,17.447670
54.769025,65.449896,161.508152,154.777410,43.778341,57.355877,59.188772,12.777681,158.409440,0.911935,65.359452,55.381634,153.423122,160.910808,150.712533,159.809099,89.154061,159.142991,0.001983,-1.737163,32.000000,-237.229081,159.818633,0.148014,15.284450,0.677907,252823.196784,0.912906,20.442669,20.015289,2.949579,69.177114,77.636381,93.628405,63.000000,52.952068,41.590000,63.667766,22.520000,17.445017
54.746585,65.428349,161.490672,154.789881,43.667150,57.355890,59.271228,12.778329,158.404466,1.083925,65.354891,55.359184,153.436140,160.912525,150.722902,159.805634,89.154617,159.147059,0.001980,-1.737174,32.000000,-237.228568,159.767746,0.209591,15.288090,0.677641,252780.924861,0.912761,20.441688,20.017193,2.948944,69.176851,77.634182,93.620646,63.000000,52.951011,41.590000,63.694304,22.520000,17.442221
54.714698,65.419048,161.448400,154.806104,43.460805,57.315415,59.255499,12.778046,158.395358,1.425736,65.389676,55.327057,153.450065,160.898843,150.733206,159.798014,89.154243,159.140466,0.001981,-1.737176,32.000000,-237.228818,159.735791,0.320695,15.284471,0.677654,252765.405696,0.914041,20.430899,20.019629,2.948896,69.176662,77.630808,93.610298,63.000000,52.940269,41.590000,63.737069,22.520000,17.440940
54.692853,65.435104,161.417978,154.823012,43.432982,57.283039,59.253777,12.777624,158.384539,1.427007,65.424194,55.314544,153.463431,160.887137,150.743561,159.790461,89.154674,159.130675,0.002006,-1.737143,32.000000,-237.229472,159.727122,0.320366,15.286164,0.677680,252755.972322,0.913131,20.430956,20.020821,2.949785,69.178353,77.628872,93.602328,63.000000,52.927973,41.590000,63.775295,22.520000,17.442965
54.681649,65.458751,161.420494,154.844950,43.487421,57.254647,59.209220,12.778044,158.375108,1.427069,65.442864,55.305280,153.479908,160.871602,150.752915,159.780223,89.155842,159.122069,0.002001,-1.737161,32.000000,-237.228844,159.715191,0.320547,15.287822,0.677609,252581.740896,0.913295,20.452363,20.018362,2.950732,69.181178,77.625685,93.593173,63.000000,52.917038,41.590000,63.807266,22.520000,17.447027
54.670575,65.469291,161.474563,154.860962,43.379115,57.234376,59.206953,12.777519,158.368802,1.427097,65.443052,55.294082,153.494490,160.862755,150.761865,159.773385,89.156743,159.116295,0.001995,-1.737188,32.000000,-237.229368,159.709328,0.320800,15.286994,0.677349,252458.043947,0.913248,20.489465,20.013721,2.951354,69.184564,77.622412,93.587288,63.000000,52.962746,41.590000,63.831304,22.520000,17.449246
54.648909,65.470385,161.509308,154.876375,43.160899,57.209837,59.210081,12.778998,158.354701,1.601263,65.468588,55.265571,153.509835,160.853979,150.771014,159.762565,89.157220,159.109569,0.001994,-1.737206,32.000000,-237.227814,159.648858,0.384018,15.286540,0.677149,252353.182463,0.913747,20.523908,20.008853,2.952005,69.190292,77.617545,93.581629,63.000000,52.992636,41.590000,63.876710,22.520000,17.450154
54.627048,65.480336,161.520789,154.889956,43.055614,57.189429,59.165010,12.778318,158.346284,1.941066,65.512507,55.241502,153.522669,160.837579,150.779775,159.745723,89.157083,159.097016,0.002019,-1.737191,32.000000,-237.228435,159.626953,0.492923,15.281885,0.677321,252274.215636,0.913689,20.545121,20.005470,2.953592,69.195189,77.612685,93.576259,63.000000,53.007354,41.590000,63.920980,22.520000,17.451692
54.608950,65.510267,161.514665,154.909127,43.023708,57.165315,59.251823,12.777865,158.329870,1.947692,65.562403,55.224126,153.539845,160.818285,150.789322,159.726335,89.157340,159.079807,0.002022,-1.737199,32.000000,-237.228982,159.625170,0.494189,15.281050,0.677475,252173.727169,0.913652,20.567101,20.002102,2.955399,69.200463,77.607196,93.571240,63.000000,53.022919,41.590000,63.971658,22.520000,17.456158
54.594136,65.541630,161.602465,154.928811,43.051187,57.141206,59.235213,12.777515,158.314436,1.491836,65.592228,55.210531,153.556282,160.800097,150.799189,159.710514,89.157704,159.063882,0.002020,-1.737787,32.000000,-237.229435,159.717620,0.336937,15.279457,0.677804,252098.559508,0.914451,20.598134,19.996841,2.956791,69.202919,77.602010,93.567997,63.000000,53.056814,41.590000,64.018254,22.520000,17.461474
54.582645,65.558203,161.676450,154.943472,43.145692,57.120798,59.250199,12.776068,158.300926,1.431962,65.603445,55.197783,153.570185,160.787094,150.807416,159.695129,89.157894,159.050892,0.002021,-1.738397,32.000000,-237.230987,159.703811,0.320623,15.277509,0.677825,252020.340295,0.913134,20.645522,19.989186,2.957659,69.203434,77.598279,93.566553,63.000000,53.126323,41.590000,64.059555,22.520000,17.464622
54.570117,65.566212,161.615900,154.955913,43.142715,57.100425,59.077106,12.775749,158.288010,1.431472,65.616166,55.184916,153.582741,160.772104,150.816404,159.680651,89.156502,159.039260,0.002021,-1.738433,32.000000,-237.231469,159.691993,0.320741,15.276922,0.678211,251941.677197,0.913355,20.691176,19.981973,2.960070,69.203707,77.594672,93.566928,63.000000,53.120553,41.590000,64.102279,22.520000,17.466565
54.552165,65.575421,161.529756,154.969812,43.044651,57.075912,59.244218,12.775450,158.268555,1.431497,65.641576,55.165109,153.597059,160.750721,150.828505,159.656818,89.155558,159.024128,0.002023,-1.738423,32.000000,-237.231807,159.674560,0.320705,15.274892,0.678530,251867.950717,0.913051,20.718839,19.976198,2.962049,69.204082,77.592098,93.570132,63.000000,53.093498,41.590000,64.160715,22.520000,17.468524
54.539393,65.587720,161.508687,154.981621,42.983650,57.055764,59.237596,12.774801,158.243044,1.609013,65.659677,55.158155,153.607739,160.733913,150.837928,159.635802,89.154873,159.008786,0.001997,-1.738431,32.000000,-237.232470,159.608646,0.385335,15.276567,0.678263,251789.536975,0.915651,20.738939,19.972587,2.961619,69.204006,77.590277,93.572971,63.000000,53.069939,41.590000,64.209695,22.520000,17.470729
54.538771,65.601956,161.561648,154.995928,43.119931,57.031393,59.274766,12.774705,158.224467,1.947589,65.662743,55.157572,153.620968,160.712934,150.848146,159.614836,89.154602,158.993473,0.001994,-1.738457,32.000000,-237.232658,159.616137,0.493320,15.278214,0.677981,251695.164874,0.913031,20.765476,19.967022,2.961015,69.202730,77.587925,93.576757,63.000000,53.113090,41.590000,64.254015,22.520000,17.473625
54.524818,65.606115,161.405117,155.007195,43.086952,57.031760,59.244485,12.774905,158.202547,1.949059,65.668031,55.136587,153.632683,160.693298,150.858433,159.590882,89.153777,158.973721,0.001996,-1.738433,32.000000,-237.232435,159.598585,0.493293,15.272724,0.677781,251620.605949,0.913077,20.790109,19.961109,2.961322,69.199518,77.585416,93.580069,63.000000,53.046265,41.590000,64.309589,22.520000,17.475155
54.503651,65.608841,161.511025,155.015349,42.967142,57.011268,59.269208,12.775255,158.184097,1.948632,65.703569,55.114460,153.641945,160.671402,150.867133,159.570933,89.153852,158.956063,0.002024,-1.738447,32.000000,-237.232080,159.580567,0.493676,15.273504,0.677661,251523.973607,0.912161,20.804944,19.954793,2.962327,69.196492,77.584393,93.585149,63.000000,53.078540,41.590000,64.370239,22.520000,17.475823
54.487848,65.626996,161.528883,155.025565,42.921411,56.990913,59.207803,12.775839,158.151822,2.132087,65.751326,55.101041,153.650782,160.648002,150.873833,159.545472,89.153140,158.934387,0.002019,-1.738433,32.000000,-237.231609,159.502858,0.558916,15.274136,0.677495,251534.189698,0.912901,20.822578,19.947120,2.960214,69.193979,77.583630,93.591674,63.000000,53.120056,41.590000,64.429711,22.520000,17.478636
54.482620,65.662608,161.554689,155.040090,42.954931,56.966458,59.243191,12.776062,158.104171,2.899088,65.791451,55.099561,153.662743,160.614262,150.882437,159.513366,89.151541,158.904819,0.002017,-1.738424,32.000000,-237.231245,159.395748,0.817844,15.273487,0.677915,251452.509752,0.912591,20.845752,19.939450,2.963307,69.189740,77.582604,93.601293,63.000000,53.147570,41.590000,64.489898,22.520000,17.484376
54.484495,65.689632,161.569821,155.052207,42.976758,56.942207,59.217034,12.774771,158.080629,3.077462,65.802400,55.097211,153.674165,160.584394,150.889715,159.485617,89.150867,158.873491,0.002017,-1.738454,32.000000,-237.232166,159.397642,0.866184,15.265386,0.677963,251382.389485,0.913548,20.879174,19.930836,2.964494,69.185568,77.581749,93.612578,63.000000,53.153447,41.590000,64.540598,22.520000,17.489504
54.482099,65.699721,161.613378,155.059288,43.038724,56.941976,59.069032,12.775391,158.061745,2.741322,65.804447,55.090238,153.683756,160.570259,150.896754,159.464323,89.151159,158.854664,0.002047,-1.738458,32.000000,-237.231677,159.405690,0.756630,15.263235,0.677939,251304.490992,0.912794,20.919839,19.919710,2.965252,69.183366,77.581194,93.623658,63.000000,53.192697,41.590000,64.585284,22.520000,17.491912
54.477570,65.703269,161.688789,155.065477,43.157400,56.941554,59.191282,12.775887,158.036947,2.734188,65.808163,55.082264,153.692981,160.546219,150.905203,159.435354,89.148353,158.833712,0.002042,-1.738473,32.000000,-237.231044,159.379426,0.755556,15.258998,0.678092,251217.458096,0.912840,20.945051,19.906903,2.965427,69.181081,77.579807,93.637760,63.000000,53.259717,41.590000,64.642425,22.520000,17.493383
54.473921,65.706729,161.749236,155.069459,43.134214,56.941635,59.192791,12.775947,158.015025,2.733694,65.818670,55.076610,153.699117,160.527014,150.913801,159.413107,89.145858,158.810823,0.002021,-1.738458,32.000000,-237.231075,159.362178,0.755144,15.261833,0.678404,251224.355167,0.915192,20.957456,19.898507,2.966357,69.179988,77.577416,93.649189,63.000000,53.306124,41.590000,64.691432,22.520000,17.494485
54.469552,65.715986,161.703449,155.074618,43.071183,56.941426,59.243570,12.774755,157.986810,2.733115,65.831648,55.071289,153.705994,160.497393,150.922049,159.383821,89.143008,158.781584,0.002023,-1.738446,32.000000,-237.232306,159.333687,0.755269,15.255909,0.678950,251229.528270,0.913388,20.965381,19.892293,2.967988,69.178194,77.575509,93.662622,63.000000,53.314996,41.590000,64.751519,22.520000,17.496568
54.469121,65.725187,161.575019,155.078432,43.001150,56.941413,59.180087,12.774594,157.968270,2.646012,65.839927,55.071698,153.711674,160.472811,150.929950,159.359487,89.141016,158.757932,0.002021,-1.738440,32.000000,-237.232436,159.348568,0.723673,15.258215,0.679115,251236.154067,0.913442,20.972368,19.884935,2.969297,69.176315,77.573738,93.672848,63.000000,53.243877,41.590000,64.796380,22.520000,17.498623
54.464255,65.733999,161.471050,155.081567,42.915054,56.941559,59.215447,12.774862,157.936337,2.218733,65.846475,55.070864,153.717351,160.447790,150.937985,159.328899,89.138688,158.729926,0.002017,-1.738437,32.000000,-237.232242,159.342904,0.582920,15.257018,0.679280,251246.470810,0.912759,20.985848,19.875194,2.968694,69.174677,77.572509,93.684535,63.000000,53.182699,41.590000,64.856571,22.520000,17.500809
54.467736,65.738980,161.443393,155.083113,42.786138,56.941751,59.188074,12.776742,157.911570,2.211599,65.853588,55.071795,153.721711,160.421803,150.944455,159.302360,89.137641,158.707893,0.001995,-1.738651,32.000000,-237.230280,159.318455,0.582082,15.252029,0.678703,251255.063520,0.913768,20.995464,19.867001,2.966360,69.174683,77.571835,93.691986,63.000000,53.181191,41.590000,64.899607,22.520000,17.502312
54.470748,65.744981,161.400797,155.083269,42.849348,56.941882,59.225534,12.776499,157.878783,2.211068,65.860638,55.076633,153.726213,160.395160,150.950476,159.271728,89.136663,158.676324,0.001994,-1.738627,32.000000,-237.230385,159.290214,0.581691,15.254033,0.678429,251266.377357,0.913337,21.008980,19.857267,2.964716,69.175310,77.570598,93.697233,63.000000,53.164614,41.590000,64.951313,22.520000,17.504042
54.479507,65.750370,161.310476,155.081967,42.719102,56.954073,59.198934,12.777768,157.853330,2.210574,65.866049,55.084039,153.729201,160.370361,150.955710,159.246389,89.135036,158.652599,0.001992,-1.737437,32.000000,-237.229041,159.266300,0.581929,15.255130,0.678508,251270.599409,0.913710,21.010597,19.848825,2.964019,69.177212,77.570471,93.698616,63.000000,53.117592,41.590000,64.988199,22.520000,17.505553
54.488256,65.756726,161.232318,155.078298,42.517892,56.974570,59.255217,12.778748,157.807019,2.524005,65.878003,55.095302,153.731157,160.340030,150.961440,159.214046,89.134074,158.622257,0.002026,-1.737397,32.000000,-237.227987,159.187354,0.692784,15.255471,0.678229,251275.472598,0.913093,21.013686,19.836204,2.963073,69.177875,77.569933,93.697799,63.000000,53.058836,41.590000,65.030504,22.520000,17.507347
54.498022,65.764235,161.184394,155.073908,42.469195,56.974698,59.238049,12.779708,157.775310,2.730893,65.894989,55.107943,153.731548,160.313255,150.964620,159.184796,89.132113,158.594529,0.002021,-1.739738,32.000000,-237.227098,159.168080,0.753699,15.256532,0.677870,251332.012130,0.913549,21.010609,19.827609,2.960939,69.176601,77.568441,93.694098,63.000000,53.039449,41.590000,65.063269,22.520000,17.509085
54.509353,65.779126,161.086201,155.067017,42.387946,56.999138,59.238243,12.779861,157.745285,2.554727,65.923102,55.118161,153.732268,160.276865,150.968023,159.149472,89.130379,158.559827,0.002018,-1.740937,32.000000,-237.226955,159.180284,0.689541,15.252125,0.677686,251425.111471,0.912864,21.008510,19.815497,2.959029,69.174558,77.566847,93.688373,63.000000,52.975981,41.590000,65.098938,22.520000,17.512017
54.517161,65.795450,161.064798,155.059478,42.168783,57.019632,59.259026,12.779192,157.713168,2.221237,65.940806,55.127376,153.730982,160.245440,150.969498,159.119601,89.128809,158.525698,0.002016,-1.740913,32.000000,-237.227540,159.125776,0.582460,15.246689,0.677333,251430.082787,0.912968,21.006584,19.805510,2.957619,69.173684,77.565371,93.682582,63.000000,52.949644,41.590000,65.131791,22.520000,17.515086
54.534780,65.812101,161.157458,155.048840,41.888708,57.044000,59.247513,12.779469,157.677564,2.215135,65.952025,55.149501,153.727698,160.210030,150.971084,159.091227,89.125996,158.492311,0.002049,-1.740879,32.000000,-237.227158,159.092214,0.581804,15.247288,0.677320,251546.920200,0.913183,21.010527,19.792286,2.955203,69.172412,77.562602,93.675654,63.000000,52.995489,41.590000,65.157585,22.520000,17.518542
54.551061,65.821505,161.113333,155.038291,41.804742,57.064220,59.247200,12.779342,157.643282,2.215470,65.960896,55.166903,153.724513,160.182447,150.972073,159.060231,89.123464,158.462566,0.002039,-1.740846,32.000000,-237.227303,159.063694,0.581520,15.248428,0.677644,251648.190343,0.913086,21.019309,19.779144,2.954387,69.171933,77.559761,93.668651,63.000000,52.973242,41.590000,65.176641,22.520000,17.520797
54.567780,65.831099,160.956122,155.023257,41.773189,57.088659,59.237925,12.778531,157.613889,2.032078,65.974976,55.181263,153.717941,160.148557,150.974400,159.023089,89.120326,158.428600,0.002020,-1.740830,32.000000,-237.228262,159.085203,0.515763,15.246722,0.678072,251765.182181,0.913368,21.018943,19.767563,2.955132,69.170132,77.556834,93.659676,63.000000,52.891659,41.590000,65.196769,22.520000,17.523198
54.577514,65.841141,160.904426,155.009704,41.630714,57.109054,59.105228,12.778616,157.599497,1.394607,66.004527,55.190718,153.710855,160.124565,150.974876,158.995980,89.118172,158.399988,0.002020,-1.740789,32.000000,-237.228284,159.122288,0.300922,15.238880,0.677886,251858.488147,0.913418,21.012628,19.757268,2.953441,69.168130,77.554147,93.651094,63.000000,52.841935,41.590000,65.216804,22.520000,17.525345
54.586616,65.863633,160.864162,154.994257,41.456361,57.133530,59.290173,12.778801,157.571508,0.920033,66.048337,55.202575,153.703307,160.094623,150.975571,158.961399,89.115085,158.369659,0.002021,-1.740731,32.000000,-237.228210,159.108927,0.148349,15.232175,0.677434,251970.832077,0.913666,21.006081,19.745758,2.949655,69.165784,77.552061,93.641237,63.000000,52.818993,41.590000,65.243177,22.520000,17.529233
54.603270,65.888255,160.764209,154.981822,41.309752,57.154097,59.216245,12.778546,157.541207,1.162006,66.075238,55.225238,153.695312,160.067221,150.974763,158.934239,89.111994,158.342738,0.002010,-1.740736,32.000000,-237.228476,159.070427,0.230780,15.232184,0.677711,252067.585684,0.915888,21.006729,19.735570,2.948182,69.161627,77.549750,93.632495,63.000000,52.757906,41.590000,65.254510,22.520000,17.533594
54.628371,65.914132,160.699889,154.965291,41.130553,57.178647,59.214025,12.779203,157.513560,1.170771,66.095017,55.253340,153.686671,160.043250,150.973830,158.905788,89.110115,158.310329,0.001991,-1.740740,32.000000,-237.227743,159.043751,0.230662,15.232626,0.678056,252192.303802,0.913309,21.020436,19.725574,2.946952,69.157749,77.548152,93.622967,63.000000,52.687566,41.590000,65.258443,22.520000,17.538545
54.644633,65.927488,160.679376,154.949148,41.026441,57.198861,59.219378,12.779509,157.492162,1.171531,66.110631,55.270819,153.677477,160.021625,150.971480,158.884990,89.107703,158.290342,0.001990,-1.740753,32.000000,-237.227516,159.022001,0.230626,15.230098,0.677740,252299.270859,0.914530,21.028988,19.717050,2.944223,69.154134,77.547693,93.616349,63.000000,52.659309,41.590000,65.261781,22.520000,17.541579
54.664763,65.942951,160.621687,154.928610,40.930384,57.223352,59.186579,12.779985,157.464075,1.172503,66.134346,55.294382,153.666536,159.999771,150.970482,158.862286,89.104458,158.266286,0.001989,-1.740764,32.000000,-237.227090,158.995517,0.230782,15.226025,0.677470,252420.293342,0.914555,21.030653,19.704942,2.941693,69.150155,77.546835,93.608301,63.000000,52.601076,41.590000,65.263886,22.520000,17.544893
54.681199,65.957248,160.619615,154.911506,41.021397,57.243729,59.159253,12.780513,157.444053,1.172866,66.152615,55.313323,153.655815,159.980894,150.966581,158.841636,89.100873,158.249007,0.002024,-1.740803,32.000000,-237.226725,158.974374,0.230641,15.220413,0.677547,252516.585407,0.914527,21.028328,19.698729,2.940442,69.146717,77.545542,93.601499,63.000000,52.586769,41.590000,65.262696,22.520000,17.547849
54.705530,65.975457,160.609779,154.891834,41.061106,57.267932,59.214638,12.781352,157.423082,1.173317,66.170658,55.338748,153.642210,159.963551,150.962250,158.823321,89.096159,158.227282,0.002020,-1.740807,32.000000,-237.225729,158.953973,0.230760,15.226329,0.677555,252632.881733,0.915091,21.024384,19.691592,2.938304,69.142193,77.543607,93.592554,63.000000,52.570542,41.590000,65.255520,22.520000,17.551627
54.725002,65.988373,160.515815,154.874735,41.189893,57.287999,59.228551,12.780738,157.400615,1.498097,66.177281,55.362717,153.629788,159.950692,150.956921,158.810177,89.092219,158.208630,0.002020,-1.740672,32.000000,-237.226327,158.880743,0.343846,15.219268,0.677840,252731.794198,0.915570,21.022839,19.687718,2.937383,69.137796,77.542114,93.587851,63.000000,52.490697,41.590000,65.245765,22.520000,17.554510
54.751585,65.998525,160.461819,154.852464,41.247540,57.312181,59.224186,12.782005,157.389480,1.692318,66.180014,55.390474,153.613762,159.938771,150.950373,158.794538,89.086300,158.193925,0.002018,-1.740552,32.000000,-237.225260,158.858081,0.399924,15.216731,0.677539,252849.146470,0.914695,21.017604,19.683052,2.935897,69.130801,77.540154,93.586024,63.000000,52.422399,41.590000,65.224795,22.520000,17.557328
54.766134,66.004035,160.477068,154.833254,41.242824,57.324322,59.224728,12.782125,157.380701,1.693709,66.185846,55.405272,153.599739,159.930465,150.944760,158.784898,89.080822,158.181587,0.002057,-1.740578,32.000000,-237.225179,158.848389,0.400088,15.216921,0.677480,252945.071699,0.914472,21.011763,19.678941,2.933135,69.124677,77.537371,93.586624,63.000000,52.424800,41.590000,65.213162,22.520000,17.559153
54.780808,66.011610,160.490958,154.811179,41.633777,57.324254,59.089235,12.782715,157.383857,1.506042,66.199721,55.420351,153.583277,159.924442,150.938936,158.775924,89.075744,158.168007,0.002039,-1.740574,32.000000,-237.224698,158.895828,0.331171,15.213519,0.677328,253057.203188,0.914459,20.996317,19.678508,2.930725,69.118859,77.534362,93.588970,63.000000,52.408020,41.590000,65.199626,22.520000,17.561374
54.791819,66.021275,160.465994,154.794631,41.724434,57.344536,59.234762,12.783330,157.384561,1.178574,66.207613,55.431410,153.570182,159.922395,150.934197,158.773541,89.071807,158.159878,0.002032,-1.738792,32.000000,-237.224010,158.877717,0.228278,15.209725,0.677340,253115.884314,0.914389,20.987821,19.678659,2.930225,69.115453,77.532041,93.593627,63.000000,52.372748,41.590000,65.188134,22.520000,17.563679
54.808308,66.031540,160.578594,154.776943,41.790156,57.348357,59.267240,12.783270,157.383360,1.172972,66.206821,55.448897,153.553616,159.920968,150.928028,158.772995,89.067099,158.153352,0.002025,-1.736989,32.000000,-237.224152,158.874581,0.227979,15.208981,0.677361,253121.753497,0.916232,20.981273,19.677874,2.929693,69.111216,77.529784,93.599087,63.000000,52.430715,41.590000,65.170840,22.520000,17.566478
54.821850,66.035319,160.520288,154.763072,41.891545,57.348189,59.241002,12.783987,157.387689,1.172869,66.208408,55.462175,153.539867,159.925095,150.922952,158.774860,89.062588,158.154478,0.002026,-1.736974,32.000000,-237.223500,158.874203,0.227912,15.213632,0.677543,253219.037166,0.914124,20.980342,19.678300,2.928649,69.107003,77.528046,93.602705,63.000000,52.382308,41.590000,65.151782,22.520000,17.568157
54.836039,66.040716,160.432696,154.748017,42.240230,57.348231,59.255796,12.784422,157.392785,1.172424,66.219470,55.475296,153.524347,159.928286,150.916313,158.773905,89.057567,158.153508,0.002011,-1.736965,32.000000,-237.223358,158.876400,0.227843,15.207604,0.677870,253243.502006,0.913405,20.974743,19.680191,2.929822,69.101286,77.526028,93.606158,63.000000,52.293561,41.590000,65.131758,22.520000,17.570038
54.849697,66.048805,160.460271,154.736873,42.294724,57.348310,59.263424,12.784216,157.400682,1.172579,66.218708,55.489719,153.512092,159.933289,150.910093,158.779981,89.053663,158.156732,0.002003,-1.736997,32.000000,-237.223485,158.879952,0.227686,15.209367,0.677257,253246.046748,0.913567,20.965496,19.685185,2.928035,69.096347,77.525743,93.608824,63.000000,52.311596,41.590000,65.109030,22.520000,17.572216
54.866597,66.052744,160.550665,154.723578,42.323047,57.348481,59.133093,12.785144,157.415364,1.172982,66.208003,55.507533,153.499099,159.940181,150.901510,158.789907,89.048670,158.162012,0.001992,-1.737000,32.000000,-237.222433,158.885480,0.227713,15.205410,0.676996,253250.932666,0.913091,20.957247,19.689789,2.925680,69.091624,77.524747,93.609205,63.000000,52.302878,41.590000,65.079990,22.520000,17.574297
54.879030,66.049881,160.604351,154.712401,42.535530,57.348551,59.259680,12.785369,157.425425,1.173129,66.188796,55.521572,153.489076,159.948971,150.895186,158.801548,89.045004,158.167452,0.001989,-1.736992,32.000000,-237.222047,158.888536,0.227852,15.208870,0.676859,253256.941562,0.912743,20.952203,19.695085,2.925454,69.088833,77.523072,93.609037,63.000000,52.342474,41.590000,65.054377,22.520000,17.575092
54.886913,66.039907,160.605274,154.698871,42.640211,57.348242,59.257308,12.785777,157.431750,1.172665,66.176498,55.529879,153.476089,159.954026,150.888171,158.809248,89.040207,158.176147,0.002025,-1.737014,32.000000,-237.221504,158.895990,0.227832,15.208329,0.677178,253260.393593,0.914455,20.939895,19.702358,2.926201,69.086208,77.520156,93.607234,63.000000,52.327003,41.590000,65.029837,22.520000,17.575006
54.893668,66.036001,160.605069,154.689346,42.915877,57.347856,59.262765,12.786051,157.445315,0.952134,66.176641,55.537261,153.464883,159.958350,150.881603,158.815333,89.036736,158.182727,0.002023,-1.736981,32.000000,-237.221180,158.926976,0.152090,15.211099,0.677062,253258.542261,0.912268,20.925082,19.708373,2.926516,69.085292,77.517785,93.606454,63.000000,52.295722,41.590000,65.007767,22.520000,17.575204
54.909763,66.038172,160.612715,154.680125,43.041527,57.351906,59.117725,12.786476,157.454487,0.917190,66.174889,55.548436,153.452794,159.965787,150.873156,158.826991,89.032998,158.195303,0.002020,-1.736955,32.000000,-237.220779,158.938062,0.144201,15.214354,0.676964,253252.430565,0.912130,20.907532,19.716925,2.926112,69.082937,77.514963,93.605683,63.000000,52.299323,41.590000,64.974889,22.520000,17.576666
54.927121,66.040809,160.603532,154.673623,43.226227,57.372408,59.270760,12.786113,157.461521,0.923422,66.156871,55.565934,153.444560,159.977992,150.866032,158.836684,89.029792,158.205533,0.002019,-1.736946,32.000000,-237.221168,158.920082,0.152747,15.212021,0.676734,253249.263092,0.911906,20.897135,19.723238,2.925749,69.081242,77.512611,93.605053,63.000000,52.280340,41.590000,64.938901,22.520000,17.578105
54.942063,66.031832,160.692526,154.664307,43.459131,57.390238,59.089370,12.786467,157.474620,1.427870,66.137494,55.578946,153.433270,159.988554,150.856201,158.850145,89.027576,158.215091,0.002058,-1.736930,32.000000,-237.220922,158.904750,0.314695,15.214840,0.676464,253267.957744,0.913917,20.883844,19.732407,2.925030,69.080368,77.510766,93.605358,63.000000,52.305195,41.590000,64.896594,22.520000,17.578412
54.950887,66.023321,160.774895,154.655907,43.510430,57.410706,59.273729,12.786688,157.489201,1.435580,66.131044,55.587185,153.425341,160.001363,150.850740,158.863243,89.027222,158.221793,0.002050,-1.736914,32.000000,-237.220538,158.914705,0.314542,15.216803,0.676540,253357.997083,0.911571,20.869808,19.740030,2.923939,69.080704,77.510119,93.607282,63.000000,52.341108,41.590000,64.865139,22.520000,17.578153
54.962482,66.018401,160.847834,154.646214,43.687361,57.435038,59.213558,12.787116,157.507061,1.436030,66.124276,55.599132,153.415455,160.015238,150.843056,158.876160,89.025384,158.232189,0.002032,-1.736912,32.000000,-237.220388,158.926968,0.314876,15.218794,0.676759,253427.469087,0.914356,20.846481,19.746372,2.924763,69.080233,77.509327,93.610556,63.000000,52.371291,41.590000,64.824292,22.520000,17.578497
54.968013,66.016924,160.963809,154.639706,43.758056,57.455278,59.244418,12.786977,157.528705,1.236499,66.119746,55.604455,153.407334,160.029510,150.837786,158.886439,89.022591,158.241523,0.002022,-1.736924,32.000000,-237.220655,158.991737,0.241585,15.221648,0.677110,253508.908891,0.911655,20.829500,19.749620,2.925793,69.080157,77.508820,93.612998,63.000000,52.429639,41.590000,64.792860,22.520000,17.579288
54.973471,66.015933,160.984054,154.634090,43.821286,57.479602,59.189823,12.787071,157.546176,0.919130,66.115782,55.613811,153.400283,160.043245,150.832791,158.906380,89.021052,158.259368,0.002022,-1.736965,32.000000,-237.220423,159.018815,0.145144,15.221493,0.677428,253610.837289,0.912743,20.813446,19.755945,2.926502,69.082440,77.509287,93.615858,63.000000,52.437036,41.590000,64.756660,22.520000,17.580344
54.984217,66.014470,161.011981,154.630729,43.983795,57.495740,59.243587,12.786913,157.551128,1.256015,66.113731,55.624950,153.392711,160.054841,150.827152,158.919923,89.019366,158.270834,0.002011,-1.736977,32.000000,-237.220540,158.978871,0.264965,15.227129,0.677921,253700.568075,0.912483,20.806661,19.762768,2.928318,69.083404,77.509324,93.617361,63.000000,52.464922,41.590000,64.718979,22.520000,17.581126
54.991486,66.014965,160.987537,154.627585,44.109712,57.495813,59.207406,12.786221,157.564873,1.434481,66.116406,55.631379,153.384897,160.062928,150.819462,158.933604,89.017666,158.282433,0.001991,-1.736996,32.000000,-237.221096,158.993290,0.316758,15.226914,0.678221,253807.061449,0.913609,20.800431,19.772012,2.928395,69.085662,77.510061,93.619379,63.000000,52.437367,41.590000,64.677195,22.520000,17.582390
55.001327,66.017727,161.044476,154.625149,44.223114,57.503973,59.172231,12.786011,157.574894,1.434703,66.117513,55.640132,153.377887,160.074253,150.813047,158.943040,89.015907,158.292217,0.001982,-1.737016,32.000000,-237.221335,159.003103,0.317098,15.229797,0.678123,253875.696054,0.912835,20.788653,19.778646,2.928331,69.088175,77.510313,93.620953,63.000000,52.464764,41.590000,64.638811,22.520000,17.583727
55.010133,66.021506,160.986039,154.622002,44.410334,57.528470,59.221211,12.785980,157.588860,1.433940,66.123267,55.647430,153.371477,160.088159,150.806883,158.955112,89.015267,158.308131,0.001977,-1.737036,32.000000,-237.221311,159.015553,0.316701,15.235374,0.677940,253876.038109,0.913262,20.782173,19.785351,2.927499,69.092771,77.510573,93.625362,63.000000,52.438454,41.590000,64.590904,22.520000,17.585489
55.018188,66.025990,161.027641,154.619384,44.386375,57.548649,59.215038,12.787436,157.600966,1.433553,66.126883,55.655979,153.365873,160.095221,150.799823,158.966421,89.013115,158.316165,0.001996,-1.737041,32.000000,-237.219814,159.025447,0.317090,15.232485,0.678005,253912.932486,0.913760,20.775494,19.791333,2.928011,69.095827,77.509971,93.631296,63.000000,52.436371,41.590000,64.553123,22.520000,17.587089
55.025874,66.031469,161.146652,154.616556,44.250021,57.572879,59.268506,12.786884,157.608435,1.432861,66.128944,55.667722,153.361778,160.102341,150.791799,158.979237,89.010308,158.325950,0.002014,-1.737072,32.000000,-237.220205,159.035154,0.317118,15.231947,0.677705,254021.832769,0.913241,20.770824,19.798842,2.926480,69.100711,77.509567,93.640100,63.000000,52.518389,41.590000,64.503495,22.520000,17.589160
55.031287,66.034517,161.144107,154.614206,44.186993,57.593164,59.254323,12.787311,157.615252,1.432528,66.132398,55.669397,153.357617,160.111616,150.785639,158.986649,89.008012,158.333106,0.002013,-1.737092,32.000000,-237.219767,159.041642,0.317033,15.236568,0.678141,254114.120023,0.913519,20.767580,19.804460,2.926807,69.105631,77.508306,93.648242,63.000000,52.526128,41.590000,64.462913,22.520000,17.590651
55.033113,66.039270,161.077004,154.611859,44.283989,57.617319,59.263233,12.786834,157.619087,1.431742,66.144520,55.670505,153.352708,160.118327,150.780931,158.994500,89.006923,158.344963,0.002011,-1.737082,32.000000,-237.220342,159.047062,0.317489,15.237588,0.678829,254225.583810,0.912952,20.765689,19.811491,2.928561,69.111663,77.507776,93.659920,63.000000,52.465335,41.590000,64.419252,22.520000,17.592509
55.033430,66.046991,161.030179,154.611055,44.221658,57.624828,59.236223,12.786380,157.624914,1.431223,66.158007,55.670509,153.349194,160.121176,150.777581,158.997257,89.005538,158.351308,0.002031,-1.737120,32.000000,-237.220772,159.054803,0.317040,15.236396,0.678785,254318.142033,0.913400,20.763545,19.816873,2.928227,69.116184,77.508645,93.671286,63.000000,52.434237,41.590000,64.384861,22.520000,17.594497
