OSU 80 Ton Compressor Load Stand
55.041170,66.058989,161.159065,154.611558,44.260185,57.633250,59.265418,12.785491,157.624192,1.775656,66.166932,55.677557,153.345462,160.128489,150.772877,159.005855,89.005031,158.358048,0.002042,-1.737120,32.000000,-237.221831,159.011133,0.439270,15.237126,0.678736,254429.038631,0.913624,20.766547,19.823080,2.926911,69.120727,77.509128,93.686371,63.000000,52.497635,41.590000,64.336121,22.520000,17.597483
55.048114,66.065961,161.259026,154.612362,44.183075,57.633518,59.114841,12.786197,157.632123,1.950836,66.162445,55.680800,153.343533,160.134890,150.769085,159.015122,89.004012,158.359269,0.002030,-1.737115,32.000000,-237.221248,159.021990,0.487572,15.236215,0.678705,254469.595759,0.914172,20.773963,19.827203,2.926043,69.124756,77.508597,93.697635,63.000000,52.557543,41.590000,64.292220,22.520000,17.599643
55.047037,66.065373,161.325590,154.612508,43.951818,57.657443,59.226939,12.786124,157.644971,1.950960,66.161170,55.680269,153.341107,160.138575,150.764969,159.024131,89.001760,158.365870,0.002014,-1.737152,32.000000,-237.221426,159.031335,0.487548,15.236772,0.679208,254514.093428,0.913743,20.778540,19.830617,2.927973,69.129702,77.507163,93.710048,63.000000,52.604644,41.590000,64.247389,22.520000,17.601062
55.035654,66.065403,161.362834,154.612969,43.741226,57.637216,59.266462,12.785689,157.649790,1.947446,66.175671,55.669311,153.339559,160.143074,150.762885,159.029895,88.999652,158.366039,0.002013,-1.737173,32.000000,-237.221756,159.051759,0.483098,15.237042,0.679567,254519.051063,0.915964,20.778855,19.832163,2.929420,69.132753,77.506167,93.718709,63.000000,52.643154,41.590000,64.222975,22.520000,17.602043
55.025055,66.075261,161.243227,154.616255,43.597177,57.616234,59.253932,12.785551,157.660685,1.467019,66.195917,55.658505,153.337824,160.146766,150.761638,159.035208,88.997684,158.370533,0.001999,-1.737189,32.000000,-237.221833,159.097375,0.324039,15.238645,0.680100,254627.542385,0.914628,20.779297,19.837263,2.930686,69.134982,77.504835,93.728089,63.000000,52.584534,41.590000,64.194451,22.520000,17.604430
55.023330,66.088926,161.203345,154.622701,43.569325,57.595637,59.225647,12.785267,157.666156,1.430877,66.196289,55.653967,153.337183,160.153109,150.759426,159.041798,88.993732,158.377686,0.001978,-1.737228,32.000000,-237.222060,159.106947,0.317063,15.236478,0.680143,254544.141899,0.913907,20.790243,19.839444,2.931969,69.134893,77.502680,93.735418,63.000000,52.537052,41.590000,64.156880,22.520000,17.607704
55.021145,66.092774,161.261736,154.628680,43.412372,57.584110,59.062703,12.783943,157.668685,1.430082,66.185775,55.650971,153.337731,160.158142,150.757203,159.052247,88.991665,158.385696,0.001971,-1.737231,32.000000,-237.223154,159.113833,0.316882,15.235328,0.679510,254464.566784,0.913986,20.810265,19.843351,2.930360,69.134938,77.500854,93.740666,63.000000,52.574371,41.590000,64.126154,22.520000,17.609598
55.019899,66.087663,161.155442,154.634115,43.450340,57.563935,59.080624,12.784044,157.677277,1.429755,66.172474,55.646063,153.339662,160.164278,150.756702,159.064173,88.990891,158.393766,0.001969,-1.737224,32.000000,-237.222874,159.119746,0.316935,15.235912,0.679256,254389.082580,0.914161,20.825584,19.850390,2.929727,69.135203,77.499666,93.746350,63.000000,52.536569,41.590000,64.093686,22.520000,17.610222
55.010815,66.079329,161.150446,154.640637,43.245219,57.539708,59.166993,12.784434,157.676801,1.659263,66.171846,55.632191,153.341453,160.171535,150.756044,159.071869,88.987561,158.398305,0.001991,-1.737212,32.000000,-237.222434,159.094590,0.398031,15.237788,0.679439,254344.308105,0.916549,20.831529,19.855912,2.930905,69.133642,77.496283,93.749200,63.000000,52.502671,41.590000,64.065209,22.520000,17.610300
55.000261,66.080350,161.201979,154.649559,43.024435,57.519500,59.211937,12.783264,157.689201,1.344227,66.173807,55.619463,153.346146,160.177132,150.758453,159.076369,88.986050,158.404762,0.002010,-1.737160,32.000000,-237.223625,159.154695,0.283606,15.237930,0.678768,254252.588987,0.915960,20.827614,19.860167,2.929039,69.133871,77.494230,93.750674,63.000000,52.543222,41.590000,64.040024,22.520000,17.611431
54.996028,66.082679,161.274112,154.658416,42.777252,57.519390,59.218374,12.782999,157.696006,1.165521,66.156538,55.617016,153.351668,160.186270,150.760551,159.083080,88.983862,158.417129,0.002010,-1.737170,32.000000,-237.223869,159.158805,0.231770,15.243757,0.678478,254146.077917,0.914385,20.827994,19.865455,2.929432,69.134092,77.492465,93.750457,63.000000,52.569678,41.590000,64.014569,22.520000,17.612970
54.990982,66.073740,161.340025,154.668448,42.448601,57.511458,59.207268,12.781890,157.707002,1.164676,66.124669,55.611327,153.358074,160.195113,150.762293,159.098221,88.980270,158.426925,0.002010,-1.737174,32.000000,-237.224879,159.173288,0.231607,15.236126,0.678581,254062.787749,0.913566,20.839139,19.869750,2.930931,69.133099,77.489906,93.748195,63.000000,52.619382,41.590000,63.984991,22.520000,17.613286
54.981446,66.057468,161.374691,154.676395,42.214212,57.491163,59.235923,12.782452,157.717057,1.164759,66.096989,55.600501,153.361117,160.204168,150.763211,159.108585,88.976170,158.434299,0.002032,-1.737175,32.000000,-237.224267,159.185053,0.231887,15.238009,0.678665,254067.970607,0.913549,20.845530,19.877273,2.932468,69.130827,77.486546,93.743517,63.000000,52.660475,41.590000,63.967280,22.520000,17.612195
54.970818,66.037169,161.374858,154.686865,42.317930,57.467054,59.251527,12.781756,157.714703,1.517817,66.070808,55.590324,153.368619,160.212376,150.769001,159.117600,88.974204,158.445405,0.002040,-1.737191,32.000000,-237.225038,159.134940,0.357876,15.239137,0.679221,254032.041913,0.913665,20.841432,19.885093,2.933936,69.131430,77.484714,93.737104,63.000000,52.661455,41.590000,63.946252,22.520000,17.610523
54.962114,66.021963,161.321633,154.696111,42.343794,57.446743,59.259289,12.781752,157.722259,1.674214,66.047855,55.574403,153.373673,160.222435,150.773481,159.126258,88.972774,158.452497,0.002026,-1.737204,32.000000,-237.225133,159.142188,0.402882,15.241332,0.679133,253937.888926,0.913036,20.834311,19.892371,2.935075,69.131272,77.482877,93.729271,63.000000,52.638303,41.590000,63.930121,22.520000,17.609321
54.943570,66.005180,161.219051,154.707271,42.459858,57.422231,59.274497,12.781550,157.732805,1.675000,66.027126,55.560823,153.382161,160.229362,150.777973,159.134942,88.971094,158.462371,0.002014,-1.737192,32.000000,-237.225422,159.152305,0.403159,15.234563,0.678903,253821.732927,0.912559,20.824213,19.899129,2.935646,69.131070,77.481270,93.719775,63.000000,52.576616,41.590000,63.921934,22.520000,17.608068
54.935191,65.993407,161.187656,154.717297,42.420636,57.402017,59.259655,12.781743,157.742624,1.675230,66.008314,55.550849,153.390146,160.236990,150.780350,159.143664,88.968411,158.469828,0.002014,-1.737245,32.000000,-237.225195,159.163676,0.402810,15.238918,0.678442,253725.139410,0.912240,20.817361,19.903617,2.935142,69.130711,77.478849,93.711067,63.000000,52.549201,41.590000,63.911068,22.520000,17.607333
54.928101,65.979465,161.233432,154.730642,42.564887,57.390495,59.253149,12.782237,157.748130,1.691600,65.976065,55.544375,153.399705,160.248650,150.783455,159.154807,88.965055,158.482090,0.002001,-1.737240,32.000000,-237.224844,159.164181,0.412934,15.243899,0.678266,253612.511169,0.911916,20.818381,19.909553,2.934266,69.130538,77.475695,93.699946,63.000000,52.571998,41.590000,63.894893,22.520000,17.606587
54.921420,65.963272,161.190941,154.741763,42.573472,57.382485,59.244792,12.782630,157.757927,1.923710,65.941781,55.537693,153.408328,160.260072,150.787122,159.165329,88.961463,158.492299,0.001985,-1.737236,32.000000,-237.224352,159.186937,0.477775,15.246624,0.677796,253520.078176,0.911948,20.814655,19.915454,2.934142,69.131715,77.473110,93.689845,63.000000,52.560359,41.590000,63.881355,22.520000,17.605421
54.904626,65.938666,161.092588,154.753404,42.653493,57.382317,59.208243,12.782306,157.770190,1.677717,65.910547,55.524579,153.420146,160.275796,150.793950,159.173812,88.958251,158.509435,0.001972,-1.737258,32.000000,-237.224650,159.195834,0.404714,15.249318,0.677684,253464.800293,0.911962,20.807522,19.924096,2.935354,69.132925,77.471767,93.677007,63.000000,52.516986,41.590000,63.876690,22.520000,17.603055
54.890186,65.921783,161.109803,154.763393,42.691728,57.362116,59.271031,12.782563,157.776109,1.676633,65.896116,55.507676,153.430396,160.288485,150.800385,159.182880,88.956314,158.520814,0.001972,-1.737238,32.000000,-237.224313,159.201702,0.404667,15.247068,0.677365,253423.620296,0.912046,20.797746,19.932091,2.934938,69.135349,77.470681,93.666011,63.000000,52.492596,41.590000,63.875969,22.520000,17.601361
54.875001,65.909026,161.113046,154.777200,42.775896,57.358169,59.234815,12.782366,157.782596,1.676644,65.885975,55.492672,153.440853,160.294704,150.806130,159.189891,88.952663,158.530891,0.001994,-1.737211,32.000000,-237.224487,159.204377,0.404789,15.246450,0.677033,253413.294683,0.912856,20.789271,19.942691,2.934044,69.137447,77.468299,93.653330,63.000000,52.510567,41.590000,63.877787,22.520000,17.600457
54.869005,65.904053,161.166125,154.790311,42.703746,57.358041,59.222945,12.781877,157.787606,1.675797,65.869315,55.483758,153.451182,160.301785,150.810307,159.198994,88.949344,158.541749,0.002016,-1.737222,32.000000,-237.224931,159.211444,0.404800,15.246571,0.677122,253318.698766,0.911792,20.786263,19.949533,2.935129,69.139933,77.466157,93.643342,63.000000,52.536826,41.590000,63.873914,22.520000,17.600553
54.859644,65.891978,161.279016,154.805092,42.881718,57.357673,59.214558,12.782009,157.792389,1.676137,65.838458,55.473299,153.463211,160.313002,150.816677,159.206362,88.945437,158.554901,0.002014,-1.737204,32.000000,-237.224911,159.219006,0.404758,15.244116,0.677297,253300.895865,0.912535,20.788099,19.957530,2.936001,69.144325,77.461804,93.632861,63.000000,52.585572,41.590000,63.869794,22.520000,17.600196
54.849005,65.876919,161.175540,154.815856,42.937473,57.348588,59.207997,12.783323,157.799600,1.676261,65.822894,55.461849,153.473778,160.320411,150.824269,159.210402,88.942808,158.564129,0.002013,-1.737204,32.000000,-237.223686,159.226163,0.404852,15.244688,0.677563,253302.324199,0.912814,20.788889,19.965529,2.937289,69.149496,77.459130,93.626459,63.000000,52.554542,41.590000,63.871109,22.520000,17.598941
54.830038,65.863739,161.253167,154.828036,42.828483,57.348439,59.162289,12.783842,157.803511,1.675973,65.817356,55.447489,153.485457,160.323944,150.829276,159.212943,88.939289,158.573937,0.002035,-1.737228,32.000000,-237.223226,159.235957,0.404825,15.245099,0.678215,253298.897472,0.913080,20.785813,19.975106,2.939848,69.155766,77.455475,93.617854,63.000000,52.571590,41.590000,63.883102,22.520000,17.597832
54.819187,65.859379,161.248536,154.838758,42.843834,57.348289,59.203374,12.783146,157.809324,1.464251,65.811794,55.436322,153.494073,160.326223,150.834440,159.212049,88.937194,158.577605,0.002055,-1.737223,32.000000,-237.224007,159.272775,0.329070,15.249862,0.677789,253253.910658,0.913196,20.780983,19.981711,2.938532,69.161625,77.452885,93.612738,63.000000,52.589835,41.590000,63.889433,22.520000,17.597937
54.810744,65.854544,161.072029,154.851740,43.002828,57.348420,59.198450,12.783607,157.809730,1.421828,65.793168,55.429603,153.504717,160.334933,150.838543,159.216393,88.933340,158.588256,0.002023,-1.737241,32.000000,-237.223687,159.278751,0.318435,15.244369,0.678301,253253.826954,0.914216,20.786040,19.989459,2.940964,69.167884,77.449695,93.609402,63.000000,52.501235,41.590000,63.895441,22.520000,17.598373
54.800847,65.844067,161.062073,154.861165,43.067388,57.348533,59.215805,12.783622,157.809108,1.421800,65.779297,55.419298,153.512624,160.336942,150.842927,159.219883,88.930067,158.591685,0.002012,-1.737214,32.000000,-237.223692,159.280110,0.318386,15.240940,0.678205,253255.592449,0.913769,20.792117,19.993134,2.941462,69.172444,77.446565,93.609044,63.000000,52.468046,41.590000,63.904113,22.520000,17.597918
54.786615,65.832135,161.054657,154.871476,43.215718,57.348399,59.064524,12.784609,157.801258,1.575736,65.777816,55.402422,153.522664,160.341317,150.849603,159.217055,88.927909,158.597090,0.002010,-1.737198,32.000000,-237.222766,159.243314,0.380441,15.243527,0.677865,253259.920245,0.913991,20.795403,20.001580,2.938694,69.177710,77.442846,93.611175,63.000000,52.458872,41.590000,63.916365,22.520000,17.597088
54.776116,65.828678,161.078381,154.880488,43.437425,57.332295,59.069300,12.784537,157.793799,1.933854,65.784096,55.391733,153.533039,160.340658,150.856262,159.211429,88.927429,158.596724,0.002009,-1.737188,32.000000,-237.222908,159.228459,0.488788,15.241328,0.678086,253259.581648,0.913882,20.794447,20.006330,2.939043,69.183484,77.441139,93.616275,63.000000,52.456444,41.590000,63.929193,22.520000,17.597266
54.761793,65.831528,161.071014,154.891380,43.475445,57.317052,59.084640,12.784567,157.799500,1.697635,65.796298,55.378193,153.543078,160.339116,150.861953,159.207075,88.924284,158.592680,0.001977,-1.737195,32.000000,-237.222763,159.284250,0.396425,15.241778,0.678114,253256.853482,0.916455,20.796210,20.010817,2.939672,69.189290,77.436977,93.623162,63.000000,52.464572,41.590000,63.947281,22.520000,17.598465
54.749300,65.837169,161.113680,154.900808,43.383485,57.308795,59.231955,12.784659,157.795924,1.432600,65.811979,55.371349,153.552186,160.337323,150.866639,159.202862,88.922737,158.593871,0.001967,-1.737201,32.000000,-237.222509,159.283230,0.317446,15.243212,0.678249,253187.478954,0.916309,20.802857,20.011139,2.940668,69.193881,77.434467,93.631632,63.000000,52.479048,41.590000,63.967416,22.520000,17.600059
54.745007,65.846493,161.121878,154.913134,43.384681,57.308952,59.236136,12.785806,157.794991,1.429862,65.819353,55.367054,153.563193,160.336624,150.873305,159.201372,88.920354,158.590906,0.001965,-1.737195,32.000000,-237.221269,159.282059,0.317473,15.245306,0.678215,253130.407814,0.916099,20.819493,20.012541,2.941303,69.199530,77.430175,93.640364,63.000000,52.493941,41.590000,63.980160,22.520000,17.602396
54.740277,65.850941,161.198705,154.922744,43.450806,57.309105,59.233200,12.784749,157.793625,1.429643,65.815078,55.360708,153.572187,160.340925,150.879729,159.197944,88.918486,158.586756,0.001965,-1.737192,32.000000,-237.222024,159.279341,0.317639,15.247800,0.678393,253104.018479,0.913934,20.837162,20.014602,2.942753,69.204588,77.427239,93.647050,63.000000,52.525626,41.590000,63.991582,22.520000,17.604028
54.727049,65.848515,161.279165,154.931904,43.455118,57.301016,59.101961,12.784612,157.785456,1.482105,65.817041,55.346458,153.581621,160.337163,150.886717,159.196712,88.916168,158.584386,0.002007,-1.737195,32.000000,-237.222194,159.243270,0.343630,15.242912,0.678415,253115.640081,0.913974,20.850619,20.015706,2.943134,69.210787,77.424129,93.656045,63.000000,52.570888,41.590000,64.012369,22.520000,17.604844
54.715255,65.848504,161.279659,154.938926,43.281503,57.280553,59.099773,12.784424,157.783074,1.562341,65.841358,55.332360,153.589424,160.330637,150.892596,159.189774,88.915119,158.581208,0.002003,-1.737232,32.000000,-237.222388,159.266930,0.356463,15.242068,0.678682,253123.306351,0.914120,20.859621,20.015788,2.944792,69.216193,77.422535,93.663642,63.000000,52.587081,41.590000,64.035660,22.520000,17.605334
54.703204,65.863621,161.306206,154.949463,43.084276,57.260116,59.262644,12.784039,157.775162,1.424127,65.875633,55.321247,153.598165,160.320389,150.898624,159.185231,88.914927,158.572657,0.002002,-1.737207,32.000000,-237.222728,159.253485,0.317003,15.240561,0.679283,253092.666797,0.916259,20.869933,20.017083,2.946974,69.222977,77.421358,93.674893,63.000000,52.594417,41.590000,64.062687,22.520000,17.608295
54.698102,65.880839,161.264267,154.959512,42.983367,57.244148,59.270238,12.783870,157.770624,1.423987,65.893869,55.317833,153.604806,160.311839,150.903432,159.178619,88.913631,158.562740,0.002000,-1.737180,32.000000,-237.222936,159.246956,0.316946,15.237971,0.679243,253007.460076,0.916184,20.881282,20.016762,2.947618,69.227624,77.421171,93.684751,63.000000,52.589399,41.590000,64.081723,22.520000,17.611607
54.697623,65.895065,161.174396,154.970326,43.060881,57.244238,59.268659,12.784997,157.766226,1.423857,65.897678,55.317309,153.614822,160.304950,150.910684,159.172778,88.914305,158.558859,0.002043,-1.737205,32.000000,-237.221802,159.248155,0.317166,15.234833,0.679360,252932.565495,0.913600,20.908009,20.013269,2.948752,69.233391,77.421989,93.697217,63.000000,52.539475,41.590000,64.097854,22.520000,17.615001
54.686166,65.897779,161.133145,154.977027,43.019483,57.244185,59.279651,12.785163,157.760314,1.424520,65.906789,55.310177,153.622999,160.299073,150.917094,159.165549,88.914140,158.551283,0.002010,-1.737213,32.000000,-237.221623,159.241256,0.316825,15.239268,0.679226,252877.898679,0.913364,20.930143,20.010291,2.948261,69.238764,77.422529,93.707389,63.000000,52.505628,41.590000,64.121083,22.520000,17.616498
54.666255,65.903245,161.032807,154.984286,42.795468,57.223984,59.228670,12.784846,157.753446,1.424427,65.942037,55.297435,153.631657,160.287378,150.925116,159.158703,88.914046,158.537656,0.001999,-1.737186,32.000000,-237.221896,159.231727,0.316858,15.238790,0.679051,252888.714047,0.913433,20.944830,20.007943,2.946644,69.243612,77.425343,93.718160,63.000000,52.455423,41.590000,64.160926,22.520000,17.617968
54.657019,65.919170,161.034977,154.992262,42.742804,57.211752,59.269884,12.785301,157.746732,1.424490,65.973157,55.294587,153.638475,160.277470,150.930109,159.151947,88.914210,158.528199,0.001998,-1.737164,32.000000,-237.221465,159.224449,0.316928,15.237475,0.678845,252894.345931,0.913481,20.958584,20.004842,2.946507,69.246352,77.427499,93.726343,63.000000,52.428978,41.590000,64.191582,22.520000,17.620968
54.661933,65.942296,161.087213,155.002981,42.727304,57.211694,59.215100,12.785181,157.732909,1.485664,65.981065,55.299970,153.647844,160.271817,150.938680,159.147902,88.913871,158.518099,0.001999,-1.737137,32.000000,-237.221516,159.187449,0.346125,15.241101,0.678515,252815.852319,0.914326,20.983239,19.999063,2.945744,69.248063,77.429945,93.737672,63.000000,52.466418,41.590000,64.210864,22.520000,17.625420
54.662136,65.948106,161.005824,155.009363,42.767288,57.211851,59.232649,12.784347,157.731630,1.685118,65.975881,55.301059,153.655126,160.264058,150.945077,159.145451,88.914289,158.512824,0.001966,-1.737119,32.000000,-237.222368,159.180220,0.401102,15.242608,0.678588,252776.420561,0.913705,21.008067,19.994822,2.946282,69.247185,77.431058,93.747587,63.000000,52.407064,41.590000,64.227112,22.520000,17.627793
54.656266,65.944945,161.020569,155.014309,42.618279,57.211935,59.202844,12.784073,157.730663,1.687541,65.975562,55.292941,153.663167,160.254538,150.953425,159.139766,88.915214,158.502147,0.001957,-1.737104,32.000000,-237.222615,159.172679,0.401102,15.244793,0.678611,252792.280685,0.914514,21.026458,19.990806,2.946973,69.246510,77.432598,93.757608,63.000000,52.405654,41.590000,64.253805,22.520000,17.628514
54.650635,65.943705,161.057564,155.018249,42.473947,57.203778,59.178233,12.784836,157.729975,1.687614,65.989429,55.285034,153.669645,160.248666,150.961032,159.135395,88.916714,158.494380,0.001955,-1.737126,32.000000,-237.221940,159.168395,0.400737,15.249488,0.678238,252796.849958,0.914256,21.032071,19.988114,2.945473,69.245982,77.434342,93.764478,63.000000,52.422638,41.590000,64.279877,22.520000,17.629202
54.641972,65.953667,160.945163,155.025045,42.472699,57.179313,59.241781,12.784602,157.726786,1.708277,66.003645,55.282721,153.677587,160.238341,150.969041,159.128674,88.917314,158.482938,0.001959,-1.737104,32.000000,-237.222234,159.157493,0.408548,15.246010,0.678265,252795.572135,0.914819,21.034569,19.982586,2.946059,69.244780,77.435292,93.770144,63.000000,52.365894,41.590000,64.314078,22.520000,17.631413
54.648080,65.962339,160.824565,155.031064,42.375495,57.170980,59.219682,12.784717,157.722416,1.834746,65.997456,55.289638,153.684526,160.232358,150.974787,159.131363,88.917512,158.478191,0.002004,-1.737112,32.000000,-237.222151,159.126436,0.458611,15.243901,0.678182,252758.825482,0.915170,21.038758,19.977736,2.947039,69.243907,77.436300,93.773587,63.000000,52.296179,41.590000,64.331052,22.520000,17.633746
54.654649,65.961080,160.762047,155.035421,42.406193,57.168426,59.268567,12.785026,157.724667,1.939546,65.975104,55.293551,153.692859,160.231855,150.982751,159.130161,88.919143,158.475705,0.002002,-1.737115,32.000000,-237.221770,159.124145,0.490274,15.244761,0.677742,252660.253115,0.913982,21.057072,19.972202,2.945449,69.241575,77.437906,93.777508,63.000000,52.219337,41.590000,64.345561,22.520000,17.635178
54.654111,65.951191,160.683181,155.036714,42.396522,57.180121,59.232320,12.785170,157.724978,1.938470,65.959457,55.290034,153.698378,160.229334,150.990038,159.131459,88.919985,158.474512,0.002001,-1.737128,32.000000,-237.221727,159.123263,0.490227,15.245723,0.677194,252627.481504,0.914098,21.059856,19.969958,2.942913,69.240367,77.438409,93.778914,63.000000,52.172803,41.590000,64.364754,22.520000,17.634758
54.647101,65.939062,160.613028,155.038078,42.515351,57.155587,59.256938,12.784944,157.726043,1.937727,65.954492,55.284538,153.703813,160.231085,150.998562,159.133473,88.920893,158.474381,0.002007,-1.737144,32.000000,-237.221970,159.122202,0.490231,15.247938,0.676787,252611.405679,0.913179,21.052263,19.967256,2.941416,69.239404,77.438580,93.780715,63.000000,52.110483,41.590000,64.395325,22.520000,17.634122
54.642945,65.935910,160.644259,155.040657,42.462063,57.135213,59.212884,12.786357,157.723483,1.937025,65.958632,55.283471,153.706825,160.223585,151.005320,159.133668,88.920840,158.475350,0.002049,-1.737117,32.000000,-237.220801,159.121894,0.490343,15.247109,0.676563,252655.025282,0.913910,21.042893,19.965899,2.940002,69.237462,77.437776,93.781146,63.000000,52.113173,41.590000,64.420382,22.520000,17.634290
54.641759,65.938179,160.636776,155.045645,42.367622,57.114834,59.252166,12.786893,157.726823,1.910046,65.959498,55.286126,153.712013,160.224509,151.014186,159.133609,88.920971,158.473750,0.002015,-1.737125,32.000000,-237.220251,159.138388,0.477222,15.248459,0.675966,252538.635262,0.913239,21.037522,19.964935,2.939095,69.236017,77.436920,93.779724,63.000000,52.092375,41.590000,64.448422,22.520000,17.635698
54.640056,65.939722,160.585404,155.049736,42.357233,57.114535,59.251617,12.788050,157.737961,1.457932,65.951887,55.289336,153.716297,160.228129,151.019744,159.137579,88.921870,158.473999,0.002008,-1.737065,32.000000,-237.219120,159.180726,0.327727,15.245721,0.675940,252448.051997,0.913661,21.038377,19.965406,2.939890,69.233849,77.434972,93.776724,63.000000,52.061463,41.590000,64.470352,22.520000,17.636891
54.641257,65.934556,160.537758,155.054191,42.491541,57.114792,59.262480,12.787577,157.730287,1.724231,65.935040,55.287411,153.721729,160.232407,151.026397,159.138808,88.922777,158.476289,0.002008,-1.737076,32.000000,-237.219629,159.130105,0.431495,15.249112,0.675628,252359.689531,0.912758,21.041791,19.964584,2.939817,69.229188,77.431598,93.773133,63.000000,51.994106,41.590000,64.495339,22.520000,17.637542
54.640778,65.925675,160.519871,155.057183,42.552209,57.106331,59.112541,12.787641,157.732806,1.934085,65.923231,55.287217,153.726513,160.234900,151.031891,159.138556,88.923607,158.478588,0.002012,-1.737118,32.000000,-237.219537,159.128569,0.492195,15.251810,0.675570,252359.266432,0.912796,21.044975,19.963793,2.938968,69.225228,77.427715,93.771331,63.000000,51.966418,41.590000,64.515327,22.520000,17.637236
54.636863,65.915613,160.535794,155.060634,42.549311,57.102457,59.279538,12.786500,157.733327,1.936294,65.911596,55.284881,153.730461,160.236077,151.036755,159.139012,88.923631,158.480693,0.001977,-1.737144,32.000000,-237.220725,159.129810,0.492151,15.252885,0.675212,252355.309927,0.912598,21.038651,19.963873,2.938032,69.220330,77.422588,93.769680,63.000000,51.956672,41.590000,64.545549,22.520000,17.636834
54.639057,65.909455,160.532108,155.064032,42.550853,57.082306,59.254392,12.787508,157.738028,1.936313,65.903495,55.286511,153.733740,160.244080,151.042274,159.142605,88.923754,158.483243,0.001969,-1.737131,32.000000,-237.219635,159.132911,0.492089,15.255176,0.674908,252310.199145,0.914765,21.030232,19.964033,2.937730,69.216830,77.417499,93.768810,63.000000,51.931668,41.590000,64.566313,22.520000,17.636785
54.641765,65.903007,160.566344,155.068448,42.822008,57.074123,59.271374,12.788327,157.738836,1.936243,65.886629,55.286245,153.737690,160.250667,151.047493,159.143909,88.925224,158.490460,0.001967,-1.737165,32.000000,-237.218774,159.141349,0.492072,15.257187,0.674910,252286.859007,0.912174,21.023945,19.964919,2.938232,69.214170,77.411423,93.768429,63.000000,51.923434,41.590000,64.587491,22.520000,17.636981
54.643308,65.894613,160.563497,155.071684,42.822724,57.070103,59.127138,12.789175,157.740296,1.936075,65.873243,55.287002,153.741429,160.253765,151.052239,159.148270,88.926114,158.492949,0.001973,-1.737143,32.000000,-237.217920,159.144562,0.492093,15.256760,0.674514,252192.491393,0.912183,21.015671,19.965893,2.938047,69.212609,77.405944,93.768762,63.000000,51.925491,41.590000,64.607421,22.520000,17.636757
54.638029,65.884306,160.563942,155.075557,42.803845,57.045860,59.220887,12.788595,157.746865,1.905492,65.862554,55.282439,153.746150,160.258496,151.057492,159.149778,88.925387,158.498241,0.002013,-1.737155,32.000000,-237.218479,159.164999,0.477414,15.257415,0.674418,252148.963299,0.911726,21.006612,19.967536,2.938528,69.212738,77.400457,93.767971,63.000000,51.888313,41.590000,64.637355,22.520000,17.636343
54.633576,65.877053,160.636183,155.079044,42.844202,57.033570,59.115526,12.788875,157.752875,1.677256,65.858771,55.279873,153.749952,160.264262,151.062729,159.151860,88.923335,158.504218,0.002011,-1.737145,32.000000,-237.218297,159.183471,0.408090,15.255462,0.674338,252123.581626,0.913836,20.996731,19.967720,2.938393,69.214501,77.395963,93.766856,63.000000,51.909863,41.590000,64.664189,22.520000,17.636137
54.630503,65.873544,160.668021,155.084013,42.954139,57.008957,59.170841,12.790107,157.760284,1.673639,65.859088,55.276667,153.755348,160.272250,151.068974,159.160465,88.921788,158.509524,0.002012,-1.737146,32.000000,-237.216892,159.192870,0.407724,15.250068,0.674073,252011.360704,0.912075,20.991515,19.970729,2.938685,69.216869,77.390226,93.765522,63.000000,51.929206,41.590000,64.694694,22.520000,17.636541
54.629234,65.873621,160.631484,155.089730,42.989074,56.992843,59.219527,12.789400,157.765644,1.673641,65.856648,55.277558,153.760653,160.276133,151.075731,159.168516,88.921041,158.514850,0.002013,-1.737094,32.000000,-237.217511,159.200441,0.408181,15.245674,0.674344,251955.601210,0.913568,20.988555,19.975357,2.940247,69.217852,77.385723,93.765319,63.000000,51.894219,41.590000,64.724289,22.520000,17.637508
54.633734,65.872031,160.759068,155.094212,43.000990,57.000976,59.067341,12.790277,157.764998,1.841392,65.849531,55.281970,153.764736,160.280097,151.079311,159.174126,88.919394,158.522174,0.002053,-1.737085,32.000000,-237.216568,159.177889,0.469456,15.249656,0.674453,251846.919210,0.912368,20.988010,19.979193,2.940995,69.218616,77.382730,93.765080,63.000000,51.954586,41.590000,64.742120,22.520000,17.638339
54.629894,65.867267,160.814009,155.097834,43.090571,57.009256,59.151871,12.789881,157.778213,1.642521,65.849215,55.276461,153.768188,160.286529,151.084102,159.172254,88.917667,158.529475,0.002013,-1.737087,32.000000,-237.216974,159.235330,0.384585,15.253295,0.674335,251777.035372,0.911384,20.989311,19.982237,2.940394,69.217912,77.378308,93.763674,63.000000,51.968235,41.590000,64.765507,22.520000,17.638474
54.623260,65.866051,160.922954,155.102595,43.053217,57.031755,59.209956,12.790108,157.784690,1.422004,65.859995,55.273923,153.773176,160.290818,151.088878,159.176125,88.914807,158.538057,0.002005,-1.737078,32.000000,-237.216717,159.243065,0.320125,15.251389,0.674686,251811.926990,0.913776,20.983381,19.987041,2.942487,69.217621,77.374627,93.760473,63.000000,52.016969,41.590000,64.800830,22.520000,17.639221
54.623108,65.870942,161.049275,155.107768,43.044963,57.021043,59.230703,12.789681,157.790111,1.422142,65.868727,55.273182,153.777503,160.295406,151.093287,159.177351,88.912809,158.543780,0.002004,-1.737071,32.000000,-237.217243,159.246654,0.320186,15.251554,0.674880,251848.284170,0.912662,20.982320,19.991914,2.943700,69.216738,77.371708,93.756912,63.000000,52.091615,41.590000,64.826443,22.520000,17.640610
54.629540,65.877757,161.140658,155.113443,43.084953,57.041559,59.226442,12.789804,157.792723,1.423014,65.873147,55.280116,153.783424,160.300393,151.098372,159.181582,88.911614,158.550756,0.002007,-1.737051,32.000000,-237.217077,159.250080,0.320242,15.250016,0.675748,251952.271150,0.912246,20.987501,19.998475,2.946052,69.215579,77.370006,93.753843,63.000000,52.140488,41.590000,64.848035,22.520000,17.642681
54.633279,65.880200,161.162819,155.117660,43.178091,57.065898,59.267179,12.789337,157.796438,1.423971,65.874242,55.283998,153.789340,160.305422,151.102735,159.185744,88.911608,158.559932,0.001969,-1.737060,32.000000,-237.217577,159.255087,0.320026,15.251049,0.676121,251910.716241,0.911770,20.992539,20.002940,2.948373,69.214792,77.369443,93.752884,63.000000,52.162323,41.590000,64.869062,22.520000,17.644222
54.637073,65.880585,161.095942,155.119977,43.245930,57.086424,59.213788,12.789941,157.799703,1.424358,65.877730,55.286634,153.793751,160.308168,151.106841,159.187402,88.912145,158.565993,0.001961,-1.737024,32.000000,-237.216963,159.256359,0.320115,15.246360,0.676711,252005.951177,0.912061,20.993150,20.007141,2.949698,69.214571,77.369090,93.754215,63.000000,52.122539,41.590000,64.889725,22.520000,17.645127
54.648370,65.881861,160.977334,155.121620,43.413935,57.110994,59.260778,12.789955,157.804218,1.424743,65.875633,55.295894,153.796724,160.307689,151.112311,159.191009,88.910366,158.570568,0.001960,-1.737049,32.000000,-237.217077,159.261287,0.320103,15.251873,0.676994,252114.064091,0.911760,20.991988,20.011102,2.949902,69.214463,77.368215,93.757590,63.000000,52.049737,41.590000,64.903295,22.520000,17.646361
54.655467,65.880431,160.961271,155.121058,43.470491,57.131195,59.240832,12.790411,157.813295,1.282767,65.870448,55.302571,153.798503,160.309364,151.116950,159.193898,88.909165,158.573171,0.001968,-1.737032,32.000000,-237.216577,159.292280,0.266699,15.253588,0.677140,252202.944256,0.912841,20.988715,20.013179,2.948473,69.215996,77.367038,93.760389,63.000000,52.019550,41.590000,64.915002,22.520000,17.647158
54.664318,65.876875,160.996009,155.118493,43.703541,57.155716,59.222348,12.790925,157.815967,1.412457,65.868593,55.313845,153.798984,160.319951,151.121245,159.200418,88.907898,158.577846,0.002005,-1.737020,32.000000,-237.216118,159.274480,0.315176,15.252384,0.676567,252310.746045,0.912304,20.979098,20.016931,2.945693,69.219104,77.366400,93.762064,63.000000,52.042330,41.590000,64.927418,22.520000,17.647687
54.669648,65.875568,161.012868,155.115405,43.722743,57.159495,59.201317,12.791829,157.818135,1.425483,65.885646,55.319655,153.799717,160.323557,151.125481,159.202557,88.906121,158.583073,0.002003,-1.737014,32.000000,-237.215278,159.277268,0.317879,15.253782,0.676570,252397.790938,0.912800,20.970826,20.019253,2.945017,69.221138,77.366122,93.762915,63.000000,52.046517,41.590000,64.939129,22.520000,17.648323
54.676971,65.885360,161.021371,155.112370,43.754374,57.183840,59.223726,12.791472,157.817156,1.425902,65.905281,55.326988,153.800417,160.321310,151.128625,159.202555,88.904404,158.584475,0.002000,-1.736976,32.000000,-237.215809,159.279022,0.318391,15.251883,0.676925,252502.153216,0.913304,20.958735,20.022534,2.945175,69.222163,77.366658,93.763420,63.000000,52.056099,41.590000,64.951864,22.520000,17.650441
54.689801,65.895939,161.051107,155.109934,43.565551,57.204164,59.208904,12.790388,157.820676,1.425958,65.909503,55.339461,153.800857,160.318717,151.130186,159.203187,88.902633,158.587436,0.002000,-1.736942,32.000000,-237.216970,159.279939,0.318468,15.251063,0.676904,252518.157565,0.913588,20.952292,20.026565,2.945197,69.219984,77.366982,93.763389,63.000000,52.062149,41.590000,64.954631,22.520000,17.652856
54.704722,65.900722,161.064252,155.105312,43.395549,57.228556,59.076072,12.790425,157.826949,1.426078,65.905512,55.350269,153.798925,160.322763,151.131111,159.204911,88.899326,158.587442,0.002034,-1.736971,32.000000,-237.217082,159.282529,0.318188,15.251643,0.677230,252632.256132,0.913519,20.955026,20.028887,2.944958,69.215327,77.366592,93.762010,63.000000,52.054552,41.590000,64.953092,22.520000,17.654956
54.713579,65.899888,161.014099,155.099661,43.294797,57.249022,59.203784,12.790972,157.830666,1.426332,65.915289,55.355554,153.795556,160.323998,151.131981,159.204278,88.898077,158.588340,0.001998,-1.736974,32.000000,-237.216561,159.284465,0.318502,15.253527,0.677473,252727.760575,0.913862,20.953240,20.031932,2.944811,69.210192,77.365596,93.761638,63.000000,52.038837,41.590000,64.955675,22.520000,17.655693
54.722925,65.906726,160.955463,155.093173,43.015522,57.265236,59.190853,12.791617,157.832138,1.426953,65.942342,55.360575,153.792359,160.323292,151.132992,159.202191,88.897948,158.591969,0.001991,-1.737013,32.000000,-237.215861,159.285517,0.318200,15.249543,0.677598,252837.850442,0.916042,20.943647,20.035242,2.944248,69.204552,77.365086,93.761746,63.000000,51.995490,41.590000,64.957906,22.520000,17.657508
54.733958,65.920514,161.027059,155.089174,42.889589,57.285657,59.068601,12.790869,157.825884,1.427032,65.956000,55.369215,153.789085,160.321797,151.132540,159.199001,88.898210,158.590779,0.001988,-1.737010,32.000000,-237.216661,159.281311,0.318341,15.250425,0.677443,252925.925165,0.914227,20.934281,20.036879,2.942854,69.200396,77.365616,93.761265,63.000000,52.005714,41.590000,64.955668,22.520000,17.660286
54.749556,65.931885,161.068191,155.083230,43.018001,57.309952,59.211477,12.792147,157.825014,1.427129,65.960885,55.384317,153.784973,160.326590,151.129874,159.195244,88.896311,158.593220,0.001995,-1.737043,32.000000,-237.215389,159.282554,0.318492,15.252511,0.677468,252999.569380,0.914530,20.932117,20.038572,2.941280,69.197161,77.364182,93.758839,63.000000,52.041708,41.590000,64.947533,22.520000,17.663185
54.757314,65.936344,161.000360,155.077077,43.270175,57.322329,59.207186,12.791519,157.823091,1.446763,65.970979,55.390321,153.781637,160.328574,151.129231,159.191191,88.895384,158.590905,0.001960,-1.737103,32.000000,-237.216073,159.281674,0.324151,15.255115,0.677831,253096.458444,0.916579,20.935280,20.037797,2.941995,69.196398,77.363431,93.757003,63.000000,52.011161,41.590000,64.943979,22.520000,17.664834
54.772577,65.944331,161.049247,155.070102,43.301187,57.338742,59.078402,12.790982,157.814424,1.431357,65.985536,55.402275,153.777493,160.322863,151.127702,159.191446,88.894153,158.590992,0.001955,-1.737087,32.000000,-237.216682,159.275070,0.319885,15.251604,0.678000,253209.196159,0.914495,20.931632,20.040747,2.941909,69.196321,77.363171,93.753296,63.000000,52.012566,41.590000,64.933966,22.520000,17.666987
54.784440,65.952181,161.062103,155.064971,43.422811,57.338642,59.238669,12.791732,157.809630,1.430936,65.991987,55.418554,153.773525,160.322781,151.125756,159.193076,88.893346,158.585525,0.001955,-1.737131,32.000000,-237.215919,159.272991,0.319706,15.257180,0.677669,253265.465925,0.914626,20.928622,20.040677,2.940253,69.195740,77.361678,93.749652,63.000000,52.037588,41.590000,64.923487,22.520000,17.669061
54.798043,65.958268,160.984912,155.058642,43.458546,57.349265,59.237604,12.791555,157.805769,1.430942,65.995842,55.430891,153.768016,160.320302,151.123275,159.192229,88.893196,158.582098,0.001967,-1.737139,32.000000,-237.216149,159.271096,0.319852,15.259642,0.678023,253340.129392,0.916619,20.921916,20.041946,2.940326,69.196124,77.361268,93.745526,63.000000,51.968851,41.590000,64.907229,22.520000,17.671239
54.804003,65.960312,161.047886,155.052542,43.504825,57.349375,59.201049,12.790937,157.805370,1.430854,66.000983,55.434863,153.762021,160.317594,151.120755,159.184848,88.891827,158.578223,0.001999,-1.737151,32.000000,-237.216816,159.270534,0.319595,15.258995,0.677681,253342.866587,0.913938,20.918349,20.040397,2.939924,69.196467,77.360285,93.741025,63.000000,51.988738,41.590000,64.898048,22.520000,17.672491
54.811724,65.964443,161.050629,155.045198,43.598370,57.349254,59.254428,12.791007,157.805459,1.430726,66.011871,55.444016,153.753847,160.316010,151.118589,159.178200,88.889339,158.571685,0.002000,-1.737179,32.000000,-237.216707,159.264659,0.319749,15.258340,0.677226,253389.827889,0.913887,20.911348,20.039069,2.937786,69.195406,77.357621,93.733727,63.000000,52.021525,41.590000,64.887728,22.520000,17.674171
54.822614,65.971033,161.095322,155.039816,43.605989,57.349202,59.192167,12.791058,157.803337,1.430864,66.018325,55.455586,153.748876,160.315386,151.116108,159.175864,88.888141,158.567941,0.001999,-1.737174,32.000000,-237.216588,159.265270,0.319775,15.260730,0.677426,253391.102489,0.914348,20.907657,20.038767,2.938615,69.195122,77.355564,93.727111,63.000000,52.013154,41.590000,64.871880,22.520000,17.676008
54.828202,65.976917,161.190810,155.033319,43.529157,57.349270,59.239078,12.790671,157.802058,1.430760,66.021109,55.462100,153.743750,160.314915,151.113860,159.169766,88.886670,158.563648,0.001999,-1.737173,32.000000,-237.216800,159.263033,0.319582,15.260597,0.677364,253393.995895,0.913391,20.904359,20.038438,2.938251,69.193679,77.354198,93.718521,63.000000,52.068983,41.590000,64.860087,22.520000,17.678117
54.832618,65.978944,161.265342,155.027761,43.656512,57.349417,59.243896,12.790827,157.800285,1.542087,66.024435,55.471146,153.739288,160.317063,151.110307,159.165957,88.884581,158.565018,0.002031,-1.737182,32.000000,-237.216576,159.233338,0.365729,15.258314,0.677302,253396.324368,0.914166,20.900476,20.038021,2.938483,69.192357,77.353250,93.711092,63.000000,52.118091,41.590000,64.849149,22.520000,17.679422
54.837094,65.982008,161.303620,155.022161,43.640613,57.349060,59.262004,12.790214,157.798214,1.451543,66.034909,55.471874,153.732983,160.306904,151.107639,159.163408,88.882194,158.566716,0.001995,-1.737173,32.000000,-237.217152,159.256841,0.326791,15.257649,0.677624,253400.840036,0.913354,20.900984,20.037642,2.939925,69.190375,77.353618,93.703409,63.000000,52.160345,41.590000,64.836716,22.520000,17.680956
54.844823,65.986951,161.352249,155.018283,43.698705,57.349157,59.269536,12.789855,157.799689,1.427715,66.032305,55.479344,153.727990,160.302267,151.104795,159.160014,88.879965,158.565279,0.001991,-1.737177,32.000000,-237.217413,159.255182,0.320786,15.256380,0.677963,253403.610246,0.913206,20.898765,20.040322,2.941048,69.188230,77.352910,93.698281,63.000000,52.183023,41.590000,64.822599,22.520000,17.682620
54.855282,65.986522,161.407087,155.012814,43.847105,57.349338,59.253546,12.789755,157.803587,1.427361,66.020492,55.488555,153.721868,160.304618,151.101373,159.161652,88.877547,158.568419,0.001992,-1.737177,32.000000,-237.217481,159.253129,0.320993,15.256249,0.678087,253405.744414,0.912846,20.897525,20.043442,2.941506,69.185807,77.350752,93.693107,63.000000,52.211289,41.590000,64.801114,22.520000,17.684036
54.857231,65.981315,161.451594,155.007133,43.995503,57.349296,59.161226,12.789217,157.803078,1.427380,66.019030,55.492719,153.716524,160.304015,151.098055,159.156592,88.875363,158.567518,0.002006,-1.737174,32.000000,-237.218064,159.251291,0.320611,15.256403,0.678242,253409.377956,0.912602,20.895034,20.045051,2.941978,69.185312,77.349123,93.688911,63.000000,52.248352,41.590000,64.788712,22.520000,17.684284
54.862248,65.979593,161.487471,155.000645,44.132497,57.348987,59.246231,12.788493,157.802285,1.427244,66.028371,55.502179,153.710495,160.303724,151.096704,159.151406,88.873561,158.570696,0.001972,-1.737215,32.000000,-237.218566,159.247089,0.321070,15.252047,0.678321,253409.262613,0.912657,20.884550,20.048822,2.942417,69.186454,77.349336,93.685099,63.000000,52.281006,41.590000,64.771026,22.520000,17.685035
54.866721,65.983875,161.517251,154.996523,44.299697,57.348667,59.271009,12.789020,157.800625,1.427065,66.034855,55.509773,153.706229,160.302269,151.094893,159.146921,88.872860,158.571423,0.001965,-1.737226,32.000000,-237.218120,159.245728,0.320866,15.248841,0.678450,253406.998827,0.914032,20.877470,20.050618,2.943123,69.188301,77.349787,93.682190,63.000000,52.305947,41.590000,64.756381,22.520000,17.686492
54.877450,65.988612,161.642587,154.992633,44.509080,57.348575,59.221972,12.788674,157.796923,1.485014,66.030296,55.524277,153.701421,160.301617,151.091487,159.143432,88.871771,158.570420,0.001966,-1.737218,32.000000,-237.218325,159.234436,0.344583,15.251104,0.678715,253404.732555,0.912619,20.870924,20.053789,2.943508,69.188434,77.349855,93.678452,63.000000,52.378597,41.590000,64.731482,22.520000,17.688427
54.885950,65.987184,161.684328,154.988685,44.567586,57.348551,59.237817,12.790789,157.793517,1.919351,66.029925,55.535736,153.698067,160.300814,151.089584,159.141505,88.870413,158.572633,0.001980,-1.737233,32.000000,-237.216180,159.196241,0.488311,15.251646,0.678920,253405.459091,0.912161,20.870908,20.054804,2.943811,69.188717,77.349255,93.675918,63.000000,52.425805,41.590000,64.709948,22.520000,17.689352
54.892898,65.986717,161.746237,154.983163,44.634714,57.348567,59.186957,12.790271,157.791511,1.941555,66.034276,55.538339,153.692548,160.299317,151.087284,159.137476,88.868498,158.572095,0.002008,-1.737226,32.000000,-237.216889,159.192254,0.492910,15.252601,0.679176,253406.275926,0.912729,20.865332,20.055461,2.945519,69.188116,77.348311,93.675281,63.000000,52.480779,41.590000,64.685659,22.520000,17.690363
54.900998,65.989154,161.758585,154.978712,44.565250,57.348415,59.223267,12.789732,157.793728,1.889024,66.035446,55.544094,153.687480,160.296976,151.084733,159.136406,88.866905,158.570412,0.002006,-1.737236,32.000000,-237.217453,159.203701,0.471533,15.251996,0.679195,253403.915911,0.912324,20.855736,20.057773,2.945824,69.187831,77.347645,93.676485,63.000000,52.503832,41.590000,64.661457,22.520000,17.691634
54.901695,65.990722,161.742793,154.972821,44.428738,57.348084,59.220227,12.788381,157.803733,1.434949,66.037221,55.545985,153.681362,160.300401,151.082386,159.137485,88.867305,158.565759,0.002005,-1.737223,32.000000,-237.218715,159.246502,0.322982,15.251643,0.679301,253403.385303,0.912980,20.848591,20.059456,2.946579,69.188595,77.348104,93.681197,63.000000,52.536507,41.590000,64.639908,22.520000,17.693135
54.903019,65.990810,161.719510,154.967733,44.326085,57.347827,59.085247,12.787576,157.805382,1.420093,66.035562,55.547014,153.676122,160.298670,151.080479,159.135680,88.866130,158.565730,0.002004,-1.737194,32.000000,-237.219420,159.249004,0.319797,15.252683,0.679273,253403.498043,0.912274,20.843246,20.060323,2.946369,69.189321,77.348799,93.686991,63.000000,52.527814,41.590000,64.623227,22.520000,17.694135
54.909530,65.989594,161.750363,154.961322,44.315762,57.347917,59.224726,12.787834,157.808014,1.419444,66.029023,55.557487,153.670022,160.303382,151.078252,159.133142,88.864448,158.572571,0.002029,-1.737157,32.000000,-237.219244,159.248972,0.319938,15.245928,0.679213,253402.571419,0.912307,20.844144,20.057918,2.946044,69.190559,77.348785,93.695576,63.000000,52.558661,41.590000,64.598248,22.520000,17.695193
54.915492,65.986059,161.690796,154.955594,44.390451,57.347935,59.132299,12.787734,157.798910,1.849160,66.020825,55.565056,153.665112,160.302235,151.075222,159.135854,88.863649,158.575407,0.001994,-1.737168,32.000000,-237.219280,159.193778,0.469852,15.250404,0.679058,253402.303354,0.914363,20.842960,20.059081,2.945549,69.190782,77.348726,93.704854,63.000000,52.560543,41.590000,64.574588,22.520000,17.695764
54.922339,65.980894,161.595831,154.948150,44.257161,57.347814,59.280044,12.787146,157.798944,1.932375,66.016880,55.569587,153.660605,160.305405,151.071783,159.140702,88.863787,158.576074,0.001985,-1.737150,32.000000,-237.219727,159.194568,0.492867,15.251306,0.679386,253401.680410,0.912088,20.835489,20.063711,2.945761,69.193116,77.349622,93.718729,63.000000,52.478985,41.590000,64.544283,22.520000,17.696172
54.925534,65.978493,161.641787,154.941851,44.135350,57.347723,59.230875,12.786146,157.797519,1.932450,66.019064,55.566942,153.654962,160.301785,151.067456,159.139368,88.862499,158.573749,0.001983,-1.737148,32.000000,-237.220745,159.195683,0.492788,15.252874,0.678872,253397.941944,0.913396,20.826227,20.065732,2.944357,69.193633,77.350285,93.730251,63.000000,52.518472,41.590000,64.522687,22.520000,17.696754
54.925753,65.980264,161.713373,154.935475,43.978082,57.347555,59.268432,12.784313,157.790421,1.932411,66.028974,55.563485,153.648469,160.300811,151.061023,159.134817,88.861795,158.570346,0.001998,-1.737182,32.000000,-237.222699,159.187895,0.493082,15.253828,0.678357,253390.822135,0.910979,20.814486,20.065882,2.942261,69.194531,77.350166,93.745058,63.000000,52.567857,41.590000,64.497371,22.520000,17.698010
54.926200,65.985452,161.696337,154.930772,43.766150,57.347413,59.265743,12.782863,157.785467,1.876402,66.039803,55.559277,153.643225,160.296708,151.056560,159.129090,88.861351,158.567131,0.001995,-1.737167,32.000000,-237.224133,159.198460,0.469710,15.255646,0.678422,253389.201477,0.911670,20.809016,20.066168,2.942926,69.194241,77.350137,93.756194,63.000000,52.592593,41.590000,64.478085,22.520000,17.699668
54.927998,65.993467,161.596351,154.925284,43.467036,57.347358,59.123406,12.783043,157.787891,1.496693,66.048276,55.559842,153.639034,160.295923,151.052596,159.126831,88.860651,158.561149,0.001989,-1.738326,32.000000,-237.223910,159.226524,0.348467,15.251853,0.678652,253390.548438,0.911089,20.810577,20.065404,2.944218,69.194099,77.350270,93.768461,63.000000,52.551717,41.590000,64.454820,22.520000,17.702030
54.934789,65.997719,161.457283,154.920486,43.284301,57.347586,59.255134,12.782462,157.777544,1.911412,66.046150,55.567858,153.635733,160.297364,151.048623,159.125218,88.861847,158.557636,0.001986,-1.738322,32.000000,-237.224465,159.184631,0.488427,15.248158,0.678505,253394.089564,0.911133,20.815336,20.064463,2.943884,69.194458,77.350249,93.777487,63.000000,52.485846,41.590000,64.427857,22.520000,17.703685
54.939712,65.998154,161.408639,154.913718,43.141710,57.347586,59.213851,12.782576,157.775367,1.929426,66.043164,55.569863,153.631011,160.294239,151.044119,159.121890,88.862487,158.555778,0.002005,-1.738372,32.000000,-237.224249,159.181182,0.492623,15.249516,0.678277,253399.689341,0.913312,20.821623,20.062584,2.941967,69.194848,77.351506,93.788190,63.000000,52.443603,41.590000,64.396870,22.520000,17.705060
54.942474,65.996451,161.401518,154.907503,43.013262,57.347452,59.240455,12.782815,157.771861,1.929382,66.041805,55.570989,153.627739,160.294575,151.041775,159.121519,88.863322,158.550656,0.002026,-1.738397,32.000000,-237.223894,159.180430,0.493114,15.251173,0.677821,253400.384239,0.911171,20.819354,20.059875,2.939072,69.195574,77.353365,93.798709,63.000000,52.457286,41.590000,64.372524,22.520000,17.705820
54.942825,65.994792,161.405017,154.900327,42.880286,57.347484,59.241260,12.784519,157.768448,1.929354,66.047916,55.568492,153.623882,160.295167,151.037318,159.122542,88.864654,158.546715,0.002024,-1.738384,32.000000,-237.222213,159.179848,0.492751,15.250074,0.677502,253398.239427,0.911717,20.815060,20.058434,2.937923,69.196183,77.353680,93.810450,63.000000,52.460245,41.590000,64.346290,22.520000,17.706775
54.941785,65.997031,161.390538,154.895309,42.854058,57.347675,59.087432,12.784749,157.763856,1.929041,66.056111,55.565064,153.620646,160.293057,151.034209,159.126895,88.865002,158.542332,0.002024,-1.738389,32.000000,-237.221844,159.175369,0.492811,15.249582,0.677360,253394.615201,0.911251,20.810706,20.055391,2.937646,69.197242,77.352928,93.819474,63.000000,52.457457,41.590000,64.324766,22.520000,17.707957
54.937253,66.003028,161.314402,154.890368,42.857950,57.348147,59.231528,12.783186,157.757766,1.929300,66.062452,55.563855,153.617142,160.288712,151.029293,159.124423,88.864465,158.536939,0.002023,-1.738380,32.000000,-237.223616,159.163280,0.493097,15.250291,0.677411,253392.145320,0.911228,20.808711,20.052359,2.937691,69.198429,77.349288,93.830016,63.000000,52.419529,41.590000,64.304122,22.520000,17.709953
