OSU 80 Ton Compressor Load Stand
54.939105,66.006766,161.247553,154.886795,42.755394,57.348095,59.224161,12.782160,157.761731,1.573113,66.057453,55.562614,153.612962,160.285585,151.025886,159.124735,88.863307,158.533101,0.002043,-1.738414,32.000000,-237.224822,159.191334,0.371408,15.246399,0.677398,253394.609899,0.913628,20.811949,20.050123,2.937483,69.198662,77.345573,93.838738,63.000000,52.383644,41.590000,64.280748,22.520000,17.711560
54.940028,66.004942,161.076576,154.882463,42.524084,57.348124,59.215528,12.781799,157.752480,1.923398,66.048926,55.569232,153.608622,160.282150,151.021818,159.122071,88.862626,158.527010,0.002010,-1.738432,32.000000,-237.225010,159.144040,0.490633,15.251639,0.677145,253403.133371,0.911511,20.822295,20.048335,2.936339,69.200730,77.339814,93.846865,63.000000,52.283830,41.590000,64.254323,22.520000,17.712708
54.933862,66.000717,161.019873,154.878716,42.262713,57.348043,59.259660,12.781687,157.748936,1.934182,66.053249,55.565895,153.604979,160.280558,151.020036,159.121158,88.863662,158.523766,0.002007,-1.738428,32.000000,-237.225174,159.141152,0.492992,15.251868,0.677037,253406.338339,0.911598,20.824255,20.047839,2.935023,69.201650,77.332994,93.851687,63.000000,52.229851,41.590000,64.239027,22.520000,17.713089
54.931407,66.001641,160.991159,154.876062,42.091413,57.347990,59.199090,12.782732,157.746025,1.934566,66.062556,55.564879,153.601558,160.276026,151.016692,159.116038,88.862649,158.523876,0.002008,-1.738432,32.000000,-237.224199,159.135888,0.492499,15.249082,0.676117,253405.615873,0.911710,20.821546,20.045893,2.931862,69.201390,77.323402,93.855030,63.000000,52.211638,41.590000,64.218457,22.520000,17.714214
54.933004,66.006738,160.924352,154.875223,41.995162,57.348355,59.213780,12.782477,157.740441,1.934563,66.068283,55.561899,153.598252,160.273407,151.011344,159.111295,88.862000,158.521185,0.002031,-1.738406,32.000000,-237.224431,159.130311,0.492577,15.244223,0.675954,253402.893004,0.911133,20.823243,20.043458,2.931159,69.200465,77.314196,93.856043,63.000000,52.154140,41.590000,64.197193,22.520000,17.715888
54.931169,66.012325,160.944168,154.874502,42.140380,57.348444,59.202233,12.782899,157.734724,1.934732,66.070304,55.558372,153.596524,160.268236,151.005969,159.107370,88.862010,158.512293,0.002025,-1.738406,32.000000,-237.223925,159.125337,0.492733,15.247776,0.676005,253405.005597,0.912112,20.826523,20.044520,2.930767,69.200048,77.303836,93.858003,63.000000,52.166801,41.590000,64.174755,22.520000,17.717923
54.929538,66.014976,160.918617,154.873983,42.170616,57.348273,59.128153,12.783774,157.740514,1.568972,66.072997,55.551001,153.594248,160.267174,151.002744,159.109897,88.860160,158.508344,0.002021,-1.738382,32.000000,-237.223126,159.178415,0.361303,15.241316,0.675952,253410.746561,0.911874,20.830087,20.044008,2.929466,69.199054,77.294681,93.858931,63.000000,52.144336,41.590000,64.155051,22.520000,17.719367
54.926112,66.017606,160.913881,154.874553,42.329762,57.348121,59.243059,12.784052,157.735375,1.421281,66.071710,55.548854,153.591773,160.263888,151.000068,159.106184,88.859032,158.505633,0.002022,-1.738377,32.000000,-237.222856,159.175080,0.319778,15.247542,0.675907,253415.955048,0.912101,20.837435,20.040164,2.929924,69.197627,77.284707,93.857998,63.000000,52.140354,41.590000,64.135801,22.520000,17.720975
54.925487,66.016945,160.870585,154.875961,42.486301,57.348142,59.266681,12.784594,157.733888,1.421126,66.061780,55.550258,153.590131,160.267954,150.998387,159.102943,88.858685,158.503026,0.002044,-1.738404,32.000000,-237.222224,159.174840,0.319931,15.244602,0.676120,253419.813628,0.913277,20.841653,20.040311,2.929546,69.196608,77.274812,93.855470,63.000000,52.107416,41.590000,64.113127,22.520000,17.722195
54.927676,66.012283,160.799392,154.876400,42.699020,57.348334,59.244441,12.786551,157.737198,1.421414,66.053631,55.552744,153.588879,160.269633,150.997764,159.108443,88.858890,158.504271,0.002057,-1.738409,32.000000,-237.220176,159.176369,0.319642,15.245404,0.675874,253423.506456,0.911573,20.847573,20.040271,2.929643,69.195513,77.267209,93.853070,63.000000,52.057391,41.590000,64.093923,22.520000,17.722649
54.929023,66.007005,160.701221,154.877162,42.816064,57.348294,59.199328,12.787770,157.739616,1.421428,66.047556,55.553180,153.588402,160.271838,150.996857,159.112083,88.858710,158.504474,0.002024,-1.738421,32.000000,-237.218931,159.175868,0.320044,15.243045,0.675841,253423.310934,0.911220,20.847514,20.039493,2.928888,69.195303,77.261196,93.852202,63.000000,51.992963,41.590000,64.072217,22.520000,17.722880
54.921682,66.002335,160.716834,154.879303,43.032843,57.348798,59.251477,12.788263,157.738350,1.422113,66.047357,55.549277,153.587582,160.276588,150.994717,159.111882,88.858077,158.505254,0.002022,-1.737239,32.000000,-237.218520,159.178384,0.319893,15.244904,0.675482,253419.919077,0.911513,20.840749,20.039826,2.927475,69.192996,77.253681,93.851567,63.000000,51.961799,41.590000,64.054954,22.520000,17.723370
54.909915,66.003424,160.776591,154.883701,43.050720,57.348766,59.247531,12.789777,157.746271,0.928485,66.063321,55.539437,153.587728,160.279189,150.993709,159.111492,88.857314,158.505449,0.002022,-1.737261,32.000000,-237.217170,159.231907,0.151700,15.248028,0.675179,253415.325471,0.912170,20.834177,20.040092,2.925616,69.192155,77.247182,93.852358,63.000000,51.995850,41.590000,64.045831,22.520000,17.724504
54.904873,66.010545,160.750485,154.889687,43.040174,57.348759,59.096784,12.789660,157.737284,1.179753,66.071453,55.540065,153.589551,160.282900,150.993126,159.112842,88.856909,158.503476,0.002030,-1.737208,32.000000,-237.217279,159.106270,0.244758,15.248867,0.675245,253417.318639,0.911498,20.836557,20.041062,2.926291,69.190428,77.242234,93.852184,63.000000,51.965936,41.590000,64.035996,22.520000,17.726392
54.905274,66.017631,160.706506,154.898036,43.336028,57.348871,59.229451,12.789221,157.737101,1.421190,66.063352,55.542400,153.591750,160.280751,150.990748,159.114462,88.855576,158.504598,0.002002,-1.737175,32.000000,-237.217885,159.047595,0.319370,15.248677,0.675508,253422.756777,0.911777,20.848950,20.041910,2.928007,69.188520,77.234594,93.850136,63.000000,51.918471,41.590000,64.016075,22.520000,17.728895
54.903399,66.014927,160.644911,154.903899,43.538109,57.349113,59.227912,12.787893,157.740488,1.422532,66.050289,55.540002,153.594023,160.281634,150.988666,159.118663,88.853579,158.506386,0.001999,-1.737165,32.000000,-237.219156,159.050930,0.319436,15.251865,0.675449,253430.176524,0.914213,20.860915,20.041463,2.927800,69.186824,77.228540,93.848453,63.000000,51.878883,41.590000,64.000927,22.520000,17.729673
54.896824,66.005669,160.537924,154.909962,43.540118,57.349191,59.192785,12.788011,157.745320,1.422673,66.041712,55.530410,153.597283,160.284545,150.987876,159.118945,88.851668,158.510494,0.001997,-1.737106,32.000000,-237.219149,159.056827,0.319232,15.257422,0.675288,253437.527818,0.912177,20.867614,20.043280,2.926978,69.182860,77.221859,93.846113,63.000000,51.799154,41.590000,63.987774,22.520000,17.729635
54.889909,66.001221,160.601398,154.915562,43.470045,57.348992,59.214462,12.788621,157.748654,1.422404,66.050353,55.520910,153.600472,160.287248,150.989323,159.121740,88.851160,158.514282,0.002022,-1.737111,32.000000,-237.218616,159.062518,0.319200,15.251832,0.674929,253439.259353,0.912233,20.866712,20.046048,2.925956,69.178981,77.218820,93.844172,63.000000,51.799557,41.590000,63.980998,22.520000,17.729711
54.885993,66.006461,160.608518,154.923870,43.679435,57.349189,59.214968,12.788000,157.757638,1.354369,66.057568,55.517870,153.606319,160.291367,150.990682,159.126088,88.850473,158.513712,0.002013,-1.737086,32.000000,-237.219326,159.089647,0.292623,15.254930,0.674329,253436.912313,0.912874,20.863771,20.049730,2.924357,69.174846,77.216561,93.841399,63.000000,51.802637,41.590000,63.970190,22.520000,17.731488
54.884533,66.011247,160.651854,154.930830,43.928134,57.349176,59.202929,12.788640,157.773729,0.920995,66.044075,55.515312,153.610659,160.297953,150.992661,159.135281,88.848630,158.519566,0.002010,-1.737047,32.000000,-237.218802,159.142977,0.151230,15.252899,0.674913,253435.825957,0.912653,20.865967,20.051873,2.925882,69.169709,77.216270,93.838281,63.000000,51.800956,41.590000,63.956950,22.520000,17.733272
54.884481,66.003490,160.696710,154.937023,44.202620,57.349191,59.198182,12.789684,157.789195,0.902055,66.020579,55.513013,153.615797,160.305901,150.995058,159.148985,88.847155,158.528138,0.002009,-1.737027,32.000000,-237.217738,159.156353,0.146759,15.251315,0.674864,253442.356766,0.912733,20.874971,20.052313,2.926220,69.163616,77.218754,93.834650,63.000000,51.828715,41.590000,63.941436,22.520000,17.733793
54.879097,65.991550,160.710795,154.940843,44.361771,57.349186,59.183625,12.789188,157.792390,1.175988,66.007803,55.506132,153.619360,160.313537,150.997839,159.155319,88.845831,158.533738,0.002034,-1.737022,32.000000,-237.218155,159.125265,0.245877,15.251283,0.675161,253448.459957,0.912957,20.881159,20.056680,2.927088,69.158994,77.220664,93.830567,63.000000,51.806358,41.590000,63.933813,22.520000,17.733135
54.870150,65.981225,160.785779,154.946199,44.513242,57.349186,59.199535,12.789638,157.809442,1.421725,66.010800,55.495452,153.624974,160.323975,151.004902,159.168217,88.844269,158.540954,0.002036,-1.737024,32.000000,-237.217697,159.143646,0.319653,15.256706,0.675388,253444.371321,0.913012,20.873453,20.061850,2.927908,69.155337,77.225292,93.825703,63.000000,51.851721,41.590000,63.928475,22.520000,17.732557
54.864830,65.980606,160.776414,154.952448,44.462103,57.349065,59.172721,12.790567,157.817830,1.422470,66.018924,55.490599,153.629848,160.333214,151.009840,159.178849,88.842850,158.550553,0.002009,-1.737036,32.000000,-237.216872,159.154557,0.319551,15.254973,0.675499,253438.824098,0.913307,20.866687,20.065588,2.928452,69.152483,77.229638,93.819899,63.000000,51.836004,41.590000,63.923037,22.520000,17.733273
54.856141,65.985568,160.819681,154.961714,44.462334,57.349076,59.231835,12.790037,157.826289,1.422733,66.021683,55.486528,153.637486,160.339783,151.014930,159.184900,88.843107,158.558518,0.002007,-1.737033,32.000000,-237.217244,159.161499,0.319493,15.263064,0.675654,253435.705092,0.913201,20.864961,20.070262,2.930296,69.150612,77.235418,93.813234,63.000000,51.846578,41.590000,63.920550,22.520000,17.735109
54.849812,65.987405,160.860463,154.969493,44.322848,57.349071,59.199988,12.791417,157.835376,1.422597,66.028279,55.481371,153.644446,160.350952,151.017887,159.192279,88.842430,158.565908,0.002007,-1.737011,32.000000,-237.215955,159.172884,0.319868,15.262961,0.675762,253438.141628,0.913709,20.869455,20.075818,2.930409,69.149657,77.240018,93.807627,63.000000,51.847334,41.590000,63.918189,22.520000,17.736452
54.839156,65.991424,160.911948,154.979293,44.092557,57.348821,59.099800,12.791832,157.844771,1.422346,66.044796,55.474073,153.652862,160.356170,151.022311,159.202324,88.840783,158.574156,0.002012,-1.737017,32.000000,-237.215598,159.178811,0.319519,15.258375,0.675698,253444.822149,0.912969,20.882770,20.078995,2.931662,69.149933,77.245715,93.799780,63.000000,51.868675,41.590000,63.919933,22.520000,17.738097
54.834358,65.999508,160.915796,154.988573,44.027984,57.348436,59.215304,12.791124,157.855376,1.421695,66.053807,55.472885,153.661259,160.360174,151.026655,159.210183,88.839235,158.582148,0.001986,-1.736970,32.000000,-237.216475,159.185233,0.319536,15.253805,0.675949,253449.124177,0.913581,20.890694,20.082857,2.932744,69.151240,77.250206,93.792670,63.000000,51.874764,41.590000,63.918865,22.520000,17.740147
54.830227,66.006269,160.986413,155.000036,44.035695,57.348263,59.274174,12.791774,157.855111,1.581135,66.050387,55.476803,153.671554,160.365382,151.032514,159.221915,88.838477,158.588714,0.001982,-1.736977,32.000000,-237.215868,159.141207,0.379362,15.257642,0.676499,253456.263937,0.915333,20.904958,20.088060,2.934253,69.152697,77.252947,93.782608,63.000000,51.896759,41.590000,63.916739,22.520000,17.742494
54.834442,66.005496,161.041301,155.008268,43.901895,57.347856,59.273221,12.791962,157.866424,1.927537,66.037272,55.477403,153.680686,160.371352,151.038157,159.230623,88.837779,158.599696,0.001982,-1.737564,32.000000,-237.215679,159.216301,0.490287,15.258440,0.676790,253463.899133,0.913649,20.917655,20.093051,2.934580,69.154691,77.254256,93.774886,63.000000,51.919993,41.590000,63.906667,22.520000,17.743545
54.832406,65.997107,161.132027,155.015106,43.745079,57.347673,59.254813,12.791028,157.878495,1.935767,66.021135,55.472091,153.689052,160.377719,151.043067,159.243811,88.835946,158.610153,0.002013,-1.738115,32.000000,-237.216517,159.224801,0.491763,15.258891,0.676967,253470.841282,0.912832,20.928389,20.096639,2.936089,69.153737,77.255177,93.764591,63.000000,51.976349,41.590000,63.900497,22.520000,17.743732
54.824686,65.988638,161.214054,155.019395,43.586562,57.347544,59.262833,12.790055,157.891251,1.787852,66.023412,55.461291,153.695050,160.383421,151.047474,159.252050,88.834035,158.614427,0.002009,-1.738120,32.000000,-237.217445,159.296121,0.435399,15.258117,0.677089,253467.884105,0.912760,20.923562,20.102070,2.936864,69.153224,77.254773,93.757242,63.000000,52.028354,41.590000,63.901754,22.520000,17.743425
54.815844,65.987383,161.273942,155.025817,43.492965,57.347570,59.216340,12.791282,157.909534,1.425675,66.036564,55.449480,153.702599,160.393056,151.054367,159.264079,88.832078,158.624116,0.002005,-1.738105,32.000000,-237.216087,159.423708,0.319412,15.260723,0.677431,253463.516184,0.913058,20.917131,20.108409,2.938628,69.152758,77.254261,93.747969,63.000000,52.048038,41.590000,63.907109,22.520000,17.744182
54.812790,65.994620,161.260264,155.033157,43.350909,57.347332,59.266731,12.792032,157.917956,1.423287,66.044707,55.444966,153.709848,160.398708,151.062136,159.270235,88.831454,158.632370,0.002003,-1.738069,32.000000,-237.215344,159.430481,0.319142,15.257271,0.677874,253461.232025,0.913054,20.916087,20.112163,2.940538,69.152174,77.254488,93.740521,63.000000,52.055437,41.590000,63.907775,22.520000,17.746038
54.809514,66.001345,161.298180,155.041893,43.306791,57.347471,59.225405,12.791452,157.926287,1.422726,66.045461,55.444881,153.718600,160.407242,151.068497,159.278915,88.830940,158.638800,0.002032,-1.738079,32.000000,-237.215894,159.437087,0.319430,15.256111,0.678103,253465.432103,0.913931,20.923338,20.118295,2.942105,69.153334,77.253999,93.730895,63.000000,52.090272,41.590000,63.907937,22.520000,17.748312
54.811163,66.002566,161.290638,155.048596,43.210611,57.347507,59.217554,12.792274,157.934364,1.423199,66.038997,55.444598,153.724656,160.413747,151.073576,159.289230,88.829273,158.643208,0.002033,-1.738069,32.000000,-237.214955,159.442650,0.319311,15.255412,0.678260,253471.667465,0.913224,20.933512,20.122475,2.942019,69.155407,77.252918,93.722186,63.000000,52.082824,41.590000,63.904230,22.520000,17.749570
54.803603,65.997846,161.334674,155.055929,43.089527,57.347104,59.235593,12.792491,157.937488,1.423294,66.033386,55.438451,153.731623,160.420998,151.078188,159.294982,88.827578,158.650712,0.002012,-1.738051,32.000000,-237.214394,159.419450,0.319393,15.261098,0.678520,253479.261733,0.913940,20.943387,20.125760,2.942887,69.158239,77.250988,93.712685,63.000000,52.120600,41.590000,63.906449,22.520000,17.750255
54.797854,65.993902,161.370494,155.061764,42.812434,57.347014,59.238702,12.792391,157.928515,1.882732,66.038188,55.432607,153.737767,160.423930,151.081860,159.294575,88.827555,158.654774,0.002012,-1.738663,32.000000,-237.214300,159.450972,0.476794,15.262766,0.678502,253481.449112,0.914035,20.943023,20.129326,2.942660,69.161534,77.248975,93.706407,63.000000,52.142997,41.590000,63.912954,22.520000,17.750627
54.793795,65.996320,161.469400,155.069415,42.557528,57.347227,59.256841,12.790774,157.927468,1.942553,66.049305,55.427163,153.747989,160.424798,151.086650,159.292390,88.826007,158.653427,0.002012,-1.740417,32.000000,-237.215776,159.447686,0.491716,15.261642,0.678508,253480.713276,0.913878,20.945576,20.134256,2.943870,69.166324,77.246258,93.700566,63.000000,52.192928,41.590000,63.915297,22.520000,17.751899
54.790890,66.001510,161.551200,155.075914,42.400184,57.347135,59.228706,12.791662,157.939183,1.790443,66.053089,55.422353,153.755719,160.428662,151.090458,159.297067,88.825426,158.654643,0.002008,-1.740407,32.000000,-237.214789,159.494321,0.433924,15.265090,0.678642,253479.274063,0.913925,20.947162,20.136028,2.944832,69.169569,77.245258,93.697367,63.000000,52.254475,41.590000,63.917706,22.520000,17.753697
54.784028,66.004612,161.528443,155.082967,42.284770,57.347056,59.257447,12.791634,157.926772,1.423300,66.056813,55.417838,153.764258,160.427560,151.094479,159.297580,88.823988,158.659048,0.001987,-1.740435,32.000000,-237.214933,159.476740,0.319361,15.261444,0.679141,253485.043695,0.913729,20.953485,20.136997,2.946856,69.170595,77.242487,93.694075,63.000000,52.261749,41.590000,63.925324,22.520000,17.755400
54.777161,66.007657,161.483634,155.089048,42.106316,57.330732,59.193398,12.790495,157.925645,1.421700,66.058886,55.416531,153.770717,160.425302,151.097070,159.293526,88.822668,158.655478,0.001987,-1.740434,32.000000,-237.216017,159.471470,0.318798,15.260969,0.679351,253489.926750,0.914228,20.961471,20.138101,2.948505,69.169487,77.239088,93.692868,63.000000,52.234630,41.590000,63.933458,22.520000,17.756831
54.780391,66.009192,161.469402,155.095629,41.706245,57.330931,59.239206,12.791578,157.927110,1.421384,66.049908,55.417992,153.777518,160.426103,151.100498,159.293497,88.821011,158.657574,0.001985,-1.740406,32.000000,-237.214849,159.472711,0.318927,15.258649,0.679526,253495.861072,0.913918,20.971176,20.141436,2.948459,69.166651,77.234929,93.690672,63.000000,52.235142,41.590000,63.934492,22.520000,17.758309
54.781247,66.005812,161.538877,155.099566,41.638446,57.331094,59.218098,12.791381,157.926522,1.421383,66.033706,55.419395,153.783410,160.426765,151.105953,159.295818,88.821481,158.661593,0.002017,-1.740427,32.000000,-237.214858,159.470117,0.318715,15.260950,0.679273,253429.942038,0.914780,20.980830,20.141219,2.948010,69.164410,77.232295,93.690160,63.000000,52.278582,41.590000,63.933821,22.520000,17.758964
54.775157,65.993522,161.555880,155.101701,41.668383,57.331435,59.252315,12.790161,157.923237,1.421330,66.017978,55.415287,153.789862,160.426625,151.110928,159.298884,88.820639,158.659531,0.002012,-1.740407,32.000000,-237.216035,159.470627,0.318456,15.256872,0.679287,253432.553608,0.914020,20.979257,20.143778,2.947577,69.159865,77.227360,93.691656,63.000000,52.333305,41.590000,63.940627,22.520000,17.758589
54.769923,65.984203,161.562891,155.103347,41.713977,57.331868,59.231244,12.790684,157.918585,1.421223,66.016465,55.404509,153.793353,160.426279,151.115179,159.296728,88.820276,158.661159,0.002011,-1.740389,32.000000,-237.215553,159.468006,0.318761,15.260217,0.679436,253430.033246,0.914325,20.975052,20.145040,2.948799,69.155404,77.222681,93.693577,63.000000,52.322616,41.590000,63.949104,22.520000,17.758163
54.764149,65.982140,161.612089,155.106661,41.509890,57.324023,59.273496,12.789458,157.910474,1.636387,66.022472,55.396901,153.796294,160.425586,151.119287,159.292818,88.819074,158.657007,0.002011,-1.740356,32.000000,-237.216923,159.469958,0.393590,15.259727,0.679753,253425.165471,0.913884,20.968623,20.144994,2.949437,69.150540,77.218302,93.695083,63.000000,52.359629,41.590000,63.959012,22.520000,17.758740
54.760091,65.985006,161.656045,155.109922,41.371734,57.324217,59.222609,12.790020,157.905702,1.438487,66.027392,55.391374,153.798370,160.428396,151.121886,159.287093,88.818608,158.652348,0.002046,-1.740389,32.000000,-237.216298,159.432035,0.322565,15.259330,0.679682,253422.237299,0.914290,20.964343,20.146057,2.949847,69.147162,77.215371,93.696244,63.000000,52.412814,41.590000,63.968014,22.520000,17.760089
54.756977,65.989110,161.512248,155.114254,41.257569,57.324023,59.233290,12.790618,157.901447,1.425722,66.025935,55.386421,153.801530,160.427490,151.126126,159.283376,88.817013,158.651043,0.002039,-1.739228,32.000000,-237.215922,159.427214,0.320173,15.257299,0.679882,253389.182170,0.913615,20.967838,20.145471,2.951056,69.143832,77.211679,93.696892,63.000000,52.355125,41.590000,63.977297,22.520000,17.761871
54.751498,65.989215,161.510902,155.118071,41.491764,57.324154,59.268559,12.790061,157.897881,1.425640,66.025328,55.382340,153.804481,160.422941,151.130028,159.277169,88.816853,158.646710,0.002030,-1.739215,32.000000,-237.216451,159.425255,0.320026,15.256806,0.680128,253393.964486,0.914485,20.974610,20.143929,2.952078,69.142622,77.209765,93.696608,63.000000,52.329236,41.590000,63.987682,22.520000,17.762977
54.747435,65.988926,161.563180,155.122816,41.431277,57.324165,59.241247,12.789817,157.888525,1.425599,66.027092,55.379643,153.808842,160.416141,151.133747,159.268102,88.817085,158.643562,0.002021,-1.739234,32.000000,-237.216751,159.422962,0.319753,15.253790,0.679702,253399.300456,0.914385,20.981711,20.144962,2.949620,69.140628,77.209883,93.695873,63.000000,52.393349,41.590000,63.998570,22.520000,17.764109
54.743178,65.989165,161.572388,155.126851,41.339804,57.324364,59.257528,12.788698,157.879208,1.425900,66.021524,55.378231,153.812228,160.413068,151.134489,159.261009,88.816242,158.638212,0.002022,-1.739294,32.000000,-237.217799,159.414822,0.320205,15.256085,0.679797,253401.790636,0.913944,20.987091,20.143256,2.949890,69.138400,77.209352,93.695073,63.000000,52.388572,41.590000,64.009563,22.520000,17.765118
54.741491,65.985337,161.592331,155.130378,41.250136,57.324196,59.100714,12.788288,157.872454,1.426489,66.013538,55.373597,153.815101,160.404512,151.137557,159.251110,88.814903,158.632542,0.002016,-1.739281,32.000000,-237.218252,159.404375,0.319853,15.251886,0.680188,253402.562493,0.914440,20.990714,20.141667,2.951064,69.135507,77.209262,93.695423,63.000000,52.427490,41.590000,64.019595,22.520000,17.765871
54.737761,65.981153,161.626218,155.131940,41.169165,57.324149,59.254223,12.788013,157.858912,1.640065,66.006392,55.372706,153.818124,160.398078,151.140749,159.240627,88.815151,158.628509,0.002004,-1.739848,32.000000,-237.218529,159.376928,0.393354,15.250527,0.680186,253405.874235,0.914271,20.995052,20.140206,2.951462,69.133620,77.210203,93.697650,63.000000,52.452663,41.590000,64.029690,22.520000,17.766266
54.730319,65.976568,161.564939,155.132663,41.228514,57.312304,59.200813,12.788030,157.849266,1.688628,66.011994,55.364395,153.819466,160.387727,151.144506,159.229805,88.815558,158.625614,0.001990,-1.740411,32.000000,-237.218610,159.380930,0.403919,15.246526,0.680460,253404.474692,0.916716,20.992848,20.139100,2.951917,69.130990,77.210938,93.700781,63.000000,52.439293,41.590000,64.046909,22.520000,17.766669
54.721466,65.978548,161.534802,155.133994,41.214068,57.292235,59.196226,12.787864,157.850060,1.275749,66.023269,55.354548,153.821490,160.377798,151.146776,159.226376,88.814873,158.618621,0.001990,-1.740411,32.000000,-237.218673,159.355972,0.259164,15.243639,0.680696,253401.953620,0.914399,20.992256,20.137116,2.952737,69.128700,77.212269,93.703588,63.000000,52.413951,41.590000,64.065465,22.520000,17.767748
54.713823,65.986558,161.484740,155.137246,41.093173,57.284136,59.239344,12.789204,157.840172,1.168765,66.034044,55.351291,153.822674,160.365089,151.148544,159.220865,88.815134,158.615204,0.002025,-1.738085,32.000000,-237.217412,159.347343,0.231881,15.247614,0.680583,253348.222380,0.915161,20.994838,20.135461,2.952019,69.126756,77.214281,93.708081,63.000000,52.411640,41.590000,64.086899,22.520000,17.770028
54.708271,65.992857,161.494412,155.140493,41.179754,57.283986,59.229210,12.789395,157.831647,1.168345,66.040865,55.349428,153.824723,160.356488,151.149650,159.213284,88.814629,158.610329,0.002023,-1.738677,32.000000,-237.217268,159.341243,0.231998,15.242276,0.680485,253264.776886,0.915080,21.005345,20.133133,2.951946,69.125603,77.215053,93.711392,63.000000,52.410453,41.590000,64.104078,22.520000,17.771951
54.707922,65.998624,161.481226,155.144442,41.242268,57.268071,59.249844,12.789877,157.813590,1.257775,66.036060,55.347344,153.826719,160.346742,151.151414,159.205706,88.815737,158.596711,0.002017,-1.739278,32.000000,-237.216847,159.296112,0.264835,15.241906,0.680128,253237.125706,0.914446,21.020717,20.131400,2.951443,69.126702,77.216234,93.715660,63.000000,52.427069,41.590000,64.118380,22.520000,17.774035
54.706877,65.996856,161.446232,155.146311,41.335283,57.268136,59.219535,12.789658,157.804108,1.670124,66.033088,55.344721,153.826742,160.339140,151.153874,159.198626,88.815100,158.587957,0.002015,-1.739266,32.000000,-237.217200,159.253041,0.401992,15.239411,0.680494,253243.462048,0.914718,21.032363,20.129804,2.951919,69.127729,77.216376,93.717415,63.000000,52.404076,41.590000,64.130479,22.520000,17.774970
54.700507,65.994397,161.371655,155.147625,41.639464,57.267921,59.228349,12.788968,157.791797,1.681005,66.039238,55.333483,153.826625,160.326813,151.154558,159.182476,88.813604,158.572862,0.002048,-1.739310,32.000000,-237.217952,159.246566,0.402737,15.239067,0.680279,253176.308504,0.914166,21.038468,20.122826,2.951697,69.128984,77.215984,93.720852,63.000000,52.356999,41.590000,64.151616,22.520000,17.775740
54.693702,65.998264,161.226271,155.149922,41.933683,57.267775,59.244135,12.789168,157.781354,1.680975,66.054902,55.327754,153.827499,160.310667,151.154539,159.167137,88.811639,158.558361,0.002035,-1.739333,32.000000,-237.217890,159.233462,0.402387,15.229547,0.680265,253176.034506,0.914650,21.037705,20.119690,2.951114,69.131181,77.215255,93.725253,63.000000,52.292026,41.590000,64.174804,22.520000,17.777315
54.690425,66.006725,161.201881,155.152985,41.929387,57.267586,59.209985,12.788501,157.772584,1.681104,66.060959,55.320864,153.828251,160.296028,151.155790,159.154874,88.810556,158.546629,0.002024,-1.739317,32.000000,-237.218755,159.224686,0.402922,15.230372,0.680067,253177.018887,0.914622,21.041383,20.114681,2.950094,69.132869,77.214989,93.729098,63.000000,52.254408,41.590000,64.192479,22.520000,17.779474
54.689316,66.012028,161.241503,155.155449,41.884989,57.251088,59.190871,12.788760,157.759382,1.681121,66.057319,55.320435,153.828621,160.285594,151.154601,159.147664,88.809154,158.532666,0.002015,-1.739309,32.000000,-237.218590,159.190821,0.402517,15.230595,0.680021,253183.614274,0.914511,21.051807,20.110394,2.947803,69.134675,77.215069,93.733066,63.000000,52.272983,41.590000,64.207976,22.520000,17.781360
54.692206,66.011169,161.276315,155.156986,42.072786,57.234638,59.252107,12.789362,157.753774,2.014090,66.043693,55.322221,153.831067,160.274383,151.155058,159.130609,88.807977,158.526103,0.002012,-1.739413,32.000000,-237.217896,159.228996,0.508690,15.233085,0.679947,253191.464764,0.915117,21.063425,20.106422,2.947534,69.135669,77.215855,93.738848,63.000000,52.315698,41.590000,64.222489,22.520000,17.782598
54.686236,66.003187,161.197700,155.156438,42.452765,57.232860,59.251204,12.788848,157.746539,1.679411,66.029641,55.318971,153.832446,160.260072,151.155997,159.123048,88.806547,158.518494,0.001996,-1.739408,32.000000,-237.218410,159.177635,0.399483,15.226675,0.679919,253124.117922,0.915182,21.069797,20.101804,2.948318,69.136029,77.216029,93.743244,63.000000,52.264499,41.590000,64.244094,22.520000,17.782833
54.684179,65.995709,161.195850,155.156137,42.625219,57.233230,59.226706,12.788925,157.737459,1.677764,66.022037,55.318592,153.834063,160.250314,151.157429,159.116252,88.806066,158.506717,0.001987,-1.739428,32.000000,-237.218308,159.170522,0.399054,15.225734,0.679709,253051.018061,0.913918,21.066154,20.100152,2.948799,69.137342,77.217294,93.745964,63.000000,52.265995,41.590000,64.261763,22.520000,17.782710
54.685024,65.989460,161.184524,155.156111,42.579415,57.221099,59.243526,12.790257,157.728069,1.676611,66.012364,55.318175,153.835855,160.243443,151.158930,159.106951,88.805661,158.498639,0.001975,-1.739468,32.000000,-237.217119,159.162721,0.398931,15.227746,0.679734,253040.814735,0.913994,21.063925,20.098300,2.947683,69.139466,77.219232,93.748968,63.000000,52.262039,41.590000,64.279388,22.520000,17.782955
54.677999,65.983912,161.180633,155.155533,42.520811,57.200851,59.211344,12.790450,157.720448,1.676084,66.009150,55.312684,153.836764,160.237250,151.161057,159.101773,88.805497,158.491323,0.001973,-1.739513,32.000000,-237.216874,159.152974,0.399340,15.226533,0.679778,253037.940048,0.914398,21.058428,20.093705,2.947760,69.141586,77.219430,93.751774,63.000000,52.254328,41.590000,64.300434,22.520000,17.783170
54.674380,65.979747,161.245433,155.154985,42.586313,57.176108,59.206124,12.791115,157.713752,1.675702,66.013869,55.310839,153.838162,160.231253,151.164506,159.095085,88.804663,158.482400,0.002008,-1.739494,32.000000,-237.216169,159.145988,0.399042,15.224415,0.679481,252979.753419,0.913914,21.051366,20.090627,2.947508,69.144317,77.219707,93.754814,63.000000,52.287039,41.590000,64.325633,22.520000,17.783635
54.670523,65.982058,161.224206,155.155765,42.571439,57.159975,59.262277,12.790955,157.705844,1.675477,66.014011,55.311431,153.838910,160.224669,151.166239,159.088820,88.803679,158.474548,0.002007,-1.739495,32.000000,-237.216372,159.139184,0.399243,15.227506,0.679365,252888.417403,0.914203,21.052587,20.087635,2.947815,69.146915,77.220162,93.756425,63.000000,52.285314,41.590000,64.345589,22.520000,17.784833
54.667457,65.982082,161.139870,155.157140,42.687020,57.160098,59.179323,12.790621,157.704029,1.461637,66.005902,55.306522,153.839032,160.218259,151.166340,159.082762,88.802025,158.463888,0.002003,-1.738935,32.000000,-237.216691,159.157068,0.325880,15.233622,0.679455,252777.937587,0.913945,21.051911,20.084621,2.949195,69.149785,77.219684,93.757650,63.000000,52.248438,41.590000,64.370308,22.520000,17.786108
54.662656,65.978262,161.072130,155.158126,42.679490,57.151936,59.227547,12.790028,157.695851,1.412874,65.997016,55.300775,153.840782,160.214663,151.167734,159.078617,88.800667,158.455230,0.002002,-1.738362,32.000000,-237.217204,159.151535,0.315307,15.235567,0.679104,252710.456243,0.912898,21.057939,20.082219,2.949015,69.152025,77.219843,93.757596,63.000000,52.195685,41.590000,64.391528,22.520000,17.786615
54.656473,65.971969,161.048587,155.158875,42.822438,57.151695,59.205278,12.790722,157.682911,1.413095,65.999403,55.298763,153.841279,160.210887,151.170792,159.066272,88.798856,158.450325,0.002038,-1.738331,32.000000,-237.216798,159.117359,0.315353,15.231263,0.678544,252713.694483,0.914237,21.060919,20.079278,2.947638,69.154570,77.218919,93.755960,63.000000,52.179180,41.590000,64.420295,22.520000,17.786834
54.656789,65.971674,161.048428,155.160725,42.915334,57.139313,59.182742,12.790564,157.672207,1.884001,65.993812,55.300068,153.841982,160.205440,151.172043,159.054534,88.797040,158.444494,0.002027,-1.738314,32.000000,-237.217034,159.098501,0.475345,15.229344,0.678147,252677.997330,0.913441,21.061727,20.076901,2.946658,69.155383,77.216995,93.752095,63.000000,52.161023,41.590000,64.440199,22.520000,17.787642
54.659727,65.968613,161.014750,155.163017,42.927963,57.131216,59.217975,12.789134,157.662228,1.929739,65.975329,55.301216,153.843169,160.198867,151.173493,159.046561,88.795186,158.431862,0.002008,-1.737704,32.000000,-237.218501,159.089685,0.484792,15.232624,0.678316,252676.342745,0.913880,21.061393,20.076597,2.946560,69.156840,77.215564,93.748901,63.000000,52.154753,41.590000,64.459664,22.520000,17.788632
54.658436,65.959487,160.977653,155.163413,42.826346,57.127077,59.168771,12.788548,157.661840,1.930231,65.960882,55.302434,153.844791,160.199976,151.175074,159.038315,88.792088,158.430041,0.002000,-1.737072,32.000000,-237.219077,159.111213,0.484845,15.233334,0.678250,252622.924641,0.914023,21.060795,20.075898,2.946540,69.156005,77.215050,93.746296,63.000000,52.126214,41.590000,64.478902,22.520000,17.788369
54.647853,65.948259,161.064757,155.163346,42.689651,57.118942,59.249071,12.789791,157.659602,1.428070,65.955577,55.292290,153.847288,160.197989,151.176641,159.038075,88.790609,158.430317,0.001999,-1.737050,32.000000,-237.217710,159.157338,0.314939,15.234254,0.677830,252585.920801,0.913288,21.054900,20.072305,2.945766,69.155098,77.215429,93.745452,63.000000,52.149743,41.590000,64.511603,22.520000,17.787838
54.640669,65.944661,161.123332,155.164598,42.596193,57.098825,59.198150,12.789817,157.653142,1.416883,65.963839,55.286381,153.849852,160.195069,151.179744,159.036562,88.790405,158.429674,0.001989,-1.737051,32.000000,-237.217817,159.151927,0.314539,15.237207,0.677598,252564.521635,0.913983,21.047019,20.074617,2.945157,69.154829,77.216242,93.745426,63.000000,52.192350,41.590000,64.541138,22.520000,17.787960
54.644537,65.948565,161.173373,155.168161,42.382947,57.074679,59.231091,12.790125,157.647006,1.417130,65.952102,55.291386,153.852268,160.193080,151.182286,159.031830,88.789138,158.428009,0.001973,-1.737016,32.000000,-237.217539,159.150903,0.314814,15.238813,0.677925,252525.323308,0.912783,21.045994,20.076215,2.947321,69.154070,77.217297,93.743664,63.000000,52.225127,41.590000,64.564418,22.520000,17.789582
54.651131,65.945333,161.166232,155.170634,42.425866,57.054101,59.213434,12.790441,157.643192,1.417325,65.925530,55.295256,153.855075,160.197148,151.184456,159.031736,88.787930,158.431960,0.001966,-1.736982,32.000000,-237.217112,159.151527,0.314336,15.242010,0.677870,252436.085724,0.913370,21.049323,20.076141,2.948780,69.154367,77.218600,93.740648,63.000000,52.223687,41.590000,64.577749,22.520000,17.790340
54.649803,65.927119,161.100547,155.170718,42.531769,57.054221,59.240013,12.790620,157.638523,1.613163,65.897929,55.294041,153.857981,160.200886,151.187390,159.030745,88.786572,158.436050,0.001964,-1.737006,32.000000,-237.216825,159.127447,0.386439,15.239114,0.677669,252332.619927,0.912414,21.049496,20.076690,2.949487,69.154854,77.219749,93.734122,63.000000,52.183922,41.590000,64.600951,22.520000,17.789193
54.639056,65.911760,161.007195,155.170240,42.556193,57.054127,59.196374,12.790097,157.640197,1.459607,65.896973,55.279761,153.858963,160.201794,151.189514,159.029055,88.784787,158.431720,0.001983,-1.736939,32.000000,-237.217407,159.147242,0.326805,15.239897,0.677162,252238.265682,0.912228,21.039907,20.079603,2.949001,69.156147,77.221169,93.727790,63.000000,52.122067,41.590000,64.629165,22.520000,17.787829
54.627417,65.907901,160.965919,155.172154,42.275339,57.035634,59.248386,12.789991,157.637425,1.415934,65.919353,55.267222,153.860134,160.198905,151.191984,159.023382,88.782834,158.423766,0.002002,-1.736901,32.000000,-237.217506,159.143919,0.316191,15.238165,0.677010,252227.269576,0.911801,21.022973,20.082725,2.947871,69.158178,77.223594,93.720780,63.000000,52.090702,41.590000,64.670620,22.520000,17.787714
54.619788,65.917624,160.960919,155.176519,42.071223,57.015084,59.244766,12.789674,157.632243,1.416140,65.935399,55.263902,153.861793,160.197774,151.192589,159.016608,88.781399,158.418542,0.001997,-1.736857,32.000000,-237.217722,159.140415,0.316179,15.237025,0.676725,252220.593299,0.912632,21.017977,20.082642,2.946742,69.160325,77.224515,93.715908,63.000000,52.071244,41.590000,64.702077,22.520000,17.789922
54.622601,65.930436,160.988710,155.182416,42.090065,56.998634,59.260260,12.789787,157.629904,1.416674,65.935245,55.263875,153.864843,160.193430,151.194707,159.012359,88.778866,158.415847,0.001994,-1.736841,32.000000,-237.217580,159.135660,0.316222,15.241682,0.676574,252141.888478,0.911741,21.025343,20.081164,2.946614,69.161327,77.224470,93.710194,63.000000,52.084327,41.590000,64.730935,22.520000,17.792906
54.626127,65.930959,160.899991,155.185794,42.179937,57.002490,59.251380,12.789574,157.627545,1.417286,65.914410,55.266094,153.868486,160.194314,151.196114,159.010173,88.777015,158.413990,0.002011,-1.736805,32.000000,-237.217738,159.138788,0.316180,15.242278,0.676477,252062.492905,0.911633,21.042424,20.080347,2.946934,69.162213,77.225721,93.705670,63.000000,52.035779,41.590000,64.750251,22.520000,17.794448
54.621615,65.917864,160.779893,155.186867,42.093986,57.022974,59.274539,12.789381,157.623999,1.417404,65.901806,55.257513,153.869717,160.191411,151.196471,159.007700,88.773943,158.409875,0.002019,-1.736807,32.000000,-237.218097,159.136148,0.315954,15.240980,0.676172,252001.285367,0.911110,21.052523,20.081717,2.947291,69.163284,77.225571,93.699458,63.000000,51.953219,41.590000,64.780390,22.520000,17.793812
54.611744,65.909081,160.703569,155.187457,41.971153,57.022884,59.296117,12.789110,157.617074,1.417130,65.912351,55.245044,153.870839,160.185448,151.197900,159.002689,88.771755,158.405140,0.002008,-1.736822,32.000000,-237.218322,159.131993,0.315955,15.240548,0.675796,252019.608048,0.911245,21.049644,20.082767,2.945477,69.162933,77.225305,93.695243,63.000000,51.894050,41.590000,64.814918,22.520000,17.793306
54.605391,65.915693,160.785921,155.190620,41.841267,56.998241,59.232118,12.789427,157.607660,1.416861,65.936402,55.242915,153.873080,160.180327,151.200999,158.995313,88.770563,158.401161,0.001993,-1.736794,32.000000,-237.218107,159.122364,0.315658,15.234537,0.675663,252105.182091,0.911268,21.040901,20.084064,2.943521,69.162283,77.225506,93.689565,63.000000,51.920967,41.590000,64.853658,22.520000,17.794814
54.611729,65.927837,160.865485,155.194147,41.885466,56.990123,59.273728,12.789687,157.593660,1.741076,65.940187,55.252065,153.875429,160.171331,151.202251,158.988010,88.769165,158.393628,0.001992,-1.736816,32.000000,-237.217929,159.066093,0.430546,15.233024,0.675501,252103.569381,0.911095,21.041639,20.084209,2.942656,69.161791,77.225340,93.684467,63.000000,51.940869,41.590000,64.876992,22.520000,17.797407
54.622752,65.932926,160.912111,155.196268,41.925820,57.002476,59.225639,12.790140,157.591521,1.928421,65.924767,55.261070,153.877954,160.166386,151.202072,158.985873,88.766633,158.387505,0.001981,-1.736865,32.000000,-237.217377,159.083467,0.485673,15.236248,0.675890,252002.903012,0.911819,21.054382,20.083684,2.944506,69.160650,77.224618,93.679551,63.000000,51.964635,41.590000,64.892552,22.520000,17.799785
54.620486,65.926217,160.969229,155.194292,42.106368,57.022979,59.250693,12.790130,157.596837,1.493168,65.921238,55.256083,153.879482,160.166061,151.204479,158.982857,88.765033,158.381086,0.001971,-1.736893,32.000000,-237.217299,159.110152,0.334680,15.231269,0.676111,251975.622898,0.910962,21.060409,20.081833,2.945622,69.160379,77.226230,93.678732,63.000000,51.987495,41.590000,64.916245,22.520000,17.799831
54.613304,65.922119,160.996639,155.190855,42.050445,57.022958,59.228322,12.790518,157.591943,1.412323,65.944869,55.250510,153.880798,160.161461,151.206824,158.973855,88.763138,158.378321,0.001957,-1.737013,32.000000,-237.216950,159.103436,0.316612,15.228955,0.676161,252032.849859,0.911708,21.054867,20.081724,2.945881,69.157706,77.227467,93.679579,63.000000,52.012323,41.590000,64.953273,22.520000,17.800136
54.610950,65.932887,160.910066,155.189796,42.097770,57.022837,59.246840,12.789728,157.584946,1.411817,65.968006,55.248357,153.879340,160.151397,151.207029,158.962173,88.761679,158.364132,0.001956,-1.737060,32.000000,-237.217722,159.094806,0.315939,15.233883,0.676870,252121.299526,0.911676,21.050344,20.080555,2.947049,69.153820,77.227405,93.679426,63.000000,51.950489,41.590000,64.983177,22.520000,17.802121
54.627684,65.950942,160.793146,155.189176,42.200177,57.034878,59.218262,12.790414,157.575732,1.411698,65.973941,55.262059,153.878153,160.142540,151.207561,158.952047,88.760578,158.356310,0.001977,-1.737089,32.000000,-237.217169,159.086713,0.316274,15.234857,0.677163,252122.179758,0.912142,21.053174,20.081258,2.947938,69.149505,77.226336,93.678676,63.000000,51.897699,41.590000,64.997729,22.520000,17.805879
54.638082,65.956325,160.718884,155.186887,42.263001,57.055124,59.224010,12.790090,157.572170,1.412207,65.963246,55.272527,153.876444,160.136541,151.208573,158.945674,88.757962,158.348734,0.001998,-1.737069,32.000000,-237.217349,159.079699,0.316291,15.236908,0.676663,252132.125925,0.911925,21.066212,20.076595,2.946480,69.145552,77.225715,93.676038,63.000000,51.829319,41.590000,65.006428,22.520000,17.807919
54.636597,65.949828,160.745644,155.180616,42.064183,57.071097,59.225237,12.789454,157.550821,1.862951,65.975583,55.268773,153.873194,160.128923,151.209937,158.936890,88.756267,158.340227,0.001994,-1.737069,32.000000,-237.217765,159.006428,0.472626,15.236473,0.676110,252194.532081,0.912292,21.068126,20.074321,2.943437,69.138688,77.226450,93.672301,63.000000,51.797645,41.590000,65.032483,22.520000,17.808338
54.631906,65.953395,160.704344,155.175516,41.808642,57.083510,59.122607,12.789227,157.544716,1.928622,66.008439,55.272387,153.869353,160.116793,151.208214,158.923121,88.753986,158.330007,0.001992,-1.737100,32.000000,-237.218146,158.993930,0.488150,15.236044,0.675843,252287.503660,0.912349,21.063481,20.073669,2.941518,69.131426,77.226207,93.667760,63.000000,51.791733,41.590000,65.059538,22.520000,17.809428
54.634837,65.976258,160.712024,155.171802,41.686763,57.100076,59.240952,12.788994,157.539482,1.830750,66.047154,55.279412,153.865807,160.102707,151.207569,158.906590,88.751807,158.312540,0.002013,-1.737099,32.000000,-237.218282,159.016484,0.451384,15.232709,0.676159,252355.417024,0.912597,21.058415,20.071693,2.942087,69.123491,77.226924,93.664791,63.000000,51.771296,41.590000,65.084778,22.520000,17.813469
54.643135,65.997219,160.673599,155.168991,41.469653,57.120583,59.254644,12.789318,157.537198,1.423446,66.068556,55.288357,153.862671,160.095203,151.206398,158.899491,88.750303,158.303653,0.002034,-1.737099,32.000000,-237.217855,159.006566,0.316906,15.233960,0.676231,252417.010982,0.914475,21.066508,20.069564,2.941584,69.115532,77.225993,93.663054,63.000000,51.742768,41.590000,65.099299,22.520000,17.817541
54.655332,66.015758,160.744953,155.164364,41.383406,57.145217,59.289062,12.789842,157.527249,1.415095,66.078671,55.304144,153.859440,160.085258,151.204197,158.887655,88.748697,158.297367,0.002009,-1.737129,32.000000,-237.217265,158.994436,0.317222,15.232705,0.676618,252508.457702,0.912915,21.086544,20.064205,2.941567,69.105853,77.224331,93.662035,63.000000,51.756817,41.590000,65.109125,22.520000,17.821560
54.668730,66.023077,160.790192,155.158649,41.297242,57.165633,59.241426,12.790237,157.525061,1.414813,66.082202,55.316255,153.856393,160.078462,151.203369,158.881646,88.746948,158.292634,0.001999,-1.737142,32.000000,-237.216990,158.987341,0.316957,15.233134,0.676578,252613.726957,0.912929,21.099503,20.061873,2.940417,69.097315,77.223021,93.663305,63.000000,51.786633,41.590000,65.114259,22.520000,17.823882
54.674942,66.028103,160.714125,155.149813,41.192511,57.190310,59.269826,12.789971,157.507705,1.747892,66.096900,55.326031,153.851522,160.066062,151.200742,158.871285,88.744933,158.283434,0.002000,-1.737129,32.000000,-237.217179,158.920954,0.436015,15.233247,0.677078,252734.140956,0.912613,21.106282,20.060766,2.941066,69.088667,77.221986,93.665307,63.000000,51.727817,41.590000,65.125215,22.520000,17.825851
54.683102,66.036068,160.666901,155.141606,41.128187,57.210718,59.258259,12.790050,157.501401,1.927324,66.121049,55.331848,153.846191,160.055280,151.198159,158.865896,88.742655,158.274648,0.002000,-1.737161,32.000000,-237.217254,158.903969,0.487934,15.230236,0.677321,252827.520211,0.913443,21.100686,20.060472,2.941173,69.082155,77.220558,93.667958,63.000000,51.676633,41.590000,65.133891,22.520000,17.827870
54.694779,66.056109,160.718025,155.132077,41.124950,57.210949,59.266716,12.790814,157.491578,1.928222,66.149033,55.342953,153.840326,160.043294,151.196368,158.856829,88.742095,158.262102,0.001976,-1.737114,32.000000,-237.216362,158.894461,0.488357,15.232590,0.677227,252940.425367,0.913297,21.099723,20.058516,2.939448,69.075627,77.220533,93.672845,63.000000,51.684697,41.590000,65.138881,22.520000,17.831742
54.709316,66.073203,160.745552,155.123914,41.331181,57.231320,59.256422,12.790727,157.486516,1.928587,66.162059,55.358121,153.834564,160.036612,151.194286,158.849458,88.740897,158.256621,0.001963,-1.737121,32.000000,-237.216451,158.888045,0.488232,15.232708,0.677329,253036.418719,0.913670,21.099826,20.057004,2.938145,69.070950,77.220840,93.676831,63.000000,51.707726,41.590000,65.137001,22.520000,17.835279
54.726525,66.086128,160.643297,155.112946,41.480391,57.255733,59.265674,12.790591,157.482266,1.929005,66.162968,55.374347,153.829968,160.030569,151.191407,158.844763,88.739288,158.253159,0.001962,-1.737145,32.000000,-237.216547,158.884397,0.487897,15.233631,0.677304,253048.990393,0.913376,21.108615,20.052147,2.938453,69.067757,77.221617,93.682906,63.000000,51.619814,41.590000,65.130932,22.520000,17.838785
54.738589,66.088940,160.629134,155.102551,41.477375,57.275937,59.263978,12.792494,157.491937,1.729246,66.170044,55.383368,153.824796,160.029242,151.189305,158.844786,88.737589,158.252188,0.001961,-1.737166,32.000000,-237.214604,158.935237,0.413396,15.234649,0.677496,253148.312426,0.913633,21.111704,20.050981,2.938175,69.065044,77.222273,93.689440,63.000000,51.593986,41.590000,65.125071,22.520000,17.840358
54.744811,66.093896,160.549470,155.090032,41.356443,57.292009,59.266468,12.793232,157.490093,1.417718,66.188155,55.393024,153.817789,160.027880,151.186435,158.843275,88.734848,158.251112,0.002005,-1.737124,32.000000,-237.213990,158.921060,0.317823,15.236343,0.677128,253261.915332,0.913594,21.108053,20.051094,2.935383,69.062169,77.221933,93.695802,63.000000,51.535944,41.590000,65.126783,22.520000,17.842237
54.755967,66.104692,160.466712,155.081718,41.176525,57.292174,59.290409,12.793985,157.477547,1.753189,66.205857,55.404917,153.811320,160.022210,151.182801,158.842154,88.732039,158.248528,0.002002,-1.737114,32.000000,-237.213316,158.864534,0.438179,15.234975,0.677110,253351.024969,0.913727,21.099245,20.052375,2.934477,69.059495,77.220655,93.700017,63.000000,51.476710,41.590000,65.121925,22.520000,17.844699
54.773436,66.118794,160.376969,155.072723,40.954432,57.296213,59.228717,12.794218,157.471692,1.932744,66.214952,55.422141,153.803367,160.019448,151.177727,158.843392,88.729519,158.243865,0.002001,-1.737000,32.000000,-237.213073,158.866245,0.488862,15.235156,0.676839,253427.077870,0.913842,21.098211,20.054651,2.932688,69.058012,77.218666,93.703424,63.000000,51.392967,41.590000,65.107553,22.520000,17.848058
54.788354,66.127200,160.404102,155.064938,40.955633,57.316768,59.092820,12.794735,157.470480,1.933325,66.211273,55.436845,153.798122,160.020430,151.174965,158.848253,88.728156,158.249144,0.002002,-1.736978,32.000000,-237.212563,158.868896,0.488772,15.230463,0.676451,253435.096455,0.913296,21.098267,20.056344,2.930579,69.058798,77.217684,93.708640,63.000000,51.360593,41.590000,65.094275,22.520000,17.850494
54.799239,66.127079,160.414958,155.054336,40.933581,57.333559,59.063230,12.795089,157.478594,1.933802,66.208434,55.450019,153.791346,160.028128,151.171562,158.852636,88.726249,158.254000,0.002045,-1.736959,32.000000,-237.212235,158.873639,0.488536,15.227589,0.675926,253460.628424,0.914024,21.095553,20.056852,2.928006,69.060409,77.217715,93.716357,63.000000,51.357931,41.590000,65.080261,22.520000,17.852128
54.806756,66.127797,160.457637,155.045145,40.915880,57.333683,59.199061,12.795628,157.482096,1.933784,66.219225,55.457737,153.785556,160.033671,151.166848,158.854967,88.725748,158.258176,0.002016,-1.736971,32.000000,-237.211629,158.876010,0.488578,15.226234,0.676298,253554.140509,0.916199,21.089602,20.060494,2.927704,69.063069,77.218350,93.723450,63.000000,51.374425,41.590000,65.069762,22.520000,17.853176
54.817225,66.136833,160.420323,155.035929,41.198945,57.338052,59.224073,12.795996,157.498249,1.606502,66.228979,55.471726,153.779304,160.039483,151.162775,158.860753,88.725007,158.261943,0.002007,-1.736971,32.000000,-237.211513,158.941074,0.371322,15.229602,0.676520,253626.769261,0.916725,21.079007,20.064496,2.927321,69.068966,77.217895,93.733596,63.000000,51.326458,41.590000,65.055703,22.520000,17.855685
54.830759,66.144650,160.455739,155.029181,41.373712,57.350256,59.221753,12.797067,157.494043,1.643369,66.232524,55.485596,153.774837,160.046866,151.159658,158.870293,88.724234,158.265920,0.002006,-1.736967,32.000000,-237.210351,158.894753,0.402319,15.234488,0.676652,253626.176669,0.914487,21.072494,20.066801,2.927698,69.076031,77.218124,93.743038,63.000000,51.318942,41.590000,65.038664,22.520000,17.857954
