OSU 80 Ton Compressor Load Stand
54.853613,66.149997,160.404594,155.020697,41.329449,57.350471,59.210200,12.797672,157.501325,1.933339,66.224962,55.503821,153.767629,160.059835,151.155358,158.881487,88.722996,158.280204,0.002008,-1.736978,32.000000,-237.209757,158.910831,0.488346,15.232224,0.676285,253649.635581,0.913999,21.071459,20.069167,2.926458,69.083763,77.217580,93.754718,63.000000,51.275892,41.590000,65.006298,22.520000,17.860223
54.863929,66.148498,160.361333,155.012049,41.497059,57.350379,59.222261,12.797073,157.507918,1.934411,66.214050,55.517852,153.761582,160.068750,151.150497,158.891233,88.721572,158.287366,0.001978,-1.737005,32.000000,-237.210586,158.922204,0.488574,15.230651,0.676187,253705.816172,0.913999,21.066259,20.071657,2.926382,69.090975,77.216813,93.764008,63.000000,51.207332,41.590000,64.983833,22.520000,17.861378
54.877676,66.143159,160.409260,155.000958,41.653047,57.350416,59.087376,12.797143,157.520569,1.934717,66.209200,55.530201,153.753314,160.081140,151.147086,158.907696,88.719917,158.300441,0.001966,-1.737025,32.000000,-237.210589,158.937265,0.488840,15.231377,0.675794,253704.825193,0.913772,21.049631,20.079060,2.924230,69.099985,77.216216,93.775275,63.000000,51.223904,41.590000,64.956185,22.520000,17.861956
54.885917,66.141316,160.422242,154.992027,41.950291,57.350597,59.226863,12.797767,157.531454,1.934816,66.208961,55.541502,153.745992,160.093538,151.143447,158.921989,88.718826,158.314286,0.001964,-1.737004,32.000000,-237.209848,158.951505,0.488442,15.230905,0.675552,253701.508461,0.913391,21.038214,20.083574,2.922892,69.106803,77.215911,93.783346,63.000000,51.215702,41.590000,64.933016,22.520000,17.862753
54.901641,66.141932,160.483201,154.982660,42.206852,57.350361,59.229601,12.797956,157.553148,1.723874,66.203442,55.555478,153.738167,160.110330,151.137819,158.935437,88.717773,158.330659,0.001967,-1.737037,32.000000,-237.209686,159.019985,0.407843,15.230151,0.675510,253694.730588,0.915210,21.019662,20.090873,2.923033,69.115008,77.215880,93.793485,63.000000,51.208816,41.590000,64.900817,22.520000,17.864137
54.913147,66.140612,160.540301,154.975629,42.553444,57.354521,59.201289,12.797995,157.566358,1.425327,66.192130,55.569576,153.732736,160.127993,151.133997,158.952209,88.716854,158.349654,0.002011,-1.737017,32.000000,-237.209639,159.045767,0.317766,15.233825,0.675470,253692.642659,0.912902,21.009899,20.097939,2.922831,69.121496,77.216251,93.800441,63.000000,51.234069,41.590000,64.870799,22.520000,17.865199
54.928447,66.133846,160.589669,154.967951,42.824148,57.362507,59.244723,12.798206,157.581537,1.432913,66.175211,55.585316,153.724896,160.151104,151.128749,158.971792,88.714151,158.373301,0.002007,-1.737041,32.000000,-237.209377,159.053601,0.324905,15.234356,0.675540,253688.061067,0.912568,20.995407,20.106058,2.923104,69.126961,77.214355,93.805409,63.000000,51.252981,41.590000,64.833349,22.520000,17.865698
54.942856,66.126535,160.580294,154.962133,42.954569,57.366376,59.243678,12.798057,157.582890,1.910054,66.163636,55.599581,153.719076,160.165412,151.124038,158.987418,88.712331,158.387150,0.002004,-1.737069,32.000000,-237.209519,159.001225,0.491933,15.237909,0.675497,253702.876655,0.912856,20.983033,20.115172,2.923531,69.131614,77.212539,93.808434,63.000000,51.227529,41.590000,64.798332,22.520000,17.865820
54.963953,66.118332,160.715027,154.954839,43.104409,57.366423,59.143000,12.798470,157.597431,2.451355,66.154791,55.618122,153.711613,160.184581,151.119526,159.005644,88.710886,158.404931,0.002004,-1.737092,32.000000,-237.209106,158.991209,0.662709,15.241439,0.675543,253731.328606,0.912016,20.961570,20.128078,2.923616,69.134912,77.208718,93.812232,63.000000,51.277787,41.590000,64.747780,22.520000,17.865927
54.977581,66.114899,160.717866,154.947138,43.164990,57.390936,59.205366,12.798226,157.615547,2.457149,66.154312,55.631818,153.702776,160.205908,151.114926,159.023289,88.709386,158.423653,0.002048,-1.737067,32.000000,-237.209307,159.011483,0.662181,15.237297,0.675188,253740.210516,0.911811,20.940422,20.135874,2.922678,69.137910,77.204452,93.815441,63.000000,51.272905,41.590000,64.702185,22.520000,17.866624
54.987535,66.115304,160.772453,154.941617,43.369030,57.400076,59.229633,12.797583,157.632148,2.457043,66.156428,55.641314,153.696187,160.223081,151.110933,159.039569,88.709764,158.437141,0.002015,-1.737065,32.000000,-237.209872,159.025628,0.662406,15.241254,0.675260,253728.872585,0.912956,20.911966,20.144988,2.924008,69.139794,77.201873,93.817839,63.000000,51.284051,41.590000,64.663911,22.520000,17.867722
55.001047,66.117799,160.838209,154.935771,43.431904,57.420390,59.223148,12.797533,157.662746,2.120343,66.156268,55.657411,153.688807,160.243630,151.107180,159.058803,88.712124,158.458071,0.002003,-1.737060,32.000000,-237.209902,159.095627,0.542452,15.243934,0.675553,253831.821824,0.912126,20.895453,20.154563,2.923335,69.141631,77.198654,93.819408,63.000000,51.321187,41.590000,64.615350,22.520000,17.869369
55.014766,66.119190,160.863649,154.931177,43.585130,57.440900,59.233627,12.798149,157.685303,1.940569,66.147745,55.671960,153.682415,160.264514,151.103286,159.076998,88.713037,158.481160,0.002001,-1.737077,32.000000,-237.209214,159.110884,0.491243,15.245606,0.675570,253869.233394,0.911716,20.886305,20.160002,2.923798,69.143043,77.196154,93.819838,63.000000,51.323301,41.590000,64.569997,22.520000,17.870794
55.030459,66.114294,160.920847,154.925599,43.662670,57.465077,59.166085,12.799127,157.714308,1.939347,66.137390,55.693152,153.673783,160.289189,151.099381,159.099007,88.714115,158.506824,0.002002,-1.737082,32.000000,-237.208144,159.133491,0.491565,15.254143,0.675777,253953.955217,0.911896,20.875834,20.166670,2.924275,69.143273,77.192603,93.817383,63.000000,51.353939,41.590000,64.513161,22.520000,17.871564
55.040281,66.109365,160.882176,154.921355,43.821231,57.485152,59.222869,12.798810,157.731386,1.938959,66.131928,55.700806,153.667564,160.305762,151.094837,159.117062,88.715283,158.524031,0.001969,-1.737103,32.000000,-237.208364,159.152019,0.491519,15.257104,0.675860,254040.305880,0.911812,20.864064,20.175714,2.924009,69.142714,77.189171,93.814507,63.000000,51.328460,41.590000,64.468612,22.520000,17.871912
55.051911,66.104637,160.926223,154.917012,44.032526,57.509593,59.193999,12.798323,157.750526,1.938484,66.126712,55.712113,153.661049,160.326895,151.092491,159.140577,88.716424,158.544554,0.001958,-1.737123,32.000000,-237.208948,159.176368,0.491108,15.259176,0.675776,254137.470547,0.912937,20.844117,20.185701,2.924214,69.142562,77.183993,93.809703,63.000000,51.335991,41.590000,64.413687,22.520000,17.872566
55.062689,66.101653,161.020888,154.913494,44.065091,57.529923,59.173341,12.798177,157.766080,1.938585,66.125563,55.722432,153.655232,160.348194,151.088095,159.159353,88.716259,158.559894,0.001956,-1.737125,32.000000,-237.209113,159.193076,0.491515,15.260513,0.675590,254218.006750,0.912189,20.829768,20.191953,2.922990,69.139876,77.179225,93.803266,63.000000,51.377533,41.590000,64.363414,22.520000,17.873198
55.076477,66.099887,161.034114,154.909772,44.250994,57.554362,59.207009,12.797289,157.795623,1.712093,66.122512,55.732313,153.648786,160.366946,151.084561,159.178938,88.717017,158.580422,0.001960,-1.737129,32.000000,-237.210100,159.271140,0.405520,15.259822,0.675797,254317.396529,0.912797,20.813889,20.199659,2.923172,69.135301,77.173314,93.794113,63.000000,51.392995,41.590000,64.300759,22.520000,17.874233
55.084387,66.097752,161.067031,154.907059,44.360278,57.574536,59.188088,12.797745,157.805029,1.783418,66.120387,55.740642,153.645308,160.381780,151.081106,159.192833,88.717011,158.590968,0.002002,-1.737150,32.000000,-237.209653,159.228724,0.446434,15.260500,0.676197,254401.858432,0.913233,20.800572,20.206435,2.924319,69.130312,77.168737,93.785879,63.000000,51.399580,41.590000,64.251373,22.520000,17.875041
55.093030,66.095915,161.240115,154.904835,44.338050,57.598787,59.244216,12.797179,157.822675,1.933000,66.120801,55.748921,153.641725,160.395281,151.078070,159.210553,88.717478,158.610398,0.001999,-1.737155,32.000000,-237.210156,159.248565,0.490244,15.261633,0.676381,254503.153854,0.912844,20.785589,20.214526,2.923827,69.122848,77.164697,93.775708,63.000000,51.500341,41.590000,64.190085,22.520000,17.876017
55.097874,66.095799,161.239217,154.903312,44.344607,57.619071,59.196519,12.797730,157.839245,1.933538,66.121125,55.752530,153.638095,160.410166,151.074441,159.225743,88.717666,158.627427,0.001998,-1.737155,32.000000,-237.209492,159.264168,0.490117,15.265605,0.676606,254588.524197,0.913306,20.775875,20.219076,2.924005,69.115515,77.160567,93.766812,63.000000,51.511652,41.590000,64.141902,22.520000,17.877107
55.103812,66.095469,161.202149,154.902362,44.126349,57.619690,59.223503,12.797382,157.856593,1.933764,66.120559,55.754082,153.635108,160.430668,151.071752,159.242566,88.717979,158.642638,0.001998,-1.737152,32.000000,-237.209939,159.278683,0.490179,15.267153,0.677409,254691.059273,0.912662,20.765756,20.226984,2.926688,69.107229,77.154678,93.756710,63.000000,51.500739,41.590000,64.083790,22.520000,17.878363
55.103653,66.095202,161.192982,154.902605,43.931672,57.633974,59.234877,12.797233,157.871515,1.934072,66.122978,55.755830,153.632658,160.446697,151.070396,159.263791,88.718359,158.653556,0.002039,-1.737131,32.000000,-237.209976,159.292289,0.490139,15.269348,0.677397,254779.046407,0.913630,20.760998,20.234134,2.926415,69.099811,77.147814,93.747208,63.000000,51.494521,41.590000,64.037824,22.520000,17.879421
55.106925,66.095689,161.146967,154.904566,43.595758,57.638994,59.251779,12.797492,157.888999,1.934766,66.121194,55.755189,153.628405,160.465541,151.067429,159.282326,88.717596,158.667660,0.002004,-1.737124,32.000000,-237.209586,159.310224,0.490184,15.272532,0.677108,254779.130877,0.913113,20.754980,20.240374,2.925426,69.090852,77.136357,93.736446,63.000000,51.468997,41.590000,63.981223,22.520000,17.880754
55.110087,66.095227,161.083919,154.906788,43.555519,57.655360,59.264008,12.797789,157.896915,2.192265,66.113862,55.762552,153.626728,160.479566,151.065959,159.299058,88.718860,158.679810,0.001997,-1.737096,32.000000,-237.209118,159.269754,0.587665,15.272751,0.677146,254841.723790,0.913167,20.754864,20.244699,2.925269,69.085959,77.127309,93.730206,63.000000,51.432958,41.590000,63.933585,22.520000,17.881839
55.106063,66.089325,161.177914,154.908895,43.350757,57.655497,59.223054,12.797353,157.931243,1.962607,66.101016,55.753524,153.624544,160.499779,151.064319,159.318062,88.720393,158.700400,0.001995,-1.737071,32.000000,-237.209679,159.365775,0.487157,15.267186,0.676843,254864.445418,0.912927,20.752217,20.251540,2.924260,69.080418,77.114684,93.723820,63.000000,51.464738,41.590000,63.881853,22.520000,17.882473
55.094950,66.082093,161.116484,154.911256,43.199724,57.655389,59.250186,12.797327,157.955239,1.446086,66.096666,55.745623,153.622472,160.517595,151.062143,159.333498,88.719906,158.718022,0.002000,-1.737057,32.000000,-237.209722,159.410998,0.323041,15.265950,0.676731,254934.152460,0.912939,20.748726,20.255509,2.922948,69.076031,77.103606,93.717742,63.000000,51.455652,41.590000,63.848674,22.520000,17.882534
55.087605,66.076221,161.103156,154.917306,43.193922,57.634973,59.250855,12.797417,157.973565,1.417029,66.085590,55.739248,153.622171,160.536624,151.059741,159.352006,88.719088,158.741371,0.001964,-1.737054,32.000000,-237.209708,159.428578,0.317141,15.265646,0.677390,254929.970280,0.913631,20.746677,20.262846,2.924867,69.071199,77.091609,93.711843,63.000000,51.409984,41.590000,63.806237,22.520000,17.882879
55.087292,66.070362,161.166335,154.924063,43.203808,57.621747,59.210216,12.796760,157.992599,1.417381,66.059928,55.739253,153.623723,160.552826,151.059391,159.368081,88.719160,158.759615,0.001954,-1.737063,32.000000,-237.210491,159.447414,0.317409,15.263835,0.677341,254928.579370,0.913398,20.750095,20.270923,2.924342,69.069086,77.082903,93.709176,63.000000,51.444685,41.590000,63.764732,22.520000,17.883256
55.082239,66.051339,161.132293,154.931624,43.312648,57.605318,59.255747,12.795865,158.017589,1.418322,66.004544,55.733300,153.626318,160.579978,151.058881,159.392658,88.717899,158.786663,0.001955,-1.737055,32.000000,-237.211298,159.473877,0.317388,15.267622,0.677151,254837.160606,0.913184,20.751260,20.281798,2.924490,69.066578,77.071392,93.707943,63.000000,51.445843,41.590000,63.717765,22.520000,17.882100
55.072149,66.022580,161.141667,154.936917,43.404842,57.584910,59.240985,12.795340,158.036161,1.419119,65.972106,55.719819,153.629395,160.596657,151.060475,159.412885,88.717538,158.806747,0.001959,-1.737012,32.000000,-237.211855,159.491975,0.317379,15.267532,0.677315,254774.352622,0.913593,20.745700,20.289583,2.925654,69.063208,77.062765,93.708840,63.000000,51.447617,41.590000,63.687197,22.520000,17.879225
55.050579,65.995045,161.146534,154.944813,43.494597,57.560489,59.245205,12.794519,158.056298,1.419807,65.954082,55.694129,153.634737,160.617271,151.061744,159.440208,88.716890,158.827834,0.002000,-1.737019,32.000000,-237.212880,159.512265,0.317345,15.266759,0.676846,254690.689380,0.912677,20.731519,20.302492,2.925304,69.058614,77.052514,93.709796,63.000000,51.439167,41.590000,63.662106,22.520000,17.876273
55.034450,65.981784,161.222368,154.953610,43.372327,57.540209,59.223836,12.794919,158.072627,1.420610,65.949364,55.678438,153.640651,160.632293,151.063532,159.460294,88.715049,158.846296,0.001998,-1.737017,32.000000,-237.212473,159.526910,0.317347,15.264356,0.676726,254582.939177,0.912696,20.712431,20.311498,2.926010,69.055413,77.044422,93.711394,63.000000,51.475129,41.590000,63.644432,22.520000,17.875145
55.024488,65.975915,161.270274,154.967727,43.251437,57.515608,59.207918,12.795201,158.099474,1.421034,65.919902,55.668362,153.648595,160.648763,151.063720,159.479074,88.713250,158.868530,0.001996,-1.736983,32.000000,-237.212143,159.547678,0.317323,15.264045,0.676728,254462.228659,0.912572,20.705574,20.321226,2.927245,69.050636,77.035140,93.715278,63.000000,51.525553,41.590000,63.616875,22.520000,17.875356
55.020524,65.961835,161.304816,154.979637,43.263744,57.494801,59.206230,12.794838,158.125846,1.421440,65.868131,55.661968,153.655580,160.664929,151.066562,159.499505,88.712498,158.895321,0.001996,-1.736992,32.000000,-237.212360,159.569149,0.317276,15.263161,0.677089,254370.043083,0.912843,20.707780,20.331013,2.929481,69.047495,77.026826,93.720716,63.000000,51.547321,41.590000,63.586254,22.520000,17.874617
55.002205,65.925501,161.307224,154.991203,43.243422,57.470433,59.221624,12.795088,158.153320,1.422374,65.807267,55.642582,153.664716,160.689457,151.071355,159.527743,88.710078,158.924102,0.002035,-1.736998,32.000000,-237.212141,159.597012,0.317354,15.265597,0.677117,254262.266449,0.912867,20.711465,20.342383,2.930882,69.045931,77.017841,93.730621,63.000000,51.540531,41.590000,63.566057,22.520000,17.871026
54.981340,65.892250,161.388124,155.000662,43.232543,57.450085,59.218205,12.795201,158.182653,1.173709,65.776858,55.621690,153.672571,160.709929,151.075353,159.551042,88.709894,158.949014,0.001998,-1.736970,32.000000,-237.211979,159.674289,0.223032,15.267943,0.677073,254162.237045,0.912601,20.701186,20.354665,2.931721,69.044732,77.010943,93.740599,63.000000,51.596533,41.590000,63.557952,22.520000,17.867031
54.953874,65.863898,161.358031,155.014863,43.220064,57.425877,59.251386,12.796530,158.203612,0.911442,65.760843,55.590780,153.682111,160.730544,151.081293,159.575505,88.707282,158.971690,0.001989,-1.736970,32.000000,-237.210629,159.691335,0.146191,15.269062,0.676866,254036.152872,0.912225,20.682426,20.369471,2.932741,69.044232,77.001525,93.754913,63.000000,51.592258,41.590000,63.558373,22.520000,17.863731
54.942862,65.853413,161.351290,155.030886,43.232797,57.405613,59.232840,12.796408,158.211679,1.290009,65.737812,55.580987,153.691464,160.744334,151.086377,159.590203,88.705342,158.987380,0.001988,-1.736934,32.000000,-237.210693,159.653651,0.279634,15.268620,0.677048,253928.539972,0.912256,20.669197,20.380375,2.935325,69.045233,76.995067,93.768403,63.000000,51.587084,41.590000,63.549099,22.520000,17.862838
54.929521,65.835813,161.357432,155.050016,43.471186,57.400247,59.266278,12.796806,158.233181,1.432677,65.697211,55.570268,153.705033,160.761887,151.092529,159.614416,88.703702,159.006357,0.001994,-1.736929,32.000000,-237.210173,159.676247,0.318886,15.273022,0.676909,253812.265966,0.911796,20.667207,20.392743,2.936245,69.046706,76.989023,93.785303,63.000000,51.592375,41.590000,63.536570,22.520000,17.861505
54.915926,65.813916,161.392246,155.064603,43.635173,57.390033,59.253202,12.796750,158.250807,1.433271,65.665107,55.554214,153.716933,160.770544,151.098577,159.630019,88.701976,159.026403,0.001994,-1.736914,32.000000,-237.210403,159.693982,0.318918,15.273123,0.676793,253720.564400,0.911936,20.667295,20.401433,2.936711,69.048005,76.984907,93.798965,63.000000,51.619838,41.590000,63.533084,22.520000,17.859343
54.885339,65.787698,161.420115,155.081984,43.499055,57.380859,59.260338,12.795808,158.267588,1.432920,65.653080,55.521869,153.732298,160.782668,151.106514,159.641424,88.701327,159.042052,0.001987,-1.736907,32.000000,-237.211441,159.708125,0.318869,15.275400,0.676697,253690.128296,0.911539,20.662507,20.411235,2.937536,69.049655,76.982201,93.814463,63.000000,51.652827,41.590000,63.544241,22.520000,17.856404
54.861081,65.777028,161.490303,155.098827,43.253780,57.352257,59.268417,12.795021,158.283651,1.284932,65.661514,55.498103,153.745009,160.789076,151.111852,159.649416,88.700238,159.052399,0.001986,-1.736942,32.000000,-237.212506,159.757417,0.259343,15.273614,0.676850,253635.124369,0.911774,20.653668,20.421584,2.938897,69.050734,76.981766,93.827829,63.000000,51.683538,41.590000,63.558213,22.520000,17.855306
54.840491,65.778926,161.473581,155.121721,43.095303,57.339778,59.233813,12.794551,158.298129,0.919509,65.659188,55.481330,153.761416,160.797684,151.118518,159.657995,88.698316,159.061203,0.001994,-1.736931,32.000000,-237.212942,159.781451,0.147561,15.274024,0.677103,253585.897195,0.912017,20.656836,20.428963,2.941043,69.051428,76.982494,93.843160,63.000000,51.695081,41.590000,63.570962,22.520000,17.856290
54.833174,65.777268,161.553171,155.140299,43.191150,57.339597,59.271347,12.793665,158.310554,0.916122,65.632989,55.472135,153.776900,160.804257,151.124653,159.667682,88.697315,159.073491,0.002031,-1.736930,32.000000,-237.213675,159.791276,0.147198,15.277656,0.677427,253460.823019,0.911858,20.669482,20.434501,2.943622,69.051990,76.984968,93.857261,63.000000,51.745523,41.590000,63.575712,22.520000,17.857082
54.818889,65.759170,161.675716,155.159144,43.144108,57.339849,59.220371,12.794192,158.323852,0.916359,65.591733,55.455840,153.795824,160.815766,151.133125,159.682613,88.697536,159.081798,0.002033,-1.736948,32.000000,-237.213066,159.806839,0.146945,15.284472,0.677470,253416.049358,0.912575,20.691177,20.440208,2.944423,69.052876,76.989837,93.872188,63.000000,51.820030,41.590000,63.581650,22.520000,17.855763
54.795168,65.736013,161.657316,155.172113,43.212376,57.339484,59.246653,12.793372,158.331931,0.916612,65.582087,55.429870,153.809017,160.821285,151.140254,159.691779,88.696359,159.090366,0.002032,-1.736939,32.000000,-237.213806,159.813238,0.147391,15.281338,0.677712,253417.691121,0.912125,20.696554,20.446495,2.946267,69.053214,76.992989,93.882669,63.000000,51.847456,41.590000,63.602107,22.520000,17.853148
54.768468,65.724263,161.722741,155.189006,43.162221,57.318977,59.220326,12.794959,158.327312,1.303081,65.611671,55.403018,153.825063,160.824387,151.149550,159.695553,88.694943,159.094263,0.002034,-1.736959,32.000000,-237.212232,159.764810,0.283717,15.281711,0.678050,253409.970147,0.913133,20.692194,20.449845,2.949270,69.053411,76.997285,93.894243,63.000000,51.873713,41.590000,63.634754,22.520000,17.851891
54.753340,65.734932,161.735802,155.206259,43.073575,57.306351,59.237430,12.794439,158.325998,1.438573,65.634554,55.388718,153.839621,160.819569,151.156048,159.688656,88.692928,159.091686,0.002074,-1.736983,32.000000,-237.212711,159.762479,0.320654,15.280910,0.678387,253400.120856,0.913103,20.691858,20.454707,2.950211,69.054368,77.000325,93.903608,63.000000,51.919055,41.590000,63.654073,22.520000,17.853693
54.743108,65.751358,161.804057,155.227497,42.734789,57.306372,59.232809,12.794705,158.325836,1.438821,65.640689,55.381232,153.856767,160.815143,151.163129,159.685398,88.689857,159.095112,0.002041,-1.736972,32.000000,-237.212232,159.760170,0.320658,15.281314,0.678714,253311.240899,0.913646,20.705803,20.457798,2.952844,69.057031,77.003732,93.915835,63.000000,51.960346,41.590000,63.674565,22.520000,17.857055
54.734852,65.755415,161.834852,155.243361,42.734469,57.302262,59.068771,12.793262,158.324816,1.438704,65.632536,55.368825,153.871356,160.811911,151.170454,159.682418,88.689869,159.093758,0.002033,-1.736993,32.000000,-237.213627,159.759972,0.320703,15.279272,0.678879,253270.583666,0.913486,20.731036,20.458705,2.953898,69.060470,77.007209,93.926330,63.000000,52.006589,41.590000,63.687430,22.520000,17.858659
54.712947,65.749347,161.867519,155.258834,42.558165,57.289011,59.231052,12.792844,158.319833,1.438345,65.647805,55.344812,153.887952,160.808244,151.181477,159.678702,88.688988,159.089474,0.002035,-1.736972,32.000000,-237.214206,159.754939,0.320789,15.281246,0.679295,253290.163759,0.913787,20.757313,20.463250,2.955697,69.065140,77.011427,93.938659,63.000000,52.032681,41.590000,63.719952,22.520000,17.858723
54.685749,65.753421,161.828150,155.271448,42.386251,57.268824,59.222011,12.792199,158.308781,1.438120,65.689596,55.321383,153.902124,160.797581,151.189079,159.670196,88.688735,159.078875,0.002048,-1.736991,32.000000,-237.214967,159.745584,0.320804,15.285630,0.679568,253277.392191,0.916422,20.769320,20.462654,2.956706,69.069809,77.016709,93.947467,63.000000,52.046321,41.590000,63.761056,22.520000,17.859706
54.672289,65.778070,161.755084,155.289724,42.191105,57.244353,59.248024,12.792232,158.295559,1.437471,65.731417,55.305218,153.918535,160.786880,151.197938,159.656324,88.689457,159.065343,0.002046,-1.737007,32.000000,-237.214960,159.729252,0.320859,15.284661,0.679740,253222.828520,0.914089,20.784349,20.461694,2.958487,69.074268,77.021896,93.956473,63.000000,52.012712,41.590000,63.798415,22.520000,17.863758
54.667729,65.799832,161.688361,155.305116,42.018502,57.236005,59.259817,12.791538,158.287667,1.437042,65.740329,55.302542,153.932424,160.774185,151.206859,159.647665,88.688468,159.055520,0.002040,-1.736983,32.000000,-237.215702,159.719757,0.320822,15.287152,0.679514,253145.739909,0.914419,20.814627,20.457389,2.959238,69.078458,77.026682,93.962532,63.000000,51.980231,41.590000,63.820332,22.520000,17.868012
54.661211,65.807679,161.752301,155.319402,41.839077,57.215245,59.102298,12.789911,158.275412,1.623864,65.734655,55.295343,153.947363,160.764742,151.216348,159.636321,88.689236,159.044696,0.002039,-1.737012,32.000000,-237.217257,159.665392,0.393348,15.285564,0.679214,253059.735586,0.913936,20.852249,20.450848,2.958630,69.083425,77.032507,93.965716,63.000000,52.025718,41.590000,63.847855,22.520000,17.870466
54.649681,65.803671,161.814531,155.328188,41.577891,57.194641,59.195675,12.789144,158.272018,1.669838,65.742324,55.283735,153.959519,160.753222,151.224191,159.629489,88.690343,159.035241,0.002050,-1.735832,32.000000,-237.218019,159.694779,0.390867,15.288027,0.678851,253041.504244,0.913758,20.878406,20.447614,2.957656,69.086274,77.036913,93.965895,63.000000,52.075772,41.590000,63.877316,22.520000,17.870846
54.630572,65.807577,161.840447,155.338556,41.174956,57.170668,59.245144,12.787763,158.256627,1.428576,65.768792,55.263430,153.972028,160.738539,151.234773,159.614027,88.691399,159.018248,0.002083,-1.735842,32.000000,-237.219531,159.679317,0.321967,15.286951,0.679026,252956.960144,0.916001,20.892535,20.442192,2.959179,69.089099,77.040963,93.965546,63.000000,52.142866,41.590000,63.923074,22.520000,17.871989
54.624130,65.818821,161.821297,155.348317,40.973786,57.150053,59.086607,12.788260,158.247159,1.427575,65.784098,55.254767,153.981166,160.727608,151.242026,159.597245,88.692030,159.005475,0.002046,-1.735859,32.000000,-237.218948,159.663984,0.321898,15.282017,0.679061,252865.467357,0.914431,20.899644,20.437018,2.960942,69.091470,77.044954,93.965573,63.000000,52.133355,41.590000,63.955344,22.520000,17.874266
54.622809,65.829672,161.776144,155.359062,40.932629,57.125491,59.273200,12.788327,158.235737,1.427001,65.777973,55.257938,153.992462,160.714696,151.251423,159.585353,88.693135,158.996464,0.002046,-1.735847,32.000000,-237.218807,159.650906,0.321930,15.282323,0.679185,252767.541479,0.913647,20.921975,20.428653,2.962452,69.093091,77.050634,93.965558,63.000000,52.113373,41.590000,63.986319,22.520000,17.877130
54.622647,65.827237,161.756234,155.365137,40.962164,57.113334,59.203207,12.789090,158.227574,1.427072,65.757047,55.257642,154.001993,160.707349,151.260626,159.576702,88.694697,158.990400,0.002045,-1.735838,32.000000,-237.217988,159.643052,0.322102,15.282868,0.679194,252686.138991,0.915915,20.939432,20.422527,2.962451,69.094124,77.055692,93.964139,63.000000,52.117500,41.590000,64.009641,22.520000,17.877927
54.611576,65.811252,161.742105,155.369491,40.985360,57.089262,59.254517,12.789404,158.206772,1.736153,65.746473,55.249045,154.011704,160.693383,151.271200,159.563222,88.696628,158.979304,0.002078,-1.735841,32.000000,-237.217651,159.577431,0.436163,15.279573,0.678748,252584.864144,0.912690,20.951557,20.417548,2.961696,69.094145,77.062162,93.959127,63.000000,52.137713,41.590000,64.048122,22.520000,17.876802
54.599683,65.803173,161.728021,155.372895,40.960260,57.068967,59.244631,12.789702,158.188513,1.949189,65.759045,55.234549,154.018962,160.677569,151.279165,159.549673,88.698504,158.964175,0.002043,-1.735833,32.000000,-237.217510,159.564487,0.495022,15.280789,0.678498,252527.692834,0.913571,20.949280,20.413376,2.961340,69.094632,77.067237,93.953120,63.000000,52.142388,41.590000,64.086200,22.520000,17.875995
54.586435,65.809387,161.677029,155.378637,40.824890,57.044543,59.238600,12.790155,158.172285,1.950853,65.782940,55.224851,154.025665,160.658204,151.288596,159.529312,88.700539,158.943163,0.002034,-1.736427,32.000000,-237.217003,159.543475,0.495350,15.279643,0.678427,252410.510199,0.912561,20.943971,20.406673,2.961682,69.096531,77.072415,93.944940,63.000000,52.140446,41.590000,64.136386,22.520000,17.877577
54.582507,65.821739,161.566927,155.385526,40.626748,57.020188,59.207754,12.789658,158.153091,1.950452,65.782285,55.220226,154.034072,160.638737,151.298009,159.505731,88.703100,158.919293,0.002032,-1.737057,32.000000,-237.217385,159.524100,0.495134,15.280858,0.678215,252316.636251,0.912589,20.947368,20.398287,2.962069,69.097524,77.077433,93.938236,63.000000,52.072138,41.590000,64.176596,22.520000,17.880492
54.582802,65.821692,161.511939,155.389913,40.462449,57.016091,59.205109,12.788497,158.148548,1.661614,65.758430,55.216817,154.039874,160.624083,151.304616,159.492394,88.704597,158.903329,0.002042,-1.737045,32.000000,-237.218571,159.563445,0.386501,15.280650,0.677965,252215.235164,0.912551,20.966365,20.387211,2.961854,69.098210,77.081148,93.932719,63.000000,52.048464,41.590000,64.205405,22.520000,17.881599
54.569631,65.806026,161.420995,155.391993,40.511128,57.008123,59.186669,12.787808,158.135199,1.427619,65.732888,55.201544,154.044952,160.612521,151.314201,159.480358,88.707674,158.887087,0.002039,-1.737062,32.000000,-237.219256,159.547338,0.321895,15.275906,0.677270,252115.204322,0.912740,20.982506,20.374380,2.960050,69.098635,77.085138,93.926523,63.000000,52.011493,41.590000,64.252900,22.520000,17.880628
54.559225,65.789820,161.349715,155.392560,40.698023,56.987582,59.168124,12.789121,158.124712,1.427327,65.725156,55.191896,154.049565,160.603791,151.322002,159.467766,88.710752,158.872126,0.002032,-1.737077,32.000000,-237.217988,159.538246,0.321826,15.271713,0.677019,252095.309102,0.912709,20.982175,20.366014,2.959026,69.098315,77.089376,93.920375,63.000000,51.966361,41.590000,64.296942,22.520000,17.878958
54.551237,65.780100,161.257958,155.394522,40.834625,56.967142,59.253988,12.788815,158.108921,1.426861,65.718639,55.184716,154.052956,160.587320,151.330521,159.447609,88.712954,158.852023,0.002030,-1.737069,32.000000,-237.218367,159.517566,0.321495,15.268457,0.676918,252049.050647,0.913072,20.979222,20.355945,2.958074,69.095903,77.093960,93.912092,63.000000,51.924381,41.590000,64.346692,22.520000,17.878313
54.551521,65.775760,161.173616,155.396777,41.023107,56.956066,59.203840,12.788863,158.094571,1.426796,65.690388,55.186287,154.054540,160.574891,151.335390,159.433800,88.713445,158.837399,0.002043,-1.737077,32.000000,-237.218255,159.502182,0.321822,15.269360,0.676693,251946.296717,0.913182,20.973060,20.346429,2.957331,69.093110,77.096036,93.903362,63.000000,51.868994,41.590000,64.380228,22.520000,17.878453
54.554512,65.755852,161.150712,155.396794,41.193431,56.956056,59.264744,12.789682,158.084316,1.426825,65.643196,55.188851,154.056777,160.562928,151.341943,159.424124,88.713680,158.824706,0.002066,-1.737088,32.000000,-237.217412,159.488899,0.321414,15.269468,0.676322,251848.863849,0.911655,20.971051,20.335574,2.956083,69.088938,77.098209,93.892962,63.000000,51.849472,41.590000,64.417769,22.520000,17.877050
54.546843,65.730930,161.126823,155.394130,41.179499,56.955972,59.250257,12.789424,158.070430,1.472245,65.619118,55.181387,154.057478,160.550807,151.346006,159.411729,88.713938,158.812725,0.002031,-1.737095,32.000000,-237.217511,159.467074,0.340844,15.269574,0.675810,251795.739596,0.912234,20.966438,20.328789,2.954521,69.084946,77.099519,93.883390,63.000000,51.844199,41.590000,64.455209,22.520000,17.874331
54.531878,65.710280,161.132690,155.391277,41.336329,56.943991,59.256315,12.789632,158.042871,1.931443,65.625475,55.167751,154.057638,160.534834,151.350091,159.388674,88.714964,158.796221,0.002029,-1.737693,32.000000,-237.217226,159.412976,0.490392,15.266180,0.675641,251779.431416,0.911193,20.943643,20.323089,2.953939,69.080160,77.100986,93.873469,63.000000,51.840507,41.590000,64.516452,22.520000,17.871574
54.528560,65.711482,161.122929,155.391534,41.484367,56.940130,59.232122,12.790374,158.026912,1.875056,65.634448,55.167100,154.057907,160.519523,151.352901,159.371189,88.715283,158.781489,0.002027,-1.739422,32.000000,-237.216474,159.428810,0.460164,15.261594,0.675595,251762.598966,0.911496,20.926125,20.317672,2.953917,69.075488,77.102328,93.868337,63.000000,51.822212,41.590000,64.557780,22.520000,17.872130
54.528996,65.718606,160.962775,155.392194,41.924540,56.940235,59.208241,12.791345,158.016413,1.438245,65.624518,55.158536,154.058212,160.508508,151.356384,159.354347,88.715674,158.771984,0.002052,-1.740593,32.000000,-237.215533,159.441163,0.319984,15.263683,0.675789,251697.973947,0.911437,20.919925,20.309542,2.954835,69.071169,77.104833,93.863987,63.000000,51.739637,41.590000,64.602166,22.520000,17.874097
54.529394,65.713556,160.866308,155.390358,42.223431,56.940078,59.238501,12.792122,158.002210,1.434507,65.612074,55.156627,154.059022,160.499237,151.357804,159.338996,88.716047,158.764073,0.002018,-1.740568,32.000000,-237.214759,159.428261,0.319804,15.262745,0.675951,251682.498525,0.911812,20.924331,20.302879,2.954836,69.067446,77.107749,93.860039,63.000000,51.654578,41.590000,64.639381,22.520000,17.874471
54.521901,65.703728,160.831565,155.386476,42.514008,56.940342,59.201855,12.791285,157.984243,1.434500,65.612480,55.147830,154.059848,160.484402,151.360383,159.323908,88.715122,158.747488,0.002012,-1.740570,32.000000,-237.215539,159.409369,0.319801,15.262387,0.675247,251687.720405,0.912190,20.931035,20.298396,2.951875,69.061275,77.110042,93.853678,63.000000,51.640169,41.590000,64.690543,22.520000,17.873900
54.519030,65.702147,160.863245,155.383307,42.600020,56.940419,59.235048,12.791967,157.963535,1.529881,65.629321,55.145662,154.060128,160.471356,151.361826,159.309735,88.715179,158.733711,0.002012,-1.740575,32.000000,-237.214921,159.369763,0.359884,15.263907,0.674890,251682.712831,0.911702,20.925600,20.294615,2.950084,69.058256,77.112178,93.849418,63.000000,51.630933,41.590000,64.732239,22.520000,17.874147
54.516299,65.713099,160.922464,155.380691,42.822207,56.940775,59.199328,12.790215,157.931495,1.946179,65.654744,55.142631,154.059838,160.447853,151.362632,159.288632,88.713685,158.712126,0.002029,-1.740934,32.000000,-237.216617,159.319991,0.491338,15.260641,0.674853,251679.868205,0.912386,20.923010,20.288397,2.949853,69.054121,77.113015,93.843833,63.000000,51.660916,41.590000,64.780960,22.520000,17.876199
54.517996,65.726585,160.993697,155.378403,42.933505,56.940683,59.251462,12.789654,157.921156,1.754793,65.670951,55.143715,154.059830,160.432138,151.363068,159.270770,88.711918,158.697836,0.002023,-1.740914,32.000000,-237.217324,159.344993,0.416763,15.260183,0.674948,251679.567433,0.911925,20.924201,20.282408,2.950589,69.051105,77.113318,93.842113,63.000000,51.690715,41.590000,64.818825,22.520000,17.878811
54.521589,65.739630,160.935489,155.374479,42.939267,56.940686,59.216912,12.789238,157.906035,1.426071,65.688201,55.145298,154.058579,160.417215,151.362895,159.251796,88.709742,158.679110,0.002016,-1.740917,32.000000,-237.217622,159.336901,0.318076,15.257199,0.675383,251691.868366,0.912558,20.937792,20.274604,2.951823,69.047625,77.113262,93.840919,63.000000,51.668302,41.590000,64.861921,22.520000,17.881727
54.528374,65.748624,160.867701,155.370374,42.960916,56.940665,59.242514,12.789648,157.889003,1.423846,65.705608,55.151937,154.057685,160.400873,151.362685,159.239139,88.708119,158.666968,0.002014,-1.740899,32.000000,-237.217298,159.324022,0.318224,15.253188,0.675691,251702.605169,0.911755,20.949638,20.270218,2.953038,69.044336,77.112979,93.841078,63.000000,51.605602,41.590000,64.892967,22.520000,17.883697
54.535614,65.761634,160.910425,155.364930,42.988125,56.949079,59.180023,12.790540,157.869900,1.423260,65.733787,55.159443,154.054751,160.383583,151.361807,159.223827,88.705651,158.651147,0.002031,-1.739688,32.000000,-237.216601,159.306923,0.317710,15.246192,0.675574,251713.622841,0.912252,20.959213,20.264325,2.951775,69.041059,77.112772,93.840053,63.000000,51.614983,41.590000,64.929409,22.520000,17.886440
54.541634,65.776996,160.924295,155.359523,43.118706,56.969621,59.215676,12.791111,157.852104,1.423273,65.763617,55.168794,154.052687,160.364864,151.361953,159.210419,88.703895,158.638866,0.002054,-1.739663,32.000000,-237.215950,159.290125,0.318039,15.243357,0.675407,251719.629732,0.911754,20.961653,20.260718,2.950165,69.039126,77.113094,93.839624,63.000000,51.618026,41.590000,64.958206,22.520000,17.889230
54.552950,65.799778,160.991056,155.351994,43.304885,56.994141,59.204768,12.791404,157.830001,1.423551,65.800927,55.184413,154.050027,160.345000,151.360302,159.191981,88.701695,158.618550,0.002019,-1.739664,32.000000,-237.215600,159.271165,0.317724,15.245739,0.675913,251766.594250,0.912749,20.967672,20.256369,2.950557,69.038187,77.113717,93.838238,63.000000,51.657762,41.590000,64.989577,22.520000,17.893342
54.564475,65.820759,161.026507,155.344877,43.331170,56.998414,59.187939,12.790437,157.810106,1.423440,65.827870,55.193559,154.045334,160.325240,151.358115,159.172454,88.699591,158.598389,0.002018,-1.739627,32.000000,-237.216520,159.253506,0.317613,15.248936,0.676284,251868.517321,0.912455,20.977219,20.252834,2.950485,69.038000,77.113443,93.837214,63.000000,51.668569,41.590000,65.009407,22.520000,17.897142
54.579458,65.842883,161.066922,155.334101,43.234410,57.014659,59.225286,12.790050,157.790009,1.423575,65.853700,55.210926,154.040029,160.302374,151.354744,159.153673,88.696703,158.576980,0.002017,-1.739615,32.000000,-237.216995,159.230793,0.318236,15.248206,0.676623,251992.643765,0.912862,20.989077,20.246280,2.951097,69.040113,77.112652,93.835999,63.000000,51.695802,41.590000,65.031230,22.520000,17.901422
54.589395,65.858666,161.102368,155.323328,43.124680,57.034978,59.205012,12.789928,157.772875,1.423885,65.885180,55.224062,154.034711,160.287547,151.353415,159.136120,88.696012,158.557505,0.002033,-1.739636,32.000000,-237.217022,159.219126,0.317791,15.243986,0.676561,252025.428087,0.913028,20.998930,20.239696,2.951124,69.043196,77.113436,93.836748,63.000000,51.711537,41.590000,65.049844,22.520000,17.904592
54.606045,65.882840,161.113497,155.309680,42.915298,57.059200,59.218202,12.790151,157.743763,1.840823,65.935359,55.240481,154.026204,160.267324,151.349308,159.113615,88.694685,158.535693,0.002001,-1.739632,32.000000,-237.216627,159.146750,0.462403,15.238363,0.676787,252111.689699,0.912489,21.006594,20.233356,2.951054,69.047358,77.113566,93.837844,63.000000,51.713572,41.590000,65.065863,22.520000,17.908785
54.618575,65.910072,161.157687,155.299041,42.794028,57.079484,59.192675,12.790097,157.726982,1.938501,65.975282,55.257184,154.019399,160.249660,151.346597,159.097679,88.693673,158.518401,0.001996,-1.739634,32.000000,-237.216725,159.129228,0.488758,15.229813,0.677247,252210.438266,0.912981,21.012788,20.225653,2.951166,69.050492,77.115265,93.839253,63.000000,51.749964,41.590000,65.077237,22.520000,17.913471
54.640943,65.942604,161.057627,155.285767,42.754376,57.103871,59.263780,12.790711,157.722147,1.447655,66.007812,55.275169,154.009296,160.236901,151.342096,159.082406,88.692349,158.502100,0.001997,-1.739631,32.000000,-237.216154,159.164128,0.323643,15.235209,0.677659,252331.728686,0.912916,21.020896,20.217578,2.950470,69.052405,77.116860,93.839959,63.000000,51.681422,41.590000,65.081356,22.520000,17.919341
54.654016,65.961341,161.033035,155.273301,42.547338,57.124143,59.259577,12.791611,157.711088,1.417340,66.032869,55.285848,154.000331,160.223506,151.339196,159.072543,88.691860,158.489995,0.002018,-1.737294,32.000000,-237.215491,159.148889,0.317118,15.233612,0.678334,252438.458526,0.913469,21.036042,20.211134,2.950602,69.054952,77.118257,93.839110,63.000000,51.658885,41.590000,65.086528,22.520000,17.923267
54.667255,65.980633,161.110902,155.258261,42.250047,57.148797,59.247570,12.790530,157.695708,1.416929,66.064112,55.307020,153.988156,160.204390,151.333084,159.057905,88.689869,158.467326,0.002017,-1.737318,32.000000,-237.216581,159.130390,0.316807,15.228563,0.677755,252564.448698,0.912429,21.047001,20.205431,2.947563,69.057289,77.118136,93.837242,63.000000,51.709770,41.590000,65.095915,22.520000,17.927168
54.682847,65.998429,161.122906,155.245963,42.064073,57.169189,59.246318,12.790658,157.684474,1.416962,66.082420,55.325592,153.977442,160.191117,151.328715,159.045582,88.688621,158.452419,0.002011,-1.737372,32.000000,-237.216446,159.119761,0.316745,15.226781,0.677834,252664.198087,0.912622,21.053134,20.200700,2.946408,69.059694,77.118375,93.835447,63.000000,51.707479,41.590000,65.095153,22.520000,17.930656
54.707755,66.014679,161.191462,155.229604,41.934045,57.193943,59.243853,12.791357,157.671137,1.416730,66.092056,55.353882,153.963153,160.180762,151.320866,159.032518,88.687777,158.442699,0.002011,-1.737361,32.000000,-237.215901,159.108497,0.316767,15.222614,0.678513,252785.351049,0.913003,21.059665,20.192915,2.947119,69.064643,77.118624,93.833988,63.000000,51.744320,41.590000,65.086106,22.520000,17.934413
54.722624,66.021965,161.218185,155.214530,41.939915,57.214170,59.244466,12.790702,157.664587,1.368656,66.091737,55.368942,153.950893,160.174485,151.315215,159.022868,88.686478,158.432438,0.002031,-1.737335,32.000000,-237.216461,159.109974,0.296685,15.219513,0.678714,252884.932307,0.913104,21.062432,20.187736,2.946498,69.067673,77.118536,93.831893,63.000000,51.759608,41.590000,65.079557,22.520000,17.936613
54.742422,66.024650,161.180024,155.194634,41.958747,57.238213,59.249357,12.791489,157.657003,1.337627,66.092114,55.387390,153.935158,160.167013,151.309173,159.013099,88.686604,158.422092,0.002045,-1.737200,32.000000,-237.215654,159.085218,0.294410,15.222939,0.679163,252999.141532,0.913117,21.054683,20.184387,2.946410,69.072770,77.118580,93.828831,63.000000,51.756835,41.590000,65.070575,22.520000,17.938328
54.759898,66.026540,161.122243,155.177727,41.861535,57.258254,59.103093,12.792282,157.650097,1.419748,66.095287,55.401976,153.920397,160.160811,151.302646,159.003638,88.685924,158.411391,0.002015,-1.737075,32.000000,-237.214700,159.082166,0.316345,15.221489,0.679457,253090.368160,0.913174,21.047646,20.181262,2.946098,69.077241,77.118457,93.823552,63.000000,51.710679,41.590000,65.056033,22.520000,17.939600
54.780614,66.031061,161.072013,155.158306,41.965697,57.282877,59.214849,12.793641,157.644149,1.420422,66.094820,55.424728,153.903605,160.157139,151.294700,158.998357,88.685449,158.403585,0.002016,-1.737076,32.000000,-237.213335,159.078894,0.316713,15.224435,0.679180,253192.140586,0.913123,21.031265,20.176672,2.944335,69.082271,77.119098,93.816123,63.000000,51.677440,41.590000,65.038284,22.520000,17.941415
54.792714,66.033080,161.072356,155.142204,42.064718,57.303227,59.079868,12.792654,157.639464,1.420971,66.090335,55.437486,153.890247,160.151065,151.286586,158.992873,88.684482,158.394523,0.002017,-1.737060,32.000000,-237.214398,159.072578,0.316309,15.225425,0.679025,253276.798315,0.915385,21.016329,20.172737,2.942340,69.086614,77.119680,93.808461,63.000000,51.676062,41.590000,65.024632,22.520000,17.942884
54.806797,66.031851,161.072962,155.122587,42.156122,57.323417,59.208798,12.792025,157.634138,1.421341,66.082638,55.452835,153.874235,160.144815,151.277028,158.986519,88.683953,158.389141,0.002034,-1.737118,32.000000,-237.214943,159.068298,0.316756,15.227626,0.678724,253382.617316,0.913679,21.000912,20.169846,2.940310,69.091059,77.120473,93.799539,63.000000,51.664138,41.590000,65.007845,22.520000,17.943956
54.818525,66.029466,161.088879,155.106463,42.086110,57.323278,59.252317,12.792458,157.627950,1.540142,66.079001,55.466123,153.860321,160.143790,151.267436,158.984116,88.683622,158.383650,0.002004,-1.737117,32.000000,-237.214554,159.040546,0.364364,15.226812,0.678759,253471.357601,0.915873,20.991287,20.166904,2.939667,69.093374,77.121293,93.790239,63.000000,51.673711,41.590000,64.992564,22.520000,17.944682
54.833400,66.027788,160.987057,155.088568,41.948224,57.323310,59.227149,12.792796,157.620048,1.927306,66.078309,55.476153,153.844273,160.138837,151.257717,158.978294,88.682173,158.380214,0.002001,-1.737104,32.000000,-237.214419,159.011957,0.487890,15.224138,0.678711,253555.457563,0.913938,20.976508,20.165110,2.938923,69.096144,77.122941,93.778341,63.000000,51.619100,41.590000,64.970689,22.520000,17.945592
54.844866,66.028553,160.943632,155.074579,42.004152,57.335668,59.230781,12.793891,157.621881,1.929469,66.078187,55.490151,153.831684,160.139197,151.248279,158.977513,88.681014,158.379501,0.002001,-1.737141,32.000000,-237.213369,159.011328,0.487901,15.227196,0.678651,253549.553124,0.913043,20.962841,20.163072,2.938585,69.097978,77.124343,93.767900,63.000000,51.584929,41.590000,64.952638,22.520000,17.946694
54.858817,66.029791,160.928049,155.058696,42.180916,57.348061,59.220743,12.795473,157.620517,1.929210,66.076456,55.505538,153.817522,160.141633,151.236526,158.976861,88.680506,158.380806,0.002027,-1.737168,32.000000,-237.211726,159.015089,0.487624,15.229334,0.678160,253544.711565,0.913153,20.946857,20.163038,2.935931,69.098674,77.126265,93.754530,63.000000,51.553319,41.590000,64.925836,22.520000,17.948133
54.870709,66.030236,160.874738,155.046316,42.192270,57.348231,59.221804,12.795352,157.619410,1.929114,66.072345,55.518727,153.805803,160.143053,151.226217,158.977434,88.678806,158.383520,0.002026,-1.737148,32.000000,-237.211778,159.012731,0.487884,15.234330,0.677851,253597.782809,0.913084,20.936595,20.163889,2.934525,69.097955,77.127802,93.741309,63.000000,51.525826,41.590000,64.903926,22.520000,17.949201
54.878743,66.027959,160.861152,155.032512,42.426286,57.348415,59.243085,12.795308,157.631656,1.586075,66.061089,55.529816,153.792908,160.143893,151.215325,158.978817,88.679266,158.385670,0.002023,-1.737143,32.000000,-237.211859,159.071332,0.364051,15.232082,0.677660,253649.286537,0.913183,20.924421,20.164961,2.933495,69.098341,77.130347,93.724672,63.000000,51.489459,41.590000,64.879032,22.520000,17.950226
54.887263,66.022161,160.789699,155.021226,42.502724,57.348596,59.078818,12.794849,157.633129,1.478837,66.047921,55.538671,153.781819,160.148243,151.206253,158.979138,88.677846,158.389671,0.002024,-1.737124,32.000000,-237.212453,159.059391,0.341852,15.235391,0.677070,253648.067207,0.912951,20.913435,20.167833,2.931887,69.098889,77.131353,93.709388,63.000000,51.444679,41.590000,64.858671,22.520000,17.950542
54.899692,66.013092,160.894232,155.007955,42.492616,57.348672,59.092309,12.794958,157.628567,1.922018,66.039023,55.552493,153.768770,160.151149,151.196562,158.984866,88.677328,158.393996,0.002050,-1.737135,32.000000,-237.212348,159.022452,0.487322,15.236871,0.677009,253644.072191,0.912473,20.903437,20.168300,2.931211,69.100642,77.132408,93.689424,63.000000,51.481584,41.590000,64.827017,22.520000,17.950455
54.908887,66.008474,160.945780,154.997001,42.541390,57.348614,59.219050,12.794915,157.633270,1.933267,66.031100,55.566036,153.757687,160.154230,151.187564,158.987307,88.675817,158.397550,0.002058,-1.737168,32.000000,-237.212189,159.026149,0.489552,15.232863,0.676450,253639.327929,0.914842,20.889451,20.171445,2.929454,69.101529,77.133092,93.671058,63.000000,51.516594,41.590000,64.802320,22.520000,17.950699
54.922843,66.004337,160.906993,154.983784,42.621170,57.348667,59.243191,12.794443,157.638477,1.933707,66.023797,55.574700,153.746262,160.162982,151.177452,158.991213,88.674342,158.400888,0.002029,-1.737138,32.000000,-237.212575,159.034919,0.489751,15.237679,0.676618,253629.526911,0.914383,20.868439,20.173828,2.930695,69.103195,77.134252,93.648185,63.000000,51.506419,41.590000,64.765235,22.520000,17.951298
54.927550,66.001364,160.936777,154.973425,42.580957,57.348698,59.251774,12.794429,157.646095,1.933520,66.023915,55.583134,153.736495,160.166367,151.169076,158.998525,88.672209,158.406124,0.002029,-1.737094,32.000000,-237.212683,159.041312,0.489598,15.236814,0.676862,253624.390746,0.912245,20.854986,20.176873,2.931143,69.105704,77.135219,93.630045,63.000000,51.485614,41.590000,64.741603,22.520000,17.951847
54.935729,66.002092,160.916749,154.962965,42.369376,57.348470,59.252939,12.793491,157.652537,1.933669,66.029742,55.593044,153.726095,160.172148,151.159427,159.003442,88.671898,158.408434,0.002029,-1.737132,32.000000,-237.213536,159.050773,0.489653,15.236943,0.676308,253618.514857,0.911607,20.837445,20.179788,2.929692,69.108239,77.136650,93.609340,63.000000,51.485028,41.590000,64.708326,22.520000,17.952975
54.944193,66.005184,160.918004,154.955683,42.272228,57.348347,59.103798,12.794062,157.659453,1.933860,66.031884,55.606180,153.717157,160.177739,151.151126,159.010578,88.670565,158.413126,0.002036,-1.737165,32.000000,-237.212908,159.060294,0.489870,15.240148,0.676396,253616.920129,0.911382,20.829950,20.184180,2.929983,69.109746,77.137788,93.592422,63.000000,51.471264,41.590000,64.677798,22.520000,17.954441
54.950351,66.008298,160.879208,154.947820,42.055921,57.348609,59.248573,12.794186,157.676265,1.585203,66.038457,55.610852,153.706662,160.185426,151.139806,159.018991,88.669342,158.418624,0.002009,-1.737156,32.000000,-237.212921,159.125979,0.363267,15.242448,0.676194,253614.146069,0.911212,20.822824,20.185486,2.929182,69.110337,77.138998,93.574675,63.000000,51.445288,41.590000,64.643513,22.520000,17.956092
54.954315,66.011904,160.913817,154.942248,41.921020,57.348874,59.250589,12.793638,157.681621,1.483998,66.043660,55.616936,153.699943,160.192184,151.131753,159.025932,88.668181,158.423183,0.002009,-1.737130,32.000000,-237.213427,159.118034,0.344072,15.238065,0.675955,253614.761294,0.913361,20.817788,20.188844,2.928754,69.110871,77.140771,93.562753,63.000000,51.443682,41.590000,64.618298,22.520000,17.957555
54.962620,66.015807,160.987552,154.935986,41.766908,57.348578,59.099574,12.792249,157.680224,1.925338,66.047248,55.627246,153.691467,160.200411,151.123445,159.032480,88.667392,158.428993,0.002006,-1.737125,32.000000,-237.214914,159.081522,0.488682,15.236654,0.675620,253617.454066,0.911028,20.814989,20.192438,2.927719,69.111657,77.142292,93.549034,63.000000,51.472191,41.590000,64.579292,22.520000,17.959408
