OSU 80 Ton Compressor Load Stand
54.972807,66.018178,161.059121,154.930394,41.723865,57.348462,59.254464,12.793026,157.688454,1.937071,66.049327,55.636397,153.684757,160.210846,151.117178,159.039550,88.666690,158.438035,0.002032,-1.737123,32.000000,-237.214022,159.091750,0.491077,15.237613,0.675910,253621.259706,0.910938,20.814790,20.195567,2.928138,69.111569,77.143500,93.538083,63.000000,51.516617,41.590000,64.545105,22.520000,17.960742
54.982037,66.020582,161.095480,154.923202,41.755748,57.348404,59.238442,12.793659,157.699348,1.937185,66.053177,55.641835,153.675561,160.223298,151.108041,159.052983,88.664359,158.443340,0.002025,-1.737055,32.000000,-237.213350,159.098106,0.490773,15.240246,0.676156,253621.360675,0.913118,20.810721,20.198862,2.929037,69.110516,77.143960,93.523498,63.000000,51.539661,41.590000,64.502366,22.520000,17.962321
54.986561,66.023305,161.004286,154.917842,41.899873,57.356546,59.196606,12.793192,157.708380,1.877943,66.061550,55.644343,153.667789,160.231045,151.101669,159.060613,88.662953,158.448603,0.002023,-1.737077,32.000000,-237.213792,159.115438,0.467223,15.242655,0.676264,253620.066874,0.910548,20.803312,20.203464,2.929796,69.109918,77.144304,93.512304,63.000000,51.503587,41.590000,64.470307,22.520000,17.963692
54.991940,66.029763,160.935772,154.912681,42.072479,57.356598,59.190563,12.793139,157.722659,1.440523,66.068537,55.651805,153.659025,160.244171,151.093696,159.069863,88.662542,158.456944,0.002022,-1.737077,32.000000,-237.213714,159.165628,0.322129,15.242180,0.676174,253621.031192,0.910630,20.796858,20.208082,2.929966,69.107851,77.145662,93.499207,63.000000,51.430453,41.590000,64.430444,22.520000,17.965768
55.000541,66.034560,160.885596,154.909342,42.144183,57.364493,59.193427,12.792565,157.729274,1.429021,66.066668,55.661994,153.653314,160.254578,151.088460,159.082953,88.663039,158.465625,0.002051,-1.737071,32.000000,-237.214372,159.175387,0.319914,15.244571,0.675748,253659.234949,0.911326,20.795240,20.211758,2.928066,69.106618,77.147304,93.489323,63.000000,51.405418,41.590000,64.393090,22.520000,17.967562
55.009262,66.034978,160.890799,154.905603,42.431259,57.388769,59.223886,12.790864,157.743194,1.429431,66.053829,55.666215,153.646487,160.266550,151.083785,159.098420,88.663214,158.480323,0.002051,-1.737066,32.000000,-237.216073,159.103593,0.320160,15.241447,0.675441,253662.947072,0.911337,20.796538,20.215766,2.926534,69.107122,77.149871,93.477345,63.000000,51.390481,41.590000,64.346842,22.520000,17.968981
55.017758,66.028674,160.951082,154.901786,42.638824,57.388638,59.192567,12.792064,157.746443,1.868227,66.049513,55.670690,153.640804,160.278053,151.079220,159.110449,88.663029,158.494329,0.002038,-1.737051,32.000000,-237.214924,159.064626,0.471715,15.241426,0.675124,253698.188208,0.911273,20.793082,20.219013,2.925164,69.108526,77.151950,93.467467,63.000000,51.397534,41.590000,64.306760,22.520000,17.969215
55.024357,66.025827,161.097051,154.897569,42.803391,57.388628,59.239608,12.792459,157.759617,1.942480,66.053483,55.673101,153.634227,160.293476,151.074734,159.125704,88.663179,158.509580,0.002026,-1.737063,32.000000,-237.214646,159.079461,0.491781,15.242567,0.675452,253802.961326,0.911031,20.785131,20.225175,2.924795,69.109830,77.155160,93.457603,63.000000,51.509717,41.590000,64.258828,22.520000,17.969893
55.027348,66.027871,161.169018,154.894560,43.111480,57.388402,59.209897,12.792291,157.769901,1.942833,66.057538,55.673175,153.630087,160.306270,151.070183,159.139004,88.664058,158.519531,0.002025,-1.737100,32.000000,-237.214889,159.088952,0.491566,15.245229,0.675564,253794.800361,0.911340,20.770679,20.231399,2.925439,69.111036,77.157957,93.452604,63.000000,51.535524,41.590000,64.221770,22.520000,17.971139
55.030123,66.032288,161.196634,154.892039,43.430574,57.388355,59.196017,12.792524,157.792182,1.444829,66.059159,55.674613,153.625509,160.321191,151.063912,159.156297,88.664222,158.531644,0.002024,-1.737042,32.000000,-237.214607,159.155065,0.323627,15.246032,0.675999,253790.410979,0.910488,20.761501,20.237825,2.927741,69.113769,77.161892,93.448600,63.000000,51.554878,41.590000,64.179070,22.520000,17.972961
55.035400,66.034857,161.150719,154.890391,43.683668,57.388339,59.256133,12.792505,157.806343,1.424256,66.050769,55.678977,153.621081,160.338773,151.057793,159.176661,88.665522,158.547767,0.002000,-1.737041,32.000000,-237.214642,159.174837,0.318835,15.246980,0.676117,253789.123556,0.910891,20.760677,20.241238,2.928889,69.118573,77.165209,93.449348,63.000000,51.536443,41.590000,64.131873,22.520000,17.974644
55.035390,66.031419,161.118304,154.889460,43.989866,57.388148,59.261162,12.793279,157.820315,1.423754,66.045775,55.681980,153.618089,160.352267,151.053175,159.190110,88.667859,158.564607,0.001998,-1.737038,32.000000,-237.213915,159.186848,0.319223,15.248750,0.676166,253791.315538,0.911064,20.762433,20.246295,2.929244,69.122333,77.168785,93.452378,63.000000,51.503378,41.590000,64.096746,22.520000,17.975342
55.039480,66.027442,161.122186,154.889259,44.275035,57.387799,59.208644,12.794176,157.836516,1.424041,66.042019,55.680898,153.614392,160.371731,151.048703,159.207548,88.670342,158.583673,0.001996,-1.737049,32.000000,-237.212892,159.203978,0.319103,15.252547,0.675873,253790.176475,0.910049,20.759942,20.251945,2.928128,69.125036,77.171796,93.456664,63.000000,51.519284,41.590000,64.050637,22.520000,17.975942
55.042591,66.025637,161.163216,154.890022,44.555312,57.387877,59.233426,12.795562,157.852701,1.423652,66.036704,55.681433,153.611658,160.384325,151.045702,159.227545,88.671854,158.599900,0.002028,-1.737024,32.000000,-237.211555,159.218113,0.318867,15.254911,0.675658,253784.254601,0.909961,20.756513,20.256867,2.927540,69.126593,77.174782,93.458739,63.000000,51.535274,41.590000,64.012173,22.520000,17.976691
55.045837,66.022249,161.144726,154.891374,44.911078,57.387836,59.225765,12.795925,157.861733,1.813078,66.021320,55.683436,153.609399,160.406400,151.042347,159.244636,88.673913,158.620257,0.002020,-1.737030,32.000000,-237.211215,159.315855,0.456317,15.252969,0.675446,253775.863301,0.910678,20.748613,20.262601,2.927393,69.128291,77.178888,93.460135,63.000000,51.525712,41.590000,63.966346,22.520000,17.977507
55.049420,66.015061,161.178017,154.892352,45.148692,57.387728,59.235588,12.796202,157.878159,1.944694,66.004696,55.682264,153.608149,160.424108,151.040049,159.260475,88.674959,158.638130,0.002017,-1.737044,32.000000,-237.211014,159.333654,0.490312,15.253466,0.675459,253772.155286,0.910237,20.743826,20.268084,2.927973,69.130170,77.182467,93.459996,63.000000,51.538099,41.590000,63.924463,22.520000,17.977628
55.044411,66.002866,161.232712,154.894138,45.264544,57.387631,59.202578,12.796962,157.902363,1.878781,65.994993,55.674196,153.607486,160.442966,151.038442,159.284467,88.677502,158.660885,0.002013,-1.737042,32.000000,-237.210360,159.369221,0.464897,15.256006,0.675422,253766.261490,0.910286,20.737323,20.274797,2.927464,69.132441,77.187154,93.460745,63.000000,51.578166,41.590000,63.883506,22.520000,17.977086
55.037580,65.996404,161.258903,154.897611,45.281075,57.387736,59.205613,12.798470,157.929692,1.444934,65.996209,55.666145,153.608890,160.462620,151.037860,159.304149,88.680017,158.683329,0.002045,-1.737052,32.000000,-237.208916,159.431460,0.322441,15.259434,0.675462,253758.350061,0.910051,20.726702,20.281452,2.927879,69.133592,77.191235,93.463086,63.000000,51.586952,41.590000,63.856746,22.520000,17.976974
55.030184,65.994985,161.248362,154.905234,45.336395,57.387699,59.216258,12.799632,157.954552,1.424061,65.984231,55.658963,153.610576,160.484114,151.036434,159.328819,88.683602,158.708160,0.002042,-1.737084,32.000000,-237.207823,159.453963,0.317707,15.257945,0.675613,253747.504476,0.910618,20.719308,20.288714,2.929139,69.134027,77.196093,93.466717,63.000000,51.590768,41.590000,63.822509,22.520000,17.977898
55.027362,65.988524,161.262671,154.913123,45.473452,57.387694,59.211819,12.798529,157.973212,1.423947,65.962286,55.653791,153.613603,160.502708,151.037166,159.345982,88.687953,158.729251,0.002031,-1.737117,32.000000,-237.208960,159.478833,0.318082,15.261163,0.675637,253742.891758,0.910683,20.719397,20.295868,2.929978,69.134028,77.200457,93.472155,63.000000,51.594640,41.590000,63.792091,22.520000,17.978312
55.018449,65.971501,161.309346,154.921556,45.537624,57.379650,59.182792,12.797903,157.999170,1.423800,65.940830,55.644238,153.619468,160.525643,151.037774,159.370253,88.692013,158.756932,0.002019,-1.737145,32.000000,-237.209686,159.508659,0.317826,15.265301,0.675761,253740.393754,0.910650,20.725070,20.302979,2.930180,69.134211,77.205788,93.478959,63.000000,51.612048,41.590000,63.760600,22.520000,17.977134
55.008040,65.958502,161.376380,154.928852,45.440011,57.379610,59.206435,12.798099,158.005869,1.424013,65.932561,55.631928,153.625328,160.545215,151.039182,159.392562,88.695596,158.779064,0.002017,-1.737137,32.000000,-237.209556,159.523583,0.317854,15.273265,0.675699,253731.882942,0.910755,20.721316,20.307713,2.930591,69.134495,77.209067,93.485333,63.000000,51.655873,41.590000,63.739887,22.520000,17.976137
54.998179,65.949761,161.424639,154.939951,45.617727,57.371543,59.195589,12.797840,158.029805,1.929018,65.928229,55.617748,153.631482,160.570567,151.038945,159.410929,88.698528,158.801293,0.002009,-1.737208,32.000000,-237.209765,159.645404,0.487791,15.267685,0.675688,253682.327280,0.911195,20.712843,20.315575,2.931914,69.132833,77.211709,93.492676,63.000000,51.707818,41.590000,63.715020,22.520000,17.975790
54.993593,65.946279,161.512025,154.950117,45.523631,57.351227,59.214945,12.797446,158.046575,1.944442,65.913298,55.616204,153.637989,160.591323,151.039488,159.428480,88.702145,158.816756,0.001998,-1.737237,32.000000,-237.210258,159.707652,0.490983,15.269344,0.675710,253672.108070,0.910990,20.709829,20.321523,2.933687,69.131661,77.211882,93.500360,63.000000,51.767548,41.590000,63.692540,22.520000,17.976208
54.985300,65.935967,161.527640,154.961529,45.491232,57.347067,59.230460,12.795840,158.081075,1.505931,65.878679,55.603450,153.646263,160.616612,151.041833,159.453842,88.707039,158.841759,0.001986,-1.737269,32.000000,-237.211972,159.832745,0.339139,15.266584,0.676171,253630.246559,0.911188,20.710549,20.328161,2.935091,69.130260,77.211721,93.510632,63.000000,51.782408,41.590000,63.662548,22.520000,17.976277
54.971874,65.917823,161.499492,154.970388,45.381974,57.347161,59.164355,12.795863,158.102885,1.431684,65.852848,55.593131,153.652221,160.638004,151.043671,159.478583,88.709005,158.865670,0.001983,-1.737269,32.000000,-237.211827,159.853321,0.319276,15.267550,0.676248,253535.196169,0.910643,20.711466,20.331202,2.936924,69.128315,77.210285,93.518118,63.000000,51.773675,41.590000,63.650372,22.520000,17.974636
54.957439,65.896672,161.483592,154.982694,45.097123,57.347355,59.242480,12.796982,158.129847,1.431283,65.835873,55.575315,153.661151,160.658489,151.048728,159.507779,88.712174,158.892075,0.002015,-1.737237,32.000000,-237.210604,159.881478,0.319272,15.268535,0.676475,253506.839825,0.910466,20.709112,20.337071,2.937651,69.126276,77.208446,93.526619,63.000000,51.765223,41.590000,63.637240,22.520000,17.972640
54.941258,65.886099,161.561945,154.995112,44.817127,57.347625,59.221788,12.795832,158.151181,1.430620,65.828251,55.564093,153.668896,160.674511,151.053938,159.521988,88.715629,158.907014,0.002014,-1.737249,32.000000,-237.211708,159.897314,0.319247,15.272398,0.676468,253496.014410,0.911687,20.703853,20.345397,2.937857,69.123376,77.206658,93.533085,63.000000,51.825958,41.590000,63.630366,22.520000,17.971723
54.931409,65.877723,161.570652,155.011962,44.752218,57.347817,59.200069,12.796319,158.163251,1.709514,65.806256,55.558180,153.681897,160.692349,151.060851,159.541653,88.718687,158.924307,0.002009,-1.737275,32.000000,-237.211188,159.862874,0.419951,15.276009,0.676511,253482.461814,0.910701,20.696559,20.353593,2.938339,69.118056,77.203820,93.539006,63.000000,51.848258,41.590000,63.620519,22.520000,17.971588
54.929904,65.866119,161.609631,155.025616,44.842786,57.348037,59.243718,12.795795,158.177916,1.948013,65.766964,55.554396,153.693493,160.707427,151.066904,159.563051,88.720698,158.941241,0.002008,-1.737294,32.000000,-237.211644,159.876531,0.492556,15.277353,0.676851,253477.786120,0.911294,20.701522,20.356567,2.940631,69.113333,77.202368,93.543548,63.000000,51.871197,41.590000,63.600814,22.520000,17.970956
54.917855,65.837294,161.658849,155.039247,44.979292,57.348279,59.273365,12.794906,158.199347,1.949978,65.718899,55.540395,153.706821,160.726421,151.073576,159.585175,88.723482,158.965142,0.002045,-1.737331,32.000000,-237.212621,159.895013,0.492547,15.273148,0.676841,253472.302885,0.911792,20.702603,20.360950,2.941316,69.108680,77.201261,93.549053,63.000000,51.918524,41.590000,63.588486,22.520000,17.968268
54.900913,65.810524,161.644583,155.049902,44.944831,57.348336,59.254324,12.793759,158.215954,1.950085,65.693672,55.523823,153.718275,160.740820,151.080429,159.602598,88.725895,158.981266,0.002039,-1.737334,32.000000,-237.213738,159.910776,0.492964,15.280078,0.676928,253462.978229,0.911123,20.692444,20.366226,2.942107,69.106037,77.200989,93.555360,63.000000,51.930367,41.590000,63.587617,22.520000,17.965229
54.878067,65.787659,161.684030,155.064650,44.765182,57.348452,59.254177,12.793391,158.240806,1.682186,65.686242,55.495999,153.732698,160.752699,151.087769,159.618833,88.729268,158.996894,0.002023,-1.737350,32.000000,-237.214205,159.902351,0.396437,15.283911,0.677418,253443.483232,0.910822,20.675192,20.373726,2.943648,69.104249,77.200276,93.564811,63.000000,51.971210,41.590000,63.594478,22.520000,17.962467
54.859368,65.780536,161.754088,155.079441,44.579735,57.348609,59.270813,12.792147,158.253457,1.429954,65.688665,55.481624,153.744416,160.759151,151.094211,159.628766,88.731903,159.007721,0.002016,-1.737369,32.000000,-237.215403,159.854417,0.321352,15.286264,0.677234,253426.774641,0.911362,20.664697,20.378250,2.944297,69.101994,77.199255,93.575172,63.000000,52.021599,41.590000,63.603826,22.520000,17.961956
54.846324,65.780459,161.692403,155.098974,44.467752,57.348751,59.234624,12.791114,158.262374,1.428203,65.678763,55.472443,153.758117,160.771110,151.099757,159.638125,88.734029,159.020711,0.002016,-1.737379,32.000000,-237.216439,159.861072,0.321377,15.285459,0.677474,253413.988358,0.911730,20.663786,20.381598,2.946241,69.098393,77.197064,93.588298,63.000000,52.018466,41.590000,63.609512,22.520000,17.962821
54.837518,65.775178,161.638727,155.113810,44.639081,57.349013,59.220817,12.789945,158.269038,1.428278,65.659185,55.462875,153.769504,160.774006,151.105184,159.648507,88.736501,159.024774,0.002010,-1.737373,32.000000,-237.217583,159.864812,0.321279,15.287828,0.677880,253413.087299,0.911803,20.674637,20.383622,2.948523,69.096678,77.195141,93.600056,63.000000,51.990749,41.590000,63.610544,22.520000,17.963204
54.818148,65.760275,161.548862,155.128724,44.612483,57.349044,59.216453,12.788960,158.271147,1.427881,65.651056,55.441624,153.783748,160.778768,151.113447,159.655716,88.739423,159.030062,0.001994,-1.737393,32.000000,-237.218466,159.869850,0.321483,15.287026,0.677853,253415.528358,0.912602,20.687100,20.387083,2.948099,69.095945,77.192216,93.613081,63.000000,51.940491,41.590000,63.622015,22.520000,17.962014
54.797566,65.752976,161.562221,155.140734,44.413371,57.341412,59.092779,12.790302,158.272987,1.427648,65.667738,55.424892,153.794781,160.781639,151.119734,159.657908,88.741158,159.033017,0.001985,-1.737393,32.000000,-237.217087,159.867975,0.321117,15.283769,0.677644,253413.170699,0.912968,20.690287,20.386358,2.947594,69.096874,77.189511,93.622029,63.000000,51.946856,41.590000,63.641767,22.520000,17.961525
54.781864,65.762905,161.587671,155.157669,44.048509,57.333376,59.234595,12.790694,158.266877,1.427766,65.686075,55.413149,153.808761,160.777815,151.127811,159.659107,88.743154,159.033373,0.001982,-1.737354,32.000000,-237.216623,159.863583,0.321264,15.280975,0.677559,253405.263940,0.913357,20.694012,20.385710,2.946996,69.099417,77.185135,93.632776,63.000000,51.978613,41.590000,63.659534,22.520000,17.963336
54.772973,65.771495,161.655571,155.172007,44.011478,57.333347,59.227295,12.789398,158.273114,1.427905,65.682036,55.406519,153.820328,160.774089,151.134072,159.654627,88.744805,159.025252,0.002000,-1.737375,32.000000,-237.217881,159.856955,0.321482,15.279517,0.677931,253371.274805,0.915509,20.706513,20.385246,2.948347,69.103574,77.181425,93.642237,63.000000,52.037437,41.590000,63.671902,22.520000,17.965503
54.759597,65.768934,161.647557,155.186217,43.796199,57.317272,59.238553,12.789681,158.276863,0.975754,65.668121,55.393521,153.833187,160.767393,151.142708,159.657831,88.745424,159.022510,0.002016,-1.737359,32.000000,-237.217475,159.743115,0.165919,15.280706,0.678287,253345.993348,0.913503,20.731553,20.383402,2.949656,69.111220,77.176136,93.652954,63.000000,52.035112,41.590000,63.688406,22.520000,17.966509
54.740247,65.760143,161.595477,155.196014,43.551055,57.301037,59.240063,12.791157,158.273495,1.319202,65.677818,55.373649,153.844156,160.760298,151.151870,159.655235,88.746309,159.017110,0.002016,-1.737362,32.000000,-237.216013,159.722045,0.293255,15.272839,0.678753,253353.637580,0.913800,20.748698,20.378260,2.951375,69.117459,77.172922,93.661242,63.000000,52.021626,41.590000,63.712540,22.520000,17.965967
54.710057,65.761018,161.455572,155.209221,43.041032,57.276676,59.247674,12.791924,158.257470,1.419930,65.727476,55.350622,153.857293,160.744971,151.160511,159.643788,88.746278,159.001847,0.002012,-1.737328,32.000000,-237.215203,159.702903,0.320778,15.274772,0.678652,253284.320591,0.913611,20.759013,20.376462,2.951949,69.125790,77.169205,93.670481,63.000000,51.957644,41.590000,63.755499,22.520000,17.966634
54.695925,65.784020,161.425213,155.223914,42.814333,57.256142,59.243422,12.792238,158.243046,1.420572,65.768517,55.333591,153.869126,160.727330,151.167928,159.627937,88.747175,158.980644,0.002031,-1.737337,32.000000,-237.214937,159.684303,0.320807,15.274611,0.678843,253211.613477,0.913664,20.768852,20.373252,2.952041,69.132576,77.166054,93.677536,63.000000,51.945688,41.590000,63.786663,22.520000,17.970037
54.690903,65.813931,161.414720,155.241855,42.837117,57.235887,59.260346,12.791225,158.225884,1.420544,65.779673,55.331882,153.884048,160.712706,151.175319,159.608200,88.747735,158.964764,0.002041,-1.737348,32.000000,-237.215902,159.665271,0.320677,15.274218,0.678326,253114.708405,0.913718,20.798804,20.366719,2.951113,69.142086,77.162290,93.685060,63.000000,51.941460,41.590000,63.809532,22.520000,17.975460
54.691506,65.822859,161.345039,155.253541,42.902800,57.235645,59.209373,12.791741,158.212591,1.420819,65.760452,55.331717,153.897336,160.700633,151.182373,159.600149,88.747686,158.958630,0.002033,-1.737410,32.000000,-237.215445,159.655268,0.320698,15.268618,0.678205,253044.709981,0.913773,20.835421,20.356701,2.951321,69.150444,77.159970,93.692174,63.000000,51.904591,41.590000,63.823573,22.520000,17.978016
54.681354,65.809349,161.344531,155.261528,42.715354,57.227426,59.233482,12.791558,158.200016,1.435443,65.745198,55.313062,153.908131,160.686669,151.190070,159.590262,88.747726,158.948591,0.002017,-1.737408,32.000000,-237.215566,159.636070,0.324417,15.267952,0.678070,252978.480665,0.913354,20.870171,20.349309,2.951400,69.159943,77.157613,93.697034,63.000000,51.900167,41.590000,63.847680,22.520000,17.977647
54.658986,65.799448,161.272824,155.267133,42.326541,57.206776,59.244038,12.790484,158.188460,1.418052,65.766470,55.292021,153.915896,160.672277,151.197658,159.574057,88.747973,158.934709,0.002017,-1.737404,32.000000,-237.216743,159.626897,0.319979,15.266863,0.678049,252983.909788,0.914148,20.878519,20.346721,2.950093,69.168113,77.155235,93.698193,63.000000,51.869488,41.590000,63.886694,22.520000,17.976798
54.639819,65.809745,161.225763,155.276819,41.914540,57.182334,59.260542,12.790651,158.167394,1.416061,65.808406,55.276915,153.926005,160.654098,151.207377,159.552576,88.746725,158.913905,0.002009,-1.737385,32.000000,-237.216622,159.606002,0.319718,15.263707,0.678090,252940.833795,0.913799,20.874792,20.342361,2.950632,69.178223,77.152010,93.697534,63.000000,51.832699,41.590000,63.933575,22.520000,17.978463
54.630446,65.829884,161.262835,155.286605,41.816938,57.161667,59.254461,12.790365,158.148285,1.415811,65.830509,55.268803,153.934646,160.635863,151.214538,159.533188,88.746251,158.893176,0.001999,-1.738515,32.000000,-237.216726,159.588044,0.319424,15.256869,0.677899,252849.192639,0.913696,20.886449,20.336142,2.950527,69.186512,77.148203,93.695628,63.000000,51.849806,41.590000,63.966728,22.520000,17.982173
54.621774,65.848625,161.211038,155.296822,41.793353,57.137500,59.253495,12.791109,158.128142,1.415965,65.841440,55.264415,153.944207,160.619502,151.222823,159.516317,88.745170,158.871116,0.001983,-1.738528,32.000000,-237.215863,159.570525,0.319798,15.253694,0.677837,252756.514036,0.913430,20.915227,20.328437,2.950701,69.195245,77.142995,93.691611,63.000000,51.840482,41.590000,64.004230,22.520000,17.986050
54.613205,65.855001,161.095021,155.303057,41.758921,57.116859,59.286492,12.791507,158.113874,1.416023,65.842789,55.257241,153.952212,160.605288,151.230698,159.503252,88.743643,158.857727,0.001981,-1.738495,32.000000,-237.215430,159.556990,0.319715,15.251969,0.678206,252683.373157,0.913416,20.944404,20.319989,2.951886,69.202194,77.139808,93.687547,63.000000,51.771997,41.590000,64.036774,22.520000,17.988144
54.601928,65.855892,161.060725,155.309034,41.857402,57.092255,59.243976,12.792078,158.098384,1.415720,65.846999,55.246778,153.961030,160.588064,151.240649,159.487402,88.742350,158.839181,0.002001,-1.738475,32.000000,-237.214770,159.539582,0.319710,15.253089,0.678008,252594.708798,0.913251,20.971510,20.311577,2.951406,69.208090,77.136259,93.682756,63.000000,51.730831,41.590000,64.078295,22.520000,17.989362
54.591995,65.856909,161.079564,155.313936,41.859416,57.071915,59.239139,12.792628,158.087889,1.415756,65.853617,55.238562,153.969607,160.579811,151.249427,159.479034,88.742305,158.826078,0.002021,-1.738485,32.000000,-237.214174,159.528662,0.319892,15.253228,0.677518,252512.736293,0.912586,20.986151,20.307341,2.949745,69.212577,77.134424,93.678072,63.000000,51.759280,41.590000,64.116800,22.520000,17.990311
54.589176,65.860617,161.156111,155.320821,41.908767,57.047449,59.088209,12.792104,158.064542,1.840320,65.846730,55.237245,153.977084,160.564293,151.257802,159.463388,88.739311,158.810026,0.002017,-1.738427,32.000000,-237.214686,159.441413,0.467768,15.251587,0.677194,252409.620227,0.913058,20.997919,20.300651,2.949726,69.213516,77.132573,93.672120,63.000000,51.771752,41.590000,64.156435,22.520000,17.991869
54.591250,65.858062,161.135940,155.325586,41.982276,57.030928,59.253607,12.791148,158.054241,1.929803,65.827928,55.237118,153.983499,160.555657,151.265091,159.458249,88.738101,158.798654,0.002014,-1.738453,32.000000,-237.215685,159.434580,0.492740,15.252222,0.677148,252323.765390,0.912994,21.008522,20.295054,2.950608,69.211744,77.132542,93.668676,63.000000,51.787182,41.590000,64.181161,22.520000,17.992551
54.582136,65.844153,161.126059,155.329009,42.036400,57.018496,59.175281,12.791035,158.048953,1.930577,65.808756,55.223473,153.990300,160.547365,151.274522,159.449738,88.737412,158.790286,0.002036,-1.738468,32.000000,-237.215780,159.426345,0.492515,15.253788,0.677277,252222.194867,0.914995,21.014950,20.291138,2.952162,69.207838,77.133246,93.663947,63.000000,51.771883,41.590000,64.222879,22.520000,17.991814
54.570946,65.833673,161.066320,155.331530,41.927504,56.998471,59.062089,12.792089,158.043932,1.930551,65.813276,55.210598,153.995643,160.544367,151.282327,159.445459,88.735787,158.787831,0.002054,-1.738473,32.000000,-237.214687,159.424511,0.492487,15.255065,0.676945,252147.788489,0.912132,21.010395,20.287452,2.951681,69.202346,77.133334,93.658625,63.000000,51.742810,41.590000,64.265203,22.520000,17.990940
54.564442,65.834642,161.054286,155.337454,41.864389,56.990189,59.201782,12.792472,158.034355,1.929941,65.824083,55.206494,154.002332,160.536492,151.291611,159.436194,88.734362,158.781648,0.002032,-1.738443,32.000000,-237.214399,159.415930,0.492551,15.258450,0.676782,252086.286252,0.913275,21.005278,20.284538,2.951993,69.191804,77.134388,93.651483,63.000000,51.718636,41.590000,64.312777,22.520000,17.991779
54.567361,65.840445,161.097891,155.343331,41.745716,56.982116,59.222071,12.791217,158.034526,1.641212,65.804451,55.209220,154.007700,160.531888,151.297019,159.430002,88.732659,158.779026,0.002016,-1.738419,32.000000,-237.215738,159.455432,0.389028,15.261151,0.676383,251995.296539,0.914886,21.005599,20.285106,2.951503,69.182222,77.136177,93.646104,63.000000,51.739341,41.590000,64.343759,22.520000,17.993616
54.573872,65.829727,161.147384,155.346777,41.831604,56.994209,59.230208,12.791245,158.035122,1.418001,65.754782,55.214263,154.013829,160.532766,151.305294,159.433523,88.731241,158.782484,0.002016,-1.738416,32.000000,-237.215685,159.443281,0.320092,15.261631,0.676175,251963.210809,0.912717,21.012846,20.283869,2.951634,69.169132,77.137720,93.641159,63.000000,51.746513,41.590000,64.373046,22.520000,17.993500
54.575763,65.805663,161.196754,155.345816,42.000549,57.014381,59.203049,12.790821,158.037368,1.416674,65.709519,55.218712,154.018267,160.537843,151.312505,159.440198,88.730776,158.790023,0.002016,-1.738419,32.000000,-237.216057,159.449795,0.319894,15.262340,0.676107,251932.527313,0.912235,21.015832,20.284444,2.952276,69.158067,77.139303,93.637691,63.000000,51.780661,41.590000,64.400256,22.520000,17.991153
54.563217,65.772207,161.108701,155.342306,41.868433,57.014219,59.229244,12.791199,158.036308,1.416082,65.690650,55.206592,154.020973,160.541852,151.320770,159.442164,88.729700,158.792896,0.001993,-1.738415,32.000000,-237.215787,159.450311,0.320248,15.266669,0.676315,251977.471742,0.912157,20.998828,20.287350,2.952830,69.143700,77.142232,93.632611,63.000000,51.746207,41.590000,64.447339,22.520000,17.987220
54.550012,65.758870,161.111563,155.341498,41.741448,56.993895,59.208786,12.792225,158.035239,1.416647,65.710684,55.194085,154.021717,160.542682,151.326349,159.438242,88.729394,158.790146,0.001977,-1.738380,32.000000,-237.214735,159.450248,0.320025,15.268162,0.676640,252048.459092,0.912805,20.972939,20.291060,2.953633,69.132037,77.144269,93.627567,63.000000,51.731317,41.590000,64.495362,22.520000,17.985609
54.543119,65.769228,161.126710,155.345955,41.824890,56.977563,59.273868,12.792692,158.036232,1.331037,65.736510,55.191039,154.023771,160.540790,151.331018,159.433422,88.728419,158.785397,0.001974,-1.738351,32.000000,-237.214374,159.492070,0.288590,15.269972,0.676208,252028.155279,0.912549,20.951593,20.293373,2.952698,69.119206,77.145474,93.622958,63.000000,51.739560,41.590000,64.546900,22.520000,17.987325
54.544417,65.783715,161.172325,155.351477,42.042078,56.973434,59.093419,12.793202,158.040308,0.914066,65.737044,55.195873,154.027436,160.544165,151.335002,159.429886,88.727359,158.782763,0.001972,-1.738353,32.000000,-237.214056,159.505924,0.150762,15.269449,0.676063,251933.159198,0.912751,20.951004,20.292496,2.953465,69.108703,77.146675,93.622163,63.000000,51.758581,41.590000,64.580645,22.520000,17.990345
54.545881,65.788258,161.043205,155.356133,42.059100,56.973424,59.262315,12.793356,158.029594,1.086749,65.729362,55.194322,154.030929,160.544734,151.339485,159.429135,88.728771,158.783587,0.002010,-1.738378,32.000000,-237.213866,159.456912,0.214142,15.272052,0.675958,251871.817059,0.911640,20.968018,20.291427,2.954116,69.095787,77.148886,93.623228,63.000000,51.708487,41.590000,64.619209,22.520000,17.992247
54.544094,65.784185,161.022298,155.357910,41.959833,56.973398,59.240392,12.793528,158.023805,1.412216,65.736279,55.190845,154.033571,160.544895,151.343080,159.425543,88.729635,158.780187,0.002010,-1.737260,32.000000,-237.213950,159.474514,0.317548,15.276501,0.676123,251865.183801,0.914369,20.981251,20.291353,2.954882,69.083907,77.151118,93.624384,63.000000,51.664299,41.590000,64.655507,22.520000,17.992449
54.544449,65.787213,161.071678,155.360459,41.830694,56.973164,59.133268,12.794018,158.018994,1.417804,65.748575,55.189665,154.036309,160.539407,151.346430,159.423140,88.730409,158.777838,0.002007,-1.737284,32.000000,-237.213670,159.469745,0.317750,15.280821,0.675492,251866.397409,0.911747,20.984381,20.290295,2.952436,69.067446,77.153856,93.626627,63.000000,51.695368,41.590000,64.699380,22.520000,17.993687
54.549421,65.793264,161.186150,155.362750,41.899120,56.973382,59.260579,12.794042,158.017812,1.417550,65.751272,55.194377,154.038654,160.536434,151.348351,159.419510,88.730585,158.776391,0.002007,-1.737291,32.000000,-237.213629,159.467600,0.317394,15.279584,0.675227,251863.012545,0.912107,20.982034,20.287966,2.952149,69.054489,77.155337,93.627635,63.000000,51.755673,41.590000,64.728974,22.520000,17.995301
54.555350,65.795767,161.265115,155.363147,41.875971,56.989596,59.143415,12.794553,158.012110,1.417778,65.751151,55.202445,154.041990,160.534760,151.352957,159.420612,88.733364,158.773896,0.002045,-1.737269,32.000000,-237.213059,159.468571,0.317722,15.280255,0.675230,251863.299346,0.913756,20.984719,20.286180,2.953035,69.042460,77.158908,93.626750,63.000000,51.805934,41.590000,64.762573,22.520000,17.996799
54.554588,65.796191,161.248428,155.361976,41.687162,56.989184,59.226334,12.793922,158.003388,1.417647,65.766961,55.201156,154.041620,160.525597,151.355612,159.410725,88.733241,158.771012,0.002019,-1.737288,32.000000,-237.213661,159.468480,0.317760,15.274581,0.675679,251866.714125,0.911719,20.985969,20.285381,2.954865,69.031907,77.159758,93.624024,63.000000,51.805647,41.590000,64.795810,22.520000,17.997625
54.552102,65.807696,161.277848,155.360797,41.506249,56.989221,59.171087,12.793775,157.997827,1.210555,65.807977,55.198593,154.042034,160.515290,151.359531,159.399565,88.735060,158.765130,0.002004,-1.738453,32.000000,-237.213891,159.477747,0.245453,15.271798,0.676074,251935.406761,0.913682,20.982748,20.281528,2.955991,69.021079,77.161258,93.622216,63.000000,51.838865,41.590000,64.837141,22.520000,17.999756
54.555648,65.828345,161.276070,155.360805,41.360346,56.989077,59.218154,12.794713,157.978782,1.597121,65.847009,55.206780,154.042417,160.503293,151.361665,159.384978,88.735921,158.753941,0.002003,-1.738424,32.000000,-237.212761,159.410536,0.383002,15.265946,0.676265,251934.154874,0.912411,20.983908,20.280409,2.955726,69.014586,77.161131,93.620862,63.000000,51.832824,41.590000,64.870618,22.520000,18.003297
54.575539,65.859629,161.280632,155.360615,41.351072,56.989365,59.198535,12.795083,157.962445,1.935716,65.874043,55.230664,154.041674,160.488312,151.363049,159.366306,88.737101,158.736407,0.002001,-1.738461,32.000000,-237.212417,159.407959,0.488093,15.264130,0.676561,251941.679445,0.913338,20.997813,20.276057,2.956400,69.008450,77.160714,93.619874,63.000000,51.832202,41.590000,64.889694,22.520000,18.008762
54.601376,65.877997,161.333288,155.355999,41.443677,57.013248,59.207025,12.795046,157.946335,1.936131,65.874068,55.254944,154.039135,160.475848,151.362191,159.355030,88.739156,158.721159,0.001972,-1.738428,32.000000,-237.212664,159.398077,0.487861,15.264923,0.676802,251954.457366,0.912594,21.015037,20.270378,2.956175,69.003625,77.160471,93.618606,63.000000,51.854287,41.590000,64.897187,22.520000,18.012955
54.613950,65.880709,161.355725,155.347917,41.493867,57.033520,59.178376,12.794082,157.934337,1.935822,65.870638,55.265087,154.035953,160.465519,151.361379,159.343760,88.742408,158.708046,0.001958,-1.738433,32.000000,-237.213515,159.388170,0.488009,15.264052,0.676703,251970.833460,0.912609,21.027121,20.261647,2.955182,69.002599,77.160117,93.617442,63.000000,51.876049,41.590000,64.906128,22.520000,18.014483
54.616434,65.878113,161.359007,155.337432,41.494245,57.053964,59.179504,12.793815,157.919487,1.935452,65.894810,55.269482,154.031115,160.453349,151.361640,159.333351,88.744316,158.695272,0.001956,-1.739618,32.000000,-237.213643,159.381140,0.488173,15.256440,0.676841,252079.498025,0.912428,21.020559,20.253026,2.954748,69.003023,77.158991,93.617244,63.000000,51.889670,41.590000,64.927616,22.520000,18.015048
54.622170,65.894489,161.469214,155.327333,41.467372,57.070152,59.158964,12.793458,157.904914,1.935161,65.943799,55.271535,154.023411,160.437198,151.359227,159.314183,88.746483,158.675884,0.001959,-1.739636,32.000000,-237.214017,159.366712,0.487802,15.256531,0.677048,252163.261571,0.912968,21.011139,20.244124,2.954478,69.004510,77.157794,93.615733,63.000000,51.943361,41.590000,64.951816,22.520000,18.017709
54.632991,65.924650,161.424008,155.320363,41.433879,57.070478,59.226810,12.794512,157.876932,2.125451,65.991084,55.283808,154.015661,160.420373,151.355834,159.298310,88.747918,158.653405,0.002000,-1.739599,32.000000,-237.213021,159.299938,0.558200,15.253742,0.677605,252248.824516,0.913226,21.006147,20.236715,2.954404,69.006300,77.156335,93.615089,63.000000,51.950675,41.590000,64.969795,22.520000,18.023020
54.651345,65.950461,161.498407,155.314827,41.501332,57.090891,59.197210,12.794311,157.862312,2.441729,66.019292,55.302735,154.008960,160.405020,151.351332,159.284173,88.749168,158.637342,0.002000,-1.739647,32.000000,-237.213238,159.283536,0.657636,15.250795,0.678174,252327.848493,0.913736,21.016992,20.226196,2.956111,69.008071,77.154659,93.615985,63.000000,51.988933,41.590000,64.973513,22.520000,18.027732
54.672549,65.973268,161.487191,155.305455,41.755504,57.115333,59.235430,12.793184,157.850794,2.445789,66.022587,55.325593,153.999514,160.388178,151.347684,159.267013,88.750526,158.618224,0.001998,-1.739687,32.000000,-237.214347,159.271915,0.657705,15.244638,0.678040,252346.592965,0.912568,21.036717,20.215076,2.954698,69.009495,77.152103,93.617573,63.000000,52.011674,41.590000,64.971359,22.520000,18.032404
54.685204,65.978890,161.382203,155.294106,42.059063,57.135932,59.232379,12.792495,157.838109,2.445893,66.029859,55.337283,153.992091,160.377972,151.345094,159.254219,88.752944,158.604891,0.001998,-1.739701,32.000000,-237.214979,159.258861,0.657551,15.244008,0.678509,252448.818438,0.913075,21.044828,20.206903,2.955067,69.010972,77.151466,93.618254,63.000000,51.962411,41.590000,64.973267,22.520000,18.034504
54.695680,65.983632,161.288203,155.278876,41.944767,57.160707,59.238150,12.792514,157.821891,2.445246,66.059251,55.346401,153.981290,160.364373,151.341419,159.235850,88.755255,158.588837,0.002041,-1.739710,32.000000,-237.214908,159.247396,0.657502,15.244534,0.678797,252565.260497,0.912540,21.047196,20.197308,2.953716,69.013590,77.151337,93.619011,63.000000,51.890875,41.590000,64.978182,22.520000,18.036188
54.708730,65.997739,161.346862,155.267589,41.992148,57.181291,59.220180,12.792562,157.812054,2.353336,66.083552,55.359727,153.973191,160.348848,151.337626,159.220530,88.756226,158.572126,0.002013,-1.739680,32.000000,-237.214832,159.261584,0.625746,15.244557,0.678494,252653.457705,0.912696,21.040621,20.189145,2.951113,69.015876,77.150848,93.618955,63.000000,51.909776,41.590000,64.979305,22.520000,18.038961
54.729587,66.017158,161.318834,155.254776,41.977833,57.205877,59.225477,12.792486,157.798777,2.190494,66.087641,55.385956,153.962962,160.336202,151.332335,159.209926,88.756740,158.557961,0.001999,-1.739660,32.000000,-237.214716,159.228193,0.572246,15.240251,0.678273,252760.596807,0.912821,21.035269,20.179915,2.948829,69.018825,77.149824,93.618557,63.000000,51.916910,41.590000,64.969227,22.520000,18.043201
54.746607,66.022155,161.325856,155.242486,41.931202,57.226413,59.229598,12.791079,157.788185,2.189933,66.081894,55.404318,153.954372,160.330692,151.327545,159.199301,88.757552,158.547895,0.001998,-1.739621,32.000000,-237.216097,159.218245,0.572175,15.236508,0.678592,252856.601024,0.913221,21.036803,20.171740,2.949198,69.023085,77.149390,93.617596,63.000000,51.926254,41.590000,64.958194,22.520000,18.045187
54.758108,66.020148,161.383147,155.225652,41.910146,57.250658,59.206904,12.789881,157.773454,2.190180,66.084068,55.414572,153.942943,160.320032,151.322785,159.186892,88.760949,158.532002,0.001999,-1.739608,32.000000,-237.217246,159.206953,0.572139,15.235404,0.678723,252972.106678,0.913194,21.036132,20.165120,2.947562,69.029710,77.149810,93.615709,63.000000,51.954301,41.590000,64.950646,22.520000,18.046179
54.768171,66.021468,161.311971,155.211940,41.964126,57.259122,59.229630,12.789037,157.767082,2.190201,66.090123,55.425041,153.931563,160.312128,151.316688,159.176853,88.762188,158.518333,0.002001,-1.739624,32.000000,-237.218188,159.197723,0.572103,15.232551,0.678950,253060.169297,0.913156,21.024741,20.159971,2.946774,69.034099,77.148562,93.614313,63.000000,51.927144,41.590000,64.944083,22.520000,18.047179
54.786994,66.026765,161.270609,155.196774,41.959075,57.279750,59.228560,12.790324,157.759272,2.190244,66.083578,55.445031,153.918301,160.307466,151.309140,159.168837,88.761437,158.506256,0.001988,-1.739573,32.000000,-237.217098,159.191620,0.571823,15.233953,0.679347,253157.905050,0.913676,21.011661,20.149723,2.947201,69.039711,77.147302,93.613072,63.000000,51.904564,41.590000,64.928500,22.520000,18.049187
54.801960,66.025197,161.165577,155.183411,41.990414,57.300302,59.223468,12.791161,157.758478,2.190308,66.062722,55.464401,153.908023,160.304755,151.302794,159.163308,88.761131,158.501832,0.001985,-1.738377,32.000000,-237.216156,159.217549,0.571840,15.238428,0.679162,253191.724048,0.913278,21.003294,20.142590,2.945360,69.045284,77.147424,93.611010,63.000000,51.849695,41.590000,64.911169,22.520000,18.050184
54.816767,66.011747,161.104018,155.165951,41.983385,57.324684,59.241022,12.791422,157.756919,1.948967,66.036301,55.475955,153.895091,160.305248,151.295119,159.164016,88.761206,158.495857,0.001989,-1.738381,32.000000,-237.215957,159.251934,0.488615,15.235613,0.678946,253281.467339,0.913290,20.990476,20.138134,2.943593,69.051212,77.147392,93.607446,63.000000,51.799533,41.590000,64.890450,22.520000,18.049803
54.821852,65.998195,161.048557,155.151638,42.174747,57.345047,59.226200,12.791775,157.755780,1.679541,66.023631,55.483773,153.884963,160.304997,151.288262,159.166529,88.761797,158.492994,0.002032,-1.738371,32.000000,-237.215576,159.240462,0.399619,15.232940,0.678376,253366.173614,0.913416,20.974508,20.136533,2.940872,69.056118,77.147809,93.605116,63.000000,51.767621,41.590000,64.880040,22.520000,18.048826
54.823174,65.987814,161.039072,155.136327,42.263064,57.349047,59.204041,12.790204,157.756773,1.675331,66.019334,55.486333,153.871976,160.301392,151.281237,159.160092,88.762557,158.487891,0.002033,-1.738368,32.000000,-237.217074,159.235406,0.399718,15.231936,0.678320,253458.931296,0.913228,20.946814,20.133882,2.938955,69.061513,77.148162,93.602812,63.000000,51.743982,41.590000,64.873426,22.520000,18.048280
54.824592,65.985237,161.049688,155.125113,42.138990,57.349149,59.191201,12.790552,157.754647,1.676218,66.023508,55.490387,153.860943,160.301021,151.275562,159.158961,88.761015,158.487361,0.002032,-1.738347,32.000000,-237.216761,159.234888,0.399557,15.233099,0.678370,253536.251094,0.913654,20.928370,20.132056,2.937671,69.064326,77.148305,93.601688,63.000000,51.758687,41.590000,64.866747,22.520000,18.048760
54.831496,65.989176,160.987823,155.113784,42.181081,57.349176,59.191666,12.791398,157.752165,1.676765,66.029881,55.494588,153.849341,160.300607,151.267637,159.157571,88.761686,158.487635,0.002032,-1.737184,32.000000,-237.215899,159.229443,0.399446,15.228231,0.678383,253544.857375,0.914010,20.916717,20.129096,2.937427,69.067803,77.150745,93.598989,63.000000,51.711030,41.590000,64.854279,22.520000,18.050373
54.834488,65.993896,160.922421,155.105804,42.337968,57.349482,59.075059,12.790985,157.746398,1.677504,66.029819,55.504427,153.840775,160.297516,151.261619,159.157441,88.760960,158.484881,0.002074,-1.737169,32.000000,-237.216278,159.226321,0.399630,15.227788,0.678352,253544.557199,0.914178,20.912777,20.130409,2.937545,69.070372,77.151892,93.596912,63.000000,51.679912,41.590000,64.844566,22.520000,18.052058
54.845084,65.997122,160.921057,155.096842,42.292308,57.349629,59.216921,12.791178,157.750502,1.582967,66.020730,55.514538,153.832010,160.298022,151.254907,159.155827,88.761280,158.487378,0.002042,-1.737171,32.000000,-237.216044,159.261694,0.363702,15.228316,0.678243,253544.914101,0.914053,20.910075,20.129857,2.936047,69.074400,77.154255,93.592706,63.000000,51.658433,41.590000,64.826643,22.520000,18.053790
54.851857,65.995095,160.893163,155.088769,42.176386,57.349852,59.216728,12.790382,157.754176,1.176091,66.009556,55.518227,153.825440,160.299588,151.249449,159.155805,88.760192,158.488480,0.002028,-1.737165,32.000000,-237.216797,159.281059,0.230025,15.224980,0.677973,253549.237549,0.915819,20.911919,20.129395,2.934694,69.077024,77.156445,93.586093,63.000000,51.645008,41.590000,64.809170,22.520000,18.054613
54.857987,65.988697,160.896861,155.079385,41.993179,57.349800,59.234446,12.791767,157.751736,1.168192,66.009853,55.519173,153.819477,160.301883,151.242891,159.160599,88.759903,158.492992,0.002030,-1.737127,32.000000,-237.215482,159.282051,0.229601,15.228670,0.677815,253548.773813,0.913440,20.904955,20.130152,2.934102,69.081406,77.159873,93.577864,63.000000,51.628681,41.590000,64.792701,22.520000,18.054901
54.861765,65.987699,160.898895,155.072829,41.673437,57.349839,59.240279,12.792266,157.753643,1.168239,66.013745,55.519348,153.813634,160.303489,151.237447,159.165565,88.758341,158.496499,0.002033,-1.737101,32.000000,-237.215024,159.283870,0.229891,15.229082,0.677756,253546.803004,0.913317,20.896416,20.131715,2.933231,69.084050,77.161821,93.571726,63.000000,51.612257,41.590000,64.778129,22.520000,18.055622
54.870873,65.991555,161.041586,155.066285,41.473978,57.349750,59.273683,12.793468,157.757441,1.168878,66.012947,55.526795,153.807323,160.307135,151.231326,159.169993,88.755975,158.503367,0.002034,-1.737094,32.000000,-237.213794,159.283976,0.229751,15.231094,0.677519,253540.127542,0.912914,20.884125,20.133950,2.932971,69.087208,77.163298,93.565685,63.000000,51.681193,41.590000,64.757067,22.520000,18.057284
54.878606,65.992906,161.059616,155.060836,41.333137,57.349690,59.240589,12.792749,157.757053,1.174132,66.003779,55.538345,153.800423,160.311965,151.225077,159.175034,88.755570,158.505866,0.002023,-1.737075,32.000000,-237.214568,159.261128,0.237421,15.229859,0.677456,253540.362078,0.912753,20.879496,20.137024,2.932806,69.090117,77.164593,93.561077,63.000000,51.696801,41.590000,64.736630,22.520000,18.058604
54.887736,65.987823,161.003801,155.052888,41.410950,57.349464,59.267968,12.793618,157.767182,1.423316,65.998875,55.544032,153.792858,160.319991,151.219539,159.183742,88.755244,158.514677,0.002022,-1.737098,32.000000,-237.213811,159.271359,0.316579,15.235981,0.677809,253542.315248,0.912079,20.874597,20.142350,2.934919,69.093033,77.166655,93.558237,63.000000,51.672315,41.590000,64.710543,22.520000,18.059178
54.892733,65.984877,160.915491,155.046495,41.501423,57.349621,59.265391,12.793999,157.773699,1.421389,66.004212,55.550894,153.786139,160.326069,151.215472,159.186573,88.753056,158.519089,0.002023,-1.737104,32.000000,-237.213434,159.273587,0.316315,15.235097,0.677836,253540.895548,0.912449,20.868515,20.143833,2.934834,69.092822,77.167817,93.557207,63.000000,51.614266,41.590000,64.690725,22.520000,18.059532
54.901040,65.988384,160.736956,155.040149,41.444459,57.349795,59.287943,12.794959,157.778676,1.421450,66.011927,55.555486,153.779062,160.333158,151.209118,159.192942,88.749937,158.525003,0.002065,-1.737119,32.000000,-237.212420,159.279373,0.316706,15.241305,0.677212,253533.444493,0.911843,20.854657,20.147958,2.933329,69.089173,77.169434,93.558046,63.000000,51.496260,41.590000,64.664415,22.520000,18.061139
54.907612,65.993258,160.724109,155.035966,41.328332,57.349915,59.253979,12.795349,157.780154,1.421597,66.020333,55.560808,153.775108,160.338100,151.205296,159.195157,88.747946,158.532618,0.002033,-1.737131,32.000000,-237.212040,159.282566,0.316465,15.245139,0.676829,253532.743280,0.911787,20.846911,20.152048,2.931453,69.084774,77.171141,93.558600,63.000000,51.458063,41.590000,64.641275,22.520000,18.062801
54.916363,65.999892,160.726216,155.031316,41.498331,57.349852,59.225532,12.795132,157.787452,1.421763,66.030940,55.566634,153.770398,160.345338,151.200705,159.201811,88.747460,158.538970,0.002035,-1.737147,32.000000,-237.212165,159.284239,0.316272,15.240797,0.675745,253536.689669,0.911298,20.842435,20.157716,2.927758,69.078552,77.173967,93.560303,63.000000,51.454067,41.590000,64.611248,22.520000,18.064899
54.921609,66.006268,160.704370,155.027716,41.600429,57.349802,59.245073,12.793961,157.789986,1.421905,66.039294,55.566705,153.765524,160.349746,151.195748,159.208918,88.747237,158.542748,0.002036,-1.737189,32.000000,-237.213396,159.285777,0.316580,15.240940,0.675448,253541.183195,0.911714,20.840996,20.162990,2.927174,69.073030,77.175495,93.563019,63.000000,51.434712,41.590000,64.587278,22.520000,18.066821
54.927057,66.014008,160.756567,155.023986,41.666533,57.349755,59.214519,12.793424,157.804225,1.095598,66.052621,55.573317,153.759268,160.357646,151.190331,159.214810,88.746814,158.552195,0.002078,-1.737166,32.000000,-237.214030,159.344294,0.201193,15.239769,0.675544,253543.388318,0.912006,20.839223,20.166216,2.926745,69.068586,77.178542,93.568051,63.000000,51.437050,41.590000,64.558050,22.520000,18.069097
54.931841,66.020884,160.831613,155.021686,41.492477,57.349716,59.238660,12.793589,157.813681,0.905108,66.060608,55.577248,153.753925,160.368571,151.186828,159.221042,88.745706,158.565139,0.002044,-1.737149,32.000000,-237.213882,159.344974,0.145662,15.244662,0.675392,253546.628514,0.911624,20.840560,20.168067,2.926068,69.064930,77.181463,93.571938,63.000000,51.488728,41.590000,64.534201,22.520000,18.071151
54.939789,66.027860,160.893961,155.019289,41.273831,57.349648,59.226533,12.794246,157.820061,0.904217,66.070245,55.585052,153.748921,160.377636,151.181722,159.233469,88.744061,158.576005,0.002033,-1.737149,32.000000,-237.213340,159.354934,0.145495,15.244768,0.675599,253550.838185,0.912012,20.843068,20.172562,2.926728,69.062332,77.185291,93.577267,63.000000,51.497287,41.590000,64.500919,22.520000,18.073371
54.945699,66.033427,160.925690,155.017771,41.427432,57.349729,59.225192,12.794219,157.821950,1.017865,66.074773,55.593161,153.746941,160.385419,151.177625,159.241206,88.743219,158.584057,0.002035,-1.737149,32.000000,-237.213272,159.322394,0.193340,15.242459,0.675619,253555.486189,0.911569,20.845351,20.179248,2.927840,69.061479,77.188259,93.581717,63.000000,51.511906,41.590000,64.473406,22.520000,18.075259
54.956335,66.037173,161.014800,155.015307,41.427726,57.349519,59.246479,12.795005,157.826972,1.415809,66.082023,55.600901,153.743141,160.396795,151.172366,159.247484,88.741793,158.590997,0.002039,-1.738905,32.000000,-237.212779,159.316784,0.315990,15.248943,0.675775,253559.851416,0.911625,20.844692,20.185578,2.928551,69.059527,77.189691,93.586834,63.000000,51.569046,41.590000,64.434311,22.520000,18.077063
54.963387,66.040963,160.973265,155.012783,41.438636,57.349322,59.196820,12.795459,157.837209,1.419361,66.087997,55.605504,153.739390,160.406489,151.167985,159.254265,88.740499,158.600457,0.002041,-1.739494,32.000000,-237.212301,159.323959,0.316065,15.251857,0.675930,253563.256021,0.911552,20.844586,20.189889,2.928813,69.057180,77.191579,93.590670,63.000000,51.538900,41.590000,64.402683,22.520000,18.078598
54.970710,66.045755,160.901360,155.009072,41.642538,57.349270,59.208824,12.795272,157.848829,1.419145,66.098316,55.609218,153.735148,160.417981,151.162683,159.260337,88.738914,158.609147,0.002032,-1.739487,32.000000,-237.212373,159.328294,0.316266,15.253249,0.675853,253563.256635,0.911036,20.838119,20.194308,2.929868,69.053638,77.194830,93.596123,63.000000,51.494268,41.590000,64.364886,22.520000,18.080526
54.972923,66.051031,160.842059,155.006393,41.990393,57.349162,59.247142,12.795196,157.858958,1.418491,66.106981,55.613697,153.731677,160.430722,151.158442,159.265758,88.738812,158.616223,0.002033,-1.739466,32.000000,-237.212414,159.335752,0.316016,15.259099,0.675479,253564.545090,0.911676,20.835141,20.199678,2.928736,69.050537,77.197036,93.602652,63.000000,51.428504,41.590000,64.337212,22.520000,18.082279
