OSU 80 Ton Compressor Load Stand
54.981570,66.058135,160.936109,155.003716,42.097233,57.349186,59.089188,12.795172,157.861318,1.537320,66.110723,55.624250,153.727200,160.445572,151.152310,159.273889,88.737922,158.625462,0.002037,-1.739447,32.000000,-237.212319,159.299175,0.365912,15.258669,0.675041,253567.135053,0.911368,20.832904,20.205010,2.927038,69.046003,77.199711,93.612119,63.000000,51.487209,41.590000,64.296673,22.520000,18.084583
54.992652,66.061967,161.018589,155.001231,42.169866,57.348892,59.229092,12.795273,157.866243,1.926307,66.106060,55.636643,153.725105,160.456337,151.148618,159.278592,88.738342,158.635587,0.002079,-1.739445,32.000000,-237.212339,159.294013,0.489052,15.262654,0.674529,253570.304839,0.910749,20.836055,20.208161,2.925842,69.043288,77.202120,93.622475,63.000000,51.519338,41.590000,64.256925,22.520000,18.086275
55.000445,66.061340,161.010361,154.997358,42.276598,57.356986,59.255245,12.794548,157.878148,1.932481,66.096885,55.642892,153.721985,160.466808,151.144160,159.291872,88.740253,158.645753,0.002046,-1.739445,32.000000,-237.212815,159.307831,0.489055,15.257122,0.674817,253573.698209,0.913043,20.834860,20.213032,2.927092,69.040893,77.205571,93.635375,63.000000,51.518879,41.590000,64.212535,22.520000,18.087564
55.000791,66.056994,160.990300,154.993737,42.430619,57.365154,59.093908,12.795618,157.891415,1.929619,66.100024,55.642211,153.720495,160.476397,151.141360,159.300692,88.740607,158.658540,0.002044,-1.739459,32.000000,-237.211672,159.329528,0.485262,15.260161,0.674824,253571.173936,0.910687,20.828057,20.216973,2.928002,69.037919,77.206767,93.645266,63.000000,51.504022,41.590000,64.181370,22.520000,18.087983
54.999348,66.058397,161.049050,154.991289,42.474537,57.365335,59.275453,12.795259,157.909329,1.453294,66.108604,55.640296,153.718632,160.489101,151.137824,159.308138,88.740963,158.671325,0.002046,-1.739437,32.000000,-237.211771,159.377262,0.324877,15.260624,0.675026,253601.818354,0.910270,20.819953,20.219444,2.927437,69.035458,77.209115,93.655752,63.000000,51.519551,41.590000,64.147097,22.520000,18.089305
55.000426,66.063826,161.128715,154.990808,42.534298,57.365222,59.269601,12.795483,157.921629,1.419990,66.109850,55.640559,153.717180,160.497436,151.134625,159.319765,88.741742,158.681181,0.002088,-1.739439,32.000000,-237.211549,159.390702,0.318004,15.263815,0.674898,253634.544090,0.912868,20.815274,20.224600,2.927054,69.034600,77.211269,93.663847,63.000000,51.565296,41.590000,64.117069,22.520000,18.091076
55.005316,66.067253,161.301348,154.991993,42.786495,57.365085,59.263823,12.794232,157.935852,1.419703,66.098512,55.648453,153.715907,160.507030,151.132018,159.334280,88.743940,158.693965,0.002057,-1.739427,32.000000,-237.212813,159.404905,0.317466,15.264339,0.675130,253636.465037,0.910105,20.818063,20.229752,2.928199,69.035812,77.213254,93.673892,63.000000,51.655201,41.590000,64.075305,22.520000,18.093043
55.009830,66.063881,161.363667,154.991954,42.995933,57.373282,59.262779,12.794692,157.952811,1.419515,66.082730,55.651626,153.713693,160.520897,151.127542,159.346588,88.744062,158.707985,0.002046,-1.739432,32.000000,-237.212466,159.420888,0.317566,15.262605,0.675293,253638.864474,0.910186,20.822457,20.233218,2.929590,69.037710,77.214247,93.682454,63.000000,51.716747,41.590000,64.040980,22.520000,18.093727
55.013666,66.054804,161.439433,154.990669,43.188477,57.381470,59.057250,12.796056,157.971784,1.418877,66.065101,55.654574,153.711921,160.543163,151.123487,159.363033,88.745122,158.728532,0.002047,-1.739426,32.000000,-237.210874,159.442086,0.317998,15.264591,0.675890,253637.134748,0.910192,20.821192,20.236527,2.932468,69.041434,77.215016,93.690036,63.000000,51.756842,41.590000,63.997962,22.520000,18.093821
55.014562,66.046300,161.556255,154.989719,43.312743,57.381504,59.269980,12.797037,157.983217,1.652670,66.058703,55.655960,153.710714,160.560359,151.120784,159.377224,88.745318,158.743072,0.002055,-1.739436,32.000000,-237.209909,159.399768,0.408017,15.262043,0.676236,253669.330898,0.910247,20.813491,20.242443,2.933361,69.045210,77.216026,93.695001,63.000000,51.841437,41.590000,63.965554,22.520000,18.093596
55.014858,66.040810,161.530628,154.989724,43.443478,57.381494,59.234226,12.797536,158.001302,1.936253,66.054426,55.658589,153.710902,160.577806,151.117179,159.391706,88.746353,158.756405,0.002053,-1.739464,32.000000,-237.209378,159.409341,0.490735,15.270119,0.676473,253696.178415,0.913453,20.800733,20.250235,2.934533,69.048076,77.215600,93.699317,63.000000,51.854937,41.590000,63.926462,22.520000,18.093936
55.015246,66.039748,161.515069,154.990174,43.689890,57.381554,59.235526,12.797195,158.013708,1.936864,66.048305,55.657572,153.712005,160.591061,151.115195,159.404773,88.747231,158.767391,0.002046,-1.739454,32.000000,-237.209716,159.419737,0.490681,15.266786,0.677021,253689.627654,0.910137,20.791370,20.256300,2.936609,69.050785,77.214646,93.703200,63.000000,51.832054,41.590000,63.894676,22.520000,18.094749
55.015555,66.036653,161.498683,154.991532,43.960693,57.381488,59.068903,12.797363,158.030655,1.936726,66.036152,55.653852,153.712459,160.608303,151.112552,159.419599,88.748169,158.784329,0.002047,-1.739473,32.000000,-237.209533,159.433683,0.490656,15.267673,0.676549,253684.105885,0.910668,20.785595,20.261008,2.936127,69.052170,77.212825,93.706809,63.000000,51.839433,41.590000,63.855418,22.520000,18.095656
55.014101,66.031326,161.435820,154.993368,43.963526,57.381509,59.222003,12.798040,158.048640,1.925324,66.032113,55.651865,153.711797,160.623474,151.110370,159.430689,88.749393,158.798721,0.002051,-1.739480,32.000000,-237.208851,159.469464,0.479183,15.268367,0.676625,253682.614004,0.910639,20.784163,20.264860,2.935824,69.053573,77.212249,93.709503,63.000000,51.829928,41.590000,63.825412,22.520000,18.095955
55.008146,66.029197,161.401365,154.997923,43.927022,57.381614,59.230885,12.797792,158.071809,1.427150,66.025274,55.650379,153.713547,160.638618,151.108635,159.450203,88.751828,158.816958,0.002092,-1.738348,32.000000,-237.208945,159.514789,0.320362,15.266779,0.676511,253679.061371,0.913194,20.780771,20.271215,2.935509,69.056865,77.213372,93.713650,63.000000,51.797582,41.590000,63.793146,22.520000,18.096748
55.011874,66.025043,161.511272,155.003908,44.066019,57.381557,59.226550,12.797663,158.092640,1.420086,66.000848,55.653778,153.716944,160.657709,151.108964,159.469988,88.755980,158.840522,0.002056,-1.737165,32.000000,-237.209113,159.531280,0.320112,15.272086,0.676248,253674.384244,0.910847,20.776838,20.276189,2.934444,69.061432,77.213818,93.716775,63.000000,51.854281,41.590000,63.754168,22.520000,18.097492
55.011491,66.011907,161.622869,155.008458,44.060907,57.381580,59.219053,12.797502,158.111148,1.419995,65.971190,55.652199,153.719828,160.673930,151.108534,159.485255,88.758192,158.860825,0.002056,-1.737176,32.000000,-237.209309,159.552322,0.319818,15.272777,0.676254,253672.743371,0.910816,20.780421,20.281606,2.934136,69.065457,77.212424,93.718551,63.000000,51.932736,41.590000,63.720833,22.520000,18.096981
55.005287,65.993720,161.692976,155.012577,43.974515,57.381420,59.181791,12.797003,158.127161,1.419494,65.945326,55.647280,153.722426,160.690307,151.110187,159.505369,88.760483,158.880558,0.002056,-1.737154,32.000000,-237.209737,159.568753,0.320195,15.271462,0.676394,253663.969035,0.910803,20.772691,20.287599,2.935935,69.069576,77.210609,93.720839,63.000000,51.996862,41.590000,63.696118,22.520000,18.095453
54.988520,65.972255,161.612261,155.018708,43.926209,57.381425,59.234440,12.796478,158.154963,1.404360,65.928905,55.631080,153.726791,160.704313,151.113499,159.525955,88.763224,158.901940,0.002093,-1.737143,32.000000,-237.210302,159.618023,0.306982,15.275920,0.676782,253651.822521,0.910894,20.759923,20.294126,2.937984,69.075776,77.208187,93.724036,63.000000,51.980750,41.590000,63.676088,22.520000,18.093472
54.971165,65.960098,161.552190,155.028767,44.114121,57.381525,59.255468,12.796688,158.180738,0.910987,65.923617,55.617219,153.729921,160.719501,151.115199,159.548796,88.764850,158.921601,0.002057,-1.737128,32.000000,-237.210164,159.665517,0.147142,15.272980,0.677159,253637.422407,0.911534,20.747688,20.300327,2.939590,69.080961,77.204966,93.724079,63.000000,51.945753,41.590000,63.663702,22.520000,18.092558
54.966950,65.955194,161.560372,155.039422,44.104262,57.377465,59.228261,12.796916,158.196447,0.904701,65.906048,55.611676,153.734435,160.734522,151.115911,159.565201,88.766528,158.938562,0.002049,-1.737101,32.000000,-237.210083,159.679800,0.147078,15.276453,0.676824,253623.978997,0.910979,20.742309,20.306790,2.939018,69.084757,77.201979,93.722482,63.000000,51.960512,41.590000,63.644826,22.520000,18.092783
54.964731,65.941213,161.556768,155.052184,44.162016,57.364994,59.200514,12.795509,158.209079,1.048196,65.860810,55.610044,153.741255,160.752010,151.116700,159.586793,88.768190,158.959707,0.002048,-1.737112,32.000000,-237.211613,159.661778,0.205222,15.277400,0.676930,253619.402630,0.910946,20.746809,20.313623,2.938853,69.088803,77.200001,93.721453,63.000000,51.965928,41.590000,63.616324,22.520000,18.092385
54.960031,65.918230,161.528087,155.060886,44.116524,57.364928,59.260620,12.795635,158.219400,1.415464,65.823391,55.603058,153.747289,160.766362,151.117038,159.607462,88.769681,158.976893,0.002057,-1.737114,32.000000,-237.211620,159.663674,0.318418,15.283159,0.676803,253597.514721,0.911366,20.745950,20.319244,2.939228,69.091635,77.197591,93.719742,63.000000,51.957808,41.590000,63.596634,22.520000,18.090172
54.944479,65.887859,161.502140,155.070113,44.003135,57.364813,59.223385,12.795873,158.236940,1.420435,65.796462,55.585867,153.755810,160.781918,151.120444,159.629625,88.773733,158.998235,0.002055,-1.737112,32.000000,-237.211303,159.682441,0.317998,15.282247,0.676604,253530.955060,0.911601,20.734100,20.326680,2.939281,69.096742,77.195151,93.719094,63.000000,51.956676,41.590000,63.582759,22.520000,18.086868
54.927894,65.870256,161.449042,155.078206,43.978591,57.364640,59.247527,12.796099,158.248020,1.420547,65.795158,55.568128,153.762704,160.792085,151.123012,159.646618,88.775727,159.011425,0.002045,-1.737096,32.000000,-237.211110,159.692096,0.318491,15.279648,0.676255,253513.282753,0.910706,20.715628,20.332581,2.939010,69.100671,77.192383,93.717943,63.000000,51.934506,41.590000,63.580598,22.520000,18.084754
54.910726,65.864463,161.349696,155.091611,43.838762,57.356215,59.204954,12.795548,158.261647,1.420212,65.795206,55.554806,153.773289,160.800060,151.129761,159.661383,88.779390,159.023561,0.002048,-1.737085,32.000000,-237.211479,159.701153,0.318339,15.281427,0.676345,253490.966288,0.911488,20.700188,20.337711,2.939370,69.106943,77.190478,93.718712,63.000000,51.887161,41.590000,63.576919,22.520000,18.084749
54.898572,65.862587,161.315949,155.105021,43.685442,57.348090,59.211180,12.794475,158.271501,1.420307,65.783207,55.545422,153.782220,160.805086,151.134255,159.671947,88.780818,159.033984,0.002059,-1.737123,32.000000,-237.212616,159.708336,0.317964,15.285085,0.676429,253480.421890,0.911375,20.698511,20.341391,2.939291,69.110772,77.188544,93.720068,63.000000,51.862011,41.590000,63.573232,22.520000,18.085369
54.885235,65.852350,161.369191,155.120122,43.580042,57.347959,59.207746,12.793731,158.292167,1.186236,65.764158,55.531686,153.791738,160.813298,151.139592,159.685017,88.782929,159.044888,0.002092,-1.737096,32.000000,-237.213482,159.778497,0.227920,15.292650,0.676085,253440.427449,0.912198,20.709210,20.342947,2.938400,69.115086,77.184384,93.722039,63.000000,51.879335,41.590000,63.569765,22.520000,18.085170
54.872394,65.840113,161.465551,155.132116,43.578505,57.347906,59.188209,12.794205,158.294457,1.273483,65.748825,55.516892,153.799867,160.819742,151.145347,159.696482,88.784865,159.059894,0.002058,-1.737111,32.000000,-237.212971,159.738213,0.276084,15.295256,0.675855,253405.929357,0.912192,20.719011,20.346001,2.938436,69.119000,77.181481,93.724118,63.000000,51.967318,41.590000,63.570020,22.520000,18.084348
54.850115,65.825802,161.424225,155.146952,43.557628,57.335778,59.220106,12.794196,158.302402,1.415984,65.751157,55.496538,153.810513,160.822757,151.151306,159.702871,88.787065,159.068750,0.002056,-1.737080,32.000000,-237.212840,159.751582,0.317585,15.299456,0.675880,253400.032907,0.912463,20.721589,20.348581,2.940120,69.123552,77.178554,93.724878,63.000000,51.953415,41.590000,63.581285,22.520000,18.083040
54.838720,65.824130,161.406644,155.160849,43.414969,57.323703,59.176015,12.794683,158.308699,1.416158,65.756021,55.485804,153.819990,160.826518,151.156773,159.707548,88.788233,159.075587,0.002057,-1.737034,32.000000,-237.212332,159.759369,0.317430,15.303395,0.676288,253392.816775,0.912970,20.721693,20.353099,2.942564,69.128006,77.175560,93.723665,63.000000,51.928463,41.590000,63.587115,22.520000,18.083417
54.827157,65.825642,161.464524,155.178068,43.283997,57.323698,59.202990,12.793725,158.313670,1.416229,65.744211,55.473829,153.832961,160.828570,151.164199,159.714999,88.790570,159.082836,0.002092,-1.737040,32.000000,-237.213199,159.766150,0.318028,15.305255,0.676072,253333.426339,0.912660,20.728799,20.354705,2.943006,69.132803,77.172387,93.720187,63.000000,51.971672,41.590000,63.592359,22.520000,18.084681
54.817267,65.818596,161.448576,155.190534,43.373505,57.323493,59.187798,12.793451,158.318771,1.416332,65.728922,55.460409,153.843322,160.831816,151.171517,159.717367,88.791721,159.087046,0.002055,-1.737020,32.000000,-237.213409,159.768653,0.317755,15.302339,0.675838,253281.378595,0.913354,20.738083,20.356479,2.943297,69.135966,77.169806,93.716265,63.000000,51.985074,41.590000,63.598213,22.520000,18.084824
54.796586,65.806392,161.399733,155.203797,43.178602,57.323553,59.231555,12.793264,158.320192,1.416178,65.734375,55.435185,153.855645,160.833151,151.179914,159.720581,88.792373,159.084846,0.002046,-1.736952,32.000000,-237.213486,159.776067,0.318135,15.297935,0.676133,253283.871677,0.913154,20.750716,20.357257,2.944974,69.138233,77.167420,93.712444,63.000000,51.953116,41.590000,63.614545,22.520000,18.084002
54.777147,65.805520,161.342927,155.215816,42.968900,57.323388,59.222451,12.793755,158.317341,1.416053,65.757112,55.417978,153.864980,160.832274,151.187665,159.720394,88.792712,159.080809,0.002046,-1.736954,32.000000,-237.213057,159.772563,0.318140,15.297659,0.676319,253279.731941,0.913550,20.753180,20.357917,2.945214,69.139742,77.165826,93.709713,63.000000,51.932433,41.590000,63.635219,22.520000,18.084377
54.764215,65.820884,161.319297,155.233007,42.790602,57.299872,59.235117,12.794129,158.314440,1.416359,65.780505,55.408274,153.875157,160.823115,151.194534,159.714412,88.793201,159.076074,0.002057,-1.736983,32.000000,-237.212778,159.768278,0.317870,15.296404,0.676575,253276.910418,0.913228,20.760874,20.356318,2.945434,69.141345,77.165001,93.704462,63.000000,51.909856,41.590000,63.654942,22.520000,18.087144
54.758633,65.833231,161.318375,155.246977,42.766638,57.298320,59.268947,12.794892,158.303967,1.579050,65.786965,55.402447,153.883969,160.819638,151.199246,159.710656,88.793307,159.070977,0.002054,-1.736990,32.000000,-237.212069,159.725944,0.383484,15.296936,0.676617,253281.607337,0.913722,20.778707,20.354244,2.945442,69.141725,77.164074,93.699385,63.000000,51.931375,41.590000,63.666914,22.520000,18.089885
54.752602,65.839197,161.274143,155.260441,42.503480,57.276385,59.249981,12.794719,158.295871,1.931298,65.788149,55.394482,153.897641,160.813321,151.206483,159.700848,88.795839,159.068169,0.002046,-1.736993,32.000000,-237.212134,159.709776,0.490090,15.295795,0.676510,253193.152964,0.913428,20.806519,20.351719,2.945706,69.143278,77.164018,93.696162,63.000000,51.895147,41.590000,63.676182,22.520000,18.092019
54.735323,65.840264,161.262163,155.269531,42.306272,57.256103,59.170775,12.795356,158.290044,1.934047,65.806500,55.380750,153.909757,160.806656,151.213797,159.692643,88.796329,159.064167,0.002044,-1.737035,32.000000,-237.211387,159.703647,0.489807,15.294115,0.676562,253197.432206,0.913015,20.824238,20.349421,2.945990,69.145261,77.163537,93.694344,63.000000,51.891677,41.590000,63.698365,22.520000,18.092977
54.713840,65.850408,161.348337,155.280715,42.007840,57.253087,59.227052,12.796000,158.283565,1.898878,65.847026,55.361466,153.922345,160.792629,151.223847,159.679001,88.796244,159.049127,0.002058,-1.737023,32.000000,-237.210713,159.717214,0.469875,15.291782,0.676273,253104.103288,0.913083,20.836011,20.345681,2.945506,69.148543,77.161495,93.690657,63.000000,51.939345,41.590000,63.733395,22.520000,18.095152
54.700202,65.870709,161.412934,155.292496,41.947432,57.232718,59.232439,12.795165,158.278876,1.442034,65.883410,55.346135,153.932144,160.781387,151.231452,159.665713,88.793915,159.037832,0.002089,-1.737035,32.000000,-237.211524,159.734645,0.323912,15.290293,0.676287,253020.634007,0.914303,20.853716,20.343470,2.946217,69.151064,77.158899,93.687456,63.000000,51.989739,41.590000,63.759957,22.520000,18.098574
54.693458,65.898145,161.491135,155.308023,41.906991,57.212738,59.235378,12.794946,158.265728,1.417254,65.906363,55.341792,153.945222,160.767420,151.240096,159.648015,88.792614,159.022689,0.002054,-1.737000,32.000000,-237.211759,159.722970,0.318788,15.285867,0.677001,253021.677141,0.913808,20.884551,20.337088,2.948949,69.155887,77.156096,93.685059,63.000000,52.025782,41.590000,63.785458,22.520000,18.103614
54.691812,65.913053,161.481273,155.319849,41.864683,57.196555,59.261659,12.795025,158.257956,1.416850,65.905363,55.344906,153.956567,160.762502,151.247642,159.633555,88.791987,159.013704,0.002054,-1.737023,32.000000,-237.211764,159.717011,0.319066,15.288571,0.677297,252953.927703,0.913701,20.917990,20.334560,2.950865,69.159629,77.153864,93.683030,63.000000,52.037592,41.590000,63.801435,22.520000,18.106905
54.683346,65.914213,161.395833,155.330245,41.679603,57.180252,59.219155,12.795818,158.241892,1.416868,65.903633,55.336927,153.968334,160.751700,151.255207,159.620074,88.791082,159.002626,0.002054,-1.737019,32.000000,-237.211031,159.708984,0.318924,15.286771,0.677708,252890.097594,0.913528,20.951924,20.329348,2.952659,69.161855,77.149483,93.679812,63.000000,52.005701,41.590000,63.826461,22.520000,18.108638
54.672932,65.912967,161.395350,155.337396,41.555280,57.159991,59.256562,12.795992,158.228969,1.416711,65.916075,55.324011,153.977949,160.742106,151.261436,159.611265,88.791510,158.990484,0.002080,-1.736991,32.000000,-237.210912,159.697158,0.319200,15.285321,0.677408,252830.706707,0.912931,20.968417,20.326110,2.952568,69.163757,77.146623,93.677717,63.000000,51.994349,41.590000,63.852129,22.520000,18.109270
54.660957,65.920223,161.347935,155.346724,41.376982,57.135699,59.221632,12.795638,158.210921,1.416992,65.930426,55.316314,153.989627,160.723725,151.269085,159.593592,88.791800,158.978203,0.002046,-1.736988,32.000000,-237.211306,159.679713,0.319036,15.282547,0.677075,252763.158768,0.913485,20.977736,20.322250,2.951462,69.166308,77.144705,93.672896,63.000000,51.994300,41.590000,63.886917,22.520000,18.111172
54.656387,65.928989,161.240554,155.354820,41.147643,57.115495,59.238201,12.795039,158.201143,1.216890,65.939251,55.312781,153.999256,160.714009,151.275699,159.581963,88.791341,158.962964,0.002039,-1.736983,32.000000,-237.211983,159.698256,0.249999,15.278477,0.677037,252675.721450,0.912774,20.986526,20.316598,2.952016,69.167375,77.143338,93.668751,63.000000,51.936584,41.590000,63.910359,22.520000,18.113315
54.652989,65.936949,161.286939,155.363544,40.734773,57.099229,59.199620,12.793728,158.177758,1.413351,65.931669,55.309267,154.010098,160.697482,151.284958,159.570231,88.790967,158.948910,0.002038,-1.736941,32.000000,-237.213304,159.656282,0.318427,15.267515,0.676857,252577.347280,0.913163,21.005326,20.311027,2.951795,69.168384,77.141943,93.664416,63.000000,51.952183,41.590000,63.937337,22.520000,18.115694
54.647584,65.933964,161.366009,155.367965,40.609202,57.095187,59.062431,12.794523,158.167471,1.416522,65.926366,55.303487,154.018505,160.687901,151.292629,159.557725,88.790566,158.938367,0.002051,-1.736966,32.000000,-237.212613,159.648597,0.318409,15.265955,0.676456,252496.532497,0.912691,21.018496,20.304929,2.950077,69.167825,77.140866,93.661579,63.000000,51.989558,41.590000,63.960798,22.520000,18.116487
54.633885,65.930012,161.260233,155.372509,40.619942,57.071099,59.237866,12.794971,158.154559,1.416987,65.935476,55.291254,154.027168,160.674883,151.301281,159.543983,88.789779,158.928845,0.002048,-1.736927,32.000000,-237.212247,159.635706,0.318320,15.263423,0.676998,252431.709170,0.913108,21.029732,20.299257,2.951109,69.167846,77.140288,93.661270,63.000000,51.954407,41.590000,64.000359,22.520000,18.116949
54.624411,65.932944,161.178931,155.377304,40.525941,57.051006,59.212732,12.794239,158.139862,1.416839,65.950867,55.284548,154.033700,160.659811,151.307591,159.530347,88.788789,158.915252,0.002041,-1.736911,32.000000,-237.213084,159.628374,0.318221,15.265814,0.677393,252413.820387,0.915257,21.031959,20.295121,2.952848,69.168517,77.139256,93.660636,63.000000,51.915099,41.590000,64.034942,22.520000,18.118128
54.624667,65.943863,161.166056,155.384883,40.433745,57.026499,59.261665,12.795132,158.121897,1.482700,65.951623,55.286715,154.041225,160.642861,151.313747,159.512869,88.788191,158.900676,0.002042,-1.736947,32.000000,-237.212326,159.585877,0.349520,15.265665,0.676980,252309.758893,0.912404,21.041216,20.291812,2.951652,69.170943,77.137018,93.657630,63.000000,51.882268,41.590000,64.066093,22.520000,18.120699
54.627869,65.946364,161.105139,155.390017,40.534455,57.006043,59.064296,12.796140,158.101656,2.060352,65.933867,55.289533,154.047232,160.632533,151.319526,159.501616,88.788463,158.891036,0.002059,-1.736929,32.000000,-237.211313,159.525446,0.540814,15.264137,0.676448,252227.097618,0.912652,21.053285,20.286951,2.950676,69.173295,77.135024,93.653730,63.000000,51.851133,41.590000,64.085070,22.520000,18.122270
54.622559,65.935802,161.100087,155.392420,40.492026,57.001252,59.131665,12.795912,158.087935,2.194774,65.920767,55.279283,154.055607,160.617926,151.326655,159.491413,88.788883,158.879700,0.002081,-1.736926,32.000000,-237.211545,159.519125,0.575771,15.262840,0.676136,252127.647205,0.911529,21.063958,20.281277,2.950426,69.176404,77.133583,93.650722,63.000000,51.839969,41.590000,64.115215,22.520000,18.122142
54.616286,65.927938,161.072925,155.393395,40.448684,56.984870,59.239944,12.795028,158.078655,2.143582,65.920031,55.268905,154.061746,160.606690,151.333106,159.481671,88.789148,158.872634,0.002048,-1.736912,32.000000,-237.212443,159.539279,0.548731,15.261327,0.675683,252037.600937,0.914193,21.063370,20.276858,2.949138,69.178089,77.132849,93.648485,63.000000,51.818907,41.590000,64.147390,22.520000,18.121773
54.608774,65.925413,161.036557,155.395653,40.550414,56.980285,59.245202,12.795405,158.074752,1.698298,65.916053,55.263273,154.065961,160.599545,151.339156,159.478748,88.787408,158.861580,0.002050,-1.736924,32.000000,-237.212127,159.557660,0.408163,15.259860,0.675717,252009.878412,0.913148,21.057929,20.271558,2.949332,69.179493,77.132148,93.643827,63.000000,51.787486,41.590000,64.181552,22.520000,18.122251
54.604932,65.921953,161.067553,155.399675,40.971451,56.980246,59.244679,12.793911,158.063705,1.676003,65.897812,55.256594,154.069736,160.590148,151.346713,159.471670,88.785519,158.849465,0.002052,-1.736922,32.000000,-237.213779,159.550030,0.403703,15.259229,0.675550,251933.252300,0.911313,21.056115,20.268253,2.949174,69.178724,77.131373,93.636579,63.000000,51.815083,41.590000,64.216517,22.520000,18.123012
54.601173,65.910706,161.026828,155.402894,41.442757,56.961571,59.220322,12.793174,158.058691,1.675071,65.870796,55.251864,154.073183,160.585334,151.351948,159.466375,88.784317,158.840543,0.002073,-1.736918,32.000000,-237.214545,159.545982,0.403385,15.255934,0.675514,251915.242194,0.911291,21.060836,20.265233,2.948914,69.177151,77.131794,93.629410,63.000000,51.776560,41.590000,64.251226,22.520000,18.122657
54.595782,65.897176,161.032529,155.404356,41.696525,56.959213,59.139248,12.793395,158.054279,1.674988,65.848623,55.250148,154.076265,160.583273,151.358364,159.461508,88.785468,158.834370,0.002039,-1.736950,32.000000,-237.214476,159.546130,0.403974,15.254874,0.675705,251915.818762,0.911361,21.061083,20.261907,2.949689,69.176069,77.133858,93.623721,63.000000,51.775164,41.590000,64.284015,22.520000,18.121671
54.584019,65.879205,161.003613,155.405160,42.108414,56.958972,59.174839,12.793919,158.047997,1.674755,65.833467,55.241459,154.078578,160.578620,151.365912,159.458277,88.784853,158.834767,0.002033,-1.736948,32.000000,-237.213916,159.540765,0.403862,15.257898,0.675502,251827.348175,0.911479,21.053463,20.259270,2.949146,69.172152,77.137438,93.614321,63.000000,51.761444,41.590000,64.329410,22.520000,18.120155
54.578446,65.869341,161.050077,155.406709,42.234274,56.950907,59.245392,12.794103,158.042219,1.674210,65.829883,55.236245,154.079395,160.569623,151.371040,159.453954,88.784405,158.829645,0.002030,-1.736922,32.000000,-237.213656,159.536901,0.403689,15.252841,0.675583,251807.380953,0.912758,21.045135,20.255461,2.949542,69.168560,77.140827,93.604809,63.000000,51.770838,41.590000,64.365797,22.520000,18.119431
54.575546,65.864841,161.123714,155.410241,42.500818,56.942989,59.242081,12.793962,158.037753,1.673598,65.822415,55.234720,154.081766,160.562627,151.376236,159.448774,88.784160,158.829076,0.002046,-1.736900,32.000000,-237.213763,159.534488,0.403991,15.253977,0.675454,251797.222002,0.912379,21.038514,20.256246,2.949647,69.166225,77.146491,93.592536,63.000000,51.820758,41.590000,64.406878,22.520000,18.119715
54.576022,65.860804,161.185793,155.413265,42.766368,56.942868,59.195930,12.792905,158.032512,1.673267,65.809328,55.234714,154.083742,160.554164,151.379789,159.442491,88.782354,158.826492,0.002040,-1.736890,32.000000,-237.214786,159.533443,0.403779,15.256115,0.675824,251756.472175,0.911242,21.034029,20.254490,2.950800,69.165207,77.150455,93.581884,63.000000,51.845863,41.590000,64.436624,22.520000,18.120035
54.573508,65.851562,161.162702,155.415612,42.929196,56.942632,59.225256,12.792328,158.028010,1.672720,65.793397,55.232847,154.086568,160.551591,151.386348,159.439368,88.781174,158.824048,0.002033,-1.736866,32.000000,-237.215294,159.536794,0.404104,15.251199,0.676000,251719.484651,0.911209,21.032326,20.254490,2.952306,69.162687,77.155378,93.570772,63.000000,51.847932,41.590000,64.475345,22.520000,18.119861
54.566995,65.842290,161.238108,155.416495,43.067740,56.942438,59.098559,12.792401,158.025360,1.641550,65.788346,55.224957,154.088894,160.549287,151.390189,159.434252,88.780465,158.822986,0.002034,-1.736893,32.000000,-237.215120,159.547004,0.389008,15.250468,0.676131,251717.837312,0.911899,21.027831,20.255184,2.953418,69.161426,77.158522,93.561939,63.000000,51.872959,41.590000,64.511055,22.520000,18.119365
54.560545,65.836506,161.288169,155.418289,43.240057,56.942367,59.177139,12.794306,158.032196,1.218051,65.798184,55.219944,154.090912,160.548468,151.392965,159.426610,88.779466,158.825659,0.002052,-1.736941,32.000000,-237.213211,159.574725,0.254848,15.253151,0.676265,251711.967966,0.911467,21.021016,20.255312,2.953131,69.161373,77.163101,93.551951,63.000000,51.910337,41.590000,64.559970,22.520000,18.119319
54.563980,65.839383,161.257443,155.421481,43.352174,56.942223,59.193874,12.794175,158.021982,1.641008,65.799022,55.222469,154.094085,160.542296,151.396698,159.425641,88.778754,158.822045,0.002071,-1.736921,32.000000,-237.213345,159.532392,0.398300,15.251358,0.676666,251707.179467,0.913516,21.018030,20.255564,2.954865,69.162330,77.166519,93.544494,63.000000,51.907163,41.590000,64.588877,22.520000,18.120429
54.572078,65.839301,161.241901,155.423387,43.594006,56.941835,59.199831,12.794088,158.019479,1.669744,65.784580,55.227554,154.096946,160.537387,151.401572,159.423806,88.777527,158.814694,0.002037,-1.736953,32.000000,-237.213334,159.532703,0.405199,15.252666,0.676814,251705.517605,0.912407,21.018472,20.257713,2.956132,69.162861,77.170400,93.535973,63.000000,51.893374,41.590000,64.619708,22.520000,18.121651
54.575998,65.832697,161.346311,155.422462,43.714397,56.941751,59.195723,12.794205,158.019407,1.670102,65.770099,55.229111,154.098255,160.536476,151.404260,159.423580,88.775824,158.814932,0.002038,-1.736992,32.000000,-237.213235,159.526966,0.405263,15.251699,0.676727,251706.708722,0.912091,21.018033,20.256870,2.955383,69.162605,77.171975,93.530680,63.000000,51.939583,41.590000,64.642347,22.520000,18.121659
54.570215,65.822536,161.373606,155.419301,43.725552,56.941688,59.234426,12.793605,158.018000,1.636928,65.773525,55.222927,154.099892,160.530981,151.407534,159.420294,88.774593,158.813465,0.002037,-1.737012,32.000000,-237.213633,159.535794,0.389753,15.253388,0.676501,251703.472306,0.911843,21.010134,20.254931,2.954659,69.161687,77.174859,93.528116,63.000000,51.982233,41.590000,64.684956,22.520000,18.121088
54.565330,65.822022,161.376311,155.417149,43.696636,56.949792,59.219518,12.792188,158.026529,1.123222,65.792500,55.220079,154.101264,160.524202,151.410596,159.415844,88.773427,158.805883,0.002048,-1.737010,32.000000,-237.214988,159.599921,0.210015,15.256363,0.676885,251698.927168,0.911816,20.999746,20.256736,2.956360,69.160925,77.178233,93.529267,63.000000,51.991697,41.590000,64.721871,22.520000,18.121546
54.566674,65.830980,161.332530,155.416506,43.577860,56.961653,59.214816,12.791952,158.022909,0.893371,65.804494,55.224123,154.103661,160.516568,151.412932,159.410645,88.772170,158.801705,0.002034,-1.737007,32.000000,-237.215144,159.593469,0.147581,15.255291,0.676970,251694.223813,0.911302,20.995167,20.257336,2.957174,69.159476,77.180858,93.532385,63.000000,51.965935,41.590000,64.754443,22.520000,18.123488
54.576431,65.840819,161.364335,155.415864,43.687209,56.989926,59.223027,12.792792,158.020606,0.891519,65.811816,55.238577,154.105413,160.509714,151.416493,159.399003,88.771708,158.791975,0.002013,-1.736994,32.000000,-237.214302,159.584526,0.148476,15.258687,0.677014,251732.521990,0.911750,20.999369,20.255239,2.957488,69.158937,77.183770,93.539668,63.000000,51.988768,41.590000,64.787015,22.520000,18.126267
54.579713,65.844356,161.473143,155.413690,43.637885,57.010187,59.254681,12.791702,158.013663,0.892052,65.821378,55.240713,154.106501,160.499254,151.418631,159.388693,88.772323,158.786725,0.002011,-1.736959,32.000000,-237.215362,159.577220,0.148044,15.257950,0.677031,251792.422065,0.912009,21.007030,20.254696,2.956613,69.157926,77.184531,93.547128,63.000000,52.044091,41.590000,64.813303,22.520000,18.127647
54.585034,65.851238,161.464824,155.409313,43.317750,57.030289,59.238909,12.791809,157.995111,1.099028,65.845575,55.247424,154.104730,160.487172,151.419080,159.377211,88.772320,158.777195,0.002032,-1.736950,32.000000,-237.215226,159.528536,0.227525,15.259301,0.677224,251921.915327,0.912179,21.007451,20.250968,2.956667,69.156740,77.185409,93.557188,63.000000,52.060019,41.590000,64.844161,22.520000,18.129449
54.590587,65.863285,161.412997,155.405323,43.034176,57.030113,59.238246,12.791837,157.982449,1.404118,65.875433,55.257397,154.102452,160.473484,151.420066,159.364275,88.772384,158.770519,0.002029,-1.738103,32.000000,-237.215199,159.504937,0.320657,15.259591,0.677886,252012.204599,0.911963,21.007820,20.248093,2.958483,69.156132,77.186077,93.565790,63.000000,52.044451,41.590000,64.866661,22.520000,18.131881
54.606854,65.885174,161.394338,155.400432,42.847616,57.054400,59.206849,12.792682,157.973161,1.408140,65.908855,55.268863,154.098089,160.457044,151.419607,159.353660,88.772655,158.759484,0.002025,-1.739191,32.000000,-237.214146,159.490048,0.319794,15.258943,0.677976,252104.434589,0.912446,21.009568,20.243994,2.958042,69.156723,77.185962,93.576558,63.000000,52.029575,41.590000,64.883923,22.520000,18.135928
54.617981,65.903655,161.259681,155.395385,42.667467,57.074755,59.246366,12.791908,157.962764,1.408767,65.929897,55.277882,154.094467,160.445349,151.418711,159.340812,88.773947,158.746926,0.002025,-1.739211,32.000000,-237.215112,159.478590,0.320065,15.258696,0.677705,252110.813633,0.912380,21.016257,20.241055,2.956792,69.157911,77.184759,93.586444,63.000000,51.966435,41.590000,64.895789,22.520000,18.139607
54.630028,65.921082,161.113082,155.386935,42.595994,57.099210,59.228120,12.792588,157.952389,1.409088,65.959501,55.286422,154.089742,160.434881,151.416643,159.329709,88.774665,158.729301,0.002050,-1.739227,32.000000,-237.214318,159.465516,0.319955,15.258228,0.677774,252228.713921,0.913005,21.022449,20.236032,2.955569,69.159678,77.182254,93.598580,63.000000,51.881142,41.590000,64.912388,22.520000,18.143216
54.638704,65.936697,161.103465,155.378735,42.475505,57.119681,59.206335,12.793014,157.943106,1.409643,65.988198,55.293953,154.085185,160.424343,151.415310,159.316666,88.774873,158.711862,0.002061,-1.739269,32.000000,-237.213867,159.449975,0.319565,15.259785,0.677388,252327.171723,0.912561,21.030197,20.229331,2.952502,69.161075,77.180145,93.608617,63.000000,51.846497,41.590000,64.925151,22.520000,18.146326
54.648891,65.958520,161.100339,155.367859,42.267869,57.144078,59.167235,12.793441,157.924787,1.507788,66.021865,55.306926,154.078971,160.412640,151.413989,159.300062,88.776476,158.689579,0.002034,-1.739276,32.000000,-237.213499,159.406607,0.360600,15.255119,0.677004,252443.490380,0.913053,21.036005,20.221023,2.949167,69.162028,77.178545,93.621368,63.000000,51.864164,41.590000,64.939097,22.520000,18.150516
54.664730,65.977179,161.114184,155.358520,42.337635,57.164499,59.210136,12.794593,157.912018,1.910262,66.044900,55.321633,154.074114,160.397388,151.410741,159.288422,88.776353,158.672648,0.002035,-1.739306,32.000000,-237.212314,159.366252,0.487212,15.257968,0.677048,252542.381197,0.913594,21.043254,20.213304,2.948523,69.163530,77.176821,93.631934,63.000000,51.866427,41.590000,64.942270,22.520000,18.154139
54.683742,65.996790,161.070041,155.346070,42.316587,57.189002,59.223993,12.794829,157.902693,1.925257,66.064427,55.342110,154.067204,160.384871,151.408885,159.273754,88.775578,158.655890,0.002036,-1.739311,32.000000,-237.212103,159.350173,0.490433,15.258031,0.677442,252661.134576,0.914453,21.055254,20.202100,2.947916,69.165544,77.175764,93.644919,63.000000,51.839438,41.590000,64.942651,22.520000,18.158278
54.697414,66.008596,161.065925,155.334068,42.262933,57.209344,59.208516,12.794143,157.891077,1.925166,66.076464,55.355080,154.060989,160.373491,151.407354,159.264000,88.775935,158.638659,0.002047,-1.739288,32.000000,-237.212816,159.333098,0.491034,15.257280,0.677434,252760.125018,0.913870,21.058644,20.194930,2.947315,69.166576,77.173628,93.654673,63.000000,51.837102,41.590000,64.941050,22.520000,18.161100
54.705626,66.018806,161.065414,155.318642,42.216599,57.233584,59.228495,12.793578,157.886111,1.441735,66.091753,55.365535,154.050755,160.358364,151.401662,159.249213,88.776474,158.622624,0.002020,-1.739270,32.000000,-237.213415,159.370369,0.324941,15.258603,0.677333,252877.653695,0.913744,21.059931,20.188485,2.945483,69.167710,77.170910,93.664463,63.000000,51.812179,41.590000,64.945974,22.520000,18.163797
54.714714,66.027894,161.044281,155.306818,42.131261,57.253706,59.191590,12.793812,157.878383,1.412442,66.112164,55.376966,154.041990,160.351016,151.396020,159.235348,88.777201,158.613639,0.002019,-1.739240,32.000000,-237.213103,159.360811,0.317895,15.255703,0.677435,252971.484544,0.914084,21.058562,20.180706,2.944672,69.168692,77.168348,93.672190,63.000000,51.809687,41.590000,64.947937,22.520000,18.166020
54.730994,66.042507,160.984971,155.294243,42.166238,57.278064,59.216378,12.793378,157.863496,1.631440,66.126105,55.398363,154.031985,160.341379,151.391311,159.219890,88.778977,158.601714,0.002016,-1.739246,32.000000,-237.213529,159.307998,0.401192,15.253115,0.677570,253082.764903,0.914036,21.060861,20.173256,2.944220,69.170649,77.167541,93.680822,63.000000,51.776399,41.590000,64.945758,22.520000,18.169321
54.751287,66.051218,160.953517,155.283878,42.273865,57.298514,59.194861,12.793851,157.856109,1.926110,66.123046,55.419188,154.022205,160.337046,151.386522,159.212975,88.779193,158.591908,0.002044,-1.739216,32.000000,-237.213181,159.285167,0.489701,15.257173,0.677745,253174.703568,0.914782,21.061194,20.168657,2.943345,69.171684,77.166282,93.685931,63.000000,51.745964,41.590000,64.930231,22.520000,18.171755
54.766864,66.051861,160.917122,155.268950,42.482613,57.314754,59.226879,12.794178,157.849784,1.929206,66.121348,55.435041,154.009436,160.329663,151.380831,159.205698,88.779412,158.587200,0.002039,-1.739202,32.000000,-237.213008,159.278638,0.489167,15.254911,0.677731,253285.884548,0.914522,21.060126,20.161742,2.941386,69.172794,77.163252,93.690663,63.000000,51.713266,41.590000,64.917612,22.520000,18.173375
54.776740,66.051372,160.912975,155.255827,42.690084,57.323066,59.232064,12.793989,157.843503,1.929210,66.128708,55.443377,153.997908,160.323596,151.375657,159.198604,88.778886,158.580139,0.002036,-1.739226,32.000000,-237.213230,159.270100,0.489585,15.254607,0.677410,253375.670972,0.914828,21.049298,20.157300,2.939721,69.174418,77.159886,93.691873,63.000000,51.694145,41.590000,64.909327,22.520000,18.174293
54.787896,66.056350,160.931607,155.240809,42.780699,57.323249,59.264167,12.793536,157.834087,1.928925,66.138639,55.455558,153.983554,160.320521,151.368459,159.190996,88.778273,158.573206,0.002035,-1.739267,32.000000,-237.213722,159.264387,0.488980,15.250766,0.677357,253442.769132,0.914306,21.034945,20.155052,2.938220,69.174935,77.154059,93.691581,63.000000,51.700237,41.590000,64.899286,22.520000,18.176092
54.801463,66.062160,160.907228,155.228966,42.842345,57.323241,59.165335,12.793913,157.830509,1.928787,66.138289,55.468778,153.972443,160.318094,151.362697,159.186495,88.777731,158.569074,0.002062,-1.739268,32.000000,-237.213282,159.259277,0.488971,15.246722,0.677316,253476.273633,0.914175,21.024950,20.152534,2.937615,69.175770,77.149378,93.690216,63.000000,51.685501,41.590000,64.885070,22.520000,18.178022
54.818345,66.064013,160.881253,155.214653,42.993229,57.323656,59.251628,12.794586,157.838664,1.837841,66.127987,55.481526,153.960058,160.321850,151.356492,159.187553,88.777295,158.567429,0.002068,-1.739232,32.000000,-237.212662,159.283050,0.449888,15.249078,0.677427,253477.516912,0.913489,21.019193,20.150159,2.937357,69.177435,77.142807,93.690543,63.000000,51.660613,41.590000,64.863256,22.520000,18.179704
54.831012,66.059541,160.810185,155.202142,43.242766,57.344051,59.254319,12.794572,157.834395,1.851787,66.121595,55.490305,153.950195,160.326470,151.351689,159.188746,88.777533,158.568154,0.002053,-1.738658,32.000000,-237.212622,159.254126,0.466321,15.247845,0.677338,253478.149964,0.914779,21.011949,20.148922,2.936185,69.178168,77.136564,93.692608,63.000000,51.612261,41.590000,64.845415,22.520000,18.180247
54.842071,66.053839,160.767620,155.187195,43.386829,57.348328,59.250998,12.795295,157.830952,1.930946,66.114110,55.503288,153.937191,160.329195,151.343846,159.187472,88.776855,158.567960,0.002038,-1.736897,32.000000,-237.211806,159.250456,0.489088,15.246661,0.676912,253476.155570,0.913147,20.997561,20.148648,2.934807,69.176517,77.127234,93.694370,63.000000,51.570677,41.590000,64.823722,22.520000,18.180706
54.851457,66.050415,160.843727,155.175117,43.524601,57.348016,59.274261,12.796485,157.834394,1.930752,66.111515,55.515227,153.927431,160.332029,151.336877,159.186570,88.775373,158.569161,0.002038,-1.736890,32.000000,-237.210505,159.250930,0.488984,15.246262,0.676749,253558.333101,0.913186,20.980907,20.148721,2.932833,69.176443,77.119196,93.694112,63.000000,51.579686,41.590000,64.807231,22.520000,18.181209
54.861611,66.047939,160.899127,155.162111,43.380059,57.347922,59.237556,12.795698,157.835849,1.931146,66.104978,55.526889,153.913932,160.331072,151.328064,159.183830,88.772356,158.574309,0.002038,-1.736850,32.000000,-237.211305,159.249148,0.488842,15.248313,0.676525,253570.096716,0.913087,20.964570,20.149317,2.931465,69.176681,77.109441,93.692914,63.000000,51.610071,41.590000,64.783896,22.520000,18.182093
54.871145,66.045584,160.893746,155.151959,43.382595,57.347848,59.260564,12.796558,157.836091,1.930852,66.101155,55.540674,153.902744,160.335971,151.321420,159.184722,88.770722,158.582366,0.002025,-1.736846,32.000000,-237.210551,159.254582,0.489421,15.248714,0.676714,253564.667975,0.912543,20.952121,20.151315,2.932351,69.177371,77.101922,93.692110,63.000000,51.627236,41.590000,64.764508,22.520000,18.182792
54.885933,66.043271,160.927658,155.140524,43.563804,57.347974,59.073331,12.797740,157.842677,1.881855,66.093480,55.549772,153.889037,160.343384,151.313267,159.190232,88.768062,158.591475,0.002009,-1.736864,32.000000,-237.209421,159.270668,0.468686,15.247776,0.676696,253562.315570,0.912914,20.939884,20.156552,2.932818,69.180069,77.093027,93.689968,63.000000,51.603623,41.590000,64.733204,22.520000,18.183745
54.890723,66.039924,160.950657,155.131222,43.735720,57.347880,59.216262,12.798107,157.852854,1.442215,66.097788,55.550139,153.877709,160.350411,151.308183,159.191207,88.768317,158.601107,0.002006,-1.736845,32.000000,-237.209003,159.314514,0.324637,15.247228,0.676526,253559.111394,0.912377,20.928365,20.161660,2.932211,69.183528,77.085739,93.688483,63.000000,51.613962,41.590000,64.712761,22.520000,18.184294
54.904653,66.041492,160.937255,155.121933,43.821764,57.347791,59.207532,12.799602,157.846510,1.911573,66.099973,55.560496,153.864938,160.353834,151.298797,159.195853,88.767833,158.609833,0.002034,-1.736822,32.000000,-237.207689,159.273022,0.486545,15.247686,0.676502,253555.894255,0.914993,20.911839,20.168243,2.932038,69.187374,77.076958,93.687209,63.000000,51.627940,41.590000,64.682281,22.520000,18.185570
54.917825,66.044261,160.890309,155.115386,44.093923,57.347801,59.195643,12.799619,157.850727,1.935558,66.093847,55.570264,153.854273,160.358211,151.290621,159.201731,88.767030,158.613654,0.002030,-1.736845,32.000000,-237.207610,159.276981,0.491264,15.251805,0.676544,253550.947680,0.912686,20.903889,20.172141,2.932201,69.190400,77.069168,93.686828,63.000000,51.574227,41.590000,64.651346,22.520000,18.187084
54.930904,66.042388,160.858673,155.106432,44.381043,57.348092,59.205119,12.800040,157.856676,1.936149,66.088891,55.580269,153.842391,160.366590,151.282825,159.211322,88.765016,158.621057,0.002025,-1.736901,32.000000,-237.207038,159.284547,0.491185,15.251457,0.676285,253547.913408,0.912567,20.892072,20.176385,2.931213,69.194405,77.061184,93.688139,63.000000,51.550094,41.590000,64.613231,22.520000,18.188200
54.938998,66.039863,160.861044,155.098314,44.414321,57.348399,59.149939,12.800097,157.859976,1.936148,66.089967,55.584448,153.834067,160.370097,151.277611,159.219130,88.764216,158.624459,0.002025,-1.736941,32.000000,-237.206984,159.286378,0.491387,15.251131,0.675749,253546.477191,0.912515,20.882188,20.178835,2.929656,69.198651,77.055535,93.689322,63.000000,51.529657,41.590000,64.584494,22.520000,18.188825
54.948416,66.041282,160.844930,155.089182,44.319979,57.348677,59.210177,12.801983,157.858785,2.331542,66.096965,55.591034,153.823918,160.374831,151.268582,159.228321,88.762703,158.625871,0.002055,-1.736974,32.000000,-237.205095,159.261894,0.615821,15.258460,0.675466,253544.064468,0.912129,20.867753,20.184039,2.928382,69.201777,77.047229,93.690634,63.000000,51.520291,41.590000,64.548021,22.520000,18.190167
54.954287,66.045285,160.905844,155.081827,44.294945,57.348798,59.192047,12.802237,157.863312,1.954287,66.106814,55.599938,153.816631,160.375638,151.263574,159.229615,88.762533,158.630848,0.002052,-1.736954,32.000000,-237.204597,159.299219,0.495028,15.254577,0.675378,253542.065697,0.912830,20.857457,20.186304,2.927994,69.204642,77.041298,93.693421,63.000000,51.532587,41.590000,64.518083,22.520000,18.191659
54.961555,66.052981,160.988972,155.074305,44.339178,57.348963,59.243338,12.801941,157.868549,1.940285,66.114492,55.606106,153.809130,160.384944,151.256080,159.236060,88.761153,158.636120,0.002038,-1.736984,32.000000,-237.204886,159.303411,0.492440,15.255069,0.674875,253542.879458,0.911736,20.849831,20.188425,2.927199,69.207423,77.034369,93.697246,63.000000,51.579978,41.590000,64.482480,22.520000,18.194006
54.969657,66.058012,161.045143,155.068727,44.265378,57.349081,59.214288,12.802043,157.870528,1.940196,66.117889,55.614547,153.803029,160.394433,151.249706,159.242279,88.760895,158.640534,0.002026,-1.736971,32.000000,-237.204737,159.310781,0.492159,15.252658,0.675209,253544.463849,0.911919,20.848198,20.190741,2.927994,69.209280,77.029971,93.702120,63.000000,51.622916,41.590000,64.449747,22.520000,18.195849
54.983244,66.062022,161.073241,155.062166,44.328980,57.349134,59.233533,12.802855,157.873093,2.064654,66.116482,55.625752,153.796652,160.399628,151.241761,159.250071,88.759106,158.646992,0.002026,-1.736976,32.000000,-237.203858,159.291297,0.541548,15.256007,0.675438,253550.218762,0.911018,20.848915,20.194393,2.929120,69.211708,77.025698,93.708049,63.000000,51.634153,41.590000,64.404540,22.520000,18.197700
54.992036,66.062088,161.088898,155.055236,44.245140,57.349029,59.235133,12.803228,157.874600,2.193955,66.119088,55.635748,153.789466,160.404927,151.233543,159.259274,88.756778,158.650943,0.002022,-1.736999,32.000000,-237.203331,159.297393,0.579400,15.259114,0.675665,253552.237991,0.911330,20.846170,20.196553,2.929710,69.214583,77.023201,93.714543,63.000000,51.635138,41.590000,64.359674,22.520000,18.199090
54.994874,66.064154,161.092257,155.049409,44.237600,57.357175,59.247649,12.802023,157.874765,2.194156,66.133855,55.642728,153.785062,160.407612,151.227558,159.260751,88.755789,158.652679,0.002010,-1.737050,32.000000,-237.204453,159.300247,0.578975,15.256039,0.675462,253553.028669,0.910796,20.837141,20.201123,2.929497,69.218278,77.022782,93.718476,63.000000,51.626618,41.590000,64.328438,22.520000,18.200315
55.001051,66.074113,161.207109,155.044382,44.234300,57.357188,59.197018,12.801540,157.889036,1.772488,66.144612,55.650352,153.778929,160.412486,151.219038,159.266217,88.753295,158.656961,0.001995,-1.737084,32.000000,-237.204951,159.356199,0.433347,15.254606,0.675263,253552.170153,0.910608,20.828769,20.205154,2.929313,69.222460,77.023635,93.721154,63.000000,51.690456,41.590000,64.286260,22.520000,18.202874
55.008851,66.081562,161.270520,155.041152,44.202494,57.373132,59.218514,12.801271,157.894772,1.677293,66.145867,55.658618,153.776060,160.417397,151.213499,159.274560,88.751989,158.663067,0.001993,-1.737135,32.000000,-237.205302,159.365013,0.407356,15.255501,0.675473,253589.624099,0.910498,20.828111,20.206892,2.929223,69.227177,77.025765,93.724270,63.000000,51.728948,41.590000,64.248841,22.520000,18.205120
55.020335,66.084016,161.277953,155.037005,44.276881,57.397697,59.224607,12.801180,157.902062,1.676702,66.136057,55.669355,153.772157,160.424304,151.206634,159.289352,88.750903,158.671791,0.002027,-1.737158,32.000000,-237.205449,159.374917,0.407798,15.256504,0.675928,253598.018823,0.911188,20.832145,20.211231,2.930982,69.232266,77.029601,93.729069,63.000000,51.753707,41.590000,64.198229,22.520000,18.206905
55.030246,66.080379,161.378539,155.032204,44.405959,57.418189,59.224966,12.801873,157.907960,1.676687,66.124241,55.679490,153.769597,160.437552,151.201762,159.302794,88.749806,158.678050,0.002025,-1.737217,32.000000,-237.204789,159.386060,0.407784,15.257961,0.676234,253673.178825,0.910986,20.832111,20.215167,2.931719,69.234913,77.033222,93.732870,63.000000,51.817476,41.590000,64.154804,22.520000,18.207632
55.033310,66.072095,161.385529,155.025339,44.422029,57.438550,59.072024,12.800860,157.915618,1.676746,66.114588,55.679475,153.766763,160.446883,151.196311,159.313751,88.747932,158.684262,0.002024,-1.737235,32.000000,-237.205816,159.392414,0.407075,15.256796,0.676364,253781.052688,0.911078,20.823549,20.220011,2.931243,69.237684,77.038007,93.738020,63.000000,51.814383,41.590000,64.108612,22.520000,18.207814
55.032872,66.065598,161.354303,155.019725,44.267187,57.438581,59.220995,12.799097,157.921978,1.677059,66.114552,55.677333,153.763428,160.453091,151.191117,159.321827,88.746326,158.689829,0.002023,-1.737250,32.000000,-237.207489,159.400252,0.407603,15.260142,0.676789,253866.855464,0.911207,20.810407,20.223804,2.932543,69.237938,77.041611,93.741764,63.000000,51.815158,41.590000,64.073919,22.520000,18.207883
