OSU 80 Ton Compressor Load Stand
54.923457,65.507134,161.150132,154.694037,45.305593,57.355171,59.259386,12.790228,157.722083,1.671838,65.498891,55.582993,153.460514,160.268287,150.964400,159.120999,88.715914,158.500367,0.002038,-1.737226,32.000000,-237.217387,159.202559,0.403476,15.243301,0.676052,253222.794330,0.910494,20.344617,20.178776,2.933888,69.183445,77.080816,93.748554,63.000000,52.121349,41.590000,64.419372,22.520000,18.196850
54.916346,65.511259,161.044150,154.685705,45.285728,57.354961,59.200425,12.789630,157.715552,1.671840,65.528411,55.574272,153.453210,160.258625,150.955388,159.112290,88.713253,158.492357,0.002072,-1.737212,32.000000,-237.217996,159.197764,0.403818,15.247690,0.676140,253225.470423,0.910287,20.339627,20.179884,2.934364,69.184679,77.081004,93.745988,63.000000,52.075743,41.590000,64.405191,22.520000,18.197850
54.915014,65.525203,160.997595,154.681231,45.170123,57.355032,59.217522,12.789291,157.705484,1.671979,65.552054,55.574033,153.447721,160.254784,150.947274,159.107724,88.711577,158.486722,0.002037,-1.737189,32.000000,-237.218360,159.189899,0.403778,15.245627,0.676119,253228.250701,0.910240,20.339651,20.181117,2.934086,69.185372,77.080620,93.744431,63.000000,52.032799,41.590000,64.390452,22.520000,18.200045
54.921458,65.544437,160.929922,154.677375,44.966143,57.354796,59.183028,12.789494,157.703390,1.566681,65.564279,55.577918,153.442638,160.247861,150.937683,159.106533,88.709627,158.482001,0.002030,-1.737189,32.000000,-237.218207,159.225700,0.361301,15.244587,0.675602,253235.709518,0.911284,20.350608,20.180326,2.932536,69.186339,77.079430,93.744374,63.000000,51.995714,41.590000,64.360346,22.520000,18.203497
54.924949,65.553141,160.881129,154.673634,44.764097,57.363281,59.236755,12.789741,157.709554,0.961797,65.559427,55.578429,153.438604,160.250541,150.931348,159.106052,88.708825,158.484029,0.002030,-1.737162,32.000000,-237.217969,159.262290,0.160791,15.247897,0.675558,253248.616271,0.911080,20.365832,20.179572,2.931759,69.186009,77.078275,93.745980,63.000000,51.951247,41.590000,64.339135,22.520000,18.205522
54.920857,65.550331,160.895869,154.667486,44.556760,57.379422,59.169371,12.789105,157.706457,0.900053,65.555215,55.573384,153.432168,160.251047,150.923275,159.102564,88.706187,158.481741,0.002040,-1.737107,32.000000,-237.218569,159.261407,0.145410,15.246733,0.675293,253261.961266,0.911536,20.378875,20.179487,2.930183,69.184687,77.076536,93.746306,63.000000,51.947263,41.590000,64.318521,22.520000,18.206124
54.919767,65.547693,160.859617,154.662736,44.210632,57.379175,59.208469,12.789481,157.701444,0.909264,65.564913,55.568037,153.428490,160.253334,150.918055,159.099501,88.705079,158.477721,0.002039,-1.737097,32.000000,-237.218300,159.247808,0.152238,15.248812,0.675020,253305.638823,0.910801,20.384226,20.181163,2.929108,69.185296,77.075511,93.746165,63.000000,51.921235,41.590000,64.302211,22.520000,18.206193
54.925394,65.552520,160.877797,154.659053,43.904846,57.379128,59.209094,12.789747,157.693699,1.381622,65.572842,55.572989,153.424311,160.254298,150.911832,159.093779,88.703216,158.472218,0.002029,-1.737107,32.000000,-237.217956,159.203198,0.310100,15.251938,0.675370,253379.070863,0.912163,20.385347,20.182815,2.929595,69.183225,77.073014,93.743020,63.000000,51.919376,41.590000,64.275893,22.520000,18.207333
54.929137,65.556992,160.947655,154.656332,43.796622,57.379018,59.195304,12.789685,157.689846,1.409043,65.565649,55.575384,153.421630,160.248919,150.906393,159.091746,88.701918,158.471965,0.002028,-1.737115,32.000000,-237.218064,159.201758,0.316441,15.252119,0.675147,253377.606508,0.911571,20.383755,20.182190,2.928993,69.181119,77.070751,93.739326,63.000000,51.938764,41.590000,64.250369,22.520000,18.208652
54.929315,65.553559,161.037001,154.651135,43.724998,57.378997,59.194428,12.790332,157.692304,1.409867,65.559358,55.573731,153.417254,160.249569,150.900192,159.098338,88.699633,158.474402,0.002041,-1.737112,32.000000,-237.217480,159.208113,0.316161,15.253274,0.675007,253381.219703,0.911469,20.383176,20.181678,2.929024,69.178395,77.068601,93.734607,63.000000,51.995977,41.590000,64.225179,22.520000,18.209034
54.924965,65.550270,160.948627,154.646834,43.683359,57.379246,59.205151,12.788741,157.693173,1.409878,65.568623,55.566425,153.413956,160.251445,150.896167,159.095888,88.698665,158.474134,0.002073,-1.737089,32.000000,-237.219059,159.206237,0.316298,15.252956,0.675234,253384.092001,0.911621,20.384054,20.182868,2.930096,69.176654,77.067381,93.730331,63.000000,51.970781,41.590000,64.210932,22.520000,18.208922
54.920511,65.555212,160.892192,154.644227,43.613921,57.379374,59.268217,12.787871,157.694993,1.410304,65.585237,55.560589,153.410018,160.252036,150.892077,159.096098,88.696823,158.471637,0.002039,-1.737092,32.000000,-237.219880,159.208747,0.316457,15.252904,0.675527,253383.844051,0.911623,20.380450,20.186202,2.931713,69.174821,77.065245,93.724986,63.000000,51.897592,41.590000,64.192612,22.520000,18.210142
54.919100,65.564253,160.884080,154.644205,43.417649,57.373741,59.205769,12.787668,157.692736,1.409822,65.594529,55.559355,153.407073,160.253535,150.887326,159.096531,88.695434,158.471238,0.002040,-1.737123,32.000000,-237.219950,159.208131,0.316420,15.253882,0.675244,253385.170641,0.911534,20.381340,20.187055,2.930336,69.174584,77.062482,93.719841,63.000000,51.879132,41.590000,64.177369,22.520000,18.211915
54.924616,65.571882,160.822626,154.644468,43.245835,57.373830,59.255689,12.787413,157.696311,1.409883,65.591708,55.562329,153.405078,160.255824,150.882158,159.097579,88.693883,158.466421,0.002040,-1.737119,32.000000,-237.220235,159.212339,0.316501,15.256288,0.675094,253393.020666,0.910659,20.390559,20.187821,2.929547,69.174677,77.060198,93.714117,63.000000,51.840786,41.590000,64.149911,22.520000,18.213847
54.926158,65.571714,160.789992,154.643660,43.064036,57.373730,59.251386,12.787588,157.697139,1.541938,65.579705,55.566015,153.403395,160.263355,150.878697,159.101740,88.691325,158.472691,0.002070,-1.737170,32.000000,-237.219979,159.179025,0.370177,15.255614,0.674994,253376.662472,0.911578,20.400955,20.189039,2.929474,69.173743,77.057528,93.708482,63.000000,51.828892,41.590000,64.127957,22.520000,18.214602
54.926688,65.566257,160.704690,154.641257,43.049842,57.373547,59.231507,12.787601,157.702535,1.914778,65.578176,55.567738,153.400472,160.269797,150.875016,159.101235,88.689976,158.478513,0.002035,-1.737154,32.000000,-237.219776,159.184523,0.481330,15.260177,0.674590,253382.610803,0.910729,20.403287,20.188513,2.928061,69.174967,77.055399,93.703473,63.000000,51.757765,41.590000,64.103599,22.520000,18.214463
54.925011,65.566123,160.682921,154.639650,43.047788,57.373405,59.241227,12.788834,157.714011,1.464514,65.582085,55.565501,153.398287,160.274922,150.871386,159.109565,88.688924,158.485489,0.002028,-1.737160,32.000000,-237.218322,159.220718,0.329540,15.259954,0.674462,253384.431781,0.910765,20.401638,20.193775,2.927385,69.175328,77.053624,93.699998,63.000000,51.722776,41.590000,64.086253,22.520000,18.214906
54.928984,65.569368,160.637057,154.639343,42.867964,57.373557,59.233155,12.787804,157.724454,1.410554,65.569703,55.569718,153.395904,160.282426,150.868919,159.117300,88.687303,158.497727,0.002027,-1.737189,32.000000,-237.219333,159.220895,0.315983,15.260812,0.673910,253380.997509,0.911045,20.395672,20.197634,2.925803,69.175531,77.053065,93.697311,63.000000,51.661690,41.590000,64.060310,22.520000,18.216024
54.931281,65.563590,160.669014,154.638971,42.789267,57.385499,59.262485,12.788358,157.738204,1.409789,65.551904,55.569233,153.394487,160.293437,150.866329,159.126875,88.685850,158.507745,0.002040,-1.737209,32.000000,-237.218737,159.230989,0.315899,15.261558,0.673855,253382.075627,0.910924,20.397148,20.201694,2.925496,69.174254,77.052146,93.694836,63.000000,51.689535,41.590000,64.037161,22.520000,18.216127
54.930584,65.551840,160.758421,154.638066,42.788939,57.389441,59.248976,12.789465,157.747800,1.409657,65.536164,55.564713,153.390712,160.309394,150.863789,159.139625,88.683996,158.518347,0.002035,-1.737224,32.000000,-237.217640,159.239882,0.316088,15.262480,0.673591,253385.520261,0.910985,20.396578,20.208591,2.924450,69.170326,77.051579,93.693766,63.000000,51.698563,41.590000,64.013292,22.520000,18.215124
54.932766,65.544307,160.796495,154.637767,42.888495,57.389241,59.126767,12.790789,157.757960,1.409425,65.526571,55.563708,153.388246,160.319874,150.862397,159.150997,88.682125,158.529972,0.002029,-1.737250,32.000000,-237.216314,159.248756,0.315985,15.263190,0.673777,253434.798053,0.910668,20.388592,20.214363,2.924909,69.166282,77.051119,93.693582,63.000000,51.713692,41.590000,63.991742,22.520000,18.214507
54.936778,65.537151,160.861295,154.638114,43.149259,57.389299,59.237759,12.791367,157.773841,1.409393,65.504466,55.565386,153.384188,160.338881,150.860420,159.167588,88.680655,158.546246,0.002026,-1.737264,32.000000,-237.215905,159.258111,0.315909,15.261939,0.674122,253445.672304,0.910922,20.377513,20.220788,2.926574,69.159411,77.050384,93.693992,63.000000,51.735233,41.590000,63.964468,22.520000,18.214158
54.941983,65.527577,160.973000,154.637985,43.488491,57.381001,59.240165,12.791447,157.782297,1.548530,65.481317,55.568047,153.381680,160.350046,150.858303,159.179370,88.679591,158.556340,0.002041,-1.737281,32.000000,-237.215836,159.229194,0.372161,15.262308,0.674197,253440.879429,0.912743,20.367884,20.227672,2.927151,69.152841,77.050310,93.695867,63.000000,51.812800,41.590000,63.936168,22.520000,18.213405
54.940428,65.512368,160.955462,154.637253,43.806525,57.364401,59.225206,12.792252,157.796935,1.916469,65.461333,55.566025,153.378920,160.367536,150.855827,159.198803,88.678304,158.572263,0.002069,-1.737345,32.000000,-237.215116,159.228913,0.487264,15.263057,0.674442,253436.063428,0.910943,20.356876,20.236157,2.928117,69.144481,77.050093,93.699265,63.000000,51.811249,41.590000,63.911586,22.520000,18.211901
54.936251,65.502491,160.879224,154.637007,44.126879,57.364598,59.217645,12.792422,157.809451,1.919383,65.456897,55.561435,153.377115,160.381518,150.855205,159.212951,88.678767,158.583956,0.002034,-1.737325,32.000000,-237.214888,159.236448,0.487741,15.258392,0.674675,253391.712239,0.910655,20.342303,20.241571,2.929872,69.138241,77.050728,93.703685,63.000000,51.746846,41.590000,63.894457,22.520000,18.210810
54.929513,65.498707,160.828223,154.638628,44.326263,57.364886,59.212696,12.793384,157.834558,1.460070,65.458097,55.554986,153.375054,160.395291,150.852592,159.230449,88.679205,158.602809,0.002035,-1.737315,32.000000,-237.213960,159.301896,0.328743,15.257497,0.674374,253309.142609,0.910613,20.328588,20.249722,2.929636,69.130593,77.051100,93.708656,63.000000,51.714231,41.590000,63.876359,22.520000,18.210747
54.930247,65.498949,160.860875,154.642023,44.482566,57.364841,59.233884,12.793342,157.845907,1.411028,65.445967,55.557744,153.373907,160.412453,150.849626,159.244016,88.679693,158.613717,0.002034,-1.737363,32.000000,-237.213891,159.313606,0.316575,15.258570,0.674313,253303.563065,0.910785,20.322722,20.254298,2.928471,69.124277,77.051789,93.712140,63.000000,51.714035,41.590000,63.858942,22.520000,18.211268
54.934601,65.491738,160.831350,154.645996,44.734150,57.364931,59.219232,12.793135,157.868610,1.409926,65.409934,55.560277,153.373223,160.434521,150.846448,159.262004,88.680981,158.631217,0.002056,-1.737362,32.000000,-237.214023,159.330488,0.316769,15.259863,0.674246,253303.828611,0.910980,20.325409,20.261986,2.927902,69.116749,77.052786,93.716296,63.000000,51.681844,41.590000,63.828853,22.520000,18.211105
54.931871,65.473998,160.818850,154.647223,44.871196,57.364645,59.173851,12.793822,157.882001,1.409958,65.383946,55.557059,153.372454,160.452181,150.844298,159.282825,88.681184,158.649594,0.002024,-1.737412,32.000000,-237.213423,159.347758,0.316414,15.264625,0.674317,253303.154138,0.910641,20.324945,20.266199,2.928457,69.110024,77.053309,93.720638,63.000000,51.673465,41.590000,63.809218,22.520000,18.209300
54.923383,65.454917,160.866519,154.648413,44.722195,57.364556,59.219752,12.794025,157.889856,1.669019,65.373294,55.548864,153.372883,160.469607,150.843381,159.300434,88.682470,158.666797,0.002019,-1.737444,32.000000,-237.213269,159.307494,0.415047,15.261761,0.674071,253295.419996,0.910770,20.313552,20.272452,2.927688,69.103279,77.054464,93.725928,63.000000,51.681266,41.590000,63.795060,22.520000,18.206897
54.916486,65.447986,160.876917,154.651238,44.759042,57.364682,59.229024,12.793819,157.903783,1.926130,65.376432,55.545500,153.374081,160.481743,150.844168,159.313268,88.684258,158.680633,0.002019,-1.737428,32.000000,-237.213360,159.317968,0.488185,15.264190,0.673808,253281.722640,0.911471,20.298436,20.280167,2.927606,69.099635,77.057496,93.731030,63.000000,51.679644,41.590000,63.784141,22.520000,18.206138
54.913114,65.447920,160.924200,154.656997,44.754419,57.364679,59.258856,12.793871,157.921085,1.928883,65.368656,55.546357,153.375515,160.502851,150.843828,159.330312,88.685863,158.702314,0.002037,-1.737432,32.000000,-237.213184,159.335152,0.488328,15.266530,0.674199,253268.151639,0.910872,20.287505,20.286293,2.928926,69.094441,77.060479,93.736438,63.000000,51.688671,41.590000,63.767682,22.520000,18.206585
54.913584,65.444103,160.997195,154.663250,44.726376,57.364650,59.212323,12.794748,157.941778,1.903723,65.351386,55.548992,153.377902,160.519326,150.842523,159.347198,88.688233,158.719313,0.002033,-1.737369,32.000000,-237.212238,159.380666,0.472028,15.274903,0.674212,253264.141548,0.910841,20.287200,20.290465,2.929483,69.091597,77.062637,93.742523,63.000000,51.734390,41.590000,63.750080,22.520000,18.206691
54.911725,65.430852,161.157922,154.670582,44.824610,57.364870,59.251812,12.795739,157.970063,1.420920,65.325027,55.544171,153.382029,160.542079,150.841980,159.374973,88.690381,158.739942,0.002028,-1.737370,32.000000,-237.211178,159.422548,0.318205,15.275306,0.674336,253263.550357,0.910444,20.290372,20.298200,2.930524,69.088429,77.065693,93.750533,63.000000,51.808457,41.590000,63.730289,22.520000,18.205448
54.903199,65.415720,161.144171,154.676501,44.704263,57.364834,59.275283,12.795085,157.988662,1.415408,65.304972,55.533436,153.385327,160.556829,150.843404,159.390019,88.692248,158.754482,0.002026,-1.737390,32.000000,-237.211908,159.438132,0.318521,15.273991,0.674244,253257.904844,0.911141,20.286104,20.303153,2.931828,69.085215,77.067169,93.757486,63.000000,51.830577,41.590000,63.721817,22.520000,18.203788
54.890577,65.399292,161.198067,154.684297,44.676962,57.364388,59.288405,12.795169,158.007711,1.415165,65.300658,55.520074,153.389913,160.575257,150.844020,159.410689,88.694241,158.768138,0.002044,-1.737397,32.000000,-237.211745,159.460872,0.318166,15.273433,0.674853,253247.456751,0.910539,20.274639,20.309890,2.934854,69.080958,77.068039,93.764268,63.000000,51.850774,41.590000,63.715861,22.520000,18.201830
54.882309,65.394471,161.159213,154.692568,44.682103,57.356498,59.291277,12.795555,158.017060,1.415032,65.301627,55.512484,153.394204,160.588617,150.845704,159.425332,88.696379,158.783657,0.002063,-1.737398,32.000000,-237.211362,159.475358,0.318491,15.274954,0.674943,253236.688612,0.910298,20.267697,20.314285,2.935060,69.078227,77.069247,93.770158,63.000000,51.843965,41.590000,63.711825,22.520000,18.201281
54.877425,65.393558,161.091445,154.703554,44.519679,57.348609,59.223811,12.794739,158.038374,1.414427,65.294092,55.509349,153.400897,160.602274,150.847972,159.438829,88.700152,158.802387,0.002034,-1.737376,32.000000,-237.212267,159.490973,0.318299,15.274517,0.675307,253224.513567,0.910281,20.263398,20.318173,2.936717,69.077095,77.070880,93.776872,63.000000,51.805403,41.590000,63.702106,22.520000,18.201595
54.870919,65.388882,161.034801,154.712365,44.451006,57.348562,59.243133,12.794622,158.045168,1.787703,65.284468,55.506936,153.406953,160.617057,150.849421,159.452389,88.703947,158.812809,0.002033,-1.737400,32.000000,-237.212389,159.448974,0.450659,15.277012,0.675092,253186.755787,0.910252,20.266520,20.322716,2.936451,69.077217,77.072883,93.781801,63.000000,51.756318,41.590000,63.696966,22.520000,18.201450
54.858967,65.380001,161.035295,154.722147,44.277652,57.348790,59.219695,12.794353,158.060166,1.930983,65.282273,55.497495,153.413868,160.628354,150.850026,159.464386,88.706553,158.825265,0.002032,-1.737389,32.000000,-237.212646,159.465529,0.490160,15.280021,0.674819,253148.732740,0.911251,20.270301,20.327009,2.935477,69.077955,77.074906,93.785329,63.000000,51.746525,41.590000,63.695602,22.520000,18.200619
54.844079,65.376847,161.029493,154.730787,44.091843,57.348892,59.267645,12.794273,158.074757,1.899998,65.293764,55.484443,153.420121,160.634617,150.851907,159.474779,88.709139,158.837436,0.002050,-1.737404,32.000000,-237.212706,159.501768,0.471439,15.278293,0.674562,253143.455644,0.911061,20.271879,20.327701,2.934793,69.080575,77.076963,93.785272,63.000000,51.735652,41.590000,63.701938,22.520000,18.200366
54.832526,65.382028,161.042536,154.743099,43.718515,57.349364,59.183131,12.794269,158.089962,1.427040,65.318496,55.476917,153.428439,160.644035,150.855073,159.489104,88.712501,158.849776,0.002016,-1.737367,32.000000,-237.212638,159.540230,0.318869,15.278943,0.674583,253138.884175,0.911623,20.274488,20.330457,2.935442,69.085230,77.079964,93.782487,63.000000,51.732308,41.590000,63.708334,22.520000,18.201407
54.827553,65.393219,161.185126,154.755578,43.477585,57.349357,59.190170,12.794531,158.099166,1.421999,65.323554,55.474773,153.436544,160.652286,150.856936,159.497270,88.714291,158.861313,0.002013,-1.737380,32.000000,-237.212469,159.552857,0.318665,15.282212,0.674822,253139.048911,0.911153,20.285646,20.333111,2.936133,69.089853,77.082007,93.779544,63.000000,51.806719,41.590000,63.707751,22.520000,18.203366
54.826613,65.397105,161.264792,154.769024,43.299962,57.349189,59.222598,12.793783,158.111284,1.421572,65.307569,55.472251,153.446178,160.662427,150.859319,159.512378,88.716695,158.876908,0.002010,-1.737383,32.000000,-237.213183,159.567123,0.319005,15.284458,0.675023,253145.585140,0.912687,20.301938,20.335061,2.936989,69.097629,77.085053,93.774344,63.000000,51.861456,41.590000,63.702102,22.520000,18.204636
54.820226,65.389223,161.252289,154.777580,43.122286,57.349191,59.204525,12.793953,158.119670,1.477256,65.299912,55.464961,153.454618,160.673532,150.863114,159.523369,88.718367,158.889713,0.002031,-1.737337,32.000000,-237.213026,159.553121,0.346920,15.287602,0.675516,253153.560809,0.912698,20.317911,20.338236,2.939856,69.104833,77.086749,93.770578,63.000000,51.869915,41.590000,63.703707,22.520000,18.204155
54.807273,65.381660,161.263719,154.787321,42.927895,57.348924,59.198553,12.794126,158.119633,1.932249,65.320066,55.451743,153.464238,160.680993,150.868091,159.532027,88.720640,158.897750,0.002029,-1.737297,32.000000,-237.212617,159.533241,0.490489,15.286627,0.675750,253153.569289,0.912222,20.322701,20.342545,2.941360,69.115037,77.088392,93.764727,63.000000,51.866024,41.590000,63.712651,22.520000,18.203227
54.802228,65.391577,161.357769,154.799174,42.735198,57.348730,59.238277,12.793952,158.128363,1.936490,65.337546,55.446280,153.474264,160.681318,150.873500,159.535096,88.722291,158.904295,0.002024,-1.737260,32.000000,-237.212795,159.538272,0.490520,15.280556,0.675628,253148.135170,0.912599,20.320962,20.346383,2.941474,69.125528,77.089799,93.757080,63.000000,51.924974,41.590000,63.717770,22.520000,18.204806
54.803567,65.400364,161.377989,154.809429,42.825399,57.348667,59.239914,12.794375,158.142371,1.786906,65.332296,55.444557,153.482406,160.686994,150.877959,159.545172,88.723388,158.915327,0.002023,-1.737257,32.000000,-237.212444,159.588075,0.430186,15.285852,0.675876,253143.118357,0.912907,20.325858,20.347570,2.942378,69.134179,77.089976,93.749818,63.000000,51.948976,41.590000,63.715081,22.520000,18.206752
54.801088,65.397633,161.427167,154.818684,42.640274,57.348643,59.223756,12.794828,158.153159,1.420438,65.317173,55.435333,153.491934,160.698283,150.883069,159.555599,88.724982,158.925253,0.002043,-1.737254,32.000000,-237.211899,159.615320,0.318878,15.285656,0.676597,253149.753110,0.912409,20.340630,20.348735,2.944365,69.142014,77.088141,93.739191,63.000000,51.975239,41.590000,63.713849,22.520000,18.207074
54.790620,65.388969,161.428111,154.825071,42.423458,57.348766,59.254107,12.794683,158.155617,1.417573,65.320614,55.422090,153.499389,160.699781,150.887616,159.561663,88.726866,158.930116,0.002056,-1.737291,32.000000,-237.211975,159.618817,0.318745,15.285627,0.676442,253154.390225,0.912380,20.348128,20.352385,2.944662,69.147963,77.086301,93.729766,63.000000,51.995917,41.590000,63.722607,22.520000,18.206314
54.782102,65.388892,161.340213,154.832700,42.515062,57.348651,59.230186,12.794459,158.156592,1.417022,65.338915,55.406330,153.506145,160.701371,150.893496,159.559518,88.728612,158.934006,0.002027,-1.737308,32.000000,-237.212196,159.618185,0.318897,15.278004,0.676671,253151.406515,0.912667,20.347782,20.355063,2.945693,69.153855,77.083191,93.716989,63.000000,51.951671,41.590000,63.733639,22.520000,18.206299
54.775737,65.397360,161.357725,154.839752,42.414360,57.348564,59.258659,12.793064,158.158399,1.417094,65.349473,55.402680,153.512011,160.700876,150.898761,159.558384,88.730064,158.935988,0.002027,-1.737301,32.000000,-237.213703,159.618839,0.318534,15.275708,0.676793,253146.870122,0.912373,20.349190,20.355272,2.946273,69.159448,77.080290,93.706344,63.000000,51.956065,41.590000,63.743686,22.520000,18.207846
54.776973,65.404616,161.460662,154.847015,42.331210,57.348777,59.200041,12.792704,158.161528,1.417430,65.344354,55.404113,153.518999,160.706816,150.903590,159.560028,88.731870,158.940520,0.002028,-1.737302,32.000000,-237.214151,159.622160,0.318514,15.278214,0.676898,253147.498920,0.912897,20.357310,20.355198,2.945126,69.167722,77.076772,93.692294,63.000000,52.013693,41.590000,63.743773,22.520000,18.209689
54.773806,65.401945,161.485638,154.850695,42.378986,57.349002,59.245824,12.792254,158.164151,1.417533,65.338110,55.401880,153.523898,160.709553,150.908740,159.557792,88.733161,158.946466,0.002036,-1.737296,32.000000,-237.214932,159.621540,0.318844,15.279698,0.677170,253153.960864,0.912595,20.371903,20.354599,2.945788,69.175218,77.074110,93.681403,63.000000,52.050005,41.590000,63.748460,22.520000,18.209774
54.767758,65.396527,161.461572,154.853606,42.239779,57.348572,59.151029,12.792217,158.168814,1.417782,65.336878,55.397882,153.529000,160.710710,150.913755,159.556099,88.734187,158.949165,0.002009,-1.737296,32.000000,-237.214937,159.618151,0.318388,15.278163,0.677468,253157.868353,0.913497,20.377971,20.354745,2.947601,69.183571,77.069974,93.668134,63.000000,52.034239,41.590000,63.757799,22.520000,18.209504
54.764798,65.394203,161.422688,154.856490,42.398033,57.348415,59.243489,12.792325,158.161146,1.806134,65.335671,55.393966,153.532900,160.710524,150.918445,159.556235,88.734442,158.948795,0.002006,-1.737301,32.000000,-237.214805,159.563426,0.455345,15.277076,0.677536,253156.673367,0.912846,20.378347,20.356011,2.948227,69.190294,77.065367,93.657884,63.000000,52.015981,41.590000,63.766185,22.520000,18.209480
54.767808,65.392124,161.474473,154.859692,42.476641,57.347972,59.196040,12.791844,158.170482,1.561942,65.326812,55.395167,153.536592,160.709714,150.924784,159.553435,88.735027,158.949984,0.002005,-1.737256,32.000000,-237.215196,159.619945,0.357568,15.275234,0.677574,253151.485637,0.914401,20.378751,20.356146,2.948114,69.197851,77.060840,93.647947,63.000000,52.049298,41.590000,63.767881,22.520000,18.209658
54.768683,65.386945,161.511659,154.861352,42.366874,57.347775,59.234775,12.792465,158.173593,1.419354,65.309147,55.397618,153.540473,160.712251,150.930446,159.553238,88.735727,158.954402,0.002030,-1.737249,32.000000,-237.214436,159.621402,0.318186,15.281113,0.677507,253150.034146,0.913020,20.379276,20.355733,2.947563,69.202775,77.057114,93.639907,63.000000,52.091375,41.590000,63.769295,22.520000,18.209431
54.765039,65.372000,161.430694,154.861559,42.306025,57.347749,59.196075,12.792525,158.175719,1.418392,65.294597,55.394396,153.543840,160.719188,150.936125,159.554162,88.737005,158.957466,0.002024,-1.737239,32.000000,-237.214261,159.620232,0.318106,15.282589,0.677736,253144.676252,0.913684,20.374299,20.355659,2.948346,69.206183,77.051612,93.633145,63.000000,52.062004,41.590000,63.775555,22.520000,18.207955
54.762352,65.361767,161.402829,154.861844,42.254134,57.347368,59.208016,12.793119,158.175025,1.418420,65.284130,55.391654,153.545522,160.714598,150.940652,159.549614,88.736707,158.958600,0.002022,-1.737250,32.000000,-237.213772,159.620687,0.318145,15.284947,0.677603,253138.791045,0.913055,20.368278,20.356860,2.948978,69.208694,77.046670,93.629532,63.000000,52.057167,41.590000,63.782723,22.520000,18.206717
54.764290,65.351618,161.300135,154.861632,42.229618,57.347201,59.224859,12.792785,158.176301,1.418468,65.265750,55.394673,153.546474,160.713466,150.945945,159.546457,88.736795,158.958628,0.002021,-1.737253,32.000000,-237.214196,159.618519,0.318061,15.283596,0.677242,253127.414612,0.913682,20.356841,20.356900,2.947696,69.209997,77.040085,93.626042,63.000000,51.991059,41.590000,63.787148,22.520000,18.205704
54.766899,65.341379,161.240334,154.860486,42.190381,57.347507,59.189894,12.792794,158.177278,1.418012,65.240286,55.398986,153.547557,160.715835,150.949590,159.543833,88.736227,158.959050,0.002050,-1.737216,32.000000,-237.214140,159.619812,0.318017,15.284477,0.677037,253119.356264,0.913516,20.349194,20.357686,2.947332,69.209516,77.033769,93.624417,63.000000,51.942906,41.590000,63.786446,22.520000,18.204705
54.768327,65.322435,161.227981,154.857295,42.182088,57.347481,59.227227,12.792496,158.182133,1.362753,65.206042,55.397396,153.546692,160.715385,150.954196,159.543126,88.735466,158.960986,0.002055,-1.737205,32.000000,-237.214319,159.649676,0.289748,15.279844,0.676643,253110.334770,0.913193,20.337181,20.357610,2.945352,69.209046,77.025073,93.622556,63.000000,51.948948,41.590000,63.787948,22.520000,18.202527
54.766402,65.303679,161.263902,154.853520,42.167248,57.347549,59.207828,12.793135,158.184729,1.164554,65.186460,55.396985,153.546308,160.716581,150.958535,159.541624,88.734501,158.964870,0.002042,-1.737223,32.000000,-237.213884,159.650281,0.232772,15.280965,0.676327,253103.529735,0.913665,20.324429,20.358360,2.944120,69.208911,77.018196,93.621534,63.000000,51.967635,41.590000,63.792518,22.520000,18.200142
54.759669,65.285882,161.205823,154.849890,42.150200,57.347796,59.246153,12.792521,158.185106,1.160737,65.174590,55.392449,153.544345,160.720832,150.962824,159.542291,88.734511,158.964025,0.002028,-1.737208,32.000000,-237.214524,159.649691,0.232020,15.281451,0.676425,253089.519292,0.913016,20.304112,20.359953,2.943818,69.209524,77.010926,93.621368,63.000000,51.937592,41.590000,63.805106,22.520000,18.197838
54.757534,65.276738,161.177961,154.847906,42.261422,57.347843,59.221910,12.793082,158.184807,1.160772,65.171698,55.386793,153.542968,160.721275,150.964804,159.536012,88.734547,158.960902,0.002028,-1.737172,32.000000,-237.213851,159.650637,0.231728,15.280810,0.676506,253077.603252,0.913305,20.287207,20.362590,2.944577,69.209814,77.005447,93.621629,63.000000,51.920849,41.590000,63.811344,22.520000,18.196679
54.757135,65.271446,161.184466,154.846911,42.419970,57.347922,59.260234,12.793074,158.183753,1.160522,65.161602,55.386462,153.541374,160.717613,150.966547,159.534987,88.733910,158.960965,0.002033,-1.737197,32.000000,-237.214063,159.649578,0.231815,15.281559,0.676318,253067.568056,0.912799,20.275893,20.362216,2.943879,69.210722,76.999792,93.625601,63.000000,51.915394,41.590000,63.818644,22.520000,18.196145
54.762833,65.265387,161.215496,154.845668,42.516497,57.348024,59.266545,12.793196,158.189042,1.160872,65.145375,55.388785,153.540127,160.720744,150.966785,159.534239,88.732802,158.961986,0.002018,-1.737166,32.000000,-237.214071,159.650890,0.231665,15.279392,0.676247,253061.615386,0.913191,20.268804,20.360835,2.943485,69.212801,76.995541,93.630753,63.000000,51.934766,41.590000,63.816381,22.520000,18.195629
54.756882,65.252181,161.235821,154.842616,42.595561,57.348404,59.248687,12.793175,158.191431,1.161416,65.133049,55.388481,153.540482,160.720590,150.968777,159.536464,88.732001,158.960331,0.002005,-1.737151,32.000000,-237.214244,159.649601,0.231639,15.282853,0.676231,253058.530289,0.912596,20.263896,20.361501,2.943625,69.216349,76.991487,93.637744,63.000000,51.946949,41.590000,63.825955,22.520000,18.194212
54.753274,65.241942,161.199289,154.839842,42.571394,57.348515,59.260153,12.794571,158.191369,1.161336,65.132515,55.384227,153.538919,160.722784,150.969063,159.537960,88.729996,158.960481,0.002002,-1.737158,32.000000,-237.212806,159.652507,0.232078,15.284261,0.676366,253053.759276,0.912380,20.252352,20.363048,2.943885,69.217825,76.987739,93.641338,63.000000,51.931845,41.590000,63.835605,22.520000,18.192818
54.750435,65.236925,161.050418,154.838383,42.625424,57.348536,59.215583,12.794929,158.185697,1.246028,65.139061,55.379621,153.537697,160.719870,150.968862,159.535392,88.727105,158.956082,0.002032,-1.737109,32.000000,-237.212362,159.625113,0.268968,15.285383,0.676347,253048.330310,0.912739,20.244873,20.363136,2.944576,69.218136,76.983320,93.644960,63.000000,51.874206,41.590000,63.846461,22.520000,18.192290
54.752461,65.239810,161.039915,154.839054,42.458250,57.348483,59.211159,12.795768,158.176077,1.657345,65.137697,55.386096,153.537939,160.717397,150.968270,159.532304,88.726025,158.952058,0.002031,-1.737053,32.000000,-237.211335,159.593915,0.401203,15.285646,0.676172,253044.813452,0.912606,20.238108,20.365206,2.944103,69.217290,76.980093,93.647923,63.000000,51.820450,41.590000,63.851037,22.520000,18.192884
54.756617,65.237648,161.052619,154.838836,42.322371,57.348921,59.163144,12.797066,158.173140,1.672403,65.134733,55.387537,153.538257,160.719075,150.969048,159.534525,88.724843,158.954566,0.002027,-1.737019,32.000000,-237.209958,159.596271,0.404937,15.285421,0.675571,253044.987335,0.913333,20.235826,20.366204,2.941537,69.215305,76.977630,93.652814,63.000000,51.836468,41.590000,63.850722,22.520000,18.192920
54.752824,65.234241,161.073299,154.837612,42.257336,57.349165,59.240179,12.797206,158.178285,1.379107,65.137301,55.385904,153.537563,160.717592,150.968151,159.532597,88.723100,158.953194,0.002027,-1.736925,32.000000,-237.209741,159.653234,0.295044,15.280129,0.675495,253047.489041,0.913370,20.236759,20.365554,2.941236,69.213118,76.976296,93.656499,63.000000,51.835414,41.590000,63.858475,22.520000,18.192696
54.745573,65.234081,161.046626,154.837019,42.078692,57.349826,59.217192,12.798243,158.177606,1.155647,65.147861,55.382139,153.537934,160.717292,150.966639,159.532059,88.720107,158.957157,0.002054,-1.736924,32.000000,-237.208717,159.649781,0.233451,15.281313,0.675497,253047.646411,0.914036,20.230596,20.367814,2.941245,69.209822,76.974503,93.660031,63.000000,51.816205,41.590000,63.873539,22.520000,18.192787
54.742918,65.237632,160.980874,154.837559,42.136249,57.350117,59.237780,12.798283,158.174563,1.155047,65.153110,55.378588,153.537661,160.714708,150.965675,159.532041,88.718489,158.953519,0.002053,-1.736911,32.000000,-237.208673,159.645921,0.233669,15.278680,0.675865,253049.504656,0.912913,20.230841,20.368966,2.941826,69.208763,76.972943,93.662563,63.000000,51.783566,41.590000,63.884269,22.520000,18.193479
54.747034,65.241290,161.051688,154.838741,42.217755,57.350130,59.071332,12.798187,158.171207,1.154638,65.148091,55.384325,153.538705,160.711476,150.965259,159.529792,88.716512,158.953614,0.002042,-1.736894,32.000000,-237.208658,159.648895,0.233731,15.274083,0.675808,253058.048607,0.913412,20.237662,20.373665,2.941729,69.209443,76.972729,93.662343,63.000000,51.796448,41.590000,63.888459,22.520000,18.194446
54.752617,65.238339,161.177903,154.838137,42.372466,57.350078,59.224527,12.798687,158.164096,1.474413,65.136839,55.389714,153.538751,160.716940,150.964759,159.534929,88.715403,158.956896,0.002030,-1.736899,32.000000,-237.208138,159.599930,0.351844,15.274903,0.675710,253064.552844,0.913156,20.243769,20.373718,2.940670,69.209886,76.972763,93.659742,63.000000,51.877502,41.590000,63.889249,22.520000,18.194411
54.753431,65.229335,161.252936,154.835242,42.501723,57.350240,59.174631,12.798384,158.164303,1.666864,65.129600,55.385156,153.539235,160.717798,150.966137,159.536542,88.715038,158.959241,0.002029,-1.736873,32.000000,-237.208215,159.605824,0.405178,15.273873,0.676148,253068.052022,0.915663,20.243465,20.375736,2.941743,69.210811,76.974082,93.656522,63.000000,51.937262,41.590000,63.890531,22.520000,18.193474
54.744504,65.223620,161.327375,154.832493,42.578261,57.350149,59.229373,12.798170,158.166231,1.667693,65.148884,55.374709,153.538414,160.715690,150.966343,159.537132,88.713316,158.961642,0.002031,-1.736921,32.000000,-237.208368,159.602477,0.405243,15.277397,0.676523,253064.972011,0.913183,20.235137,20.378257,2.943748,69.212185,76.975221,93.654945,63.000000,51.982869,41.590000,63.905784,22.520000,18.192586
54.741204,65.231862,161.348771,154.832711,42.746951,57.350243,59.221454,12.798263,158.170296,1.667080,65.175281,55.373324,153.538621,160.713401,150.968213,159.539032,88.712065,158.957644,0.002019,-1.736968,32.000000,-237.208533,159.601088,0.405291,15.277312,0.676838,253059.059706,0.913918,20.225350,20.379630,2.945075,69.213195,76.979467,93.654350,63.000000,52.000751,41.590000,63.919620,22.520000,18.193773
54.741424,65.244691,161.326075,154.834806,42.784071,57.350356,59.208154,12.796803,158.176692,1.438383,65.184731,55.372821,153.538561,160.710413,150.967838,159.541161,88.710910,158.955312,0.002007,-1.736975,32.000000,-237.210065,159.629340,0.326319,15.279087,0.677079,253059.424802,0.913223,20.228230,20.382385,2.946915,69.213444,76.983672,93.654465,63.000000,51.992688,41.590000,63.925070,22.520000,18.195807
54.750565,65.251017,161.304729,154.835946,42.579840,57.350650,59.272715,12.796730,158.178401,1.408773,65.181188,55.372329,153.539354,160.707962,150.969670,159.542620,88.710740,158.955977,0.002002,-1.736989,32.000000,-237.210124,159.634113,0.319735,15.277872,0.677231,253068.388558,0.913428,20.239649,20.381917,2.947483,69.214477,76.989048,93.655925,63.000000,51.967733,41.590000,63.925005,22.520000,18.197380
54.748022,65.249028,161.323550,154.835379,42.471002,57.350741,59.221506,12.796678,158.181135,1.408043,65.177510,55.372656,153.538682,160.710539,150.970580,159.548782,88.709643,158.957606,0.002016,-1.736977,32.000000,-237.210167,159.632694,0.319802,15.276047,0.677078,253079.703924,0.913662,20.252268,20.382067,2.947057,69.214810,76.993069,93.657910,63.000000,51.984050,41.590000,63.931578,22.520000,18.197464
54.745756,65.245120,161.328723,154.834390,42.354385,57.350846,59.242376,12.796019,158.185302,1.407796,65.182466,55.371260,153.537525,160.712903,150.971010,159.550719,88.708977,158.956145,0.002028,-1.736962,32.000000,-237.210767,159.633300,0.319792,15.275831,0.676946,253083.105231,0.912518,20.249791,20.382523,2.946175,69.214246,76.999167,93.660358,63.000000,51.998984,41.590000,63.942233,22.520000,18.197106
54.746137,65.245549,161.336807,154.834136,42.469116,57.350796,59.262990,12.796692,158.183533,1.407673,65.183235,55.371449,153.535888,160.715662,150.971875,159.553244,88.708651,158.956284,0.002026,-1.736973,32.000000,-237.210006,159.633878,0.319845,15.278918,0.677128,253083.696584,0.913351,20.250251,20.384323,2.946655,69.212913,77.004168,93.660804,63.000000,52.000177,41.590000,63.947522,22.520000,18.197377
54.753415,65.245835,161.358569,154.834046,42.554593,57.350912,59.187104,12.796532,158.183429,1.407089,65.173469,55.379106,153.535744,160.718500,150.974097,159.558579,88.708998,158.960382,0.002022,-1.736967,32.000000,-237.210110,159.639944,0.319788,15.275443,0.677186,253082.809913,0.913063,20.248526,20.384361,2.946872,69.212037,77.010206,93.662020,63.000000,52.014029,41.590000,63.948763,22.520000,18.197761
54.760723,65.241463,161.380036,154.832842,42.621854,57.350896,59.245531,12.796266,158.174643,1.819269,65.162156,55.380857,153.535949,160.720256,150.975559,159.557994,88.708792,158.960764,0.002039,-1.736980,32.000000,-237.210263,159.592728,0.463612,15.281131,0.677076,253083.199041,0.912739,20.248588,20.384746,2.946999,69.210546,77.015481,93.664106,63.000000,52.060798,41.590000,63.944990,22.520000,18.197596
54.759494,65.231966,161.460161,154.829564,42.663116,57.350914,59.265074,12.796425,158.177160,1.881515,65.155479,55.378948,153.535000,160.721106,150.977307,159.563298,88.709582,158.963538,0.002049,-1.737039,32.000000,-237.210127,159.607785,0.473284,15.281794,0.677223,253081.066676,0.913777,20.241867,20.386161,2.947005,69.208241,77.021324,93.667639,63.000000,52.065748,41.590000,63.948946,22.520000,18.196535
54.755420,65.225979,161.557052,154.826424,42.695731,57.351001,59.251171,12.795675,158.188779,1.440556,65.162895,55.373375,153.533203,160.720491,150.978391,159.566109,88.710766,158.967243,0.002043,-1.737058,32.000000,-237.210944,159.655158,0.325661,15.285219,0.676945,253075.672589,0.912730,20.230458,20.386533,2.947003,69.207273,77.026142,93.671644,63.000000,52.146765,41.590000,63.957017,22.520000,18.195835
54.752088,65.229362,161.645324,154.824607,42.826970,57.351237,59.228149,12.794473,158.189739,1.412928,65.172482,55.371908,153.529233,160.716129,150.978537,159.569526,88.712131,158.962277,0.002022,-1.737062,32.000000,-237.212077,159.657948,0.318798,15.281047,0.677229,253068.195331,0.912429,20.222144,20.386935,2.948533,69.206374,77.029794,93.675984,63.000000,52.213048,41.590000,63.969753,22.520000,18.196277
54.758148,65.233696,161.688069,154.823612,42.975724,57.351263,59.241168,12.793174,158.189594,1.412379,65.166177,55.375112,153.527441,160.714344,150.979110,159.569382,88.714175,158.958085,0.002021,-1.737142,32.000000,-237.213467,159.656544,0.318574,15.283688,0.677496,253064.198680,0.912705,20.220079,20.387345,2.950522,69.205436,77.033180,93.680831,63.000000,52.258744,41.590000,63.968623,22.520000,18.197198
54.757898,65.230167,161.775621,154.820561,43.209714,57.351303,59.215101,12.793064,158.192686,1.412390,65.155195,55.375970,153.525094,160.714391,150.979509,159.572426,88.716699,158.958027,0.002025,-1.737179,32.000000,-237.213614,159.660509,0.318651,15.287529,0.678077,253067.243304,0.913133,20.226669,20.383844,2.952313,69.204033,77.036498,93.686956,63.000000,52.329049,41.590000,63.972410,22.520000,18.197321
54.756636,65.223339,161.806579,154.817191,43.323323,57.351352,59.214110,12.792921,158.190919,1.412028,65.162876,55.371498,153.522999,160.713189,150.979173,159.573626,88.718102,158.958459,0.002029,-1.737232,32.000000,-237.213675,159.661215,0.318836,15.287483,0.678054,253066.513475,0.912832,20.225170,20.379996,2.952767,69.202466,77.039598,93.693869,63.000000,52.365831,41.590000,63.978726,22.520000,18.196447
54.755627,65.224923,161.815897,154.814565,43.378874,57.351573,59.202925,12.793175,158.181880,1.754898,65.175410,55.369339,153.520130,160.710592,150.977112,159.569574,88.719280,158.954103,0.002008,-1.737285,32.000000,-237.213500,159.599707,0.443201,15.290779,0.678228,253061.217525,0.913230,20.221882,20.377446,2.954380,69.198308,77.042423,93.704621,63.000000,52.393038,41.590000,63.986591,22.520000,18.196710
54.754838,65.232101,161.748350,154.813542,43.655736,57.351861,59.225649,12.792012,158.187755,1.613070,65.177187,55.367747,153.518794,160.703945,150.976171,159.561733,88.721077,158.942764,0.002005,-1.737304,32.000000,-237.214603,159.647068,0.372378,15.288215,0.678350,253055.066120,0.913253,20.216269,20.376229,2.955013,69.193810,77.045553,93.718061,63.000000,52.383953,41.590000,63.992530,22.520000,18.198039
54.754002,65.233030,161.706246,154.812187,43.592783,57.351935,59.219586,12.792734,158.188574,1.421939,65.173978,55.370644,153.516596,160.704652,150.975200,159.559633,88.723090,158.941410,0.002021,-1.737305,32.000000,-237.213952,159.642725,0.319063,15.286776,0.678262,253056.323533,0.913452,20.218823,20.373177,2.955238,69.188545,77.047613,93.729606,63.000000,52.347536,41.590000,63.999540,22.520000,18.198522
54.754292,65.230808,161.683206,154.810507,43.586247,57.351935,59.213702,12.792099,158.180700,1.419668,65.169497,55.370342,153.514842,160.702688,150.974607,159.557713,88.726302,158.936860,0.002038,-1.737302,32.000000,-237.214690,159.642358,0.319019,15.287121,0.678141,253061.187254,0.913138,20.226761,20.366502,2.954047,69.183099,77.050178,93.741533,63.000000,52.353965,41.590000,64.003345,22.520000,18.198496
54.751069,65.226831,161.635845,154.808300,43.700056,57.352024,59.180235,12.790802,158.171976,1.419278,65.171930,55.370397,153.512821,160.696119,150.972428,159.549476,88.730281,158.932713,0.002025,-1.737328,32.000000,-237.215908,159.639142,0.319038,15.286531,0.678052,253060.418852,0.913250,20.228497,20.363907,2.953323,69.176601,77.052447,93.756966,63.000000,52.364958,41.590000,64.012506,22.520000,18.198173
54.751801,65.225374,161.647921,154.806461,43.792808,57.351945,59.238645,12.790925,158.166231,1.419847,65.165478,55.370539,153.510779,160.693889,150.970710,159.545205,88.733997,158.929587,0.002021,-1.737308,32.000000,-237.215644,159.634651,0.318968,15.286650,0.677943,253054.919676,0.913330,20.225995,20.358738,2.952886,69.168984,77.053420,93.773516,63.000000,52.349046,41.590000,64.020183,22.520000,18.198228
54.747528,65.221221,161.657766,154.804821,43.998291,57.351814,59.228157,12.791112,158.164510,1.419484,65.163655,55.369809,153.508424,160.693300,150.966818,159.540980,88.734907,158.927838,0.002039,-1.737408,32.000000,-237.215493,159.631531,0.318921,15.287224,0.677819,253048.847169,0.913898,20.225122,20.352973,2.952195,69.161387,77.054186,93.786654,63.000000,52.381522,41.590000,64.027778,22.520000,18.197949
54.747282,65.218647,161.649459,154.802943,44.116065,57.351882,59.275818,12.790554,158.150847,1.842096,65.167898,55.373040,153.506790,160.685508,150.962992,159.530920,88.737069,158.923649,0.002051,-1.737538,32.000000,-237.216109,159.572731,0.466680,15.290913,0.677846,253043.426567,0.912978,20.222959,20.347913,2.952376,69.150730,77.055350,93.800163,63.000000,52.396896,41.590000,64.036882,22.520000,18.197733
54.750289,65.220434,161.638710,154.801498,44.183930,57.352103,59.250912,12.790502,158.145088,1.932017,65.164614,55.379265,153.505997,160.679379,150.960923,159.523064,88.740749,158.918054,0.002047,-1.737532,32.000000,-237.216221,159.567721,0.491682,15.288474,0.677908,253039.916554,0.913207,20.222919,20.346250,2.952787,69.142424,77.056631,93.810890,63.000000,52.391164,41.590000,64.040078,22.520000,18.198143
54.750025,65.217580,161.593158,154.798106,44.243488,57.352176,59.252036,12.790345,158.141012,1.932035,65.159239,55.377142,153.505774,160.671496,150.959371,159.517222,88.744297,158.917003,0.002030,-1.737472,32.000000,-237.216306,159.563061,0.491401,15.288550,0.677711,253035.877219,0.912472,20.220582,20.342286,2.952648,69.132471,77.057460,93.822296,63.000000,52.404095,41.590000,64.045533,22.520000,18.198215
54.740806,65.214148,161.619067,154.794666,44.267974,57.351895,59.262064,12.789382,158.136788,1.932006,65.166710,55.365727,153.503915,160.664421,150.956913,159.512737,88.745781,158.912155,0.002031,-1.737450,32.000000,-237.217204,159.552916,0.491640,15.286868,0.677740,253033.038246,0.912808,20.219475,20.336197,2.952290,69.122787,77.058764,93.829027,63.000000,52.415260,41.590000,64.059401,22.520000,18.197861
54.726873,65.217800,161.532901,154.792188,44.299666,57.351924,59.223302,12.787541,158.136900,1.519074,65.187687,55.355522,153.501587,160.650420,150.953850,159.505951,88.749345,158.902091,0.002031,-1.737432,32.000000,-237.219189,159.592546,0.347604,15.285208,0.677562,253027.573309,0.912789,20.216875,20.332198,2.951472,69.111099,77.061010,93.835043,63.000000,52.362681,41.590000,64.084862,22.520000,18.198344
54.727576,65.227503,161.430349,154.792317,44.318589,57.351746,59.225291,12.787921,158.128226,1.535061,65.195109,55.358208,153.500563,160.644623,150.951084,159.497382,88.751664,158.896380,0.002035,-1.737404,32.000000,-237.218963,159.559808,0.367605,15.283141,0.677845,253025.190998,0.912792,20.222318,20.328628,2.952442,69.102136,77.062913,93.839320,63.000000,52.318279,41.590000,64.095720,22.520000,18.199858
54.738221,65.234967,161.381398,154.792724,44.642410,57.351982,59.200885,12.788423,158.117427,1.930518,65.172038,55.368904,153.501035,160.637385,150.948549,159.490601,88.754192,158.887956,0.002018,-1.737414,32.000000,-237.218377,159.524451,0.493021,15.283429,0.677777,253028.597090,0.913656,20.239389,20.320733,2.951619,69.090818,77.065463,93.844818,63.000000,52.302288,41.590000,64.095130,22.520000,18.201452
54.738250,65.223955,161.337205,154.789642,44.963712,57.351961,59.247451,12.787306,158.112883,1.932565,65.140875,55.368508,153.501933,160.630921,150.947437,159.482258,88.755536,158.884570,0.002017,-1.737421,32.000000,-237.219590,159.518998,0.492644,15.285232,0.677479,253032.383997,0.913634,20.248414,20.315955,2.949708,69.081319,77.067518,93.848458,63.000000,52.268805,41.590000,64.099520,22.520000,18.200782
54.732468,65.200903,161.277698,154.784018,45.219566,57.351916,59.189922,12.787530,158.107169,1.932583,65.123277,55.364803,153.501867,160.627573,150.945571,159.479501,88.758020,158.884239,0.002034,-1.737413,32.000000,-237.219341,159.515124,0.492850,15.285761,0.677153,253032.563607,0.913836,20.245627,20.309802,2.948240,69.070606,77.071263,93.852004,63.000000,52.250525,41.590000,64.115060,22.520000,18.197690
54.730646,65.188478,161.178488,154.780340,45.317118,57.352040,59.202502,12.787808,158.102116,1.931903,65.119961,55.362215,153.500518,160.623728,150.944385,159.477845,88.759939,158.879800,0.002051,-1.737410,32.000000,-237.219102,159.510578,0.492884,15.285141,0.676871,253022.937648,0.913090,20.234588,20.307001,2.947431,69.062259,77.074867,93.854342,63.000000,52.198610,41.590000,64.125636,22.520000,18.195897
54.728154,65.183693,161.171096,154.778189,45.481095,57.352034,59.225478,12.786371,158.094629,1.931826,65.109155,55.361889,153.499228,160.621537,150.942058,159.469576,88.762063,158.873296,0.002032,-1.737362,32.000000,-237.220428,159.504210,0.492567,15.277566,0.676649,253004.445840,0.914027,20.217104,20.304374,2.946655,69.052331,77.077863,93.855668,63.000000,52.162824,41.590000,64.138464,22.520000,18.195240
54.724371,65.177356,161.098939,154.776163,45.624171,57.351903,59.162759,12.785001,158.097087,1.707212,65.095268,55.356127,153.497110,160.617717,150.940530,159.464784,88.762661,158.869373,0.002031,-1.737325,32.000000,-237.221883,159.542488,0.408309,15.274054,0.676292,252994.184927,0.913838,20.206433,20.300545,2.944940,69.045259,77.080726,93.855613,63.000000,52.139315,41.590000,64.149967,22.520000,18.194632
54.721220,65.166600,161.041199,154.773288,45.607070,57.351783,59.196831,12.784999,158.086655,1.842396,65.085196,55.353434,153.494769,160.614964,150.938470,159.461870,88.763871,158.867822,0.002049,-1.737318,32.000000,-237.221932,159.499242,0.470508,15.272221,0.676619,252988.913910,0.913518,20.204048,20.295622,2.944939,69.038207,77.083927,93.855527,63.000000,52.079107,41.590000,64.166509,22.520000,18.193294
54.716247,65.160146,161.120697,154.771600,45.723792,57.351683,59.186311,12.784152,158.079929,1.924713,65.085624,55.346388,153.493302,160.608326,150.936030,159.458155,88.764165,158.864047,0.002069,-1.737338,32.000000,-237.222890,159.493392,0.493398,15.269327,0.676536,252984.425402,0.914538,20.201354,20.293336,2.943824,69.033382,77.086107,93.855366,63.000000,52.125834,41.590000,64.180607,22.520000,18.192453
54.712335,65.157698,161.137543,154.770884,45.918750,57.351730,59.187010,12.785380,158.078824,1.925055,65.087177,55.343689,153.491752,160.602223,150.933317,159.451886,88.764135,158.858609,0.002049,-1.737324,32.000000,-237.221740,159.489031,0.493125,15.264204,0.676409,252975.205424,0.914042,20.193633,20.291458,2.942939,69.029124,77.088489,93.853636,63.000000,52.149560,41.590000,64.199695,22.520000,18.192184
54.707457,65.157687,161.087517,154.770393,45.887560,57.351455,59.177050,12.785761,158.076446,1.925586,65.083985,55.336808,153.489707,160.594923,150.932280,159.448840,88.763355,158.856757,0.002033,-1.737319,32.000000,-237.221292,159.484511,0.493176,15.265016,0.676899,252971.581617,0.914279,20.191970,20.289538,2.944659,69.026314,77.089612,93.850927,63.000000,52.107452,41.590000,64.213903,22.520000,18.192418
