OSU 80 Ton Compressor Load Stand
54.699701,65.155533,161.175502,154.769445,45.717836,57.351397,59.248864,12.785883,158.072918,1.925502,65.091358,55.328754,153.488066,160.589297,150.930338,159.442747,88.763232,158.850832,0.002033,-1.737326,32.000000,-237.221288,159.478623,0.493162,15.259117,0.677239,252970.849678,0.914335,20.193290,20.287229,2.945178,69.025555,77.091408,93.847204,63.000000,52.172449,41.590000,64.236889,22.520000,18.192219
54.696155,65.157687,161.092204,154.769029,45.748232,57.351363,59.213939,12.786001,158.069077,1.926206,65.096457,55.323063,153.487626,160.583057,150.929308,159.436050,88.763212,158.844878,0.002032,-1.737350,32.000000,-237.221309,159.469156,0.493124,15.256246,0.677066,252972.507215,0.914575,20.197979,20.287211,2.944526,69.024337,77.092394,93.844168,63.000000,52.107203,41.590000,64.255714,22.520000,18.192599
54.690400,65.159865,161.061968,154.768660,45.594378,57.351468,59.107501,12.786121,158.070478,1.573346,65.095104,55.320331,153.486833,160.582192,150.928904,159.434530,88.763929,158.836960,0.002036,-1.737146,32.000000,-237.221287,159.521480,0.365285,15.257961,0.677780,252973.238697,0.913604,20.203297,20.284783,2.946552,69.025325,77.092556,93.842153,63.000000,52.085007,41.590000,64.276512,22.520000,18.193232
54.682043,65.157571,161.059083,154.768085,45.465366,57.339017,59.192511,12.786221,158.061778,1.415564,65.097062,55.308812,153.485515,160.577685,150.927437,159.430111,88.762413,158.834534,0.002018,-1.737146,32.000000,-237.221107,159.520216,0.320253,15.254494,0.677628,252975.898470,0.914213,20.208867,20.282240,2.945220,69.025474,77.090398,93.840544,63.000000,52.082815,41.590000,64.299545,22.520000,18.193101
54.669716,65.157148,161.008147,154.768409,45.386855,57.326761,59.239005,12.785560,158.055026,1.414540,65.108655,55.299806,153.484202,160.573528,150.924639,159.424647,88.760745,158.826545,0.002016,-1.737181,32.000000,-237.221829,159.515841,0.320625,15.253617,0.677518,252979.103407,0.915973,20.216591,20.278116,2.944977,69.025121,77.087148,93.840167,63.000000,52.042778,41.590000,64.332353,22.520000,18.193043
54.669261,65.160762,160.983539,154.770191,45.360709,57.326599,59.218921,12.786013,158.053068,1.414656,65.110621,55.300428,153.483867,160.565190,150.923073,159.417932,88.760766,158.820103,0.002015,-1.737211,32.000000,-237.221567,159.514206,0.320377,15.248544,0.677621,252926.924414,0.914608,20.222350,20.278588,2.945374,69.025820,77.084580,93.842593,63.000000,52.008408,41.590000,64.351817,22.520000,18.193745
54.676987,65.161350,160.950443,154.772293,45.172938,57.326368,59.243003,12.787807,158.049982,1.415612,65.096837,55.303138,153.482633,160.567725,150.922109,159.413852,88.758735,158.821273,0.002053,-1.737210,32.000000,-237.219789,159.513575,0.320167,15.247054,0.677482,252878.338409,0.913921,20.233807,20.276816,2.945107,69.027729,77.080081,93.845444,63.000000,52.007966,41.590000,64.363786,22.520000,18.194144
54.672996,65.153358,161.036165,154.772203,45.135982,57.316039,59.241872,12.787244,158.047240,1.422969,65.088611,55.296752,153.482010,160.565606,150.922772,159.412846,88.757590,158.819664,0.002028,-1.737241,32.000000,-237.220206,159.512593,0.322762,15.247962,0.677620,252880.490632,0.914246,20.237860,20.274021,2.944681,69.030057,77.077470,93.849108,63.000000,52.045033,41.590000,64.381221,22.520000,18.193466
54.657203,65.143630,161.023479,154.771591,44.910493,57.295364,59.236994,12.788010,158.042709,1.409744,65.107496,55.281535,153.481070,160.563003,150.921919,159.411747,88.755777,158.817335,0.002027,-1.737249,32.000000,-237.219429,159.505726,0.319506,15.244678,0.677449,252879.391227,0.913729,20.231001,20.276556,2.943660,69.032753,77.075139,93.852840,63.000000,52.025312,41.590000,64.418000,22.520000,18.192062
54.651571,65.148897,161.037889,154.773556,44.613370,57.295235,59.216555,12.789477,158.042267,1.407728,65.136448,55.273802,153.480938,160.560706,150.920059,159.409925,88.754666,158.812966,0.002024,-1.737248,32.000000,-237.217994,159.501866,0.319201,15.241422,0.677664,252830.405158,0.913636,20.226854,20.277008,2.945442,69.035926,77.072858,93.855499,63.000000,52.030376,41.590000,64.445600,22.520000,18.192608
54.648357,65.167884,161.109746,154.778781,44.373106,57.294884,59.128750,12.790241,158.039197,1.408032,65.157147,55.272539,153.481027,160.556831,150.919689,159.401070,88.751635,158.803652,0.002065,-1.737251,32.000000,-237.217388,159.495422,0.318962,15.242659,0.677706,252739.267232,0.913650,20.232351,20.277819,2.946061,69.039843,77.069705,93.856618,63.000000,52.062014,41.590000,64.472347,22.520000,18.195327
54.646289,65.179154,161.205068,154.783154,44.134039,57.294760,59.207310,12.790040,158.035480,1.408428,65.163598,55.272355,153.481913,160.552761,150.919564,159.397107,88.749920,158.796096,0.002043,-1.737265,32.000000,-237.217607,159.492860,0.318898,15.239845,0.677992,252745.787541,0.914081,20.243048,20.277049,2.946629,69.044183,77.067421,93.857033,63.000000,52.126161,41.590000,64.495041,22.520000,18.197278
54.640701,65.185048,161.223732,154.787116,43.712448,57.286276,59.184058,12.791565,158.034652,1.408444,65.173091,55.269518,153.483489,160.547745,150.920901,159.395840,88.748864,158.787853,0.002030,-1.737287,32.000000,-237.216304,159.385257,0.318846,15.238951,0.678292,252762.475684,0.915538,20.265133,20.276069,2.948117,69.049931,77.065117,93.856371,63.000000,52.131763,41.590000,64.526035,22.520000,18.198522
54.638274,65.189236,161.300210,154.789908,43.378438,57.285783,59.197921,12.791941,158.022801,1.793188,65.187672,55.271191,153.485447,160.542290,150.921137,159.395439,88.748803,158.781786,0.002026,-1.737322,32.000000,-237.215871,159.304996,0.455424,15.233868,0.678843,252773.159964,0.914388,20.278397,20.274532,2.949973,69.055387,77.063644,93.856051,63.000000,52.179262,41.590000,64.550088,22.520000,18.199222
54.637538,65.198334,161.344248,154.792959,42.980639,57.277222,59.205317,12.792097,158.027781,1.561445,65.196931,55.270470,153.487008,160.537712,150.921503,159.390540,88.747139,158.774090,0.002028,-1.738359,32.000000,-237.215719,159.355392,0.359500,15.239110,0.678942,252742.854442,0.914729,20.289678,20.272038,2.950616,69.060476,77.061237,93.855620,63.000000,52.209566,41.590000,64.575834,22.520000,18.200698
54.637088,65.202902,161.295521,154.794183,42.756372,57.277214,59.230830,12.792312,158.026453,1.415313,65.195286,55.274038,153.488206,160.537911,150.920672,159.388932,88.745507,158.769519,0.002030,-1.738361,32.000000,-237.215369,159.353723,0.318373,15.238603,0.679504,252744.639142,0.914562,20.296207,20.269487,2.952147,69.062045,77.059405,93.854774,63.000000,52.201450,41.590000,64.599299,22.520000,18.201738
54.636479,65.201771,161.233302,154.794200,42.572989,57.277235,59.229934,12.791389,158.024054,1.413742,65.188507,55.274490,153.489750,160.538710,150.921580,159.387701,88.744161,158.765808,0.002016,-1.738347,32.000000,-237.216269,159.352655,0.318764,15.237259,0.679366,252716.016390,0.914347,20.306016,20.267838,2.952993,69.061627,77.057311,93.853613,63.000000,52.157149,41.590000,64.624804,22.520000,18.201994
54.633792,65.196794,161.177227,154.793026,42.455488,57.277222,59.212065,12.791544,158.020603,1.413763,65.193306,55.276606,153.491185,160.541942,150.920873,159.383754,88.743512,158.759655,0.002014,-1.738347,32.000000,-237.216072,159.348374,0.318455,15.240932,0.679214,252721.218276,0.913973,20.311017,20.267500,2.952125,69.059661,77.057070,93.852608,63.000000,52.134482,41.590000,64.651089,22.520000,18.201524
54.636999,65.198196,161.093114,154.792462,42.478485,57.277411,59.181088,12.792105,158.016039,1.413458,65.196757,55.275498,153.492050,160.541717,150.920154,159.381669,88.742191,158.758770,0.002016,-1.738323,32.000000,-237.215458,159.345271,0.318732,15.244756,0.679035,252721.907299,0.913996,20.310474,20.267250,2.951019,69.056075,77.056371,93.850678,63.000000,52.090151,41.590000,64.672759,22.520000,18.201790
54.637515,65.199725,161.160222,154.792079,42.214886,57.277442,59.178171,12.791544,158.009237,1.413169,65.202600,55.279186,153.492528,160.539657,150.919976,159.379605,88.742836,158.754497,0.002058,-1.738311,32.000000,-237.215816,159.342120,0.318616,15.245383,0.678674,252719.841605,0.914309,20.308086,20.265247,2.950138,69.052671,77.055860,93.849246,63.000000,52.107635,41.590000,64.694672,22.520000,18.202182
54.642167,65.203479,161.227464,154.792118,42.167762,57.277466,59.231798,12.792434,158.005903,1.485934,65.206507,55.282410,153.492772,160.537141,150.918329,159.373648,88.742908,158.753544,0.002034,-1.738332,32.000000,-237.214877,159.325551,0.346115,15.243953,0.678142,252721.892804,0.914734,20.306396,20.266188,2.948425,69.047624,77.055513,93.847669,63.000000,52.132787,41.590000,64.717205,22.520000,18.202944
54.648370,65.206045,161.278453,154.791903,42.224787,57.284886,59.185425,12.791879,157.996887,1.911187,65.207109,55.285954,153.492008,160.537116,150.916791,159.369259,88.741756,158.751244,0.002035,-1.738378,32.000000,-237.215461,159.157318,0.487108,15.241215,0.678367,252722.592687,0.914774,20.307429,20.263702,2.949626,69.041739,77.056889,93.845778,63.000000,52.182071,41.590000,64.730185,22.520000,18.203532
54.652526,65.207959,161.268491,154.790456,42.130639,57.300806,59.256194,12.791868,157.992610,1.927317,65.212873,55.294461,153.491845,160.534498,150.916659,159.361630,88.743436,158.743414,0.002034,-1.738364,32.000000,-237.215436,159.145899,0.490749,15.241684,0.678643,252723.541313,0.913869,20.306697,20.263220,2.950605,69.037112,77.061003,93.844191,63.000000,52.183725,41.590000,64.749526,22.520000,18.204090
54.656358,65.210932,161.276675,154.787980,42.110116,57.300801,59.223208,12.791882,157.987461,1.927123,65.220483,55.298640,153.490199,160.534141,150.914932,159.353163,88.742979,158.739234,0.002076,-1.738368,32.000000,-237.215466,159.138935,0.490527,15.245431,0.678978,252757.368034,0.914595,20.303282,20.263381,2.951203,69.033232,77.064180,93.840851,63.000000,52.203266,41.590000,64.765106,22.520000,18.204646
54.659128,65.216799,161.241365,154.783579,42.243873,57.301171,59.271316,12.790654,157.981539,1.926408,65.226204,55.304115,153.488597,160.526705,150.912725,159.345146,88.743546,158.727113,0.002052,-1.738368,32.000000,-237.216570,159.129369,0.490884,15.249683,0.679051,252826.000372,0.913685,20.301189,20.258330,2.950797,69.028237,77.067626,93.838829,63.000000,52.170719,41.590000,64.784762,22.520000,18.205704
54.664728,65.221281,161.211654,154.779077,42.419629,57.307526,59.257849,12.790397,157.976155,1.925741,65.225828,55.311985,153.486776,160.523716,150.910226,159.336827,88.744160,158.721384,0.002040,-1.738347,32.000000,-237.217006,159.121442,0.490484,15.246971,0.678871,252827.338980,0.914130,20.300467,20.256987,2.950739,69.023928,77.069889,93.837170,63.000000,52.164580,41.590000,64.796664,22.520000,18.206611
54.667563,65.222728,161.180585,154.772164,42.627297,57.332096,59.227747,12.788904,157.978235,1.432624,65.225373,55.315128,153.483895,160.520840,150.907503,159.328068,88.745313,158.712134,0.002040,-1.738318,32.000000,-237.218567,159.174238,0.322574,15.254856,0.678523,252831.620377,0.913357,20.303663,20.251199,2.949944,69.019272,77.072503,93.834446,63.000000,52.127054,41.590000,64.814188,22.520000,18.207196
54.668589,65.223438,161.171471,154.765877,42.712280,57.332049,59.231600,12.788514,157.972128,1.414645,65.236351,55.314623,153.481792,160.518292,150.907126,159.317413,88.746642,158.707518,0.002043,-1.738289,32.000000,-237.218905,159.171080,0.318667,15.254556,0.678535,252860.734722,0.913573,20.302748,20.248117,2.949098,69.015532,77.075220,93.833527,63.000000,52.118897,41.590000,64.829972,22.520000,18.207513
54.676945,65.230794,161.176343,154.758699,42.551723,57.332104,59.240930,12.788710,157.965616,1.414323,65.251089,55.321053,153.477773,160.511794,150.903972,159.310248,88.747225,158.702881,0.002046,-1.738279,32.000000,-237.218530,159.161532,0.318686,15.250575,0.678317,252967.626925,0.914380,20.301462,20.242980,2.948377,69.010188,77.077535,93.832360,63.000000,52.125919,41.590000,64.842892,22.520000,18.208580
54.685905,65.239235,161.107321,154.752057,42.394083,57.332143,59.239385,12.788214,157.954320,1.414551,65.254217,55.328320,153.474907,160.509067,150.901074,159.299620,88.749348,158.701431,0.002034,-1.738235,32.000000,-237.218992,159.112902,0.318682,15.250013,0.678279,252966.363497,0.914303,20.301182,20.239662,2.948155,69.005604,77.079521,93.832118,63.000000,52.102046,41.590000,64.848605,22.520000,18.210143
54.700862,65.244009,161.103865,154.741847,42.421449,57.340704,59.224363,12.787578,157.956813,1.914670,65.254069,55.341781,153.470213,160.503952,150.897141,159.290728,88.750737,158.699659,0.002030,-1.738215,32.000000,-237.219581,159.002709,0.488274,15.249531,0.678380,252968.503967,0.914023,20.300485,20.237083,2.947793,69.001063,77.082129,93.833095,63.000000,52.071062,41.590000,64.849929,22.520000,18.211210
54.709136,65.244658,161.042369,154.731625,42.553481,57.340722,59.245862,12.787985,157.959109,1.665031,65.256661,55.347993,153.465000,160.501098,150.893439,159.283436,88.751596,158.694837,0.002034,-1.738168,32.000000,-237.219123,159.212847,0.396174,15.253594,0.678034,252969.528748,0.913903,20.300291,20.234336,2.946048,68.997101,77.084068,93.834177,63.000000,52.048862,41.590000,64.852291,22.520000,18.211626
54.716673,65.246828,160.992886,154.719487,42.701477,57.349446,59.054624,12.788868,157.956745,1.410230,65.268867,55.357133,153.458498,160.494702,150.889868,159.283375,88.754406,158.689470,0.002076,-1.737134,32.000000,-237.218305,159.181183,0.319703,15.254686,0.677955,253004.628313,0.914006,20.290653,20.232183,2.945180,68.992315,77.086397,93.835275,63.000000,52.018780,41.590000,64.857880,22.520000,18.212151
54.723080,65.252634,160.956765,154.710629,42.786684,57.349191,59.233371,12.788588,157.950991,1.408685,65.280332,55.363875,153.452970,160.488943,150.887104,159.277552,88.757067,158.685151,0.002046,-1.737115,32.000000,-237.218703,159.172989,0.319656,15.251748,0.677420,253001.176940,0.913523,20.283332,20.229247,2.943610,68.991517,77.088847,93.835911,63.000000,51.965663,41.590000,64.859822,22.520000,18.213145
54.737839,65.261154,160.961770,154.700866,43.008121,57.349207,59.085455,12.789868,157.949051,1.408906,65.284531,55.379449,153.445335,160.482993,150.881759,159.269500,88.758484,158.683414,0.002046,-1.737092,32.000000,-237.217344,159.168144,0.319639,15.259668,0.677180,253035.867743,0.916487,20.278240,20.224124,2.942300,68.992685,77.092534,93.835463,63.000000,51.971489,41.590000,64.856309,22.520000,18.214682
54.749122,65.265136,160.978674,154.692473,43.122351,57.349168,59.124939,12.789434,157.945868,1.408776,65.282381,55.387137,153.438491,160.476808,150.878160,159.266561,88.760140,158.682388,0.002044,-1.737073,32.000000,-237.217806,159.167119,0.319916,15.257593,0.677092,253034.059351,0.913613,20.277876,20.219604,2.941296,68.996050,77.094037,93.833900,63.000000,51.987809,41.590000,64.850899,22.520000,18.215629
54.754916,65.265164,160.965070,154.681346,43.123631,57.349194,59.249843,12.788554,157.938895,1.409128,65.285718,55.390991,153.429710,160.467234,150.873333,159.257688,88.762670,158.676712,0.002087,-1.737096,32.000000,-237.218696,159.141200,0.319767,15.258395,0.676583,253033.924792,0.915648,20.272181,20.217438,2.940594,68.999840,77.096176,93.832547,63.000000,51.946710,41.590000,64.849916,22.520000,18.216018
54.761722,65.266687,161.068516,154.672125,43.345680,57.349239,59.227844,12.789512,157.936745,1.814089,65.287556,55.401175,153.421512,160.462360,150.869094,159.252247,88.763346,158.671521,0.002056,-1.737125,32.000000,-237.217726,159.111930,0.462919,15.258198,0.676593,253031.303308,0.914837,20.265300,20.215339,2.940297,69.003192,77.098306,93.830366,63.000000,51.997765,41.590000,64.847644,22.520000,18.216416
54.773805,65.269212,160.987713,154.660747,43.479243,57.349275,59.208144,12.789274,157.929848,1.930611,65.285523,55.414673,153.413258,160.454843,150.863504,159.248876,88.764078,158.663646,0.002044,-1.737125,32.000000,-237.217810,159.113952,0.491890,15.262947,0.676427,253026.594176,0.912802,20.259750,20.210365,2.939737,69.008215,77.100926,93.827977,63.000000,51.973755,41.590000,64.838837,22.520000,18.217159
54.779150,65.269388,160.931000,154.652498,43.605758,57.349480,59.253907,12.789332,157.940545,1.542472,65.280582,55.420270,153.407462,160.453672,150.859958,159.251923,88.765754,158.662028,0.002042,-1.737095,32.000000,-237.217617,159.287782,0.353687,15.261502,0.676757,253024.823409,0.913020,20.254721,20.207453,2.941261,69.012029,77.102545,93.826637,63.000000,51.934057,41.590000,64.834144,22.520000,18.217466
54.787249,65.265455,160.876324,154.641526,43.587842,57.350345,59.264160,12.789974,157.942889,1.416932,65.277474,55.427497,153.399603,160.450432,150.856048,159.251570,88.767470,158.663957,0.002043,-1.737106,32.000000,-237.217038,159.291027,0.319721,15.267253,0.676080,253022.002397,0.913107,20.245616,20.203328,2.939137,69.017498,77.105518,93.824424,63.000000,51.897133,41.590000,64.827225,22.520000,18.217294
54.793910,65.263456,160.928794,154.631888,43.435628,57.350288,59.109327,12.790432,157.944220,1.415905,65.276697,55.433020,153.391839,160.450550,150.851665,159.255156,88.768719,158.667359,0.002022,-1.737108,32.000000,-237.216577,159.296442,0.319751,15.263396,0.675851,253019.171027,0.912307,20.240646,20.200954,2.937815,69.022397,77.106990,93.821164,63.000000,51.895275,41.590000,64.818988,22.520000,18.217154
54.803100,65.261930,160.929913,154.621782,43.326163,57.350369,59.222480,12.791601,157.936699,1.581626,65.271418,55.444283,153.382113,160.453759,150.845464,159.261501,88.770477,158.674306,0.002011,-1.737125,32.000000,-237.215269,159.252261,0.381007,15.261749,0.675270,253015.657577,0.912004,20.228919,20.200069,2.936383,69.028378,77.108403,93.815919,63.000000,51.901632,41.590000,64.808733,22.520000,18.217324
54.810698,65.259386,160.983938,154.614240,43.293009,57.350372,59.250993,12.791902,157.932012,1.929455,65.269658,55.452948,153.374032,160.456969,150.839889,159.267254,88.770701,158.679123,0.002011,-1.737117,32.000000,-237.214869,159.301864,0.490696,15.261544,0.675555,253010.421375,0.914264,20.220510,20.200286,2.936983,69.033377,77.109094,93.810090,63.000000,51.925380,41.590000,64.797101,22.520000,18.217160
54.817573,65.258561,161.001382,154.606140,42.992156,57.350419,59.219335,12.792891,157.937167,1.937478,65.273335,55.460861,153.363263,160.457666,150.833763,159.274232,88.771661,158.684067,0.002051,-1.737096,32.000000,-237.213826,159.309829,0.492216,15.262273,0.675509,253004.476889,0.912346,20.210142,20.201521,2.936511,69.039084,77.110549,93.803041,63.000000,51.919855,41.590000,64.787499,22.520000,18.217302
54.826293,65.260213,161.026573,154.600060,42.737121,57.350605,59.227505,12.793025,157.945072,1.937224,65.274526,55.468052,153.354870,160.459353,150.829238,159.279005,88.772097,158.689224,0.002061,-1.737122,32.000000,-237.213625,159.311900,0.491955,15.265908,0.675623,253000.025676,0.911761,20.200288,20.203372,2.937090,69.044276,77.110201,93.795676,63.000000,51.941118,41.590000,64.773035,22.520000,18.217724
54.834413,65.261363,160.973637,154.593655,42.810045,57.350752,59.087452,12.792431,157.946570,1.937250,65.265549,55.480027,153.345097,160.464161,150.822546,159.282192,88.772792,158.693520,0.002018,-1.737135,32.000000,-237.214327,159.323001,0.492008,15.266468,0.675571,252996.063845,0.912120,20.192852,20.204542,2.937040,69.050228,77.109639,93.786568,63.000000,51.911652,41.590000,64.757118,22.520000,18.218342
54.838558,65.257845,160.913723,154.588534,42.924533,57.350817,59.069121,12.791749,157.954247,1.937478,65.257677,55.488325,153.338863,160.469672,150.817969,159.290122,88.773902,158.698814,0.002015,-1.737187,32.000000,-237.215086,159.332354,0.491895,15.265754,0.675396,252994.787710,0.911841,20.186117,20.206327,2.937032,69.056104,77.109494,93.779485,63.000000,51.844404,41.590000,64.746502,22.520000,18.218308
54.842517,65.251476,160.912872,154.582900,43.092365,57.350702,59.221576,12.792099,157.965856,1.659236,65.250486,55.490923,153.329643,160.477521,150.810308,159.300234,88.773317,158.705381,0.002058,-1.737190,32.000000,-237.214721,159.449320,0.391916,15.266290,0.675054,252992.748191,0.913857,20.179458,20.207484,2.935632,69.060541,77.107037,93.768886,63.000000,51.857912,41.590000,64.732719,22.520000,18.217607
54.846275,65.247606,160.953503,154.578930,43.225286,57.350663,59.065388,12.792325,157.967028,1.424142,65.243841,55.496828,153.323098,160.484890,150.806220,159.306536,88.774584,158.716294,0.002066,-1.737194,32.000000,-237.214646,159.492917,0.319256,15.266498,0.674790,252987.758631,0.914057,20.171953,20.208652,2.934317,69.064596,77.105817,93.759761,63.000000,51.866922,41.590000,64.721688,22.520000,18.217288
54.853868,65.243525,160.915936,154.574772,43.209255,57.350831,59.267522,12.792137,157.963620,1.592271,65.233215,55.501902,153.315033,160.496329,150.799214,159.314490,88.773791,158.728189,0.002025,-1.737243,32.000000,-237.214759,159.447073,0.381493,15.268165,0.674702,252981.960416,0.911614,20.161777,20.212067,2.934090,69.069612,77.103554,93.749763,63.000000,51.834988,41.590000,64.703715,22.520000,18.216988
54.859780,65.238415,160.975317,154.570972,43.087780,57.350663,59.221263,12.792501,157.969767,1.935870,65.227157,55.506909,153.310343,160.502656,150.794342,159.319706,88.773382,158.735891,0.002020,-1.737201,32.000000,-237.214313,159.451834,0.489736,15.267708,0.674793,252976.370601,0.913945,20.154295,20.215502,2.934630,69.073418,77.102251,93.741278,63.000000,51.853849,41.590000,64.688422,22.520000,18.216502
54.864451,65.235404,161.016616,154.567594,42.937699,57.350802,59.230313,12.792588,157.976064,1.942949,65.227930,55.510609,153.306727,160.506617,150.791030,159.326509,88.773266,158.742184,0.002015,-1.737215,32.000000,-237.214255,159.457709,0.491308,15.271612,0.674461,252972.324478,0.910681,20.142913,20.221418,2.933539,69.075870,77.100589,93.733949,63.000000,51.864231,41.590000,64.674219,22.520000,18.216223
54.863096,65.235236,161.099366,154.563590,42.875804,57.350943,59.246568,12.791504,157.978711,1.943316,65.241196,55.508218,153.301359,160.508200,150.787526,159.334576,88.773712,158.745829,0.002058,-1.737223,32.000000,-237.215328,159.459003,0.490814,15.271688,0.674625,252966.586130,0.911268,20.132120,20.225144,2.934305,69.079017,77.098341,93.724587,63.000000,51.916582,41.590000,64.664423,22.520000,18.216287
54.866970,65.244185,161.192469,154.560405,42.512500,57.351001,59.241463,12.792162,157.983681,1.943406,65.258430,55.512844,153.296221,160.512940,150.782210,159.340069,88.773685,158.747768,0.002062,-1.737201,32.000000,-237.214879,159.465679,0.491076,15.278395,0.674549,252963.366191,0.911038,20.124618,20.227971,2.934808,69.081640,77.096815,93.713118,63.000000,51.966447,41.590000,64.649107,22.520000,18.217667
54.878022,65.255753,161.237006,154.558588,42.501594,57.350865,59.165724,12.792451,157.994283,1.943650,65.259841,55.525149,153.291678,160.521620,150.776837,159.350045,88.772295,158.752676,0.002018,-1.737228,32.000000,-237.214775,159.509962,0.490994,15.273699,0.674887,252963.905159,0.910815,20.125753,20.229095,2.936389,69.083928,77.095301,93.701566,63.000000,52.013566,41.590000,64.624013,22.520000,18.219695
54.886955,65.258836,161.198563,154.555839,42.376051,57.371105,59.225543,12.791844,157.996927,1.576102,65.252975,55.531922,153.287691,160.530885,150.772397,159.359702,88.771647,158.760037,0.002009,-1.737228,32.000000,-237.215472,159.487632,0.366627,15.272796,0.674919,252969.592234,0.910845,20.130978,20.229955,2.937878,69.084280,77.094123,93.691863,63.000000,51.978298,41.590000,64.600673,22.520000,18.220602
54.892235,65.254543,161.258350,154.550659,42.350595,57.395103,59.235846,12.792179,158.010097,1.681877,65.249627,55.539661,153.282684,160.540565,150.768184,159.367673,88.770852,158.770049,0.002051,-1.738396,32.000000,-237.215192,159.473632,0.402846,15.273690,0.675182,252975.644234,0.911834,20.131924,20.233460,2.938098,69.083742,77.092801,93.681245,63.000000,52.028051,41.590000,64.576988,22.520000,18.220434
54.894177,65.253539,161.324472,154.546465,42.413644,57.407137,59.239741,12.791701,158.013126,1.682656,65.257347,55.544394,153.280980,160.542292,150.764823,159.372506,88.771152,158.776345,0.002060,-1.738404,32.000000,-237.215816,159.473704,0.402449,15.274608,0.675193,253065.077426,0.911078,20.126421,20.237278,2.936919,69.083204,77.092928,93.673006,63.000000,52.052229,41.590000,64.561522,22.520000,18.220334
54.899263,65.257854,161.333259,154.542888,42.369738,57.415217,59.271739,12.790877,158.015863,1.683080,65.263637,55.549781,153.278512,160.545906,150.761417,159.381805,88.770162,158.777811,0.002036,-1.738387,32.000000,-237.216585,159.478530,0.402540,15.271870,0.675587,253166.760706,0.911193,20.117054,20.242384,2.937726,69.081987,77.092740,93.665261,63.000000,52.070621,41.590000,64.540174,22.520000,18.221169
54.904835,65.262763,161.351244,154.537895,42.571683,57.419356,59.220735,12.790822,158.022278,1.683387,65.274191,55.556345,153.275058,160.550628,150.758036,159.384694,88.768165,158.779481,0.002036,-1.738423,32.000000,-237.216626,159.492639,0.402721,15.277549,0.675924,253218.017777,0.911286,20.114185,20.244794,2.938827,69.080014,77.093261,93.658701,63.000000,52.080957,41.590000,64.516317,22.520000,18.222196
54.913013,65.270296,161.412353,154.533178,42.631936,57.443483,59.193073,12.790322,158.028467,1.524975,65.280344,55.561575,153.273090,160.554131,150.755527,159.387698,88.767901,158.779487,0.002079,-1.738403,32.000000,-237.217211,159.446404,0.352124,15.279530,0.676116,253256.449753,0.910839,20.113613,20.246416,2.938714,69.077865,77.095266,93.655055,63.000000,52.131473,41.590000,64.488584,22.520000,18.223536
54.921993,65.273822,161.452228,154.528878,42.721602,57.447323,59.187523,12.790557,158.032117,1.675104,65.280163,55.575638,153.270920,160.559325,150.754262,159.390951,88.767735,158.783288,0.002090,-1.738455,32.000000,-237.216959,159.458779,0.403624,15.278343,0.675920,253278.607014,0.911599,20.113169,20.249132,2.938744,69.076998,77.097004,93.653094,63.000000,52.156338,41.590000,64.460772,22.520000,18.224418
54.932118,65.273151,161.427735,154.522552,42.957742,57.471694,59.201309,12.789898,158.032508,1.676531,65.269854,55.585135,153.267752,160.566477,150.749808,159.393372,88.766575,158.782238,0.002046,-1.738469,32.000000,-237.217686,159.460336,0.404011,15.281965,0.676255,253388.378531,0.912276,20.112845,20.249400,2.939419,69.074801,77.098372,93.651152,63.000000,52.168765,41.590000,64.425667,22.520000,18.224765
54.934342,65.268129,161.418826,154.516346,43.052538,57.479657,59.175829,12.789680,158.034697,1.677096,65.266921,55.587974,153.264536,160.568831,150.747878,159.402333,88.765930,158.778514,0.002035,-1.738478,32.000000,-237.217836,159.457990,0.403654,15.279693,0.676405,253404.957761,0.912266,20.107745,20.251201,2.939664,69.073029,77.100726,93.650520,63.000000,52.151252,41.590000,64.402746,22.520000,18.224475
