OSU 80 Ton Compressor Load Stand
54.707752,65.015823,161.453141,154.653437,41.952127,56.970397,59.213760,12.936914,158.153817,2.199736,64.909834,55.316269,153.352784,160.622953,150.701886,159.520679,79.201590,158.781645,0.002020,-1.738307,32.000000,-237.070006,159.511611,0.578583,15.257783,0.673856,261601.171296,0.907375,20.067425,29.818917,2.951446,68.796861,66.132055,94.356050,92.160000,39.461393,41.599011,63.559829,18.734177,18.031251
54.708505,65.004748,161.372299,154.651484,41.948906,56.970206,59.249447,12.937091,158.152718,2.198804,64.894159,55.317148,153.351933,160.624392,150.704287,159.515255,79.201924,158.783742,0.002004,-1.738339,32.000000,-237.069962,159.512633,0.579151,15.261618,0.673719,261596.035737,0.906948,20.063802,29.816900,2.951218,68.800455,66.133195,94.347209,92.160000,39.434345,41.599011,63.570856,18.734177,18.030496
54.701706,64.993107,161.215416,154.649212,41.912226,56.958088,59.211804,12.936903,158.150439,2.198272,64.892773,55.308626,153.351610,160.623489,150.707606,159.510865,79.203276,158.782389,0.001981,-1.738394,32.000000,-237.070136,159.511838,0.578979,15.263740,0.674031,261588.698764,0.907585,20.055830,29.816639,2.951193,68.804515,66.133545,94.336665,92.160000,39.343474,41.599011,63.591132,18.734177,18.029615
54.695386,64.989719,161.210924,154.648977,41.849523,56.945884,59.236730,12.937296,158.147249,2.197784,64.899169,55.307138,153.351935,160.624629,150.709554,159.508114,79.204339,158.781171,0.001974,-1.738396,32.000000,-237.069831,159.509179,0.578689,15.262542,0.673521,261578.897424,0.906994,20.044030,29.817209,2.949675,68.808447,66.134470,94.328253,92.160000,39.315318,41.599011,63.610358,18.734177,18.029264
54.691060,64.992529,161.356279,154.650799,41.810003,56.945874,59.228704,12.937618,158.143100,2.197740,64.906760,55.303708,153.351929,160.622329,150.710058,159.496741,79.206068,158.776597,0.001973,-1.738427,32.000000,-237.069259,159.505152,0.579406,15.263902,0.672736,261515.055451,0.907474,20.038939,29.815273,2.947173,68.813732,66.135350,94.318984,92.160000,39.403113,41.599011,63.632860,18.734177,18.029373
54.691260,64.995642,161.412298,154.653255,41.720109,56.945924,59.225964,12.938003,158.138047,2.197598,64.905345,55.304882,153.352319,160.623079,150.708929,159.492256,79.206629,158.778086,0.001955,-1.738479,32.000000,-237.068913,159.504974,0.578925,15.261879,0.672703,261457.242712,0.907006,20.041640,29.813686,2.947432,68.817679,66.135118,94.314109,92.160000,39.459203,41.599011,63.646997,18.734177,18.029631
54.688510,64.994892,161.384029,154.655457,41.717395,56.945861,59.264449,12.937970,158.137906,2.197477,64.896079,55.311030,153.353279,160.622007,150.708445,159.492296,79.207459,158.778866,0.001932,-1.738546,32.000000,-237.068913,159.502546,0.579034,15.263795,0.673279,261459.005817,0.907215,20.048618,29.809986,2.950323,68.822693,66.135228,94.309733,92.160000,39.443214,41.599011,63.665850,18.734177,18.029678
54.688343,64.989587,161.472053,154.656410,41.645444,56.945884,59.224410,12.937571,158.135116,2.197793,64.886680,55.310315,153.353944,160.623257,150.708178,159.489507,79.209044,158.780493,0.001924,-1.738530,32.000000,-237.069369,159.500866,0.579300,15.260915,0.673589,261460.674538,0.907262,20.051538,29.810068,2.951336,68.826009,66.134566,94.307654,92.160000,39.487659,41.599011,63.682031,18.734177,18.029319
54.684119,64.981512,161.371836,154.657014,41.581044,56.945863,59.245715,12.937960,158.138911,1.756469,64.872776,55.306158,153.354443,160.623855,150.708815,159.489762,79.210420,158.783552,0.001925,-1.738577,32.000000,-237.068964,159.511984,0.432626,15.265220,0.673429,261459.864453,0.906720,20.053437,29.809573,2.950968,68.830716,66.134004,94.310126,92.160000,39.467960,41.599011,63.700877,18.734177,18.028712
54.681690,64.973218,161.355109,154.657782,41.586014,56.945701,59.238360,12.937880,158.129041,2.165422,64.863194,55.299897,153.354445,160.624943,150.709508,159.488916,79.210809,158.786141,0.001946,-1.738615,32.000000,-237.068985,159.493926,0.573271,15.266571,0.673890,261454.418652,0.907324,20.048294,29.808690,2.952586,68.835013,66.133624,94.316782,92.160000,39.445552,41.599011,63.719780,18.734177,18.028106
54.675031,64.965092,161.252849,154.659400,41.405621,56.937468,59.263064,12.937510,158.123462,2.201901,64.864236,55.290931,153.354910,160.619103,150.709660,159.484515,79.212591,158.783759,0.001967,-1.738103,32.000000,-237.069411,159.492618,0.580352,15.262907,0.673351,261447.974054,0.907055,20.044290,29.808630,2.950982,68.840446,66.132994,94.328554,92.160000,39.418186,41.599011,63.746103,18.734177,18.027420
54.667545,64.962702,161.109593,154.661060,41.251715,56.937759,59.250567,12.936540,158.118908,2.202009,64.872678,55.284469,153.355292,160.614696,150.710187,159.479903,79.213570,158.779397,0.001967,-1.737591,32.000000,-237.070390,159.489935,0.580849,15.260333,0.673240,261441.385618,0.907189,20.038335,29.809357,2.950807,68.845661,66.132605,94.339544,92.160000,39.325088,41.599011,63.769948,18.734177,18.027157
54.662908,64.967493,161.154238,154.664033,41.171295,56.937985,59.259908,12.937234,158.111212,2.202787,64.881100,55.278254,153.357265,160.609684,150.709735,159.476047,79.214250,158.773976,0.001969,-1.738802,32.000000,-237.069745,159.485287,0.580636,15.255781,0.672975,261397.966757,0.906783,20.036628,29.806548,2.949296,68.853000,66.131974,94.352903,92.160000,39.307211,41.599011,63.797034,18.734177,18.027355
54.657804,64.971544,161.188037,154.666749,41.023595,56.937804,59.253506,12.936434,158.106777,2.202914,64.881627,55.276854,153.360050,160.603379,150.710549,159.470449,79.216511,158.771677,0.001990,-1.738777,32.000000,-237.070403,159.485787,0.580508,15.262832,0.672628,261398.637036,0.907110,20.041454,29.803691,2.947079,68.859135,66.131503,94.364117,92.160000,39.332524,41.599011,63.821843,18.734177,18.027670
54.654571,64.971626,161.209625,154.668978,40.996630,56.937602,59.252069,12.937374,158.111509,2.104077,64.880750,55.272815,153.362090,160.602916,150.712281,159.462824,79.218418,158.771442,0.001993,-1.738793,32.000000,-237.069456,159.526109,0.541887,15.262902,0.673084,261403.881658,0.907068,20.050714,29.800676,2.948146,68.864802,66.130674,94.377727,92.160000,39.364938,41.599011,63.847011,18.734177,18.027708
54.647429,64.970578,161.113569,154.670867,40.888222,56.937832,59.261720,12.937283,158.122315,1.495840,64.882905,55.264446,153.363262,160.600095,150.711804,159.461955,79.217629,158.772497,0.001976,-1.738809,32.000000,-237.069585,159.588716,0.334394,15.262022,0.672970,261405.209645,0.907266,20.059685,29.797427,2.949040,68.867745,66.129304,94.389788,92.160000,39.323981,41.599011,63.872388,18.734177,18.027583
54.636525,64.971040,161.083699,154.674293,40.804865,56.938048,59.094242,12.937373,158.129730,0.914850,64.889439,55.251613,153.365451,160.601735,150.713768,159.464793,79.218918,158.777578,0.001967,-1.738793,32.000000,-237.069469,159.610258,0.148395,15.263306,0.673098,261403.303571,0.907345,20.062885,29.795417,2.949609,68.872755,66.128723,94.406877,92.160000,39.286811,41.599011,63.909172,18.734177,18.027569
54.633612,64.972404,161.112776,154.678334,40.618295,56.938315,59.255747,12.939255,158.126973,1.021137,64.889959,55.249122,153.367265,160.602740,150.715922,159.465923,79.219991,158.780527,0.001968,-1.738822,32.000000,-237.067585,159.577186,0.195159,15.266038,0.672861,261406.646796,0.907329,20.068722,29.796662,2.948237,68.876582,66.128530,94.422261,92.160000,39.301564,41.599011,63.935385,18.734177,18.027626
54.633271,64.972561,161.082717,154.683380,40.343749,56.938423,59.241936,12.940140,158.121178,1.425061,64.888180,55.247335,153.370811,160.599657,150.718225,159.462468,79.221866,158.778795,0.001953,-1.740466,32.000000,-237.066886,159.576169,0.320557,15.268140,0.672830,261410.168750,0.910106,20.079698,29.797560,2.948279,68.880719,66.128120,94.441685,92.160000,39.278755,41.599011,63.964204,18.734177,18.027658
54.629640,64.970853,161.086270,154.686901,40.348194,56.938326,59.228232,12.939743,158.119473,1.429808,64.885094,55.239906,153.375309,160.598699,150.719445,159.462208,79.223165,158.777741,0.001934,-1.741041,32.000000,-237.067181,159.578443,0.320877,15.264779,0.672868,261412.097043,0.907687,20.083871,29.797757,2.948968,68.884645,66.126838,94.458893,92.160000,39.264622,41.599011,63.988318,18.734177,18.027507
54.627887,64.968131,161.103618,154.690243,40.360857,56.937906,59.120265,12.939740,158.116574,1.430912,64.882179,55.236147,153.379561,160.595623,150.720488,159.461244,79.224154,158.779456,0.001925,-1.741022,32.000000,-237.067197,159.577471,0.320632,15.261733,0.672665,261410.756232,0.907907,20.084356,29.795135,2.948436,68.890400,66.126795,94.480116,92.160000,39.276271,41.599011,64.018944,18.734177,18.027268
54.628019,64.966134,161.172540,154.692780,40.631907,56.937670,59.195766,12.938894,158.111816,1.431771,64.876902,55.230906,153.382238,160.591172,150.720872,159.461132,79.223834,158.780295,0.001926,-1.742083,32.000000,-237.068121,159.579872,0.321170,15.262077,0.672871,261408.531949,0.908178,20.086151,29.793382,2.948697,68.895889,66.126538,94.500538,92.160000,39.309749,41.599011,64.046972,18.734177,18.027083
54.627556,64.963799,161.181331,154.694520,40.720130,56.937717,59.090299,12.939397,158.111612,1.432113,64.870693,55.230595,153.385233,160.588179,150.723310,159.461925,79.224655,158.778780,0.001948,-1.742097,32.000000,-237.067745,159.581633,0.320814,15.260270,0.673090,261404.301182,0.909855,20.085118,29.793132,2.949109,68.901442,66.126869,94.517066,92.160000,39.315924,41.599011,64.069600,18.734177,18.026912
54.629099,64.959638,161.124632,154.695289,40.883365,56.937628,59.149131,12.939331,158.101731,1.655960,64.865345,55.232155,153.387328,160.580852,150.726461,159.462772,79.225156,158.772805,0.001969,-1.742089,32.000000,-237.067832,159.524865,0.407575,15.259553,0.673332,261402.096218,0.908684,20.082996,29.793814,2.950364,68.905774,66.127641,94.532355,92.160000,39.299458,41.599011,64.091840,18.734177,18.026567
54.632793,64.954474,161.032846,154.694970,41.127243,56.937927,59.182843,12.940194,158.098459,1.954846,64.864704,55.234113,153.389230,160.574058,150.729709,159.458644,79.225461,158.772342,0.001968,-1.742035,32.000000,-237.067035,159.517906,0.494412,15.258059,0.673450,261399.892895,0.910309,20.081107,29.792341,2.950550,68.909548,66.129020,94.550153,92.160000,39.244443,41.599011,64.115232,18.734177,18.026134
54.630361,64.954094,161.005060,154.693696,41.076791,56.945869,59.227188,12.940742,158.098013,1.955729,64.872356,55.234518,153.391325,160.563533,150.733414,159.451630,79.225906,158.764206,0.001974,-1.742087,32.000000,-237.066601,159.514884,0.494489,15.259676,0.673224,261395.070440,0.909364,20.075458,29.789266,2.949429,68.911577,66.130921,94.569021,92.160000,39.218631,41.599011,64.143632,18.734177,18.025970
54.630988,64.957452,160.990086,154.693160,41.213556,56.945842,59.237922,12.939461,158.091598,1.953482,64.884846,55.232332,153.392615,160.556962,150.733921,159.444534,79.225662,158.754621,0.001994,-1.742070,32.000000,-237.068031,159.522611,0.490610,15.256869,0.672878,261391.017389,0.908770,20.066731,29.788763,2.947549,68.912174,66.132929,94.583265,92.160000,39.207493,41.599011,64.166580,18.734177,18.026111
54.633797,64.964418,160.925664,154.692590,41.416253,56.946099,59.191927,12.939797,158.095084,1.498958,64.892125,55.234382,153.393883,160.550578,150.734141,159.440834,79.226075,158.747207,0.002015,-1.742068,32.000000,-237.067776,159.553890,0.335650,15.252600,0.672824,261427.545724,0.908260,20.068697,29.784813,2.947172,68.912266,66.134552,94.596339,92.160000,39.143571,41.599011,64.184611,18.734177,18.026547
54.633797,64.970485,161.033114,154.691170,41.597845,56.946110,59.251470,12.940068,158.090887,1.433089,64.896866,55.238081,153.394129,160.549845,150.735676,159.440229,79.226299,158.741925,0.001982,-1.742101,32.000000,-237.067478,159.548852,0.321196,15.261840,0.672891,261429.734175,0.908092,20.071450,29.780930,2.946864,68.913113,66.136282,94.609235,92.160000,39.200373,41.599011,64.211102,18.734177,18.027023
54.641224,64.973647,161.206948,154.689538,41.821375,56.946073,59.224583,12.939723,158.087236,1.432942,64.899252,55.242731,153.393612,160.550693,150.735521,159.431750,79.226499,158.736016,0.001972,-1.742100,32.000000,-237.067817,159.544010,0.320570,15.258507,0.672809,261434.820026,0.908767,20.075707,29.777323,2.945533,68.911578,66.137523,94.621361,92.160000,39.296215,41.599011,64.231448,18.734177,18.027231
54.647044,64.974505,161.247096,154.687982,41.948400,56.945953,59.252530,12.939021,158.087386,1.432690,64.900000,55.246874,153.392275,160.546607,150.736361,159.426525,79.227465,158.733944,0.001974,-1.740922,32.000000,-237.068529,159.539092,0.320584,15.259508,0.672826,261439.397860,0.907869,20.081774,29.774826,2.947500,68.908986,66.139041,94.631035,92.160000,39.332637,41.599011,64.245565,18.734177,18.027302
54.651629,64.974984,161.278910,154.685065,42.188530,56.954094,59.209732,12.937533,158.083397,1.443119,64.906884,55.249601,153.390340,160.539959,150.736224,159.424171,79.227415,158.730172,0.001959,-1.740921,32.000000,-237.070135,159.517016,0.328488,15.255537,0.673563,261438.846184,0.908151,20.077774,29.772081,2.950281,68.906323,66.140200,94.641940,92.160000,39.364617,41.599011,64.262837,18.734177,18.027307
54.655786,64.977816,161.241591,154.681994,42.269663,56.954146,59.165813,12.937291,158.070501,1.902032,64.919134,55.255160,153.389257,160.529388,150.736046,159.420792,79.227699,158.722518,0.001942,-1.740929,32.000000,-237.070268,159.461719,0.481795,15.257478,0.673594,261435.870404,0.907616,20.073020,29.770222,2.950701,68.904811,66.141398,94.650025,92.160000,39.328271,41.599011,64.279993,18.734177,18.027450
54.665465,64.986078,161.275218,154.677596,42.532430,56.970261,59.143175,12.937838,158.062886,1.953886,64.930808,55.266854,153.387500,160.521088,150.737987,159.417917,79.230490,158.714576,0.001935,-1.744474,32.000000,-237.069944,159.452669,0.494349,15.255589,0.673928,261472.162595,0.908319,20.069077,29.768647,2.951036,68.904655,66.144160,94.657363,92.160000,39.349829,41.599011,64.291736,18.734177,18.028001
54.674286,64.992180,161.298813,154.672902,42.659053,56.990388,59.227428,12.937903,158.056146,1.954161,64.936345,55.276750,153.384530,160.515353,150.737549,159.412979,79.231416,158.705569,0.001936,-1.744479,32.000000,-237.069867,159.444030,0.494789,15.257357,0.673648,261472.799782,0.908924,20.067903,29.765067,2.950128,68.901882,66.145896,94.660677,92.160000,39.365382,41.599011,64.300221,18.734177,18.028447
54.686316,64.997843,161.317091,154.665877,42.770887,57.014657,59.190163,12.937393,158.052294,1.839295,64.950257,55.284019,153.380263,160.503669,150.736805,159.406464,79.232628,158.693885,0.001959,-1.744462,32.000000,-237.070332,159.471456,0.447408,15.256687,0.673941,261547.028300,0.909371,20.066833,29.758855,2.950221,68.898442,66.147591,94.663960,92.160000,39.380855,41.599011,64.306059,18.734177,18.028879
54.694791,65.004322,161.361202,154.659596,43.040030,57.035091,59.183626,12.937051,158.050220,1.439226,64.962354,55.293346,153.376077,160.497355,150.735044,159.402628,79.233918,158.690220,0.001978,-1.743384,32.000000,-237.070590,159.467287,0.322540,15.257472,0.674089,261639.982441,0.908251,20.064434,29.754050,2.950177,68.895246,66.149366,94.665912,92.160000,39.412460,41.599011,64.310792,18.734177,18.029316
54.705507,65.013722,161.345184,154.651839,43.085215,57.060165,59.217322,12.937526,158.039326,1.432574,64.978600,55.309759,153.369873,160.487914,150.733205,159.397346,79.234518,158.680192,0.001978,-1.742213,32.000000,-237.070168,159.451273,0.322232,15.252890,0.674329,261750.612605,0.909002,20.058503,29.747805,2.949862,68.891560,66.151908,94.665938,92.160000,39.417381,41.599011,64.315524,18.734177,18.030045
54.715184,65.022041,161.332577,154.644756,43.255542,57.080683,59.244515,12.936691,158.029957,1.432237,64.988399,55.320723,153.364130,160.480958,150.731459,159.391135,79.235080,158.673961,0.001981,-1.742209,32.000000,-237.070858,159.440714,0.322286,15.253992,0.674606,261844.956789,0.909288,20.056816,29.744936,2.950212,68.888743,66.153825,94.665694,92.160000,39.400003,41.599011,64.316545,18.734177,18.030697
54.728819,65.028955,161.409922,154.635225,43.298126,57.105290,59.220220,12.935996,158.024649,1.432207,64.988843,55.338852,153.356575,160.471026,150.729822,159.382342,79.235877,158.666602,0.002005,-1.741138,32.000000,-237.071528,159.428729,0.322198,15.253242,0.674919,261963.318580,0.908996,20.055891,29.740016,2.949341,68.884508,66.154921,94.664950,92.160000,39.470350,41.599011,64.314192,18.734177,18.031286
54.736395,65.030168,161.336032,154.625763,43.347972,57.125666,59.205836,12.935519,158.017334,1.431987,64.995728,55.346701,153.348942,160.466711,150.727342,159.379060,79.235925,158.657290,0.002024,-1.741124,32.000000,-237.071995,159.417939,0.321867,15.252892,0.674950,262059.872780,0.908748,20.054888,29.736769,2.948589,68.879596,66.155880,94.664450,92.160000,39.418496,41.599011,64.312502,18.734177,18.031482
54.745295,65.035398,161.281975,154.613905,43.145933,57.150158,59.180214,12.936080,158.015561,1.426540,65.012925,55.354774,153.339105,160.463204,150.723379,159.371281,79.236994,158.654312,0.001987,-1.741099,32.000000,-237.071486,159.430659,0.311646,15.254097,0.675407,262172.903656,0.909279,20.048669,29.732802,2.949267,68.874472,66.157102,94.664051,92.160000,39.388603,41.599011,64.312591,18.734177,18.031821
54.748977,65.044375,161.293142,154.604972,42.988004,57.162375,59.201224,12.936157,158.006497,1.174118,65.033138,55.358910,153.330766,160.456788,150.719169,159.365266,79.237539,158.646915,0.001980,-1.742264,32.000000,-237.071421,159.425961,0.234615,15.250862,0.675280,262264.976112,0.909688,20.042586,29.728741,2.947509,68.871733,66.157844,94.663128,92.160000,39.401321,41.599011,64.314242,18.734177,18.032497
54.760831,65.059231,161.263699,154.595740,42.772012,57.178741,59.211463,12.936063,157.994283,1.171085,65.052194,55.368096,153.320437,160.450559,150.714305,159.362388,79.238282,158.644181,0.001981,-1.742228,32.000000,-237.071349,159.414385,0.234881,15.249407,0.675196,262377.293946,0.910321,20.039247,29.726391,2.946043,68.872031,66.158507,94.660614,92.160000,39.374304,41.599011,64.307684,18.734177,18.033648
54.769718,65.070204,161.263194,154.588366,42.686661,57.199173,59.214889,12.936046,157.987383,1.171112,65.059333,55.377913,153.311957,160.446964,150.710996,159.357752,79.239608,158.640429,0.001982,-1.742201,32.000000,-237.071255,159.409427,0.234605,15.257728,0.675498,262438.125084,0.910147,20.044677,29.722658,2.946049,68.873177,66.158723,94.658304,92.160000,39.375527,41.599011,64.302251,18.734177,18.034583
54.779851,65.077942,161.348791,154.579089,42.512712,57.223434,59.253362,12.935407,157.980099,1.171576,65.062793,55.387609,153.301807,160.439527,150.707056,159.352716,79.240476,158.637201,0.001944,-1.742167,32.000000,-237.071815,159.397789,0.234848,15.255405,0.675509,262519.841668,0.910068,20.048121,29.720736,2.944873,68.876420,66.157903,94.653599,92.160000,39.437220,41.599011,64.294259,18.734177,18.035335
54.789115,65.080107,161.314037,154.570422,42.371357,57.243768,59.205104,12.935370,157.975785,1.171716,65.067898,55.396838,153.295625,160.433782,150.703487,159.347459,79.241521,158.631309,0.001936,-1.742104,32.000000,-237.071827,159.391853,0.234741,15.252896,0.675281,262617.423097,0.910204,20.050541,29.717794,2.944386,68.879224,66.158568,94.650093,92.160000,39.422560,41.599011,64.285866,18.734177,18.035626
54.797275,65.084141,161.216073,154.559902,42.203980,57.268270,59.227489,12.935290,157.965990,1.171986,65.069829,55.407401,153.288375,160.425258,150.699238,159.342955,79.242464,158.626122,0.001940,-1.742076,32.000000,-237.071970,159.384429,0.234670,15.254376,0.675883,262730.597565,0.909831,20.048527,29.715536,2.945404,68.882773,66.159452,94.645095,92.160000,39.372283,41.599011,64.276069,18.734177,18.036045
54.805809,65.086633,161.169430,154.550511,42.078871,57.288778,59.270550,12.935744,157.950687,1.427189,65.068251,55.419273,153.282012,160.422207,150.695568,159.340263,79.242971,158.621057,0.001943,-1.742062,32.000000,-237.071455,159.322254,0.331631,15.254679,0.675978,262821.420342,0.910731,20.041776,29.711951,2.944272,68.885631,66.160292,94.640918,92.160000,39.335411,41.599011,64.266259,18.734177,18.036360
54.819934,65.085962,161.054985,154.538177,41.937266,57.304871,59.210069,12.937186,157.941486,1.689102,65.060519,55.434805,153.273552,160.419665,150.691306,159.333464,79.243954,158.616106,0.001979,-1.742062,32.000000,-237.069974,159.316500,0.407791,15.257744,0.675722,262933.545667,0.910636,20.037959,29.708774,2.942045,68.887466,66.161455,94.635227,92.160000,39.287678,41.599011,64.247569,18.734177,18.036494
54.829695,65.082873,161.021215,154.527272,42.032675,57.325235,59.250029,12.938057,157.949408,1.336467,65.046555,55.441892,153.265476,160.418221,150.686962,159.330611,79.244633,158.613995,0.001978,-1.742051,32.000000,-237.069111,159.372009,0.282566,15.258161,0.675659,263026.050597,0.910150,20.032239,29.706084,2.940736,68.888488,66.162127,94.631570,92.160000,39.249734,41.599011,64.230845,18.734177,18.036428
54.834930,65.074299,160.998737,154.513893,42.030498,57.337389,59.238846,12.937886,157.945624,1.167881,65.036901,55.448126,153.255963,160.424954,150.680448,159.325897,79.243427,158.613820,0.001982,-1.739089,32.000000,-237.069002,159.375574,0.234312,15.259206,0.675076,263094.149317,0.911074,20.017982,29.702968,2.937891,68.889444,66.162677,94.627998,92.160000,39.231568,41.599011,64.219392,18.734177,18.035940
54.839750,65.069065,160.961523,154.503630,41.977017,57.337315,59.212300,12.937626,157.941386,1.166756,65.034018,55.453496,153.248065,160.425977,150.677475,159.321996,79.243047,158.611322,0.001988,-1.738449,32.000000,-237.069272,159.374988,0.234086,15.259625,0.675029,263181.406256,0.910596,20.005504,29.701379,2.936752,68.892078,66.162836,94.625350,92.160000,39.201525,41.599011,64.205025,18.734177,18.035624
54.842275,65.066920,160.932001,154.492314,42.152587,57.337530,59.194144,12.937948,157.940696,1.166782,65.033203,55.464416,153.239533,160.426427,150.670228,159.323085,79.242023,158.613431,0.002019,-1.738398,32.000000,-237.068962,159.379403,0.234083,15.253998,0.674951,263230.348195,0.910843,19.991895,29.702509,2.936062,68.896685,66.163045,94.620993,92.160000,39.180861,41.599011,64.193857,18.734177,18.035519
54.847461,65.067478,160.900593,154.483758,42.165323,57.337140,59.138658,12.938306,157.930500,1.538743,65.036410,55.470824,153.232931,160.425145,150.665088,159.320517,79.241678,158.613010,0.001983,-1.738408,32.000000,-237.068428,159.326113,0.365620,15.255535,0.674714,263224.966988,0.911149,19.982026,29.701812,2.935125,68.900520,66.163195,94.616919,92.160000,39.150304,41.599011,64.181732,18.734177,18.035617
54.857131,65.070754,160.848634,154.473993,42.216187,57.328566,59.234130,12.937918,157.929407,1.687925,65.037410,55.477045,153.225217,160.424593,150.657889,159.314993,79.241921,158.610045,0.001979,-1.738931,32.000000,-237.068835,159.324034,0.405964,15.256677,0.674808,263224.786787,0.911380,19.977453,29.703745,2.934452,68.906432,66.163293,94.612682,92.160000,39.113298,41.599011,64.162082,18.734177,18.035935
54.865195,65.072651,160.908610,154.465870,42.239585,57.328566,59.076313,12.938468,157.932276,1.688153,65.031025,55.484939,153.217572,160.425000,150.650970,159.312246,79.241353,158.608143,0.001977,-1.740629,32.000000,-237.068429,159.323313,0.405955,15.253199,0.674543,263221.774940,0.912135,19.973027,29.703909,2.933601,68.909424,66.162300,94.608403,92.160000,39.108776,41.599011,64.142463,18.734177,18.036206
54.870365,65.070473,160.869778,154.455666,42.515141,57.328644,59.220882,12.940415,157.936164,1.688087,65.033906,55.489439,153.210118,160.428513,150.644325,159.311653,79.241685,158.606646,0.001980,-1.740616,32.000000,-237.066597,159.324706,0.405986,15.250287,0.674063,263181.822998,0.910359,19.967004,29.702389,2.932137,68.913130,66.162458,94.604633,92.160000,39.093577,41.599011,64.123256,18.734177,18.036199
54.873355,65.070971,160.854235,154.447801,42.475135,57.328705,59.238705,12.941192,157.939256,1.688225,65.041741,55.497578,153.203997,160.429397,150.638121,159.313984,79.241125,158.610541,0.001945,-1.740626,32.000000,-237.065749,159.327718,0.405986,15.255141,0.674348,263181.119627,0.912647,19.961151,29.702137,2.932799,68.914871,66.162407,94.601521,92.160000,39.094767,41.599011,64.109526,18.734177,18.036283
54.876722,65.076243,160.823786,154.439603,42.507516,57.328458,59.233651,12.940120,157.937009,1.722558,65.052864,55.501282,153.197636,160.427106,150.632431,159.313428,79.241255,158.611985,0.001938,-1.740636,32.000000,-237.066681,159.317172,0.422460,15.256544,0.674259,263177.795529,0.910320,19.954003,29.701160,2.931815,68.917953,66.163201,94.598497,92.160000,39.048823,41.599011,64.090730,18.734177,18.036734
54.884839,65.081738,160.751123,154.433174,42.658524,57.336476,59.195234,12.940260,157.936018,1.944589,65.058551,55.507463,153.191841,160.427923,150.626897,159.315533,79.239911,158.611772,0.001937,-1.739476,32.000000,-237.066431,159.305265,0.493338,15.259356,0.673943,263178.331052,0.909994,19.951626,29.703398,2.931372,68.919134,66.162857,94.595418,92.160000,39.003278,41.599011,64.069679,18.734177,18.037238
54.890597,65.087744,160.811505,154.425300,42.715055,57.336413,59.237391,12.940270,157.939935,1.948362,65.068877,55.512753,153.184798,160.427825,150.619844,159.315168,79.238460,158.608576,0.001951,-1.739475,32.000000,-237.066670,159.310434,0.492798,15.258892,0.673726,263180.101391,0.910018,19.953662,29.703890,2.930638,68.920247,66.162372,94.593741,92.160000,39.011264,41.599011,64.047500,18.734177,18.037828
54.894906,65.093335,160.855742,154.418723,42.859873,57.336547,59.120284,12.939634,157.944651,1.948308,65.075729,55.521628,153.179348,160.428953,150.613891,159.316889,79.237920,158.609302,0.001980,-1.739467,32.000000,-237.067372,159.312092,0.492704,15.256964,0.673313,263219.723266,0.910601,19.951357,29.705143,2.928880,68.922098,66.162419,94.592724,92.160000,39.035423,41.599011,64.026799,18.734177,18.038354
54.900607,65.099399,160.851901,154.411120,42.928422,57.336521,59.258447,12.939781,157.950496,1.947930,65.088336,55.529284,153.173127,160.432470,150.607750,159.319797,79.236450,158.610651,0.001981,-1.739457,32.000000,-237.067257,159.314127,0.492902,15.255979,0.673499,263223.792536,0.909860,19.951830,29.705216,2.929673,68.922882,66.163298,94.593683,92.160000,39.019985,41.599011,64.003702,18.734177,18.038947
54.906644,65.106071,160.896842,154.405171,42.983976,57.336691,59.234330,12.939971,157.953669,1.947228,65.094344,55.534218,153.166683,160.437004,150.601157,159.323817,79.235139,158.614667,0.001980,-1.739470,32.000000,-237.067041,159.320910,0.492309,15.255189,0.673717,263227.666817,0.911599,19.953281,29.706070,2.930249,68.923378,66.163137,94.595974,92.160000,39.025438,41.599011,63.981760,18.734177,18.039543
54.915644,65.112628,160.989027,154.398057,43.069872,57.336513,59.272146,12.941912,157.963350,1.946753,65.105262,55.540918,153.158190,160.441419,150.595172,159.334289,79.233979,158.620425,0.001992,-1.739483,32.000000,-237.064956,159.330096,0.492926,15.257250,0.673683,263231.965254,0.909384,19.953868,29.708121,2.929875,68.925484,66.163367,94.599758,92.160000,39.070695,41.599011,63.951607,18.734177,18.040219
54.924430,65.117966,161.060525,154.392860,43.179048,57.336376,59.223550,12.941528,157.975110,1.800364,65.110885,55.547056,153.152329,160.444994,150.589184,159.338821,79.233169,158.625863,0.002022,-1.739467,32.000000,-237.065242,159.379865,0.433715,15.253577,0.673828,263237.520010,0.909662,19.954739,29.711162,2.930371,68.927391,66.162339,94.602491,92.160000,39.132231,41.599011,63.922600,18.734177,18.040763
54.924352,65.123639,161.032208,154.387806,43.159548,57.336350,59.278807,12.940687,157.985478,1.431898,65.122055,55.550183,153.146370,160.452462,150.582526,159.347583,79.232052,158.631617,0.001988,-1.739470,32.000000,-237.065962,159.406711,0.319459,15.249899,0.673986,263240.035277,0.908930,19.952650,29.714805,2.931569,68.931379,66.162051,94.603499,92.160000,39.093353,41.599011,63.899610,18.734177,18.041368
54.929032,65.130091,161.093709,154.385260,43.057886,57.336466,59.274992,12.940574,157.989303,1.428822,65.135717,55.554612,153.142344,160.461675,150.576110,159.358619,79.230652,158.635727,0.001981,-1.739493,32.000000,-237.066042,159.413623,0.319490,15.246524,0.674324,263241.481090,0.909526,19.949549,29.717958,2.932402,68.935701,66.161814,94.601082,92.160000,39.123527,41.599011,63.877023,18.734177,18.041956
54.935375,65.141647,161.067112,154.383545,42.789338,57.336450,59.267239,12.940064,157.994199,1.428503,65.153820,55.561158,153.138067,160.462049,150.570140,159.363889,79.230616,158.643986,0.001981,-1.740644,32.000000,-237.066588,159.417469,0.319478,15.250918,0.674386,263246.895300,0.908693,19.955297,29.721553,2.931891,68.941291,66.161735,94.594850,92.160000,39.127905,41.599011,63.846125,18.734177,18.042989
54.942672,65.152089,161.061141,154.382315,42.635372,57.336820,59.281033,12.940707,157.994450,1.671816,65.161684,55.568570,153.135566,160.467370,150.564980,159.371326,79.231224,158.649641,0.001986,-1.740641,32.000000,-237.065924,159.397151,0.403109,15.246913,0.674725,263252.460264,0.908683,19.957254,29.724724,2.932761,68.945724,66.162300,94.587313,92.160000,39.097923,41.599011,63.818092,18.734177,18.043974
54.952623,65.160290,161.097360,154.380027,42.420416,57.336814,59.229273,12.940025,157.998306,1.690259,65.169443,55.573812,153.131893,160.473624,150.560893,159.373084,79.231886,158.652121,0.001952,-1.740644,32.000000,-237.066685,159.400556,0.406688,15.245804,0.674363,263259.078345,0.908713,19.962719,29.728319,2.931938,68.950959,66.163107,94.576199,92.160000,39.122978,41.599011,63.780387,18.734177,18.044858
54.958484,65.164825,161.179646,154.377588,42.392001,57.337126,59.245851,12.941291,158.013578,1.425494,65.167178,55.579961,153.127813,160.482659,150.557838,159.380696,79.230538,158.658540,0.001948,-1.740627,32.000000,-237.065685,159.458611,0.306352,15.244579,0.674450,263265.914938,0.908400,19.966153,29.730146,2.931440,68.955291,66.163694,94.567306,92.160000,39.162715,41.599011,63.749542,18.734177,18.045413
54.957863,65.163731,161.300165,154.373900,42.209743,57.345215,59.243083,12.941671,158.028736,1.169661,65.169108,55.581020,153.123895,160.490774,150.554737,159.391233,79.229330,158.668891,0.001946,-1.740644,32.000000,-237.065295,159.469887,0.234525,15.250059,0.674521,263268.094376,0.909031,19.964800,29.730554,2.931568,68.959806,66.163392,94.556955,92.160000,39.239523,41.599011,63.720598,18.734177,18.045676
54.957863,65.164421,161.311881,154.371759,42.113434,57.345163,59.248567,12.941501,158.034611,1.169249,65.178245,55.582539,153.121473,160.498350,150.552679,159.399400,79.228934,158.676060,0.001959,-1.738365,32.000000,-237.065406,159.478906,0.234627,15.248879,0.674834,263272.747798,0.908686,19.963708,29.734669,2.932753,68.964702,66.164120,94.548677,92.160000,39.262871,41.599011,63.698582,18.734177,18.045866
54.963215,65.170436,161.337446,154.370617,41.919607,57.344958,59.213438,12.941620,158.035892,1.202379,65.183898,55.587703,153.118324,160.509174,150.548958,159.411676,79.227964,158.685934,0.001986,-1.738920,32.000000,-237.065171,159.476184,0.250436,15.248953,0.675162,263310.504719,0.908865,19.963211,29.740335,2.934979,68.971473,66.164522,94.539908,92.160000,39.290200,41.599011,63.663948,18.734177,18.046538
54.969824,65.174236,161.378878,154.369770,41.720749,57.344801,59.219250,12.941601,158.031751,1.653376,65.184270,55.592379,153.114945,160.516113,150.544900,159.415372,79.228538,158.692011,0.001987,-1.741810,32.000000,-237.065280,159.443460,0.399739,15.248815,0.675259,263311.196539,0.908782,19.963902,29.743820,2.935192,68.978545,66.164430,94.532380,92.160000,39.307075,41.599011,63.632222,18.734177,18.047048
54.978573,65.177454,161.463021,154.368468,41.567017,57.344958,59.222802,12.941281,158.040705,1.640506,65.185067,55.598141,153.112051,160.527137,150.539304,159.423501,79.227329,158.694718,0.001986,-1.741812,32.000000,-237.065728,159.477005,0.383074,15.251629,0.675300,263314.338196,0.909234,19.964777,29.749043,2.935371,68.987288,66.163299,94.523265,92.160000,39.358665,41.599011,63.592649,18.734177,18.047565
54.977105,65.179173,161.549346,154.367163,41.377725,57.344890,59.236115,12.939980,158.052962,1.189573,65.182735,55.600039,153.111195,160.532595,150.536888,159.426411,79.228392,158.699309,0.002004,-1.741796,32.000000,-237.067070,159.513518,0.239343,15.250971,0.675385,263313.976255,0.909031,19.962235,29.751087,2.935772,68.996510,66.163219,94.516458,92.160000,39.423441,41.599011,63.566273,18.734177,18.047943
54.980055,65.178381,161.518146,154.366090,41.470404,57.344906,59.192828,12.940164,158.060096,1.165499,65.174037,55.605517,153.109655,160.542544,150.534070,159.435435,79.229226,158.710540,0.002025,-1.741802,32.000000,-237.066596,159.523599,0.234912,15.249395,0.675481,263315.604922,0.908826,19.957055,29.753462,2.936835,69.006802,66.163238,94.507577,92.160000,39.416828,41.599011,63.530273,18.734177,18.048190
54.978747,65.174148,161.412790,154.365028,41.379091,57.344717,59.222033,12.940104,158.064478,1.164888,65.170783,55.601271,153.107932,160.548205,150.532077,159.440571,79.229788,158.719822,0.001992,-1.741835,32.000000,-237.066544,159.527661,0.235122,15.252275,0.675872,263315.804694,0.908652,19.960184,29.754377,2.938484,69.014755,66.163921,94.498755,92.160000,39.379659,41.599011,63.498885,18.734177,18.048162
54.975496,65.172317,161.364689,154.364361,41.310754,57.344607,59.175219,12.939104,158.066404,1.164757,65.172185,55.598566,153.106205,160.551993,150.529197,159.445490,79.231028,158.723475,0.001986,-1.741848,32.000000,-237.067492,159.533034,0.234772,15.250243,0.675779,263313.520876,0.909261,19.956560,29.758381,2.937759,69.020445,66.164210,94.492319,92.160000,39.339972,41.599011,63.476153,18.734177,18.048201
54.977509,65.173117,161.349070,154.364414,41.278365,57.344607,59.148161,12.939453,158.067970,1.201911,65.172544,55.602001,153.104817,160.556611,150.527668,159.450585,79.231294,158.727093,0.001986,-1.741837,32.000000,-237.067224,159.521800,0.252140,15.251828,0.675246,263309.467009,0.908823,19.953582,29.761817,2.935912,69.024714,66.164441,94.485716,92.160000,39.337477,41.599011,63.448091,18.734177,18.048456
54.982772,65.173486,161.275425,154.365123,41.180042,57.344691,59.141834,12.938593,158.055307,1.853725,65.165836,55.605062,153.104342,160.561928,150.524836,159.453138,79.232322,158.728559,0.001989,-1.741776,32.000000,-237.068228,159.448370,0.477185,15.250169,0.675186,263307.364869,0.909595,19.954870,29.762150,2.935211,69.028853,66.164031,94.477529,92.160000,39.300920,41.599011,63.410951,18.734177,18.048797
54.986164,65.170911,161.301529,154.364713,41.141094,57.344767,59.253159,12.938978,158.050457,2.441106,65.162312,55.605360,153.103335,160.565661,150.522104,159.458949,79.234351,158.730171,0.001956,-1.741806,32.000000,-237.067965,159.405447,0.665536,15.249953,0.675025,263306.917010,0.909977,19.953739,29.763443,2.934820,69.032337,66.164680,94.469204,92.160000,39.300050,41.599011,63.373563,18.734177,18.048869
54.987020,65.169468,161.397853,154.363092,41.155002,57.344769,59.252873,12.938156,158.050566,2.459085,65.150604,55.603459,153.101399,160.568082,150.519882,159.462685,79.233868,158.732481,0.001951,-1.741777,32.000000,-237.068726,159.405135,0.669374,15.247316,0.674745,263304.675826,0.909980,19.949057,29.763046,2.933199,69.035074,66.163253,94.462445,92.160000,39.340992,41.599011,63.344111,18.734177,18.048963
54.982042,65.162521,161.363127,154.360242,41.270835,57.344434,59.192453,12.937926,158.055645,2.458866,65.137348,55.599561,153.099546,160.566485,150.518339,159.459915,79.233979,158.738323,0.001950,-1.741750,32.000000,-237.069054,159.403916,0.668588,15.255528,0.674807,263299.946358,0.908203,19.943228,29.761711,2.933493,69.037036,66.162205,94.456913,92.160000,39.367811,41.599011,63.314479,18.734177,18.048791
54.977121,65.155431,161.438995,154.358501,41.510433,57.344672,59.234921,12.938208,158.059866,2.458667,65.128268,55.592229,153.097722,160.572958,150.518485,159.464229,79.234399,158.738626,0.001970,-1.741176,32.000000,-237.068874,159.404292,0.669141,15.249930,0.675288,263299.016858,0.908188,19.940962,29.763189,2.935199,69.038865,66.162135,94.455176,92.160000,39.391057,41.599011,63.293207,18.734177,18.048465
54.968727,65.148066,161.539022,154.358219,41.766176,57.344305,59.239737,12.937993,158.068919,2.215067,65.119082,55.581630,153.095569,160.577016,150.517358,159.469794,79.234152,158.739693,0.001986,-1.740589,32.000000,-237.069164,159.431009,0.585330,15.254747,0.674834,263293.818640,0.909184,19.938792,29.765594,2.934833,69.041816,66.161013,94.457004,92.160000,39.472962,41.599011,63.270666,18.734177,18.048132
54.963165,65.142329,161.551707,154.359912,42.069093,57.344177,59.216312,12.938313,158.071535,2.196446,65.106331,55.575365,153.095049,160.582956,150.516464,159.475740,79.233978,158.745851,0.001987,-1.740600,32.000000,-237.068785,159.432954,0.581668,15.252662,0.675433,263290.716736,0.908609,19.936425,29.765304,2.936476,69.043677,66.159940,94.461164,92.160000,39.493197,41.599011,63.250972,18.734177,18.047899
54.954498,65.133034,161.387270,154.363148,41.999274,57.344009,59.168150,12.936820,158.075181,2.196116,65.088368,55.565994,153.095951,160.585604,150.515059,159.482272,79.235811,158.751054,0.001985,-1.740625,32.000000,-237.070150,159.436082,0.581601,15.261215,0.675703,263286.552091,0.908665,19.937117,29.766010,2.938744,69.044862,66.158283,94.467573,92.160000,39.418159,41.599011,63.231092,18.734177,18.047464
54.947737,65.123603,161.316077,154.366881,42.106887,57.344208,59.212813,12.936587,158.074778,2.195600,65.068584,55.556375,153.095300,160.592289,150.514075,159.487359,79.237260,158.753191,0.002005,-1.740623,32.000000,-237.070409,159.437087,0.581397,15.259242,0.675910,263283.400528,0.909110,19.936719,29.768838,2.939272,69.046339,66.158425,94.473121,92.160000,39.370879,41.599011,63.215130,18.734177,18.046961
54.934779,65.109413,161.216185,154.371751,42.262503,57.344156,59.218240,12.936217,158.077834,2.195248,65.049608,55.543192,153.095265,160.594896,150.513611,159.491077,79.238016,158.757618,0.002022,-1.740642,32.000000,-237.070797,159.441245,0.581898,15.258389,0.674982,263276.711654,0.909984,19.935743,29.769246,2.936744,69.047677,66.156498,94.478199,92.160000,39.325036,41.599011,63.201318,18.734177,18.046131
54.920111,65.098217,161.130522,154.376761,42.289932,57.344234,59.204233,12.935206,158.077215,2.195058,65.040582,55.531622,153.096743,160.592061,150.512783,159.492151,79.238892,158.759254,0.001992,-1.740672,32.000000,-237.071787,159.441066,0.581333,15.258040,0.674861,263271.006532,0.909401,19.932804,29.768717,2.935809,69.049309,66.155108,94.480440,92.160000,39.264125,41.599011,63.198374,18.734177,18.045404
54.905978,65.090385,161.049692,154.385205,42.394838,57.336151,59.184572,12.935054,158.088275,1.710737,65.027641,55.513616,153.101222,160.596500,150.513693,159.496765,79.239671,158.765371,0.001985,-1.737180,32.000000,-237.071856,159.495497,0.416563,15.265650,0.674654,263263.350215,0.909520,19.931057,29.769867,2.934683,69.051597,66.153920,94.482605,92.160000,39.198535,41.599011,63.193174,18.734177,18.044902
54.894753,65.082324,161.048969,154.393285,42.516507,57.335965,59.181570,12.936211,158.093739,1.676652,65.007652,55.501583,153.103458,160.598875,150.515044,159.501210,79.239919,158.771608,0.001985,-1.737176,32.000000,-237.070671,159.501797,0.408404,15.262306,0.674514,263259.088030,0.909978,19.933949,29.769695,2.933907,69.053451,66.153378,94.482939,92.160000,39.199720,41.599011,63.188632,18.734177,18.044475
54.880446,65.067209,161.052336,154.403333,42.761809,57.335849,59.227588,12.936463,158.097877,1.675801,64.987650,55.486569,153.106215,160.604758,150.516259,159.508497,79.239419,158.781246,0.001992,-1.737196,32.000000,-237.070508,159.509327,0.408276,15.262205,0.673938,263219.719909,0.910392,19.939693,29.771551,2.933190,69.053316,66.152581,94.483384,92.160000,39.181435,41.599011,63.187388,18.734177,18.043538
54.867448,65.054572,161.104854,154.412017,42.767910,57.335626,59.145128,12.936496,158.099935,1.675743,64.973804,55.471794,153.110009,160.607631,150.516741,159.511000,79.239053,158.783822,0.001961,-1.737203,32.000000,-237.070582,159.510210,0.408557,15.264653,0.674211,263215.929983,0.910622,19.942416,29.773989,2.933777,69.053320,66.150361,94.483756,92.160000,39.213562,41.599011,63.188608,18.734177,18.042655
54.853053,65.042939,161.249308,154.423188,42.848083,57.319507,59.240898,12.937531,158.104409,1.675857,64.958940,55.459837,153.115772,160.611619,150.518619,159.515481,79.238577,158.787786,0.001958,-1.737171,32.000000,-237.069550,159.516607,0.408264,15.259679,0.674390,263209.377923,0.910138,19.941049,29.778639,2.934603,69.053442,66.148383,94.484855,92.160000,39.296523,41.599011,63.192782,18.734177,18.041841
54.843572,65.033996,161.295520,154.432657,42.960022,57.299358,59.239555,12.937766,158.108311,1.675973,64.944408,55.449997,153.120552,160.614220,150.521005,159.520015,79.237379,158.788412,0.001959,-1.737201,32.000000,-237.069297,159.521439,0.408425,15.264878,0.674637,263203.368219,0.911612,19.940906,29.780114,2.936256,69.053810,66.146615,94.486168,92.160000,39.345056,41.599011,63.194154,18.734177,18.041244
54.826824,65.022140,161.258250,154.443680,42.961839,57.287099,59.251540,12.937441,158.113720,1.639568,64.926620,55.433718,153.127429,160.613596,150.525871,159.519259,79.236617,158.792095,0.001982,-1.737196,32.000000,-237.069512,159.534257,0.391696,15.265222,0.675400,263125.581477,0.910118,19.943112,29.782296,2.939660,69.052664,66.144722,94.487553,92.160000,39.316217,41.599011,63.204314,18.734177,18.040433
54.810447,65.011467,161.175301,154.452627,42.952224,57.278953,59.217293,12.936516,158.125471,1.117498,64.912401,55.418953,153.133076,160.611664,150.529260,159.520186,79.235374,158.793023,0.001998,-1.737244,32.000000,-237.070395,159.599129,0.209673,15.259527,0.675218,263030.604936,0.909971,19.943283,29.783765,2.941010,69.051023,66.142935,94.488661,92.160000,39.283406,41.599011,63.215035,18.734177,18.039681
54.787906,64.999465,161.101677,154.463859,42.873928,57.254362,59.238076,12.935839,158.136110,0.415279,64.896439,55.402500,153.138669,160.614416,150.532544,159.521543,79.231890,158.797628,0.001999,-1.737262,32.000000,-237.071131,159.658918,-0.018059,15.258514,0.675111,262971.535538,0.909871,19.947534,29.786112,2.941229,69.049101,66.139737,94.488836,92.160000,39.222709,41.599011,63.238649,18.734177,18.038783
54.773936,64.989875,161.096911,154.474468,42.924163,57.254503,59.227705,12.936400,158.137851,0.382752,64.890217,55.390146,153.145336,160.615612,150.536440,159.522869,79.231616,158.798331,0.001996,-1.737283,32.000000,-237.070660,159.662089,-0.025545,15.263354,0.675144,262932.533893,0.910543,19.952612,29.787755,2.940595,69.048403,66.139651,94.490340,92.160000,39.224933,41.599011,63.255843,18.734177,18.038097
54.758594,64.981796,161.078192,154.487872,42.986459,57.234310,59.290102,12.936611,158.138437,0.382907,64.887275,55.373409,153.152523,160.617526,150.540393,159.527113,79.230124,158.796522,0.001999,-1.737309,32.000000,-237.070429,159.665500,-0.025592,15.267377,0.674888,262821.887535,0.910218,19.962297,29.793220,2.940461,69.047146,66.138412,94.491869,92.160000,39.196274,41.599011,63.274993,18.734177,18.037402
54.745503,64.978850,161.065953,154.498852,42.896159,57.213651,59.248770,12.936714,158.130700,0.481759,64.891420,55.358017,153.159478,160.614175,150.542327,159.527853,79.228851,158.794697,0.002005,-1.737311,32.000000,-237.070249,159.637787,0.015503,15.273540,0.674826,262820.160229,0.910613,19.966152,29.793798,2.941124,69.046116,66.137185,94.492520,92.160000,39.196133,41.599011,63.295474,18.734177,18.037120
54.737689,64.979763,161.115932,154.511571,42.709191,57.189405,59.232188,12.936513,158.120352,1.134265,64.897109,55.350161,153.168386,160.605837,150.543828,159.518948,79.226416,158.786519,0.001976,-1.737325,32.000000,-237.070703,159.584213,0.228385,15.269406,0.674524,262727.484841,0.909596,19.972841,29.794511,2.941606,69.044780,66.135990,94.491086,92.160000,39.208665,41.599011,63.313206,18.734177,18.037126
54.728599,64.983036,161.101457,154.521016,42.722006,57.169095,59.272111,12.935631,158.116854,1.160368,64.896278,55.344787,153.176646,160.600579,150.545792,159.513872,79.224834,158.781920,0.001971,-1.740216,32.000000,-237.071564,159.582576,0.234753,15.269248,0.674131,262636.221909,0.910136,19.982499,29.794997,2.942086,69.043485,66.135595,94.488559,92.160000,39.209478,41.599011,63.329843,18.734177,18.037345
54.715474,64.982764,161.203475,154.530823,42.850612,57.144537,59.108362,12.935520,158.113992,1.160807,64.895043,55.334460,153.184206,160.596287,150.547703,159.507495,79.221662,158.773942,0.001970,-1.740775,32.000000,-237.071618,159.580368,0.234336,15.268739,0.674324,262530.554123,0.910151,19.990936,29.793912,2.943419,69.043324,66.134812,94.482984,92.160000,39.252038,41.599011,63.355168,18.734177,18.037379
54.706254,64.981160,161.268081,154.538093,42.781548,57.123925,59.297982,12.935212,158.111935,1.161071,64.902800,55.326161,153.191580,160.589065,150.550818,159.501636,79.219049,158.767875,0.001975,-1.740750,32.000000,-237.071971,159.576105,0.234824,15.267350,0.674162,262444.287387,0.909390,20.002962,29.793513,2.943643,69.043957,66.133834,94.477038,92.160000,39.298484,41.599011,63.375639,18.734177,18.037228
54.695325,64.984669,161.408556,154.547163,42.892629,57.099486,59.076435,12.935304,158.108913,1.161153,64.912883,55.316735,153.199425,160.581181,150.555048,159.496448,79.216641,158.760799,0.001948,-1.740735,32.000000,-237.071800,159.570859,0.234507,15.269264,0.674470,262338.788422,0.911759,20.015331,29.793249,2.946214,69.045469,66.134114,94.469822,92.160000,39.370066,41.599011,63.402265,18.734177,18.037403
54.690610,64.988704,161.499284,154.554791,42.941882,57.078907,59.232961,12.935516,158.103377,1.383349,64.918760,55.311908,153.206494,160.579110,150.559088,159.492698,79.215372,158.757019,0.001941,-1.740729,32.000000,-237.071539,159.522572,0.318032,15.272849,0.674662,262248.752947,0.908681,20.022611,29.793251,2.947891,69.046705,66.134840,94.464880,92.160000,39.449629,41.599011,63.423530,18.734177,18.037671
54.687396,64.993233,161.574242,154.562942,42.988946,57.062512,59.204610,12.935002,158.101404,1.683384,64.921693,55.308804,153.214237,160.573087,150.563196,159.486769,79.213290,158.748854,0.001939,-1.740749,32.000000,-237.072063,159.505276,0.407676,15.268102,0.674988,262145.099322,0.911909,20.036648,29.792611,2.951048,69.047557,66.135771,94.458242,92.160000,39.499597,41.599011,63.442382,18.734177,18.038042
54.682304,64.994812,161.573904,154.568147,43.136622,57.042099,59.222361,12.935037,158.099545,1.684985,64.924114,55.307456,153.221355,160.566317,150.566355,159.481014,79.212103,158.743254,0.001963,-1.740755,32.000000,-237.072018,159.502447,0.407408,15.270795,0.675009,262056.777419,0.909268,20.045226,29.792254,2.952962,69.048096,66.135941,94.452247,92.160000,39.522276,41.599011,63.463207,18.734177,18.038166
54.674056,64.996825,161.538970,154.573266,42.989840,57.017733,59.237258,12.934577,158.091427,1.685166,64.934626,55.298058,153.228938,160.561228,150.571173,159.470368,79.210075,158.731002,0.001963,-1.742806,32.000000,-237.072458,159.490158,0.407459,15.267697,0.675367,261987.966732,0.909512,20.052853,29.790818,2.954506,69.048695,66.136400,94.446115,92.160000,39.506127,41.599011,63.489478,18.734177,18.038308
54.667366,65.002559,161.489661,154.577790,42.764196,56.997393,59.244428,12.934474,158.085989,1.685191,64.949895,55.290228,153.234855,160.555783,150.576410,159.462384,79.208284,158.723658,0.001962,-1.744552,32.000000,-237.072498,159.485622,0.407459,15.267678,0.675072,261898.263034,0.909012,20.059339,29.789593,2.954775,69.049186,66.137459,94.441537,92.160000,39.495557,41.599011,63.514510,18.734177,18.038647
54.662234,65.012822,161.470951,154.584152,42.699166,56.985192,59.246347,12.933677,158.078236,1.685290,64.962142,55.285658,153.241301,160.547379,150.579719,159.449394,79.206969,158.714795,0.001961,-1.746242,32.000000,-237.073372,159.475354,0.407230,15.267745,0.674905,261792.551545,0.908552,20.069301,29.786346,2.954582,69.050800,66.138346,94.435542,92.160000,39.493035,41.599011,63.542019,18.734177,18.039407
