OSU 80 Ton Compressor Load Stand
54.661632,65.020311,161.553429,154.589640,42.517569,56.985095,59.244702,12.934052,158.074292,1.685256,64.962916,55.282654,153.247556,160.541926,150.583273,159.441061,79.205737,158.711805,0.001960,-1.747469,32.000000,-237.073154,159.470680,0.407185,15.269164,0.674567,261707.609150,0.908255,20.081482,29.784974,2.954041,69.052451,66.138644,94.429768,92.160000,39.528063,41.599011,63.561272,18.734177,18.040017
54.662723,65.021708,161.617608,154.594876,42.592303,56.977059,59.261924,12.935346,158.064450,1.796909,64.960833,55.280702,153.252886,160.537283,150.587321,159.435350,79.205320,158.707660,0.001963,-1.747502,32.000000,-237.072034,159.442671,0.452178,15.262845,0.674437,261662.103066,0.908150,20.096694,29.782471,2.953976,69.056813,66.138912,94.421463,92.160000,39.565528,41.599011,63.581646,18.734177,18.040300
54.658708,65.020405,161.658428,154.598327,42.572192,56.960784,59.233812,12.935780,158.047117,2.421744,64.966545,55.276509,153.257943,160.530132,150.592142,159.430055,79.205049,158.700598,0.001935,-1.747499,32.000000,-237.071453,159.368468,0.663975,15.265859,0.674714,261668.675476,0.908203,20.104762,29.782414,2.955518,69.061992,66.140055,94.413070,92.160000,39.625599,41.599011,63.603727,18.734177,18.040210
54.660690,65.023575,161.638511,154.602024,42.632002,56.960840,59.266806,12.935734,158.036016,2.971966,64.970572,55.273477,153.263139,160.525716,150.598506,159.421476,79.204874,158.694326,0.001930,-1.750145,32.000000,-237.071550,159.319684,0.840177,15.267526,0.675141,261632.887249,0.907794,20.105108,29.781045,2.956633,69.066965,66.141818,94.403099,92.160000,39.638445,41.599011,63.624047,18.734177,18.040438
54.656912,65.026301,161.601212,154.604002,42.571263,56.944578,59.235304,12.934822,158.027934,2.985182,64.975967,55.269568,153.267477,160.516769,150.603761,159.411060,79.204535,158.688549,0.001931,-1.750711,32.000000,-237.072414,159.314325,0.842613,15.263856,0.675021,261558.855569,0.908036,20.107674,29.778274,2.957597,69.070895,66.142266,94.395437,92.160000,39.613411,41.599011,63.646239,18.734177,18.040669
54.654450,65.030222,161.502534,154.606506,42.387127,56.936259,59.164903,12.934679,158.020952,2.984888,64.979374,55.268593,153.273787,160.506763,150.610033,159.400369,79.205084,158.680747,0.001958,-1.750696,32.000000,-237.072599,159.309923,0.842665,15.264948,0.674853,261560.854166,0.907503,20.108934,29.775749,2.957125,69.075951,66.143425,94.385576,92.160000,39.579810,41.599011,63.672699,18.734177,18.041003
54.655817,65.031710,161.412575,154.609210,42.420091,56.936337,59.248674,12.933905,158.015914,2.935148,64.973681,55.270441,153.278389,160.501231,150.614958,159.391775,79.205406,158.674772,0.001934,-1.750693,32.000000,-237.073273,159.321225,0.822223,15.263498,0.674733,261489.815886,0.907803,20.115302,29.773599,2.956647,69.078766,66.143805,94.376543,92.160000,39.523365,41.599011,63.689294,18.734177,18.041220
54.654883,65.027057,161.394205,154.611926,42.418454,56.936395,59.119103,12.934104,158.020128,2.313829,64.955652,55.267411,153.283692,160.496710,150.621600,159.388426,79.205156,158.673388,0.001931,-1.750682,32.000000,-237.072796,159.386303,0.611681,15.265272,0.674239,261454.901498,0.908805,20.121596,29.769689,2.954975,69.080047,66.143977,94.365950,92.160000,39.532189,41.599011,63.713321,18.734177,18.041021
54.648335,65.016681,161.412995,154.613391,42.253139,56.936316,59.257974,12.934533,158.017008,2.208265,64.949158,55.260667,153.287586,160.495375,150.626912,159.385585,79.205133,158.670575,0.001930,-1.748365,32.000000,-237.072414,159.384390,0.582472,15.262780,0.673940,261455.532850,0.907500,20.121766,29.766793,2.953255,69.079739,66.144171,94.357845,92.160000,39.533420,41.599011,63.738662,18.734177,18.040354
54.643426,65.009613,161.387778,154.616207,41.954241,56.936526,59.249998,12.935209,158.011882,2.207332,64.952069,55.252652,153.292055,160.488919,150.633564,159.380416,79.206475,158.668133,0.001963,-1.747274,32.000000,-237.071702,159.379868,0.582771,15.256538,0.673798,261452.616144,0.909495,20.118015,29.766446,2.952970,69.078664,66.143908,94.347794,92.160000,39.533834,41.599011,63.769321,18.734177,18.039695
54.637347,65.010592,161.373563,154.619949,41.839399,56.936956,59.110778,12.935009,158.003829,2.207208,64.953058,55.250365,153.296321,160.482115,150.638816,159.375765,79.207820,158.665242,0.001962,-1.747298,32.000000,-237.071866,159.373985,0.582413,15.258446,0.674043,261446.566564,0.907458,20.113951,29.765257,2.953667,69.078518,66.144668,94.340425,92.160000,39.522371,41.599011,63.796976,18.734177,18.039759
54.636659,65.010587,161.290385,154.624897,41.583304,56.937460,59.243008,12.934677,157.995945,2.207490,64.942267,55.250665,153.302236,160.478239,150.643176,159.366812,79.208936,158.661801,0.001961,-1.747306,32.000000,-237.072263,159.368551,0.582595,15.256730,0.674274,261442.562345,0.907656,20.111618,29.762864,2.953471,69.077733,66.144594,94.331642,92.160000,39.501173,41.599011,63.825650,18.734177,18.039838
54.636960,65.005554,161.216711,154.627719,41.463537,56.937533,59.255617,12.934772,157.993287,2.103738,64.928163,55.245785,153.306618,160.472913,150.648028,159.361849,79.209088,158.658309,0.001960,-1.747302,32.000000,-237.072211,159.397799,0.539551,15.253770,0.674229,261445.531013,0.909915,20.118458,29.760274,2.953539,69.076014,66.144097,94.323724,92.160000,39.448952,41.599011,63.845665,18.734177,18.039598
54.625196,64.994394,161.187888,154.629731,41.352488,56.937769,59.231034,12.934757,157.990952,1.687372,64.920438,55.232506,153.311348,160.465473,150.654497,159.358595,79.209135,158.653120,0.001959,-1.747308,32.000000,-237.072429,159.420702,0.409672,15.258799,0.673994,261446.821914,0.907905,20.119114,29.757674,2.952054,69.073556,66.143811,94.315260,92.160000,39.413596,41.599011,63.882597,18.734177,18.038777
54.614811,64.988591,161.216321,154.632659,41.276249,56.938205,59.080046,12.933449,157.981573,1.684142,64.919625,55.218897,153.314217,160.462263,150.658485,159.349941,79.208708,158.648124,0.001956,-1.747285,32.000000,-237.073762,159.415691,0.409695,15.256270,0.673829,261443.308169,0.907695,20.113792,29.756018,2.950690,69.070924,66.143272,94.310813,92.160000,39.425466,41.599011,63.918238,18.734177,18.038262
54.610462,64.985696,161.274149,154.637597,41.359069,56.938423,59.220107,12.933696,157.973818,1.684465,64.909894,55.216319,153.320288,160.454879,150.662383,159.343751,79.209101,158.644517,0.001935,-1.745199,32.000000,-237.073403,159.412343,0.409690,15.250890,0.673632,261439.344991,0.908265,20.113977,29.753735,2.950797,69.071052,66.142967,94.307129,92.160000,39.473773,41.599011,63.956206,18.734177,18.038007
54.611068,64.980589,161.262616,154.641824,41.523741,56.938677,59.214605,12.933636,157.959238,2.054717,64.887607,55.218273,153.323946,160.448391,150.664654,159.340974,79.209350,158.637797,0.001933,-1.744000,32.000000,-237.073511,159.361871,0.541677,15.246462,0.673980,261440.685172,0.910771,20.118192,29.752009,2.951879,69.070811,66.143413,94.302151,92.160000,39.472013,41.599011,63.979527,18.734177,18.037687
54.612030,64.964082,161.192203,154.644082,41.567143,56.938782,59.055053,12.933112,157.952350,2.203560,64.861894,55.213042,153.327358,160.442122,150.669197,159.335981,79.208290,158.634452,0.001936,-1.741736,32.000000,-237.074048,159.360717,0.582866,15.253263,0.674504,261440.478359,0.908693,20.119492,29.750063,2.953173,69.070585,66.142779,94.295077,92.160000,39.435524,41.599011,64.008267,18.734177,18.036569
54.604992,64.949774,161.110465,154.644434,41.474540,56.938724,59.208495,12.932469,157.946245,2.204286,64.853147,55.205295,153.330551,160.439827,150.674042,159.332062,79.208593,158.629832,0.001966,-1.740518,32.000000,-237.074494,159.356924,0.583165,15.245705,0.674641,261437.233385,0.908758,20.113800,29.746917,2.952929,69.071628,66.143208,94.290160,92.160000,39.394331,41.599011,64.039972,18.734177,18.035456
54.593300,64.941334,161.010048,154.645345,41.267245,56.938743,59.185354,12.932226,157.939899,2.148846,64.863816,55.193441,153.335091,160.433372,150.677696,159.325364,79.207479,158.621161,0.001943,-1.743409,32.000000,-237.074575,159.361848,0.560029,15.242190,0.674020,261426.327801,0.911157,20.096367,29.746538,2.951588,69.073452,66.143870,94.283524,92.160000,39.333586,41.599011,64.084735,18.734177,18.034514
54.589185,64.945046,160.937741,154.648190,41.194932,56.938661,59.206123,12.932832,157.947007,1.598158,64.864214,55.188974,153.337775,160.429604,150.680084,159.319686,79.206244,158.617844,0.001940,-1.746317,32.000000,-237.074187,159.424624,0.369945,15.239330,0.674097,261417.182291,0.908890,20.088846,29.744243,2.950471,69.075410,66.143838,94.279088,92.160000,39.271252,41.599011,64.119026,18.734177,18.034689
54.584380,64.946542,160.988161,154.652074,41.039935,56.938840,59.246252,12.933249,157.947483,0.929559,64.860431,55.183258,153.342625,160.422527,150.682837,159.310136,79.205861,158.614246,0.001939,-1.744245,32.000000,-237.073872,159.470161,0.152604,15.239964,0.674004,261415.875277,0.909440,20.091686,29.741621,2.949264,69.080282,66.144220,94.274237,92.160000,39.279499,41.599011,64.156239,18.734177,18.034818
54.578185,64.942230,161.029701,154.655175,41.000667,56.938766,59.241065,12.933875,157.939021,0.905647,64.859182,55.175856,153.346561,160.414683,150.686288,159.302609,79.205281,158.603947,0.001972,-1.744034,32.000000,-237.073229,159.459630,0.147168,15.241934,0.673906,261420.798627,0.909205,20.099370,29.741426,2.948162,69.085817,66.145197,94.270085,92.160000,39.296871,41.599011,64.200402,18.734177,18.034462
54.574580,64.940371,161.094077,154.657170,40.929374,56.939118,59.243168,12.934397,157.932018,0.905920,64.860644,55.171902,153.348416,160.407371,150.689368,159.294096,79.204869,158.596835,0.001963,-1.744029,32.000000,-237.072618,159.451062,0.147620,15.236892,0.674146,261424.655464,0.908684,20.105503,29.740259,2.949345,69.090540,66.145456,94.268070,92.160000,39.319418,41.599011,64.234668,18.734177,18.034231
54.572828,64.940294,161.194194,154.658165,40.796125,56.939280,59.200882,12.934456,157.916277,1.041635,64.863791,55.170794,153.349444,160.396264,150.691554,159.285687,79.203609,158.588982,0.001962,-1.744029,32.000000,-237.072707,159.409962,0.199177,15.234558,0.674291,261423.870660,0.908866,20.107170,29.736401,2.950441,69.096062,66.146129,94.268419,92.160000,39.394127,41.599011,64.267233,18.734177,18.034142
54.573906,64.942978,161.100936,154.657969,40.697136,56.939495,59.233826,12.933866,157.900693,1.426117,64.871416,55.176208,153.350286,160.385938,150.696052,159.272929,79.204132,158.579590,0.001961,-1.745235,32.000000,-237.073376,159.369891,0.320519,15.238164,0.674817,261425.641335,0.908901,20.108790,29.733747,2.951815,69.104892,66.147469,94.269962,92.160000,39.355824,41.599011,64.301506,18.734177,18.034221
54.580600,64.947807,161.079002,154.656265,40.641365,56.939563,59.229729,12.934346,157.888261,1.428593,64.876026,55.180541,153.348903,160.372314,150.699858,159.261736,79.204235,158.571043,0.001962,-1.746401,32.000000,-237.072873,159.353389,0.320756,15.239918,0.675333,261428.113884,0.909585,20.110404,29.731624,2.953745,69.114856,66.148010,94.272543,92.160000,39.326514,41.599011,64.333878,18.734177,18.034483
54.583646,64.950607,161.107857,154.653007,40.607673,56.939338,59.244311,12.933779,157.876249,1.429340,64.883858,55.181582,153.348431,160.359149,150.702306,159.252077,79.202725,158.560418,0.001953,-1.746976,32.000000,-237.073330,159.341215,0.320697,15.238906,0.674807,261429.943768,0.909069,20.112047,29.727053,2.951977,69.123814,66.148909,94.275893,92.160000,39.333901,41.599011,64.360226,18.734177,18.034667
54.593738,64.955631,161.128104,154.647240,40.557134,56.939385,59.242717,12.934219,157.863168,1.429828,64.896038,55.186788,153.347024,160.344027,150.703824,159.240893,79.201013,158.547903,0.001934,-1.747546,32.000000,-237.072862,159.331142,0.320809,15.234125,0.674569,261431.756797,0.909022,20.110416,29.723265,2.951213,69.131419,66.149580,94.280183,92.160000,39.353612,41.599011,64.383653,18.734177,18.034922
54.596446,64.962537,161.095245,154.641333,40.480058,56.939034,59.223080,12.934736,157.851832,1.429772,64.916142,55.185440,153.344613,160.330030,150.705484,159.232445,79.199085,158.531922,0.001933,-1.747569,32.000000,-237.072260,159.315874,0.320893,15.234147,0.674687,261433.499401,0.908745,20.110276,29.720196,2.951577,69.136676,66.149579,94.283970,92.160000,39.339830,41.599011,64.406522,18.734177,18.035373
54.604143,64.977223,161.088214,154.634191,40.282756,56.938939,59.186232,12.935054,157.835778,1.429824,64.945958,55.192357,153.340778,160.311433,150.705793,159.218868,79.197918,158.514744,0.001937,-1.747584,32.000000,-237.072141,159.294062,0.320914,15.229672,0.674849,261435.941105,0.908597,20.105561,29.716514,2.951403,69.143486,66.149847,94.290670,92.160000,39.309467,41.599011,64.433064,18.734177,18.036269
54.611714,64.992885,161.038169,154.628234,40.196062,56.938761,59.220583,12.935370,157.820562,1.499936,64.966944,55.203898,153.337138,160.299251,150.705192,159.206261,79.197299,158.502386,0.001974,-1.747559,32.000000,-237.071649,159.148448,0.347967,15.228924,0.674695,261440.686652,0.908859,20.109855,29.711551,2.950654,69.149339,66.150440,94.297563,92.160000,39.295782,41.599011,64.450900,18.734177,18.037452
54.627300,65.009388,160.939928,154.619552,39.990624,56.942181,59.216977,12.936650,157.798122,1.942555,64.984820,55.223573,153.332325,160.279155,150.705640,159.189954,79.196338,158.481605,0.001971,-1.747600,32.000000,-237.070216,159.100150,0.491690,15.225129,0.674791,261449.619512,0.909317,20.117114,29.705312,2.950110,69.156435,66.150588,94.304574,92.160000,39.241230,41.599011,64.464234,18.734177,18.038724
54.636946,65.020576,160.838145,154.610435,39.796694,56.961553,59.205110,12.936787,157.785887,1.953178,65.002635,55.231106,153.326198,160.260335,150.706131,159.176788,79.195616,158.464922,0.001969,-1.748811,32.000000,-237.070120,159.085936,0.493709,15.229837,0.674558,261458.934510,0.908686,20.125473,29.700603,2.948784,69.161432,66.150422,94.309446,92.160000,39.175226,41.599011,64.474773,18.734177,18.039590
54.643994,65.034073,160.829823,154.598068,39.362606,56.985740,59.188983,12.937558,157.782229,1.583612,65.031900,55.238176,153.319134,160.245238,150.706920,159.161128,79.195229,158.451080,0.001969,-1.748828,32.000000,-237.069313,159.115668,0.361980,15.230776,0.674207,261482.886549,0.908549,20.126943,29.692604,2.946145,69.167446,66.150482,94.317965,92.160000,39.127186,41.599011,64.493384,18.734177,18.040618
54.651473,65.048819,160.781005,154.587846,39.271842,57.005954,59.208212,12.938000,157.770607,1.436139,65.055793,55.247160,153.312911,160.229627,150.705521,159.150803,79.194796,158.439207,0.002002,-1.748833,32.000000,-237.068852,159.099022,0.320702,15.227057,0.673723,261577.989964,0.908890,20.128828,29.686131,2.943762,69.170091,66.150640,94.326556,92.160000,39.091801,41.599011,64.505401,18.734177,18.041716
54.663552,65.066558,160.768121,154.576077,39.451320,57.030063,59.232357,12.939091,157.758354,1.434658,65.078968,55.259679,153.304667,160.212206,150.701951,159.136340,79.192912,158.425254,0.001989,-1.748788,32.000000,-237.067882,159.081038,0.320648,15.230188,0.673866,261696.932981,0.909426,20.135529,29.680550,2.943230,69.172853,66.150586,94.338482,92.160000,39.078667,41.599011,64.516450,18.734177,18.043116
54.677368,65.079978,160.787549,154.565823,39.571160,57.042199,59.058973,12.939450,157.751472,1.434465,65.086753,55.274384,153.297749,160.200328,150.699316,159.126538,79.191797,158.412021,0.001990,-1.746453,32.000000,-237.067644,159.069284,0.320837,15.232745,0.674003,261798.842199,0.909352,20.143064,29.675861,2.941934,69.174673,66.150471,94.349558,92.160000,39.064488,41.599011,64.519161,18.734177,18.044227
54.692983,65.088097,160.781859,154.551757,39.458716,57.051064,59.229376,12.939273,157.745048,1.434081,65.096158,55.287494,153.289077,160.188905,150.695601,159.117430,79.190758,158.401631,0.001989,-1.742993,32.000000,-237.067658,159.059180,0.320360,15.231915,0.673974,261921.087128,0.909186,20.149158,29.671728,2.941048,69.174412,66.150782,94.362340,92.160000,39.051784,41.599011,64.520201,18.734177,18.045086
54.698825,65.093049,160.713499,154.539267,39.527113,57.071104,59.236683,12.939485,157.738611,1.433701,65.108077,55.296386,153.281090,160.177826,150.691896,159.113710,79.189237,158.393011,0.001990,-1.742984,32.000000,-237.067319,159.052289,0.320856,15.227386,0.673921,261983.751874,0.911827,20.149262,29.667136,2.940660,69.171492,66.150252,94.373422,92.160000,39.005777,41.599011,64.526005,18.734177,18.045555
54.714720,65.103052,160.626245,154.524648,39.670129,57.095617,59.225446,12.940288,157.733577,1.433419,65.124939,55.315965,153.271307,160.170243,150.688583,159.107345,79.187932,158.390092,0.001975,-1.742526,32.000000,-237.066404,159.047081,0.320814,15.227690,0.673854,262026.455425,0.909078,20.142333,29.663693,2.939716,69.166059,66.149253,94.386352,92.160000,38.951848,41.599011,64.524473,18.734177,18.046362
54.726863,65.113134,160.572742,154.512929,39.660734,57.115852,59.233100,12.940462,157.727606,1.433396,65.137465,55.326188,153.262966,160.163672,150.684316,159.102971,79.187215,158.385802,0.001958,-1.742019,32.000000,-237.066337,159.040971,0.320451,15.229623,0.673951,262122.018168,0.909190,20.141657,29.661495,2.938153,69.160041,66.148824,94.395991,92.160000,38.890147,41.599011,64.522396,18.734177,18.047273
54.739220,65.124123,160.596931,154.498975,39.741815,57.140239,59.238337,12.940561,157.731052,1.297804,65.153729,55.341994,153.253339,160.159999,150.679700,159.100833,79.187149,158.384092,0.001957,-1.742010,32.000000,-237.066218,159.068118,0.268873,15.231893,0.673691,262238.328517,0.909484,20.136347,29.661542,2.935704,69.151848,66.148427,94.407122,92.160000,38.868228,41.599011,64.518462,18.734177,18.048260
54.747079,65.133419,160.628685,154.487986,39.773533,57.160269,59.217828,12.940750,157.736636,0.922404,65.166739,55.351047,153.244681,160.156321,150.674032,159.101105,79.186228,158.380278,0.001959,-1.741404,32.000000,-237.066110,159.096185,0.149741,15.228103,0.673497,262335.819999,0.909490,20.134732,29.660409,2.934075,69.143883,66.147266,94.416626,92.160000,38.887431,41.599011,64.515772,18.734177,18.049091
54.754517,65.145093,160.679270,154.475865,39.821302,57.184808,59.223977,12.940103,157.740549,0.911744,65.180233,55.361382,153.234696,160.155764,150.666456,159.099400,79.184946,158.378256,0.001996,-1.739660,32.000000,-237.066952,159.097390,0.147654,15.220715,0.673630,262452.177160,0.909598,20.133822,29.659736,2.933855,69.133890,66.146467,94.428848,92.160000,38.884076,41.599011,64.513592,18.734177,18.050186
54.764971,65.153902,160.668832,154.466765,39.796117,57.205064,59.257661,12.940764,157.743899,0.911422,65.185839,55.377196,153.225804,160.160312,150.662601,159.097930,79.184760,158.380197,0.001993,-1.739599,32.000000,-237.066225,159.102538,0.147460,15.219040,0.674079,262549.909931,0.910110,20.135550,29.659012,2.934014,69.125399,66.146254,94.440180,92.160000,38.883142,41.599011,64.509611,18.734177,18.051028
54.774446,65.159204,160.642694,154.456840,39.983259,57.229387,59.216646,12.940268,157.731635,1.308148,65.181603,55.390514,153.214035,160.169608,150.657539,159.101362,79.184415,158.386897,0.001990,-1.738450,32.000000,-237.066937,159.165694,0.286964,15.223367,0.674816,262670.273723,0.910297,20.140062,29.659421,2.934539,69.115418,66.145809,94.453380,92.160000,38.860951,41.599011,64.502189,18.734177,18.051780
54.786972,65.158415,160.592164,154.448368,40.145578,57.249575,59.220820,12.939775,157.737734,1.426319,65.176189,55.402603,153.205608,160.178955,150.653516,159.108126,79.184323,158.396134,0.001990,-1.738416,32.000000,-237.067468,159.172122,0.319652,15.228026,0.674961,262767.044975,0.909932,20.138807,29.660444,2.933788,69.107271,66.145276,94.463920,92.160000,38.808513,41.599011,64.491110,18.734177,18.051953
54.799204,65.155997,160.576130,154.438195,40.630221,57.274148,59.246111,12.940225,157.754443,1.427371,65.167200,55.417484,153.195179,160.197588,150.648465,159.119318,79.183735,158.408786,0.002026,-1.738401,32.000000,-237.067033,159.187346,0.319529,15.228817,0.674836,262880.181652,0.910787,20.134991,29.663680,2.932804,69.095590,66.144403,94.473703,92.160000,38.787832,41.599011,64.476464,18.734177,18.052048
54.809962,65.152400,160.603738,154.429921,40.786217,57.294716,59.227815,12.940491,157.764402,1.427534,65.162669,55.426284,153.187289,160.209630,150.645687,159.129402,79.182572,158.418221,0.002007,-1.738384,32.000000,-237.066806,159.318558,0.319730,15.232816,0.674502,262968.373454,0.910812,20.122145,29.667757,2.931211,69.086599,66.143803,94.479532,92.160000,38.776738,41.599011,64.464039,18.734177,18.051966
54.823841,65.149160,160.632908,154.420416,41.078443,57.319202,59.211857,12.940645,157.792749,0.923389,65.158823,55.434879,153.177858,160.229751,150.641934,159.147552,79.182794,158.435927,0.001991,-1.738322,32.000000,-237.066659,159.381836,0.150616,15.236265,0.674530,263076.400939,0.910583,20.107959,29.673802,2.930264,69.076130,66.143990,94.484904,92.160000,38.775116,41.599011,64.444926,18.734177,18.051947
54.835212,65.146831,160.615769,154.413154,41.350201,57.320647,59.268652,12.941542,157.807174,0.904229,65.153311,55.444682,153.170519,160.248664,150.637615,159.162379,79.181916,158.453824,0.001990,-1.737120,32.000000,-237.065844,159.393517,0.146655,15.233749,0.674551,263166.022574,0.910985,20.094012,29.679035,2.930193,69.066185,66.144851,94.487261,92.160000,38.746525,41.599011,64.426821,18.734177,18.051980
54.845024,65.144257,160.675905,154.405233,41.738707,57.320821,59.225626,12.941771,157.818804,0.982301,65.156634,55.456179,153.162467,160.268818,150.630500,159.180468,79.181283,158.476421,0.001988,-1.737109,32.000000,-237.065641,159.368804,0.176254,15.239955,0.674611,263271.679555,0.911356,20.077422,29.686449,2.929983,69.054136,66.144462,94.488240,92.160000,38.768059,41.599011,64.407175,18.734177,18.051966
54.854491,65.146267,160.777213,154.399795,41.905341,57.320755,59.213996,12.941667,157.829668,1.404692,65.159701,55.468355,153.154924,160.286950,150.625609,159.196851,79.180331,158.492642,0.001970,-1.737105,32.000000,-237.065644,159.311132,0.316567,15.243068,0.674513,263274.221749,0.910291,20.064157,29.695046,2.929063,69.045489,66.144549,94.487897,92.160000,38.805992,41.599011,64.390928,18.734177,18.052249
54.868400,65.150216,160.830599,154.393598,42.014271,57.320923,59.217340,12.942192,157.847770,1.419344,65.163070,55.485843,153.145648,160.308953,150.621388,159.216217,79.180389,158.512411,0.001956,-1.737148,32.000000,-237.065033,159.333684,0.319858,15.244300,0.674343,263270.814891,0.910769,20.052148,29.705423,2.929635,69.035495,66.144049,94.486464,92.160000,38.818660,41.599011,64.363118,18.734177,18.052763
54.875609,65.152964,160.871950,154.388560,42.060396,57.325041,59.211797,12.942089,157.861749,1.418982,65.167094,55.499417,153.138228,160.327198,150.617612,159.233300,79.180409,158.531726,0.001954,-1.737124,32.000000,-237.065028,159.350552,0.319857,15.242217,0.674475,263269.868079,0.910777,20.045057,29.713370,2.930976,69.027577,66.143758,94.485661,92.160000,38.857123,41.599011,64.342390,18.734177,18.053161
54.880983,65.156600,160.875579,154.383042,42.197681,57.344843,59.180406,12.941642,157.879163,1.418887,65.177894,55.508772,153.130205,160.348490,150.612217,159.254159,79.181009,158.551274,0.001953,-1.737091,32.000000,-237.065430,159.367443,0.320075,15.243610,0.674460,263269.635837,0.910483,20.035636,29.721836,2.931206,69.019957,66.142881,94.486309,92.160000,38.838707,41.599011,64.320831,18.734177,18.053619
54.889333,65.163038,160.909433,154.379438,42.331739,57.344601,59.210784,12.941442,157.892674,1.418689,65.188381,55.519461,153.125622,160.366889,150.610051,159.271978,79.182714,158.564763,0.001993,-1.737112,32.000000,-237.065619,159.383103,0.319617,15.246849,0.674672,263288.341578,0.910508,20.031453,29.730142,2.931575,69.017047,66.143477,94.486608,92.160000,38.838282,41.599011,64.301628,18.734177,18.054265
54.904190,65.170953,160.954451,154.376168,42.307552,57.344586,59.249834,12.941531,157.910538,1.418278,65.189997,55.528361,153.120213,160.390413,150.604113,159.290839,79.182915,158.584496,0.001991,-1.737100,32.000000,-237.065652,159.363325,0.320008,15.247962,0.674791,263379.914395,0.911215,20.029923,29.737970,2.931354,69.014508,66.142962,94.483951,92.160000,38.880157,41.599011,64.266382,18.734177,18.055125
54.915719,65.173018,161.012043,154.373623,42.390222,57.344344,59.228826,12.941605,157.932123,1.874275,65.192035,55.541678,153.116880,160.411573,150.600212,159.305703,79.182877,158.601518,0.001987,-1.737120,32.000000,-237.065430,159.344866,0.477059,15.252185,0.674676,263379.357464,0.910606,20.028339,29.742078,2.931525,69.014934,66.143243,94.481947,92.160000,38.896530,41.599011,64.238174,18.734177,18.055552
54.929893,65.174990,161.023226,154.370329,42.366950,57.344137,59.274148,12.941550,157.952487,1.936583,65.192805,55.554769,153.113030,160.432255,150.594754,159.323766,79.182946,158.619007,0.001984,-1.737109,32.000000,-237.065510,159.366394,0.493065,15.256445,0.674625,263380.138040,0.909753,20.021978,29.750385,2.931551,69.015376,66.142973,94.477855,92.160000,38.912466,41.599011,64.199818,18.734177,18.055975
54.939603,65.176409,160.981431,154.367239,42.337756,57.344093,59.231564,12.942738,157.967860,1.936174,65.191917,55.570872,153.109612,160.452110,150.591265,159.341229,79.182403,158.639308,0.002024,-1.737093,32.000000,-237.064304,159.383132,0.493411,15.261574,0.674505,263377.362507,0.909865,20.012968,29.757758,2.931985,69.014723,66.142511,94.473163,92.160000,38.888972,41.599011,64.169825,18.734177,18.056296
54.954186,65.176244,160.977022,154.363399,42.390569,57.344024,59.252610,12.943252,157.984682,1.935854,65.196224,55.583079,153.105113,160.472330,150.588193,159.361920,79.182864,158.659033,0.002004,-1.737069,32.000000,-237.063560,159.404527,0.493082,15.268714,0.674178,263373.423670,0.908911,20.001326,29.765225,2.931432,69.012797,66.142805,94.466999,92.160000,38.859010,41.599011,64.127341,18.734177,18.056573
54.961354,65.178409,160.953615,154.359854,42.442387,57.344056,59.259759,12.943325,157.996712,1.935545,65.207713,55.590273,153.102313,160.484828,150.583427,159.378589,79.183005,158.674156,0.001994,-1.737091,32.000000,-237.063597,159.415941,0.493119,15.271603,0.673661,263372.052688,0.909389,19.993420,29.774516,2.930153,69.011961,66.142200,94.461048,92.160000,38.853320,41.599011,64.095532,18.734177,18.056901
54.972161,65.187421,160.931735,154.356233,42.484984,57.344308,59.257987,12.943302,158.026531,1.660283,65.227793,55.598763,153.099689,160.501182,150.578616,159.395937,79.183312,158.689798,0.001986,-1.737091,32.000000,-237.063638,159.414057,0.395241,15.268895,0.673134,263366.603201,0.908798,19.979254,29.782553,2.929295,69.011389,66.141797,94.452623,92.160000,38.810463,41.599011,64.053520,18.734177,18.057733
54.983318,65.198185,161.018364,154.353894,42.450227,57.344465,59.272577,12.944331,158.030712,1.833912,65.240003,55.613893,153.097545,160.515818,150.574794,159.409549,79.183786,158.703040,0.001985,-1.737098,32.000000,-237.062606,159.398815,0.465945,15.268514,0.672823,263366.116615,0.908563,19.974537,29.788928,2.928487,69.011809,66.142350,94.445840,92.160000,38.852282,41.599011,64.017493,18.734177,18.058773
54.997884,65.207981,161.001101,154.351022,42.066580,57.344392,59.246431,12.944861,158.043320,1.931819,65.245664,55.626703,153.095194,160.527010,150.568647,159.425565,79.185230,158.718206,0.001959,-1.737097,32.000000,-237.062099,159.412551,0.494293,15.268324,0.672731,263370.232120,0.908418,19.973176,29.795360,2.927513,69.013807,66.143303,94.438311,92.160000,38.863835,41.599011,63.967135,18.734177,18.059855
55.010513,65.211774,161.047333,154.347579,41.990388,57.348439,59.101877,12.945246,158.056214,1.931588,65.245347,55.640157,153.092878,160.538402,150.562663,159.438322,79.185835,158.735665,0.001951,-1.737110,32.000000,-237.061692,159.424484,0.494441,15.268814,0.672966,263375.121585,0.908019,19.973232,29.800590,2.928495,69.014534,66.143543,94.432582,92.160000,38.871412,41.599011,63.923042,18.734177,18.060465
55.020337,65.213672,161.090204,154.342835,41.977285,57.367092,59.247358,12.945212,158.064664,1.931317,65.246202,55.650039,153.088915,160.553596,150.555884,159.453161,79.186169,158.750984,0.001943,-1.737147,32.000000,-237.061725,159.437944,0.494280,15.271125,0.672727,263376.321495,0.908176,19.969052,29.805679,2.927405,69.015215,66.142720,94.427224,92.160000,38.894724,41.599011,63.874042,18.734177,18.060948
55.027965,65.215418,161.146618,154.339242,41.925694,57.367184,59.240091,12.944793,158.075542,1.931148,65.246636,55.658838,153.084751,160.564886,150.551771,159.464626,79.186611,158.762155,0.001940,-1.737131,32.000000,-237.062153,159.454488,0.494448,15.277097,0.672777,263392.951656,0.910239,19.960728,29.812594,2.927574,69.015771,66.141306,94.425472,92.160000,38.919609,41.599011,63.832314,18.734177,18.061328
55.041409,65.217019,161.192542,154.335487,41.955699,57.367262,59.227344,12.944204,158.093767,1.931344,65.241598,55.669933,153.080526,160.580348,150.548062,159.481403,79.187614,158.775460,0.001984,-1.737120,32.000000,-237.062851,159.500476,0.494135,15.273690,0.672938,263476.955608,0.908125,19.953201,29.818857,2.927830,69.016180,66.140739,94.425711,92.160000,38.952448,41.599011,63.777177,18.734177,18.061809
55.047925,65.215946,161.214261,154.331787,41.943611,57.367441,59.220156,12.945198,158.113267,1.479630,65.242362,55.676771,153.077621,160.596148,150.545285,159.495886,79.188822,158.788862,0.001980,-1.737100,32.000000,-237.061888,159.601692,0.338002,15.269069,0.672794,263475.871937,0.908102,19.947632,29.823226,2.928450,69.016722,66.140120,94.427492,92.160000,38.972018,41.599011,63.731734,18.734177,18.062012
55.054596,65.215902,161.221905,154.328138,42.131505,57.367491,59.245388,12.944382,158.119448,1.501551,65.245341,55.682483,153.077354,160.612175,150.540652,159.513474,79.190644,158.803795,0.001978,-1.737074,32.000000,-237.062553,159.574990,0.352604,15.273757,0.672947,263471.955530,0.908057,19.936340,29.827953,2.928569,69.016822,66.139649,94.429079,92.160000,38.977673,41.599011,63.680902,18.734177,18.062272
55.068810,65.217871,161.232575,154.326037,42.189253,57.367320,59.217318,12.943519,158.119216,2.094070,65.241958,55.695009,153.076010,160.621069,150.536679,159.524269,79.191743,158.814760,0.001976,-1.737083,32.000000,-237.063565,159.586834,0.554695,15.269684,0.673151,263469.083875,0.908049,19.929019,29.832516,2.928617,69.015750,66.138303,94.429996,92.160000,38.973188,41.599011,63.630668,18.734177,18.062717
55.084722,65.217794,161.327841,154.322969,42.444477,57.375288,59.239346,12.943985,158.127919,2.192982,65.229418,55.712800,153.074287,160.635544,150.531782,159.537236,79.193285,158.828651,0.002019,-1.737081,32.000000,-237.063027,159.602137,0.581521,15.273698,0.672884,263465.102956,0.907541,19.922580,29.837122,2.928400,69.013170,66.137403,94.430708,92.160000,39.032991,41.599011,63.564085,18.734177,18.063058
55.093638,65.211254,161.359097,154.318130,42.584063,57.383413,59.239612,12.944636,158.144957,2.193012,65.218169,55.720439,153.071171,160.653284,150.526643,159.550130,79.194306,158.850912,0.001989,-1.737091,32.000000,-237.062484,159.617711,0.582122,15.276564,0.672924,263460.079181,0.907713,19.910923,29.840744,2.927838,69.010609,66.135785,94.432713,92.160000,39.071097,41.599011,63.502167,18.734177,18.062996
55.095764,65.205927,161.379904,154.314515,42.607660,57.383343,59.206397,12.944849,158.155308,2.193149,65.213735,55.724713,153.068482,160.664966,150.524056,159.567190,79.195907,158.865384,0.001981,-1.737079,32.000000,-237.062368,159.650347,0.581825,15.278259,0.673005,263489.937725,0.907211,19.895596,29.845181,2.928722,69.007644,66.134943,94.436311,92.160000,39.082710,41.599011,63.456680,18.734177,18.062820
55.098234,65.202393,161.404020,154.311838,42.671816,57.383335,59.164211,12.944342,158.166315,1.785127,65.208581,55.725665,153.064322,160.676213,150.520913,159.583983,79.197120,158.881816,0.001975,-1.737094,32.000000,-237.062939,159.715638,0.438109,15.279423,0.672959,263518.687446,0.907157,19.880512,29.853744,2.928815,69.002064,66.132731,94.439655,92.160000,39.098270,41.599011,63.410361,18.734177,18.062805
55.096918,65.197949,161.426981,154.310569,42.857504,57.383351,59.220650,12.944432,158.183497,1.674741,65.199973,55.723126,153.060059,160.694739,150.516904,159.606499,79.198355,158.902984,0.001976,-1.737139,32.000000,-237.062678,159.729457,0.408758,15.277213,0.672929,263512.019939,0.907613,19.873147,29.858372,2.929080,68.997276,66.129845,94.441946,92.160000,39.126147,41.599011,63.359137,18.734177,18.062788
55.097426,65.192250,161.543664,154.310787,43.078097,57.383487,59.249870,12.942835,158.199685,1.674428,65.188598,55.713849,153.057635,160.712075,150.514099,159.621281,79.199543,158.920352,0.001949,-1.737191,32.000000,-237.064305,159.745148,0.408309,15.279017,0.672931,263507.298074,0.908207,19.867248,29.864232,2.929386,68.993780,66.127480,94.444766,92.160000,39.189756,41.599011,63.306033,18.734177,18.062677
55.095393,65.185917,161.570077,154.311941,43.212919,57.383406,59.270024,12.942531,158.213525,1.674599,65.179373,55.707252,153.055931,160.729297,150.511399,159.639887,79.200906,158.936188,0.001940,-1.737234,32.000000,-237.064619,159.758924,0.408713,15.277527,0.673129,263503.194888,0.907355,19.864064,29.872107,2.929873,68.991990,66.125495,94.446697,92.160000,39.224158,41.599011,63.264727,18.734177,18.062459
55.091807,65.177180,161.646712,154.315177,43.309923,57.383466,59.255656,12.942591,158.235590,1.674609,65.159254,55.701338,153.054596,160.751588,150.508863,159.662779,79.202241,158.958122,0.001933,-1.737268,32.000000,-237.064546,159.781009,0.408727,15.274367,0.673488,263498.537870,0.906886,19.857879,29.878394,2.931964,68.988962,66.123124,94.447860,92.160000,39.277696,41.599011,63.215716,18.734177,18.062132
55.086801,65.167158,161.679063,154.318845,43.516953,57.383298,59.241730,12.942374,158.252658,1.674721,65.138717,55.697070,153.054336,160.766522,150.505666,159.679834,79.202956,158.975210,0.001933,-1.737289,32.000000,-237.064734,159.798150,0.408445,15.273445,0.673673,263492.376863,0.906598,19.853493,29.883844,2.932552,68.986745,66.120773,94.449477,92.160000,39.313078,41.599011,63.178926,18.734177,18.061634
55.077086,65.150789,161.679921,154.324244,43.622772,57.383214,59.096283,12.941535,158.286259,1.261671,65.109669,55.680907,153.055597,160.784048,150.502390,159.702406,79.203331,158.995567,0.001974,-1.737312,32.000000,-237.065523,159.807069,0.263471,15.275905,0.674137,263485.958039,0.906863,19.848192,29.891946,2.934133,68.983702,66.117788,94.452844,92.160000,39.335895,41.599011,63.137184,18.734177,18.060734
55.064992,65.135484,161.802447,154.329781,43.978662,57.383243,59.180808,12.940885,158.301149,1.162339,65.085759,55.668888,153.057821,160.802257,150.502497,159.721203,79.203081,159.015663,0.001973,-1.737338,32.000000,-237.066125,159.827641,0.235341,15.277620,0.674349,263478.802093,0.907140,19.842967,29.898583,2.934987,68.981383,66.114707,94.457805,92.160000,39.392627,41.599011,63.110464,18.734177,18.059801
55.048193,65.116129,161.910873,154.338566,44.159102,57.378908,59.227937,12.940405,158.319866,1.161751,65.061403,55.650809,153.061389,160.822210,150.502296,159.742076,79.203514,159.033628,0.001969,-1.737376,32.000000,-237.066564,159.848951,0.235073,15.278061,0.674341,263468.737632,0.909509,19.835908,29.906964,2.935521,68.979565,66.110997,94.464273,92.160000,39.503377,41.599011,63.082041,18.734177,18.058556
55.032482,65.101990,161.903384,154.347809,44.113849,57.359960,59.219205,12.939380,158.337237,1.162154,65.045132,55.636446,153.064906,160.834977,150.502503,159.759161,79.203361,159.051384,0.001969,-1.737377,32.000000,-237.067482,159.861066,0.235249,15.280104,0.674872,263461.575275,0.908394,19.832195,29.915860,2.938390,68.978250,66.107987,94.470122,92.160000,39.530372,41.599011,63.062650,18.734177,18.057624
55.019820,65.087965,161.944841,154.360321,44.168172,57.359908,59.215613,12.939794,158.358202,1.162321,65.025911,55.620919,153.072666,160.853303,150.502243,159.778959,79.204892,159.072612,0.002014,-1.737415,32.000000,-237.067028,159.873322,0.235176,15.278599,0.675408,263431.978281,0.907863,19.828944,29.923152,2.941257,68.977988,66.105019,94.477452,92.160000,39.559644,41.599011,63.037189,18.734177,18.056710
55.005164,65.076662,161.935983,154.371771,44.121612,57.359787,59.213967,12.939548,158.375562,1.162332,65.006010,55.606973,153.079738,160.866231,150.502377,159.796006,79.205538,159.084764,0.001997,-1.737436,32.000000,-237.067246,159.885772,0.235295,15.284075,0.675254,263339.718297,0.907949,19.829872,29.930943,2.941960,68.979061,66.102293,94.483034,92.160000,39.576154,41.599011,63.020338,18.734177,18.056001
54.991637,65.060474,161.897880,154.386180,44.063808,57.359759,59.216769,12.938593,158.380807,1.470624,64.974556,55.591679,153.088235,160.879448,150.502135,159.808478,79.205497,159.100763,0.001977,-1.737459,32.000000,-237.068211,159.843172,0.343644,15.284263,0.675617,263331.255653,0.908201,19.827991,29.938539,2.943391,68.979367,66.098109,94.486864,92.160000,39.579136,41.599011,63.001040,18.734177,18.054954
54.975291,65.043765,161.885038,154.398265,43.944694,57.351489,59.213556,12.937270,158.395109,1.676830,64.951380,55.576846,153.095489,160.886096,150.503477,159.817705,79.205323,159.108175,0.001971,-1.737486,32.000000,-237.069821,159.876734,0.407685,15.287754,0.675511,263326.403845,0.908465,19.830748,29.943119,2.944014,68.979261,66.095170,94.491810,92.160000,39.592243,41.599011,62.988980,18.734177,18.053830
54.947406,65.023903,161.846789,154.412749,43.782952,57.351819,59.225754,12.937526,158.423629,0.999224,64.931662,55.548750,153.104967,160.901770,150.505142,159.829424,79.203602,159.120827,0.001973,-1.737507,32.000000,-237.069585,159.903121,0.174327,15.280079,0.675507,263318.355645,0.908629,19.827539,29.950038,2.944045,68.978976,66.090948,94.497839,92.160000,39.583192,41.599011,62.987219,18.734177,18.052380
54.924909,65.011123,161.844213,154.426429,43.615909,57.347796,59.195093,12.935910,158.435419,0.901299,64.917944,55.524885,153.114534,160.909635,150.508371,159.840037,79.203175,159.128690,0.001956,-1.737492,32.000000,-237.071333,159.909628,0.147085,15.278315,0.675391,263273.391487,0.908806,19.826516,29.953400,2.944687,68.979945,66.088430,94.503582,92.160000,39.603789,41.599011,62.990155,18.734177,18.051430
54.905509,64.997645,161.809320,154.444935,43.346750,57.335757,59.103970,12.935404,158.447727,0.900853,64.894538,55.505303,153.126086,160.916736,150.511038,159.847964,79.200897,159.135799,0.001937,-1.737512,32.000000,-237.071921,159.919687,0.146951,15.278003,0.675914,263270.838849,0.909086,19.833422,29.960560,2.945486,68.978906,66.084781,94.510029,92.160000,39.594194,41.599011,62.990878,18.734177,18.050458
54.890944,64.984010,161.852812,154.460311,43.241885,57.335684,59.201785,12.934494,158.456381,0.901342,64.874344,55.487690,153.136682,160.922692,150.513878,159.852330,79.199977,159.136631,0.001931,-1.737515,32.000000,-237.072705,159.930085,0.146963,15.273316,0.676205,263250.270787,0.909874,19.842246,29.964366,2.946645,68.979712,66.081821,94.516432,92.160000,39.639719,41.599011,62.991512,18.734177,18.049501
54.869505,64.966684,162.003512,154.478020,43.087319,57.328010,59.212532,12.934547,158.459235,1.154933,64.857383,55.465771,153.151292,160.925238,150.517432,159.856464,79.198460,159.137902,0.001934,-1.738716,32.000000,-237.072527,159.901386,0.230699,15.269755,0.676178,263193.480403,0.911409,19.847403,29.969700,2.947051,68.980930,66.078722,94.525582,92.160000,39.745837,41.599011,62.997108,18.734177,18.048168
54.851539,64.956171,162.047333,154.492074,42.910519,57.328091,59.185336,12.934043,158.460522,1.164500,64.847151,55.450172,153.164550,160.925499,150.522563,159.854646,79.197959,159.134763,0.001955,-1.741000,32.000000,-237.073128,159.902721,0.230274,15.270465,0.676722,263188.316622,0.910137,19.847761,29.970978,2.948625,68.981751,66.077317,94.535130,92.160000,39.804202,41.599011,63.007644,18.734177,18.047278
54.830014,64.946031,162.058073,154.508319,42.563804,57.328196,59.261474,12.934680,158.462459,1.165169,64.835131,55.430777,153.179414,160.924338,150.527922,159.856362,79.197435,159.133702,0.001976,-1.740945,32.000000,-237.072416,159.903113,0.230557,15.269633,0.677622,263148.487853,0.910201,19.851040,29.973041,2.952524,68.982313,66.074470,94.546054,92.160000,39.831308,41.599011,63.020579,18.734177,18.046460
54.813304,64.938248,162.036751,154.521742,42.418108,57.328298,59.266486,12.933922,158.460208,1.165150,64.823217,55.416135,153.192616,160.919203,150.532023,159.849257,79.195766,159.130658,0.001975,-1.740888,32.000000,-237.073336,159.898502,0.230308,15.274506,0.677982,263147.457293,0.910925,19.857798,29.972194,2.954290,68.983286,66.072054,94.556332,92.160000,39.853148,41.599011,63.034723,18.734177,18.045816
54.795471,64.928606,161.967078,154.537132,42.293489,57.327999,59.157137,12.933989,158.454231,1.165103,64.805215,55.401089,153.207776,160.910641,150.537190,159.839506,79.193651,159.122060,0.001976,-1.740859,32.000000,-237.073384,159.891240,0.230112,15.274573,0.678326,263147.528069,0.910127,19.868356,29.972262,2.955645,68.983375,66.068497,94.570563,92.160000,39.842599,41.599011,63.050686,18.734177,18.045042
54.781681,64.918395,161.929555,154.548745,42.097096,57.315803,59.260406,12.933103,158.444295,1.164760,64.792992,55.385802,153.219700,160.908533,150.542411,159.832106,79.191959,159.112657,0.001997,-1.740818,32.000000,-237.074230,159.870604,0.230884,15.276281,0.678243,263149.083678,0.910340,19.876645,29.972623,2.956157,68.983999,66.065562,94.583766,92.160000,39.830748,41.599011,63.066354,18.734177,18.044224
54.764737,64.907395,161.885061,154.561654,41.853935,57.291285,59.225554,12.932070,158.423278,1.638418,64.785613,55.371272,153.233159,160.897558,150.549009,159.816896,79.190055,159.099619,0.002003,-1.743757,32.000000,-237.075194,159.835401,0.391601,15.277339,0.678183,263148.583028,0.912323,19.884159,29.971040,2.955848,68.985177,66.061508,94.598769,92.160000,39.822369,41.599011,63.086186,18.734177,18.043227
54.752360,64.902217,161.861094,154.571674,41.710846,57.270869,59.225885,12.931706,158.412217,1.681809,64.780360,55.358057,153.242509,160.885351,150.553381,159.801557,79.188024,159.084048,0.001986,-1.744439,32.000000,-237.075686,159.821616,0.401035,15.274952,0.677976,263090.938656,0.910768,19.887218,29.968690,2.955907,68.986218,66.058647,94.609758,92.160000,39.817028,41.599011,63.104501,18.734177,18.042698
54.735845,64.898592,161.783408,154.582431,41.481975,57.254739,59.237625,12.930952,158.394629,1.682102,64.782348,55.337853,153.253592,160.868959,150.560042,159.777800,79.186196,159.063652,0.001979,-1.747814,32.000000,-237.076529,159.800812,0.400962,15.268533,0.677670,262977.553557,0.911199,19.892526,29.964988,2.956009,68.988717,66.055880,94.622907,92.160000,39.811401,41.599011,63.129547,18.734177,18.042280
54.723887,64.898290,161.766947,154.590654,41.290595,57.234373,59.239027,12.931029,158.379157,1.682146,64.786373,55.325092,153.263096,160.853865,150.565298,159.762204,79.185916,159.045763,0.001980,-1.750182,32.000000,-237.076539,159.785510,0.401054,15.268345,0.677600,262885.929978,0.911085,19.899263,29.960325,2.956240,68.990955,66.053898,94.632330,92.160000,39.787296,41.599011,63.151044,18.734177,18.042086
54.703180,64.898595,161.726273,154.600345,41.218896,57.209821,59.207739,12.930376,158.348333,1.779025,64.785674,55.308245,153.273396,160.828254,150.571808,159.736760,79.183681,159.021785,0.001965,-1.750197,32.000000,-237.077216,159.729232,0.436640,15.269909,0.677603,262816.450503,0.910943,19.911540,29.953382,2.955712,68.992431,66.051038,94.642506,92.160000,39.812049,41.599011,63.185572,18.734177,18.041992
54.695809,64.897822,161.667006,154.607892,41.114186,57.189479,59.244618,12.930686,158.313654,2.385397,64.782870,55.300909,153.281322,160.809971,150.576887,159.712180,79.182650,159.000895,0.001948,-1.750212,32.000000,-237.076890,159.642139,0.642687,15.272003,0.677463,262726.512460,0.910817,19.922754,29.945970,2.956057,68.993514,66.049098,94.651362,92.160000,39.785281,41.599011,63.208283,18.734177,18.041824
54.685576,64.894791,161.707893,154.615525,41.107336,57.165108,59.217155,12.929965,158.294429,2.531729,64.781552,55.286936,153.289568,160.784954,150.582914,159.687504,79.180418,158.974512,0.001938,-1.752520,32.000000,-237.077713,159.658403,0.679543,15.275487,0.677221,262622.641480,0.911290,19.943007,29.937891,2.956433,68.995304,66.047396,94.662489,92.160000,39.805039,41.599011,63.233959,18.734177,18.041494
54.672259,64.892765,161.712285,154.620857,41.048483,57.149049,59.227566,12.930426,158.274495,2.206017,64.779655,55.272185,153.295300,160.767727,150.587155,159.664849,79.178996,158.953793,0.001939,-1.755415,32.000000,-237.077168,159.640308,0.573931,15.265123,0.676756,262532.244455,0.910533,19.949335,29.929937,2.955748,68.997331,66.045837,94.671114,92.160000,39.833285,41.599011,63.263401,18.734177,18.041191
54.654959,64.890559,161.751180,154.626968,40.947537,57.128630,59.238299,12.931051,158.247557,2.199964,64.785028,55.255644,153.302320,160.741812,150.593350,159.640410,79.179123,158.927499,0.001961,-1.755944,32.000000,-237.076422,159.609235,0.573074,15.266628,0.676601,262423.388320,0.910748,19.956165,29.920820,2.957048,68.999631,66.045382,94.679813,92.160000,39.858587,41.599011,63.302273,18.734177,18.040858
54.640082,64.891343,161.711498,154.631899,41.065004,57.108062,59.220075,12.931440,158.223972,2.199697,64.790657,55.239803,153.307650,160.716337,150.598094,159.615307,79.177256,158.900763,0.001983,-1.757093,32.000000,-237.076057,159.584502,0.573461,15.264934,0.677061,262353.998085,0.910572,19.966972,29.913328,2.957849,68.998857,66.043617,94.684586,92.160000,39.853840,41.599011,63.339107,18.734177,18.040769
54.625010,64.894346,161.705254,154.637488,41.235317,57.083744,59.215091,12.930633,158.188971,2.199315,64.800088,55.223448,153.313381,160.685391,150.604515,159.584652,79.176003,158.867445,0.001982,-1.758235,32.000000,-237.076838,159.549207,0.573205,15.262775,0.677138,262263.649974,0.910396,19.981443,29.901888,2.959497,68.998643,66.041651,94.689725,92.160000,39.867408,41.599011,63.380975,18.734177,18.040824
54.609486,64.898796,161.737259,154.641785,41.325468,57.063475,59.215270,12.930381,158.160363,2.198915,64.806535,55.212083,153.317838,160.659866,150.609415,159.556551,79.174123,158.845496,0.001982,-1.758818,32.000000,-237.077107,159.518840,0.573330,15.265468,0.677008,262176.153248,0.910624,19.996571,29.892250,2.959576,68.998146,66.040118,94.692510,92.160000,39.891844,41.599011,63.421995,18.734177,18.041012
54.594496,64.902747,161.599768,154.646387,41.487473,57.042920,59.224959,12.929381,158.131571,1.978035,64.803736,55.196915,153.321517,160.630396,150.614911,159.523999,79.171590,158.813940,0.002002,-1.759760,32.000000,-237.078212,159.519181,0.498495,15.265992,0.676997,262072.743540,0.910598,20.014109,29.879164,2.960279,68.998840,66.038135,94.694347,92.160000,39.865329,41.599011,63.469611,18.734177,18.041198
54.581240,64.900710,161.431989,154.650419,41.802604,57.022496,59.231651,12.929329,158.100409,1.935996,64.797225,55.181524,153.324126,160.603792,150.619013,159.492161,79.167861,158.787598,0.002007,-1.758606,32.000000,-237.078330,159.487715,0.489727,15.259106,0.676982,261989.553271,0.910569,20.033533,29.871596,2.961706,68.999640,66.035654,94.695337,92.160000,39.758086,41.599011,63.517679,18.734177,18.041007
54.568302,64.896541,161.325668,154.653230,42.096181,57.002107,59.251843,12.929148,158.072429,1.935466,64.793461,55.168592,153.327133,160.578975,150.621676,159.463622,79.165215,158.761270,0.001989,-1.760375,32.000000,-237.078432,159.461064,0.489722,15.258179,0.676384,261905.741789,0.910379,20.051948,29.860544,2.960001,69.001262,66.034311,94.696085,92.160000,39.690855,41.599011,63.562673,18.734177,18.040589
54.549623,64.892520,161.215431,154.656254,41.995130,56.977662,59.215848,12.928748,158.041796,1.935700,64.794032,55.146207,153.330796,160.548824,150.624903,159.431549,79.162004,158.732326,0.001980,-1.762727,32.000000,-237.078920,159.430672,0.489813,15.249880,0.675970,261818.324198,0.910190,20.062701,29.852931,2.957646,69.002401,66.032978,94.695837,92.160000,39.633240,41.599011,63.620218,18.734177,18.040124
