OSU 80 Ton Compressor Load Stand
54.535551,64.891654,161.222568,154.658897,42.146481,56.957742,59.242990,12.928505,158.019195,1.935925,64.800589,55.129968,153.334471,160.527391,150.628765,159.404098,79.160344,158.706798,0.001982,-1.762740,32.000000,-237.079078,159.406478,0.489939,15.247694,0.675525,261728.131854,0.909782,20.071019,29.844241,2.956399,69.004879,66.033033,94.694559,92.160000,39.621463,41.599011,63.671017,18.734177,18.039875
54.518531,64.894484,161.269112,154.663499,42.291464,56.945654,59.240839,12.928745,157.993046,1.936451,64.807497,55.110866,153.339232,160.498084,150.634604,159.376819,79.159044,158.677195,0.001966,-1.762774,32.000000,-237.078787,159.388638,0.489527,15.245313,0.675409,261622.060739,0.910280,20.085030,29.834987,2.955390,69.006830,66.033557,94.691737,92.160000,39.663400,41.599011,63.732983,18.734177,18.039904
54.504627,64.897591,161.324026,154.667743,42.469431,56.945916,59.228841,12.928839,157.977869,1.496780,64.808749,55.093776,153.342676,160.475264,150.639169,159.354013,79.157344,158.654616,0.001948,-1.760435,32.000000,-237.078743,159.389162,0.337700,15.241396,0.675489,261536.017557,0.909802,20.097751,29.825651,2.956284,69.007388,66.033605,94.689375,92.160000,39.680047,41.599011,63.787124,18.734177,18.040020
54.488587,64.896986,161.255028,154.672700,42.668023,56.945895,59.238544,12.929852,157.947534,1.419608,64.807920,55.080521,153.347896,160.448056,150.644951,159.327982,79.155620,158.630111,0.001941,-1.759120,32.000000,-237.077698,159.362473,0.319157,15.239106,0.675860,261489.207058,0.909964,20.117020,29.814198,2.958060,69.008442,66.034338,94.687195,92.160000,39.671207,41.599011,63.853530,18.734177,18.039918
54.478425,64.894968,161.215466,154.677118,42.657036,56.937895,59.243903,12.929222,157.923253,1.418914,64.801922,55.073227,153.352700,160.427482,150.649536,159.306505,79.153337,158.608691,0.001943,-1.756285,32.000000,-237.078282,159.340709,0.319342,15.239933,0.676442,261498.747099,0.910417,20.133559,29.806170,2.959823,69.008906,66.034998,94.684550,92.160000,39.626040,41.599011,63.908604,18.734177,18.039635
54.465715,64.890078,161.176587,154.681374,42.878172,56.938034,59.227049,12.929551,157.897133,1.418807,64.789604,55.059351,153.357777,160.401414,150.652440,159.277550,79.149200,158.582374,0.001967,-1.753300,32.000000,-237.077937,159.315957,0.319014,15.236719,0.676491,261504.888927,0.910562,20.148452,29.797337,2.959428,69.007282,66.034964,94.682229,92.160000,39.614804,41.599011,63.976782,18.734177,18.039195
54.457703,64.884127,161.160556,154.683274,43.006175,56.938063,59.241872,12.930158,157.878905,1.418585,64.786737,55.050343,153.361404,160.381770,150.655840,159.256267,79.145948,158.561654,0.001986,-1.755631,32.000000,-237.077290,159.313414,0.317960,15.235572,0.676338,261472.310070,0.910535,20.156252,29.790388,2.959253,69.006425,66.035141,94.680474,92.160000,39.596944,41.599011,64.032285,18.734177,18.038616
54.442895,64.881319,161.170115,154.684453,42.845678,56.938142,59.224780,12.929883,157.867720,0.844741,64.796540,55.034548,153.365245,160.359723,150.659355,159.233303,79.142665,158.534858,0.001986,-1.756784,32.000000,-237.077494,159.356195,0.120810,15.223568,0.676493,261477.408478,0.911019,20.163650,29.783184,2.959230,69.005025,66.034947,94.677639,92.160000,39.607123,41.599011,64.093544,18.734177,18.038205
54.428430,64.886555,161.020104,154.685769,42.783502,56.938218,59.248656,12.930171,157.838440,0.596349,64.809714,55.024194,153.370996,160.329948,150.664114,159.200950,79.140734,158.504082,0.001991,-1.755009,32.000000,-237.077222,159.299134,0.052468,15.218063,0.676577,261479.322642,0.910926,20.165442,29.777506,2.959371,69.003557,66.035190,94.673832,92.160000,39.530583,41.599011,64.171023,18.734177,18.038317
54.422750,64.893378,160.912248,154.686739,42.698246,56.929906,59.241731,12.930396,157.813996,0.901251,64.821203,55.018318,153.375797,160.303706,150.667801,159.174304,79.137849,158.478305,0.002012,-1.753304,32.000000,-237.076958,159.268792,0.144938,15.215593,0.677337,261485.536803,0.911457,20.176952,29.769238,2.960352,69.001383,66.035540,94.669217,92.160000,39.452890,41.599011,64.229270,18.734177,18.038697
54.422691,64.902137,160.861757,154.686713,42.661645,56.929912,59.099176,12.929846,157.783158,0.906176,64.821833,55.019474,153.379852,160.269712,150.669943,159.145534,79.133692,158.445991,0.002036,-1.755069,32.000000,-237.077551,159.239506,0.145156,15.217183,0.677203,261495.986196,0.911372,20.196175,29.757899,2.958382,68.999231,66.035404,94.662907,92.160000,39.403237,41.599011,64.293565,18.734177,18.039194
54.424683,64.903270,160.826313,154.684584,42.495777,56.929959,59.237748,12.929545,157.758727,0.906411,64.817424,55.022067,153.381560,160.243444,150.671236,159.119672,79.130007,158.421934,0.001994,-1.756844,32.000000,-237.077671,159.216230,0.144828,15.220712,0.676884,261467.977153,0.911467,20.208492,29.749671,2.956709,68.999061,66.035410,94.659424,92.160000,39.374833,41.599011,64.342529,18.734177,18.039291
54.424331,64.900949,160.714474,154.679775,42.269595,56.930024,59.264386,12.930076,157.733798,0.906921,64.822189,55.022604,153.382113,160.216353,150.672998,159.093906,79.125498,158.394157,0.001988,-1.756865,32.000000,-237.077251,159.190886,0.145119,15.220369,0.676631,261478.664805,0.913688,20.217308,29.739893,2.955785,69.000756,66.036283,94.656415,92.160000,39.299634,41.599011,64.404956,18.734177,18.038997
54.429491,64.902995,160.726535,154.674489,42.172308,56.929948,59.255317,12.931172,157.711512,0.907315,64.833106,55.023392,153.381050,160.194980,150.673930,159.073741,79.122386,158.368566,0.001993,-1.756873,32.000000,-237.076098,159.167834,0.144947,15.211975,0.676310,261482.802524,0.911517,20.216516,29.733201,2.955025,69.001945,66.037253,94.653534,92.160000,39.272389,41.599011,64.453648,18.734177,18.038946
54.433746,64.910954,160.635752,154.667243,42.018594,56.929875,59.253115,12.931782,157.684565,0.907717,64.852755,55.030407,153.379330,160.166390,150.675297,159.045682,79.119040,158.339125,0.002000,-1.754677,32.000000,-237.075453,159.140047,0.144926,15.207362,0.675892,261486.415607,0.911110,20.214535,29.725728,2.952989,69.002989,66.038663,94.650895,92.160000,39.228637,41.599011,64.508970,18.734177,18.039344
54.439181,64.921481,160.595415,154.660644,41.785252,56.929930,59.250179,12.932523,157.656747,0.915505,64.876160,55.034592,153.376773,160.138627,150.676284,159.022275,79.115708,158.310821,0.001962,-1.754133,32.000000,-237.074692,159.092237,0.154068,15.207428,0.676249,261488.849900,0.911157,20.211589,29.717802,2.952931,69.004110,66.039861,94.649147,92.160000,39.185956,41.599011,64.553539,18.734177,18.039971
54.452703,64.940262,160.597893,154.651806,41.382165,56.929846,59.276016,12.933503,157.616632,1.629878,64.910435,55.052540,153.371965,160.107975,150.676460,158.992683,79.112121,158.277552,0.001954,-1.751847,32.000000,-237.073760,158.981686,0.397392,15.206118,0.676050,261496.810700,0.911130,20.215433,29.708445,2.951032,69.005611,66.041116,94.648213,92.160000,39.161526,41.599011,64.599498,18.734177,18.041168
54.468603,64.959315,160.611830,154.643345,41.371595,56.929697,59.120406,12.933882,157.586097,2.166112,64.940228,55.066104,153.366729,160.076761,150.676720,158.962039,79.110040,158.248129,0.001957,-1.751273,32.000000,-237.073172,158.920539,0.569559,15.206870,0.675838,261506.497579,0.911102,20.220705,29.699562,2.949997,69.008382,66.042341,94.648378,92.160000,39.161569,41.599011,64.631667,18.734177,18.042491
54.487927,64.983147,160.588722,154.630581,41.482555,56.929547,59.242882,12.933909,157.553789,2.198528,64.971421,55.086366,153.358646,160.044489,150.675684,158.934817,79.107676,158.215461,0.001981,-1.751272,32.000000,-237.073231,158.887442,0.576700,15.209968,0.675761,261519.573918,0.910499,20.226412,29.688790,2.949310,69.010291,66.043833,94.648835,92.160000,39.121082,41.599011,64.661515,18.734177,18.044226
54.506474,65.000897,160.543726,154.617183,41.404367,56.929327,59.243964,12.934219,157.527725,2.197932,64.993079,55.102226,153.350725,160.019356,150.673490,158.907608,79.103968,158.189789,0.001997,-1.751262,32.000000,-237.072975,158.863626,0.576696,15.207612,0.675607,261530.159647,0.912644,20.230093,29.678170,2.948705,69.012636,66.044488,94.650014,92.160000,39.085060,41.599011,64.685188,18.734177,18.045591
54.527986,65.018726,160.552076,154.598135,41.233794,56.937109,59.220544,12.934250,157.497452,2.197158,65.020874,55.124433,153.339322,159.986540,150.670417,158.876527,79.099834,158.159925,0.001996,-1.751620,32.000000,-237.072919,158.834414,0.576806,15.206393,0.675159,261543.236938,0.910456,20.235250,29.666432,2.947235,69.016280,66.046040,94.651883,92.160000,39.066791,41.599011,64.707697,18.734177,18.046944
54.543752,65.033907,160.511981,154.580582,41.151928,56.957419,59.244726,12.934347,157.474961,2.196572,65.052865,55.140773,153.328361,159.961258,150.666651,158.850501,79.096353,158.131443,0.002002,-1.753120,32.000000,-237.072793,158.808970,0.576803,15.200125,0.674876,261553.753983,0.910136,20.235079,29.659056,2.945407,69.019386,66.046757,94.653281,92.160000,39.017809,41.599011,64.727613,18.734177,18.048080
54.567429,65.059268,160.564473,154.558369,41.054119,56.981696,59.226609,12.934429,157.452837,2.196995,65.091265,55.165895,153.313498,159.931256,150.660236,158.821813,79.093859,158.101312,0.002044,-1.753137,32.000000,-237.072642,158.783654,0.576896,15.200551,0.674803,261600.168461,0.910267,20.232131,29.650292,2.944398,69.024137,66.048487,94.656115,92.160000,39.018020,41.599011,64.744186,18.734177,18.049923
54.598181,65.085114,160.601776,154.534954,41.011709,57.006161,59.234406,12.934837,157.429469,2.196429,65.124203,55.193191,153.297758,159.906764,150.655518,158.801256,79.092113,158.075455,0.002044,-1.753168,32.000000,-237.072293,158.757980,0.576873,15.203468,0.674980,261703.570808,0.909966,20.232085,29.641474,2.942812,69.029822,66.050283,94.659103,92.160000,39.016386,41.599011,64.747378,18.734177,18.051972
54.618656,65.103616,160.516954,154.514990,40.949420,57.026580,59.239856,12.934474,157.414248,2.195784,65.149371,55.216584,153.283808,159.887169,150.650266,158.784178,79.089403,158.055794,0.002002,-1.751438,32.000000,-237.072820,158.739721,0.576834,15.198251,0.675188,261829.088431,0.910257,20.234588,29.630952,2.942497,69.033222,66.052010,94.661026,92.160000,38.979613,41.599011,64.750332,18.734177,18.053511
54.643775,65.123585,160.487966,154.490580,40.993958,57.050830,59.240316,12.934726,157.397205,2.195304,65.173937,55.244664,153.264556,159.867941,150.643235,158.770778,79.085208,158.041173,0.001996,-1.749668,32.000000,-237.072722,158.724519,0.576836,15.202625,0.675130,261952.805612,0.910023,20.230757,29.621527,2.941522,69.036259,66.053590,94.663972,92.160000,38.901663,41.599011,64.751124,18.734177,18.055161
54.665144,65.138675,160.625459,154.470138,40.994322,57.070889,59.248933,12.934460,157.384637,2.089681,65.193502,55.263652,153.247669,159.856989,150.636113,158.762005,79.081319,158.027965,0.002004,-1.749679,32.000000,-237.072985,158.754200,0.534404,15.203342,0.675041,262056.913619,0.909933,20.229509,29.615743,2.938867,69.037720,66.055017,94.667734,92.160000,38.966815,41.599011,64.749397,18.734177,18.056467
54.693004,65.154807,160.697915,154.445821,41.138130,57.103472,59.253010,12.934389,157.378723,1.678715,65.204446,55.288112,153.226638,159.848049,150.627584,158.758643,79.079236,158.020829,0.001986,-1.748502,32.000000,-237.072999,158.766223,0.406448,15.203091,0.674724,262179.929702,0.909898,20.225253,29.613620,2.936985,69.040154,66.057432,94.674093,92.160000,39.016580,41.599011,64.738416,18.734177,18.057919
54.714876,65.163036,160.675856,154.424795,41.268826,57.124025,59.284024,12.934923,157.372527,1.673859,65.213289,55.306307,153.209856,159.844950,150.621527,158.751837,79.077842,158.018181,0.001964,-1.746188,32.000000,-237.072538,158.763330,0.406005,15.202280,0.675208,262280.810585,0.909729,20.219740,29.611801,2.938352,69.042992,66.059727,94.680566,92.160000,38.989876,41.599011,64.726649,18.734177,18.058821
54.736384,65.171776,160.698458,154.400244,41.550205,57.148396,59.228082,12.935569,157.367847,1.673662,65.230671,55.324770,153.190851,159.842811,150.613333,158.747634,79.075862,158.014150,0.001957,-1.742693,32.000000,-237.072037,158.762027,0.406237,15.194893,0.675548,262435.934779,0.909712,20.209022,29.610801,2.938180,69.045767,66.062764,94.687171,92.160000,38.972198,41.599011,64.714927,18.734177,18.059679
54.753499,65.182234,160.791580,154.380797,41.766525,57.168845,59.266006,12.936089,157.364733,1.673210,65.243847,55.340017,153.174766,159.841706,150.607209,158.745162,79.075813,158.015511,0.001967,-1.741492,32.000000,-237.071514,158.761785,0.406301,15.196302,0.675468,262531.326453,0.909181,20.196180,29.611050,2.936603,69.047557,66.065578,94.691748,92.160000,39.017164,41.599011,64.703244,18.734177,18.060636
54.772540,65.193708,160.692629,154.359070,42.055352,57.193570,59.211603,12.935534,157.362191,1.672613,65.249841,55.359574,153.156267,159.839431,150.596441,158.739324,79.074877,158.016672,0.001999,-1.741477,32.000000,-237.072053,158.765966,0.406120,15.199097,0.675900,262645.182569,0.910053,20.184205,29.611289,2.935862,69.048409,66.069203,94.698085,92.160000,38.972220,41.599011,64.685723,18.734177,18.061827
54.788630,65.198953,160.732926,154.341855,42.151588,57.214146,59.255037,12.935803,157.355082,1.798761,65.251894,55.378365,153.140954,159.839013,150.586909,158.741493,79.074012,158.020289,0.001996,-1.741425,32.000000,-237.071672,158.732387,0.457600,15.199356,0.676231,262741.623639,0.909507,20.178185,29.611925,2.936645,69.049001,66.072417,94.703031,92.160000,38.961974,41.599011,64.672318,18.734177,18.062509
54.812582,65.202005,160.875429,154.321157,42.357915,57.238533,59.196564,12.936066,157.360588,2.183447,65.250578,55.399545,153.122786,159.840881,150.575012,158.744347,79.074441,158.026040,0.001990,-1.741394,32.000000,-237.071166,158.747215,0.569759,15.204923,0.675780,262859.113780,0.910414,20.171329,29.613363,2.933817,69.048502,66.076069,94.709153,92.160000,39.040269,41.599011,64.645221,18.734177,18.063042
54.827980,65.202594,160.903379,154.304077,42.605302,57.258917,59.123833,12.935809,157.377130,1.601798,65.244969,55.413009,153.107433,159.845983,150.565433,158.750293,79.074361,158.030615,0.001997,-1.741356,32.000000,-237.071474,158.818873,0.369615,15.207421,0.675970,262953.378453,0.909791,20.161088,29.615790,2.933691,69.047853,66.079878,94.713806,92.160000,39.036096,41.599011,64.623161,18.734177,18.063403
54.844476,65.200559,160.912855,154.284854,42.828483,57.283595,59.156516,12.934907,157.393264,0.937773,65.231419,55.433866,153.089128,159.858291,150.553394,158.762278,79.073377,158.041695,0.002032,-1.738990,32.000000,-237.072503,158.876535,0.153850,15.204066,0.676251,263059.797735,0.910645,20.141097,29.617848,2.935009,69.046840,66.083191,94.718598,92.160000,39.037949,41.599011,64.596631,18.734177,18.063575
54.857253,65.194833,160.909505,154.269612,42.690330,57.304066,59.190725,12.935337,157.403244,0.905440,65.218277,55.450171,153.074112,159.865778,150.542827,158.775142,79.071956,158.051152,0.002031,-1.738981,32.000000,-237.072021,158.885051,0.147049,15.203116,0.676288,263149.075681,0.911808,20.126875,29.619904,2.934695,69.045169,66.084898,94.722853,92.160000,39.032298,41.599011,64.575098,18.734177,18.063469
54.874834,65.187883,160.937431,154.252594,42.814352,57.328678,59.211206,12.936226,157.416725,0.906306,65.207652,55.469318,153.056621,159.872042,150.531594,158.788508,79.071237,158.061493,0.001994,-1.738987,32.000000,-237.070931,158.896151,0.146860,15.204176,0.676542,263257.007274,0.911388,20.108977,29.625676,2.933985,69.041941,66.087250,94.727635,92.160000,39.048065,41.599011,64.544446,18.734177,18.063215
54.888878,65.184066,160.884881,154.239462,42.726139,57.345257,59.217520,12.936604,157.427390,0.907210,65.197824,55.484231,153.043259,159.882925,150.521547,158.798613,79.071112,158.069246,0.001987,-1.738968,32.000000,-237.070555,158.907750,0.146743,15.205404,0.676633,263344.414646,0.910938,20.090966,29.631185,2.933240,69.039839,66.089704,94.731036,92.160000,38.999524,41.599011,64.517018,18.734177,18.063146
54.906038,65.179418,160.861110,154.224212,42.804283,57.345530,59.194832,12.937297,157.441122,0.907928,65.194299,55.495976,153.027542,159.897928,150.510182,158.811617,79.071942,158.080230,0.001993,-1.737100,32.000000,-237.069912,158.920070,0.147008,15.204478,0.676734,263447.584607,0.910674,20.067118,29.636372,2.932809,69.038092,66.092878,94.734845,92.160000,38.969069,41.599011,64.479233,18.734177,18.063063
54.919499,65.178224,160.917042,154.212237,42.775865,57.345700,59.246278,12.938363,157.449374,0.908423,65.195582,55.504392,153.014145,159.911342,150.500845,158.821609,79.071740,158.088143,0.001975,-1.737087,32.000000,-237.068910,158.926559,0.146640,15.207233,0.676477,263516.471207,0.910573,20.049802,29.639846,2.931102,69.035723,66.094453,94.736698,92.160000,39.010495,41.599011,64.446667,18.734177,18.063166
54.927785,65.180658,160.900519,154.199493,42.971113,57.345582,59.239910,12.938881,157.459843,0.909143,65.202955,55.520357,152.999043,159.923663,150.489543,158.832654,79.070965,158.097139,0.001954,-1.737107,32.000000,-237.068329,158.938392,0.147013,15.205233,0.676187,263507.991319,0.910600,20.028668,29.643761,2.929753,69.033889,66.096787,94.739003,92.160000,38.985965,41.599011,64.415478,18.734177,18.063546
54.939155,65.185309,160.999124,154.190360,43.013057,57.345640,59.232454,12.938448,157.457745,1.152566,65.207016,55.532260,152.987535,159.931088,150.479232,158.839604,79.071212,158.104434,0.001951,-1.737109,32.000000,-237.068718,158.888485,0.240014,15.201166,0.676102,263504.047694,0.909562,20.014543,29.647381,2.930053,69.033682,66.097781,94.740915,92.160000,39.028168,41.599011,64.385655,18.734177,18.064112
54.954417,65.190226,161.058387,154.179759,43.294262,57.345567,59.239134,12.938583,157.469849,1.425639,65.207949,55.545626,152.974181,159.940944,150.468213,158.845117,79.073474,158.111421,0.001960,-1.737117,32.000000,-237.068479,158.890851,0.318856,15.200298,0.676023,263503.554143,0.909512,20.009020,29.652042,2.929310,69.034695,66.099963,94.741853,92.160000,39.079461,41.599011,64.341595,18.734177,18.064776
54.962123,65.191555,160.962722,154.170525,43.353863,57.345797,59.255854,12.938026,157.483044,1.426853,65.214103,55.555874,152.962827,159.947232,150.459785,158.850329,79.074826,158.120973,0.001972,-1.737134,32.000000,-237.068946,158.899123,0.318813,15.201164,0.676445,263503.735029,0.909430,20.002750,29.654948,2.930499,69.036396,66.100689,94.740539,92.160000,39.013367,41.599011,64.308121,18.734177,18.065140
54.971576,65.196645,161.005517,154.160291,43.442728,57.345805,59.270351,12.938168,157.491281,1.427507,65.230667,55.568489,152.950727,159.953267,150.450122,158.855045,79.075894,158.129766,0.001986,-1.737137,32.000000,-237.068983,158.906657,0.318815,15.208019,0.676526,263499.801341,0.909059,19.993013,29.655704,2.930763,69.040684,66.101740,94.737605,92.160000,39.012744,41.599011,64.268061,18.734177,18.065737
54.979688,65.204912,161.115832,154.152982,43.247860,57.345635,59.241069,12.938840,157.498417,1.428158,65.248000,55.578845,152.940550,159.959478,150.440949,158.861216,79.074959,158.135642,0.001985,-1.737114,32.000000,-237.068313,158.915282,0.318827,15.212955,0.676017,263498.189450,0.908668,19.986945,29.658477,2.928612,69.043189,66.102197,94.732146,92.160000,39.063742,41.599011,64.233993,18.734177,18.066567
54.986734,65.218542,161.149256,154.145304,43.066913,57.345729,59.266246,12.938213,157.504700,1.428151,65.263395,55.593276,152.927833,159.968048,150.431887,158.867704,79.076097,158.144450,0.001985,-1.737163,32.000000,-237.068832,158.920052,0.318944,15.210450,0.675765,263497.833904,0.908285,19.982962,29.661207,2.928887,69.047797,66.102559,94.725064,92.160000,39.110737,41.599011,64.194392,18.734177,18.067862
54.997017,65.228042,161.177547,154.138883,42.921931,57.345506,59.113597,12.937504,157.506963,1.445354,65.268192,55.606571,152.917198,159.972413,150.422349,158.875066,79.075755,158.145585,0.001997,-1.737177,32.000000,-237.069528,158.908980,0.328901,15.212201,0.675885,263501.960843,0.908603,19.983444,29.664680,2.930461,69.051373,66.101780,94.718605,92.160000,39.109334,41.599011,64.154963,18.734177,18.068869
55.012981,65.234436,161.196453,154.130881,42.664535,57.345367,59.273461,12.937814,157.510515,1.915755,65.268790,55.623040,152.906151,159.981977,150.412983,158.882629,79.074668,158.147550,0.001994,-1.737198,32.000000,-237.069147,158.869218,0.484033,15.208777,0.676057,263509.186632,0.908123,19.990312,29.667348,2.930693,69.056943,66.100910,94.710522,92.160000,39.136732,41.599011,64.101690,18.734177,18.069785
55.023843,65.236666,161.167891,154.123416,42.564816,57.345226,59.268362,12.938603,157.524163,1.919790,65.275169,55.629717,152.897506,159.990310,150.407162,158.890037,79.074740,158.152695,0.001978,-1.737234,32.000000,-237.068423,158.903131,0.474785,15.210755,0.675969,263512.485677,0.910299,19.989943,29.668179,2.930660,69.062932,66.100528,94.703869,92.160000,39.124427,41.599011,64.057149,18.734177,18.070241
55.028568,65.242040,160.992252,154.114816,42.447677,57.345142,59.254564,12.939924,157.535706,1.424380,65.286623,55.634235,152.886997,160.001015,150.398746,158.901806,79.074021,158.162345,0.001972,-1.737287,32.000000,-237.067367,158.936180,0.316626,15.210428,0.675995,263512.875671,0.907566,19.981022,29.670114,2.930153,69.070810,66.099092,94.695867,92.160000,39.029601,41.599011,64.011163,18.734177,18.070947
55.033169,65.249507,160.965202,154.109351,42.410184,57.345226,59.285225,12.939354,157.541727,1.417205,65.295428,55.639794,152.879541,160.006797,150.392723,158.908845,79.073299,158.170461,0.001975,-1.737306,32.000000,-237.067907,158.940407,0.316564,15.208719,0.675650,263510.066824,0.907449,19.972834,29.672265,2.929056,69.078094,66.097126,94.689081,92.160000,38.991712,41.599011,63.971848,18.734177,18.071791
55.038885,65.257485,160.947199,154.103459,42.285641,57.345236,59.236784,12.940720,157.546182,1.437303,65.309309,55.643848,152.872061,160.013317,150.387095,158.917108,79.073926,158.178147,0.001962,-1.737344,32.000000,-237.066527,158.930033,0.328485,15.210735,0.674917,263513.067478,0.907585,19.973677,29.677151,2.925612,69.085703,66.096117,94.680397,92.160000,38.973129,41.599011,63.924872,18.734177,18.072753
55.045467,65.264933,161.018456,154.099326,42.279860,57.345000,59.246546,12.940395,157.543966,1.891729,65.318870,55.647565,152.866200,160.018575,150.382577,158.919406,79.073906,158.184981,0.001946,-1.737334,32.000000,-237.066873,158.895934,0.479878,15.208619,0.674848,263518.867432,0.907052,19.976730,29.681377,2.924876,69.092430,66.095966,94.671696,92.160000,38.984347,41.599011,63.883065,18.734177,18.073615
55.051460,65.272485,160.926237,154.095174,42.218828,57.345016,59.234560,12.940083,157.551655,1.932249,65.323759,55.655810,152.860203,160.030901,150.375483,158.929214,79.073691,158.195113,0.001941,-1.737342,32.000000,-237.067284,158.901615,0.489812,15.208872,0.674626,263522.290145,0.907708,19.979227,29.684070,2.924245,69.100536,66.095856,94.660399,92.160000,38.963858,41.599011,63.832441,18.734177,18.074609
55.053787,65.276077,160.988941,154.091299,42.193917,57.344900,59.108090,12.939678,157.559016,1.931837,65.332988,55.657775,152.855347,160.039748,150.370501,158.938069,79.073716,158.203770,0.001951,-1.737344,32.000000,-237.067685,158.904703,0.489976,15.213730,0.674919,263524.738047,0.907453,19.980362,29.687042,2.925190,69.105924,66.095071,94.649167,92.160000,38.969465,41.599011,63.792354,18.734177,18.075255
55.054307,65.281687,161.091224,154.087935,42.138715,57.344541,59.223931,12.938611,157.569573,1.931685,65.331745,55.663246,152.850301,160.051048,150.364350,158.947372,79.073641,158.216084,0.001968,-1.737333,32.000000,-237.068735,158.917010,0.489720,15.214896,0.674482,263529.022934,0.907546,19.982169,29.691631,2.923197,69.110965,66.093580,94.633081,92.160000,39.026421,41.599011,63.746199,18.734177,18.076080
55.056630,65.282496,161.107652,154.086217,42.151947,57.344413,59.234265,12.938248,157.581770,1.931050,65.325103,55.667198,152.847675,160.058521,150.361538,158.963278,79.074040,158.229864,0.001977,-1.737348,32.000000,-237.069016,158.928500,0.489869,15.219061,0.674490,263530.462896,0.909452,19.983530,29.695345,2.924212,69.113567,66.092197,94.619663,92.160000,39.034057,41.599011,63.705952,18.734177,18.076566
55.055792,65.278794,161.052198,154.084865,41.960698,57.344224,59.085967,12.938418,157.597941,1.930122,65.313217,55.664512,152.844841,160.071461,150.357654,158.977285,79.074249,158.250697,0.001977,-1.737340,32.000000,-237.068768,158.943061,0.489899,15.216307,0.674841,263532.868952,0.907672,19.988642,29.700734,2.926042,69.115190,66.090884,94.602772,92.160000,39.011344,41.599011,63.660401,18.734177,18.076730
55.056976,65.273819,160.960654,154.084365,41.926945,57.344234,59.223418,12.938424,157.619381,1.794450,65.301526,55.663166,152.842001,160.086143,150.356133,158.991091,79.074757,158.266423,0.001974,-1.737322,32.000000,-237.068865,159.001205,0.433881,15.224779,0.674690,263532.155659,0.907471,19.987224,29.706286,2.926217,69.115143,66.090118,94.589147,92.160000,38.944023,41.599011,63.622054,18.734177,18.076739
55.056267,65.265337,160.963373,154.084482,41.892448,57.344098,59.238594,12.938153,157.635583,1.440531,65.277183,55.658608,152.839280,160.109709,150.352897,159.014551,79.074690,158.286287,0.001984,-1.738487,32.000000,-237.069110,159.025132,0.330245,15.222818,0.674595,263528.766226,0.909752,19.984325,29.715071,2.925254,69.114237,66.088901,94.573678,92.160000,38.920653,41.599011,63.577062,18.734177,18.076560
55.055589,65.253745,161.023399,154.085479,41.795866,57.343904,59.221648,12.938616,157.644966,1.667343,65.249847,55.654089,152.837464,160.125999,150.350233,159.030101,79.074142,158.303161,0.001993,-1.738516,32.000000,-237.068708,159.030261,0.402847,15.224396,0.673834,263523.868802,0.907607,19.978214,29.721350,2.923529,69.112398,66.088877,94.562746,92.160000,38.951752,41.599011,63.540592,18.734177,18.076086
55.051123,65.234962,160.969370,154.087418,41.914621,57.343558,59.247402,12.938681,157.665664,1.671646,65.219756,55.644370,152.836669,160.149790,150.347920,159.049594,79.073981,158.325616,0.001960,-1.738500,32.000000,-237.068498,159.047106,0.402719,15.217349,0.673928,263517.498264,0.907365,19.970413,29.729993,2.923616,69.109361,66.088183,94.551947,92.160000,38.935141,41.599011,63.499315,18.734177,18.075127
55.045136,65.219604,160.931280,154.090444,42.103040,57.343408,59.243680,12.938793,157.685161,1.671480,65.199746,55.636694,152.836033,160.171561,150.347008,159.068839,79.075164,158.345774,0.001955,-1.738533,32.000000,-237.068231,159.066470,0.402971,15.219708,0.674077,263508.924854,0.907605,19.959471,29.737822,2.924742,69.106211,66.087620,94.545196,92.160000,38.906651,41.599011,63.468667,18.734177,18.074252
55.041084,65.204228,160.892607,154.096664,42.353863,57.343114,59.104563,12.939401,157.710308,1.671369,65.178904,55.624096,152.837571,160.195190,150.345271,159.094191,79.075461,158.367909,0.001966,-1.738503,32.000000,-237.067698,159.090815,0.402818,15.221930,0.674190,263495.020250,0.907241,19.944969,29.747674,2.923998,69.103620,66.088005,94.539458,92.160000,38.866155,41.599011,63.430354,18.734177,18.073392
55.034055,65.192614,160.929934,154.103724,42.472772,57.343327,59.252211,12.940821,157.731332,1.671537,65.162825,55.615666,152.840686,160.214629,150.343194,159.113913,79.075576,158.392719,0.001975,-1.738470,32.000000,-237.066385,159.114206,0.402737,15.224798,0.673988,263483.416398,0.907368,19.935352,29.755189,2.923624,69.100970,66.087634,94.535243,92.160000,38.867730,41.599011,63.402327,18.734177,18.072785
55.020717,65.179204,160.972130,154.113643,42.621490,57.343091,59.270441,12.940271,157.761949,1.203661,65.146006,55.601500,152.845672,160.237494,150.343137,159.139841,79.075306,158.419594,0.001943,-1.738515,32.000000,-237.066836,159.196061,0.242946,15.232653,0.673760,263471.356734,0.909535,19.923862,29.764442,2.923137,69.095576,66.086091,94.530336,92.160000,38.882613,41.599011,63.375326,18.734177,18.072067
55.013856,65.168960,161.000223,154.123843,42.764427,57.343219,59.259719,12.940945,157.775033,1.541377,65.128662,55.592454,152.850136,160.263343,150.342978,159.162815,79.074902,158.441920,0.001938,-1.738520,32.000000,-237.066191,159.168528,0.367725,15.226423,0.673852,263466.221109,0.907372,19.918987,29.775030,2.924188,69.089693,66.082296,94.525800,92.160000,38.906967,41.599011,63.353830,18.734177,18.071528
55.004457,65.154917,161.105591,154.136886,42.879051,57.343248,59.248576,12.939105,157.798539,1.682820,65.100919,55.583355,152.856859,160.289866,150.343550,159.189330,79.074435,158.464805,0.001948,-1.738498,32.000000,-237.068021,159.193184,0.405896,15.227120,0.673820,263459.660405,0.907300,19.918370,29.786893,2.925664,69.081411,66.077151,94.518427,92.160000,38.952789,41.599011,63.323008,18.734177,18.070767
54.992562,65.139338,161.146575,154.147204,42.897082,57.343264,59.100345,12.939881,157.822227,1.683714,65.085247,55.571556,152.863742,160.316739,150.345065,159.212325,79.074838,158.486253,0.001956,-1.738502,32.000000,-237.067302,159.221544,0.405753,15.233706,0.674277,263455.119085,0.907567,19.914706,29.796926,2.926539,69.075936,66.073403,94.511883,92.160000,38.983185,41.599011,63.305675,18.734177,18.069859
54.980056,65.125174,161.135624,154.161314,43.021964,57.342928,59.236925,12.939457,157.850611,1.683414,65.067404,55.557487,152.872811,160.347792,150.349351,159.243186,79.075117,158.515885,0.001969,-1.738529,32.000000,-237.067742,159.253445,0.405456,15.232020,0.674755,263448.474781,0.907876,19.909680,29.807262,2.928955,69.071207,66.067872,94.506344,92.160000,38.976999,41.599011,63.284783,18.734177,18.068928
54.967757,65.114682,161.165968,154.174228,43.136344,57.343085,59.268200,12.940050,157.885851,1.315094,65.049043,55.546542,152.881150,160.379581,150.352805,159.269150,79.075245,158.540837,0.001968,-1.738542,32.000000,-237.067144,159.335340,0.274508,15.235595,0.674758,263440.157671,0.910333,19.905515,29.816109,2.930334,69.067413,66.062174,94.503040,92.160000,39.004196,41.599011,63.271481,18.734177,18.068312
54.953228,65.099501,161.283531,154.190947,43.251367,57.343101,59.226879,12.940191,157.915528,1.167438,65.024110,55.528034,152.891107,160.412369,150.356819,159.298102,79.074814,158.571052,0.001966,-1.738552,32.000000,-237.066919,159.371073,0.232339,15.240614,0.674924,263431.899137,0.908423,19.903352,29.828606,2.930801,69.063332,66.054133,94.499777,92.160000,39.054660,41.599011,63.258206,18.734177,18.067434
54.935137,65.081631,161.368054,154.209329,43.479723,57.343064,59.089757,12.940310,157.947967,1.167419,64.997765,55.512348,152.902905,160.440867,150.361707,159.326020,79.075577,158.603393,0.001972,-1.739098,32.000000,-237.066845,159.402936,0.232455,15.241869,0.675029,263428.604754,0.908145,19.904664,29.839236,2.932009,69.062044,66.046118,94.500614,92.160000,39.101611,41.599011,63.249391,18.734177,18.066234
54.920659,65.066788,161.437459,154.225481,43.556904,57.343259,59.184557,12.940722,157.968727,1.167418,64.985300,55.497036,152.912127,160.463974,150.365507,159.349416,79.074832,158.626891,0.001978,-1.740856,32.000000,-237.066398,159.427790,0.232482,15.241811,0.675431,263422.664359,0.909008,19.903431,29.852690,2.934924,69.060293,66.038034,94.502406,92.160000,39.157815,41.599011,63.246322,18.734177,18.065251
54.903067,65.054616,161.340003,154.246660,43.567127,57.334997,59.208934,12.940577,157.988338,1.232703,64.972612,55.484299,152.923218,160.490998,150.368838,159.371990,79.073855,158.655884,0.001950,-1.740818,32.000000,-237.066626,159.423072,0.263739,15.244535,0.675910,263414.339831,0.911406,19.902931,29.865866,2.937429,69.058696,66.028739,94.504255,92.160000,39.136906,41.599011,63.245372,18.734177,18.064328
54.898162,65.046220,161.376387,154.264653,43.714457,57.326727,59.179736,12.940157,158.002858,1.669545,64.954403,55.478292,152.934065,160.513597,150.372643,159.391073,79.073646,158.676664,0.001944,-1.740803,32.000000,-237.067080,159.414506,0.402100,15.244584,0.676354,263409.459616,0.910178,19.901993,29.876738,2.939467,69.058160,66.021054,94.505019,92.160000,39.127096,41.599011,63.235720,18.734177,18.063818
54.886052,65.031999,161.477439,154.284547,43.906218,57.326772,59.248840,12.940481,158.027768,1.689127,64.931615,55.467037,152.948083,160.541715,150.376893,159.415132,79.073491,158.700949,0.001956,-1.740823,32.000000,-237.066734,159.432897,0.406708,15.243426,0.675963,263369.142569,0.909966,19.906720,29.890207,2.938634,69.058892,66.011779,94.503618,92.160000,39.205307,41.599011,63.228233,18.734177,18.062900
54.872338,65.019442,161.547922,154.300685,43.945150,57.326913,59.172435,12.940621,158.047592,1.689165,64.921426,55.458691,152.959933,160.561487,150.383265,159.429673,79.073242,158.719034,0.001967,-1.740853,32.000000,-237.066627,159.452061,0.406543,15.250145,0.676058,263326.804136,0.910353,19.903036,29.899367,2.939559,69.058964,66.003866,94.501035,92.160000,39.247709,41.599011,63.231640,18.734177,18.061967
54.854344,65.009135,161.624267,154.320713,44.015001,57.318767,59.226459,12.940977,158.075242,1.435239,64.921887,55.443352,152.976053,160.587013,150.391108,159.454765,79.073835,158.742922,0.001964,-1.740808,32.000000,-237.066160,159.500186,0.321308,15.250960,0.676636,263320.547295,0.909479,19.900452,29.909984,2.942049,69.060627,65.994456,94.496786,92.160000,39.313220,41.599011,63.237044,18.734177,18.061189
54.839358,65.007009,161.681876,154.338863,43.854515,57.310728,59.223468,12.940548,158.088797,1.430731,64.923793,55.432776,152.989508,160.601835,150.398293,159.471047,79.073928,158.759662,0.001958,-1.741397,32.000000,-237.066516,159.516780,0.321629,15.253345,0.676772,263316.494561,0.910877,19.901074,29.918023,2.944068,69.061209,65.985848,94.491736,92.160000,39.369527,41.599011,63.244908,18.734177,18.060957
54.826690,65.006225,161.656315,154.360489,43.635747,57.310712,59.197418,12.940024,158.104370,1.430605,64.918332,55.423743,153.006903,160.617988,150.406101,159.486374,79.074562,158.778031,0.001971,-1.744316,32.000000,-237.067087,159.532103,0.321287,15.258609,0.677155,263276.588210,0.910222,19.908065,29.927719,2.946426,69.061766,65.975278,94.486388,92.160000,39.367183,41.599011,63.252333,18.734177,18.060900
54.820516,65.002611,161.607602,154.377197,43.541686,57.310799,59.212705,12.940174,158.117074,1.430668,64.900950,55.424015,153.020583,160.633409,150.413032,159.498717,79.074784,158.795571,0.001981,-1.744300,32.000000,-237.066904,159.546357,0.321563,15.262096,0.677376,263242.792843,0.910411,19.920348,29.934835,2.948282,69.061280,65.965875,94.480737,92.160000,39.357581,41.599011,63.254533,18.734177,18.060712
54.809383,64.989642,161.640431,154.393995,43.265674,57.310600,59.240741,12.938494,158.130407,1.430369,64.880340,55.410795,153.035508,160.653765,150.422642,159.510020,79.075280,158.807845,0.001990,-1.744278,32.000000,-237.068282,159.559149,0.321597,15.263972,0.677212,263245.298293,0.911042,19.931747,29.942110,2.948497,69.060069,65.954866,94.473497,92.160000,39.376728,41.599011,63.261273,18.734177,18.059887
54.802712,64.977704,161.598089,154.406597,43.063992,57.310676,59.113979,12.938913,158.140578,1.430333,64.872689,55.402647,153.047287,160.667568,150.432082,159.522305,79.077170,158.822934,0.001991,-1.744251,32.000000,-237.068086,159.570198,0.321503,15.260410,0.676939,263244.927702,0.910913,19.934071,29.949440,2.947940,69.061805,65.946897,94.467832,92.160000,39.378854,41.599011,63.265517,18.734177,18.058965
54.788404,64.969192,161.522372,154.421274,42.899957,57.306264,59.247961,12.937923,158.145784,1.443582,64.870498,55.393461,153.061631,160.673625,150.441774,159.528240,79.078577,158.834298,0.001992,-1.744226,32.000000,-237.068973,159.570399,0.325619,15.265933,0.677109,263237.361724,0.910652,19.931812,29.954230,2.949138,69.065029,65.939118,94.460878,92.160000,39.332708,41.599011,63.278002,18.734177,18.058193
54.777988,64.966283,161.460975,154.433694,42.728400,57.285840,59.232768,12.938196,158.153810,1.427869,64.869566,55.389633,153.073981,160.683491,150.450032,159.531361,79.080470,158.843257,0.001991,-1.745396,32.000000,-237.068630,159.575091,0.320642,15.270040,0.677169,263228.772491,0.912700,19.926291,29.958835,2.948724,69.068563,65.934073,94.456962,92.160000,39.310722,41.599011,63.292053,18.734177,18.057926
54.772226,64.964319,161.420550,154.448648,42.867046,57.261679,59.205069,12.938048,158.159508,1.427157,64.855584,55.385945,153.088499,160.688228,150.458641,159.534301,79.082017,158.851934,0.001997,-1.746526,32.000000,-237.068783,159.577979,0.320660,15.268087,0.676747,263205.384698,0.910808,19.931546,29.962321,2.948112,69.071429,65.928522,94.452765,92.160000,39.283841,41.599011,63.301883,18.734177,18.057730
54.762779,64.956723,161.442820,154.459726,42.779303,57.241460,59.223336,12.937554,158.161707,1.427154,64.842405,55.378216,153.100243,160.691665,150.465289,159.534439,79.083501,158.856635,0.001973,-1.748810,32.000000,-237.069317,159.579490,0.320932,15.270433,0.676220,263110.609402,0.910902,19.938660,29.964286,2.947552,69.072163,65.924808,94.448777,92.160000,39.305506,41.599011,63.312595,18.734177,18.057267
54.748943,64.945387,161.456051,154.471730,42.605580,57.216976,59.090464,12.937156,158.156644,1.427104,64.841531,55.367007,153.112317,160.690255,150.472031,159.531234,79.084414,158.857024,0.001968,-1.748804,32.000000,-237.069624,159.576641,0.320596,15.270363,0.675932,262998.326407,0.911045,19.942243,29.966474,2.947124,69.073945,65.921177,94.445351,92.160000,39.318442,41.599011,63.333895,18.734177,18.056330
54.737707,64.941867,161.427644,154.481395,42.323289,57.196602,59.199329,12.936921,158.151323,1.427095,64.849291,55.358870,153.121777,160.686357,150.478561,159.528836,79.085463,158.854954,0.001968,-1.748776,32.000000,-237.069874,159.570854,0.320846,15.263673,0.675789,262901.082578,0.910597,19.943740,29.967013,2.948039,69.075461,65.919602,94.443515,92.160000,39.305689,41.599011,63.352870,18.734177,18.055923
54.730668,64.946850,161.365416,154.493275,42.074936,57.180446,59.202391,12.936096,158.142976,1.426482,64.853930,55.353948,153.133743,160.684298,150.486848,159.520024,79.086547,158.846978,0.001995,-1.751138,32.000000,-237.070576,159.565839,0.320833,15.256874,0.675721,262783.662377,0.912482,19.945724,29.966268,2.949026,69.077887,65.918944,94.439600,92.160000,39.284119,41.599011,63.371691,18.734177,18.056122
54.728407,64.948874,161.296617,154.502141,42.009002,57.168512,59.208239,12.935960,158.137727,1.426330,64.845555,55.350039,153.144084,160.681841,150.494136,159.515781,79.087803,158.842993,0.001990,-1.748798,32.000000,-237.070770,159.559815,0.320405,15.256512,0.675806,262689.749652,0.910678,19.953022,29.964327,2.949112,69.080581,65.919946,94.437234,92.160000,39.251874,41.599011,63.381190,18.734177,18.056268
54.720662,64.943567,161.235301,154.510283,41.911405,57.152343,59.252200,12.935316,158.135527,1.393690,64.841418,55.336260,153.156999,160.675449,150.502813,159.511129,79.090774,158.834177,0.001985,-1.748815,32.000000,-237.071470,159.567880,0.305141,15.254695,0.675776,262620.262163,0.910515,19.964784,29.959811,2.948355,69.085227,65.922153,94.436497,92.160000,39.203815,41.599011,63.398579,18.734177,18.055901
54.705777,64.939810,161.226367,154.516394,41.727012,57.140422,59.174942,12.935022,158.136264,0.940061,64.851294,55.324200,153.165984,160.669205,150.509915,159.505533,79.093340,158.826397,0.001985,-1.748826,32.000000,-237.071650,159.601537,0.155277,15.253022,0.675418,262566.442851,0.910282,19.968986,29.956839,2.947219,69.088993,65.924802,94.437264,92.160000,39.201683,41.599011,63.425060,18.734177,18.055486
54.696185,64.942483,161.200914,154.525128,41.230292,57.116303,59.197858,12.934974,158.114620,1.393764,64.864341,55.320667,153.176357,160.657853,150.518238,159.491366,79.096685,158.814577,0.002012,-1.750000,32.000000,-237.071703,159.543030,0.312530,15.256033,0.675166,262487.335018,0.909479,19.971138,29.950072,2.946516,69.093368,65.927943,94.442129,92.160000,39.176093,41.599011,63.452377,18.734177,18.055539
54.692861,64.947464,161.135049,154.531924,41.109300,57.096155,59.226014,12.935183,158.104163,1.422712,64.868687,55.315269,153.183858,160.646229,150.523209,159.484511,79.098607,158.805198,0.002012,-1.749393,32.000000,-237.071544,159.533774,0.319811,15.254158,0.675247,262431.570271,0.910741,19.981720,29.944156,2.947154,69.097359,65.930715,94.446978,92.160000,39.165240,41.599011,63.470074,18.734177,18.055864
54.692488,64.950120,161.075117,154.537984,41.129422,57.076140,59.236297,12.934076,158.091058,1.423280,64.863252,55.314740,153.192045,160.633187,150.528679,159.471061,79.101333,158.792103,0.001987,-1.748794,32.000000,-237.072653,159.525323,0.319823,15.257762,0.674863,262322.104151,0.910188,19.993634,29.935722,2.947206,69.101401,65.934096,94.455412,92.160000,39.106388,41.599011,63.486975,18.734177,18.056004
54.689072,64.946861,161.058677,154.540988,41.061662,57.068180,59.220345,12.934474,158.082988,1.423380,64.854051,55.311981,153.199141,160.629113,150.533278,159.463179,79.102468,158.782470,0.001988,-1.749924,32.000000,-237.072521,159.519773,0.319523,15.255466,0.674504,262231.866404,0.909507,20.001817,29.929763,2.946181,69.104997,65.937896,94.463752,92.160000,39.088192,41.599011,63.504852,18.734177,18.055804
54.686968,64.938375,161.140084,154.542866,40.957123,57.044134,59.261158,12.935090,158.076217,1.423218,64.845332,55.306904,153.205668,160.620300,150.540585,159.454890,79.103871,158.768691,0.001987,-1.747530,32.000000,-237.071919,159.509702,0.319769,15.252554,0.673891,262139.160767,0.909044,20.004833,29.921399,2.945105,69.109675,65.943237,94.474338,92.160000,39.135038,41.599011,63.523800,18.734177,18.055164
54.679911,64.932049,161.218120,154.544196,40.836141,57.024086,59.232471,12.934656,158.066777,1.422706,64.849905,55.296771,153.209730,160.612187,150.545636,159.447653,79.104737,158.760945,0.001986,-1.747523,32.000000,-237.072397,159.500604,0.319468,15.252550,0.673875,262100.000631,0.909217,20.004865,29.916115,2.944988,69.113237,65.947325,94.482643,92.160000,39.182290,41.599011,63.546288,18.734177,18.054568
54.674864,64.932520,161.158828,154.547060,40.804503,56.999969,59.267797,12.935003,158.050658,1.633404,64.861516,55.293678,153.215763,160.600669,150.553235,159.440654,79.106479,158.750558,0.001960,-1.747518,32.000000,-237.072244,159.455643,0.399063,15.255551,0.674047,261982.228865,0.908226,19.998407,29.908780,2.946590,69.117750,65.953252,94.492167,92.160000,39.158015,41.599011,63.570765,18.734177,18.054380
54.669733,64.936582,161.137886,154.550242,40.934362,56.979965,59.258184,12.934886,158.042076,1.937726,64.865896,55.290892,153.220660,160.586805,150.557516,159.433980,79.106682,158.739818,0.001957,-1.747519,32.000000,-237.072372,159.434059,0.491733,15.253316,0.674192,261886.406480,0.908461,19.998882,29.904579,2.948398,69.120469,65.957171,94.498966,92.160000,39.136389,41.599011,63.592052,18.734177,18.054610
54.668828,64.939975,161.235011,154.553271,40.909514,56.955678,59.266618,12.935467,158.048443,1.638720,64.868930,55.286701,153.226423,160.580923,150.561842,159.430005,79.108113,158.731751,0.001954,-1.747536,32.000000,-237.071879,159.482512,0.377996,15.249558,0.673616,261775.940586,0.907629,20.004218,29.898364,2.947585,69.124345,65.963023,94.508165,92.160000,39.184426,41.599011,63.614472,18.734177,18.054804
54.665939,64.940712,161.322605,154.554934,40.925369,56.955854,59.247440,12.935479,158.044174,1.422703,64.863414,55.280835,153.229586,160.577116,150.567153,159.423717,79.108781,158.727277,0.001988,-1.746967,32.000000,-237.071901,159.481272,0.319203,15.251676,0.673474,261688.303514,0.907562,20.013224,29.893535,2.947479,69.126855,65.967866,94.515321,92.160000,39.238013,41.599011,63.634928,18.734177,18.054870
54.660734,64.936554,161.427474,154.556535,40.807514,56.955704,59.259209,12.935316,158.037791,1.420169,64.864247,55.273158,153.232730,160.568054,150.573404,159.418883,79.109191,158.720137,0.001988,-1.745809,32.000000,-237.072098,159.470991,0.319162,15.252842,0.673744,261577.934824,0.907071,20.017491,29.888629,2.949304,69.128400,65.972282,94.523089,92.160000,39.308543,41.599011,63.661075,18.734177,18.054499
54.655428,64.935014,161.500427,154.558043,40.736494,56.955741,59.278116,12.935499,158.032383,1.420479,64.870983,55.266642,153.235033,160.561157,150.576865,159.414883,79.108525,158.712974,0.001984,-1.742915,32.000000,-237.071894,159.464341,0.319007,15.242556,0.674034,261579.377550,0.907422,20.021012,29.886035,2.951063,69.129322,65.976195,94.528326,92.160000,39.355882,41.599011,63.686780,18.734177,18.054269
54.657972,64.938331,161.549128,154.560011,40.565524,56.955678,59.235411,12.935050,158.028757,1.420440,64.871969,55.265543,153.238861,160.552960,150.580846,159.409786,79.108524,158.705823,0.001984,-1.742941,32.000000,-237.072172,159.456691,0.319259,15.238833,0.674452,261576.807429,0.907325,20.021871,29.882550,2.953262,69.129304,65.980750,94.532938,92.160000,39.411788,41.599011,63.707260,18.734177,18.054370
54.658230,64.938886,161.542885,154.561592,40.743093,56.955709,59.262154,12.934712,158.028196,1.420187,64.863303,55.264906,153.242848,160.548609,150.585746,159.408181,79.110551,158.702788,0.002015,-1.742973,32.000000,-237.072583,159.453277,0.319021,15.241809,0.675255,261577.905349,0.907130,20.025446,29.880130,2.954884,69.129477,65.984965,94.536752,92.160000,39.417724,41.599011,63.725127,18.734177,18.054407
54.653184,64.931453,161.583490,154.562078,41.040163,56.951602,59.227242,12.935306,158.023049,1.470299,64.849852,55.259162,153.245651,160.546707,150.590354,159.407480,79.111280,158.703416,0.002007,-1.740653,32.000000,-237.072154,159.436653,0.340253,15.245565,0.675582,261579.292779,0.907744,20.026310,29.877051,2.955637,69.127457,65.988751,94.540048,92.160000,39.432692,41.599011,63.751852,18.734177,18.053896
54.648372,64.923002,161.604118,154.562017,40.939571,56.939123,59.240311,12.935694,158.013531,1.915157,64.847961,55.254054,153.246451,160.541706,150.592749,159.408510,79.112117,158.701237,0.001987,-1.740687,32.000000,-237.071790,159.393448,0.486279,15.243576,0.675428,261577.713824,0.907332,20.026617,29.873716,2.955509,69.125710,65.991756,94.542061,92.160000,39.481979,41.599011,63.777872,18.734177,18.053156
54.642578,64.918338,161.647291,154.562190,40.839050,56.939375,59.149187,12.935996,158.008407,1.943468,64.847628,55.254761,153.247406,160.536579,150.595826,159.401752,79.112178,158.695720,0.001987,-1.740692,32.000000,-237.071433,159.391084,0.492085,15.245005,0.675417,261554.061989,0.907876,20.024049,29.873258,2.956525,69.123482,65.995201,94.544597,92.160000,39.506420,41.599011,63.807979,18.734177,18.052635
54.640202,64.917370,161.670826,154.561922,40.669775,56.939275,59.220688,12.935794,158.004477,1.943931,64.845318,55.251394,153.249303,160.531402,150.597756,159.400755,79.111803,158.690277,0.001988,-1.740713,32.000000,-237.071765,159.390124,0.491704,15.247868,0.675491,261491.129165,0.907545,20.020236,29.871482,2.957163,69.121609,65.997252,94.547634,92.160000,39.537389,41.599011,63.831630,18.734177,18.052448
54.636651,64.915456,161.688999,154.561570,40.707514,56.939002,59.090561,12.935459,158.012148,1.540179,64.835875,55.243350,153.251375,160.527574,150.600180,159.401462,79.110635,158.689191,0.001980,-1.739520,32.000000,-237.072075,159.442469,0.350771,15.246389,0.675666,261490.213188,0.909042,20.021159,29.869045,2.958266,69.119932,66.000037,94.550363,92.160000,39.567862,41.599011,63.861418,18.734177,18.052218
54.633549,64.909999,161.680234,154.561464,40.574646,56.938855,59.073565,12.935981,158.010275,1.530865,64.824863,55.239549,153.253851,160.527638,150.602154,159.405981,79.108887,158.689199,0.001961,-1.739502,32.000000,-237.071427,159.419303,0.362626,15.247813,0.675661,261490.189899,0.907984,20.022481,29.867076,2.958826,69.118359,66.001875,94.551200,92.160000,39.549554,41.599011,63.887428,18.734177,18.051773
54.623623,64.900413,161.652371,154.562095,40.442075,56.938666,59.225102,12.936606,158.004689,1.936858,64.817659,55.233130,153.257490,160.526409,150.606254,159.403600,79.109055,158.686618,0.001957,-1.739523,32.000000,-237.070997,159.387262,0.491350,15.242854,0.675833,261489.855953,0.910040,20.023992,29.867777,2.959350,69.117527,66.005526,94.550387,92.160000,39.589239,41.599011,63.923313,18.734177,18.050969
