OSU 80 Ton Compressor Load Stand
54.619941,64.895116,161.639554,154.562763,40.409250,56.938512,59.163797,12.936761,158.002265,1.939015,64.814343,55.225711,153.257729,160.520904,150.608028,159.404245,79.109035,158.679537,0.001955,-1.738949,32.000000,-237.070636,159.379373,0.491572,15.246132,0.675761,261488.140883,0.910344,20.021526,29.869527,2.959358,69.117079,66.007260,94.546660,92.160000,39.574441,41.599011,63.952278,18.734177,18.050385
54.616252,64.891541,161.615535,154.564034,40.485482,56.938402,59.122792,12.936884,157.994321,1.938740,64.808766,55.219712,153.258451,160.512214,150.611122,159.401191,79.108822,158.675415,0.001989,-1.738994,32.000000,-237.070549,159.372419,0.491187,15.246262,0.675991,261483.234749,0.908171,20.021514,29.868248,2.959386,69.116958,66.009499,94.539484,92.160000,39.554117,41.599011,63.984979,18.734177,18.049971
54.615088,64.887988,161.608184,154.565113,40.553612,56.938221,59.207164,12.937053,157.988135,1.939208,64.800563,55.216628,153.260016,160.505673,150.612301,159.396417,79.109272,158.666666,0.001987,-1.740773,32.000000,-237.070445,159.366551,0.491382,15.248356,0.675826,261479.314427,0.909164,20.019768,29.865216,2.959351,69.116300,66.011146,94.531549,92.160000,39.571602,41.599011,64.011334,18.734177,18.049602
54.611951,64.881663,161.631749,154.565789,40.562125,56.938053,59.253085,12.936670,157.983794,1.845995,64.786890,55.211957,153.260676,160.494827,150.612492,159.388687,79.108555,158.659042,0.001985,-1.741963,32.000000,-237.070834,159.378966,0.451706,15.243255,0.675769,261477.712243,0.909852,20.019752,29.863655,2.959111,69.115636,66.013034,94.521289,92.160000,39.597357,41.599011,64.044075,18.734177,18.048997
54.606676,64.874098,161.604408,154.565817,40.491766,56.937943,59.093884,12.935806,157.976721,1.492233,64.778777,55.208670,153.261632,160.489756,150.612604,159.380500,79.108506,158.649386,0.001982,-1.741955,32.000000,-237.071656,159.382437,0.344943,15.243201,0.675654,261474.182230,0.908566,20.017320,29.859436,2.959039,69.114043,66.015304,94.512918,92.160000,39.601123,41.599011,64.075623,18.734177,18.048327
54.597964,64.866004,161.573790,154.566370,40.406423,56.938074,59.260725,12.935080,157.959937,1.683952,64.775270,55.199362,153.263775,160.476336,150.615270,159.367966,79.108803,158.637222,0.002017,-1.743676,32.000000,-237.072411,159.357592,0.406078,15.243343,0.676000,261470.087257,0.907901,20.014023,29.856868,2.959641,69.112188,66.017775,94.502746,92.160000,39.588501,41.599011,64.116155,18.734177,18.047521
54.593467,64.862369,161.542066,154.567220,40.351725,56.938006,59.256158,12.934354,157.950308,1.685860,64.776412,55.195279,153.265277,160.458627,150.614255,159.360715,79.109564,158.624385,0.002003,-1.744267,32.000000,-237.073113,159.346620,0.405775,15.244271,0.675952,261465.592452,0.910424,20.011546,29.852755,2.959426,69.110150,66.019905,94.492367,92.160000,39.579880,41.599011,64.148906,18.734177,18.047055
54.592039,64.861038,161.523896,154.567974,40.494478,56.937880,59.277950,12.934806,157.938648,1.685892,64.771970,55.195821,153.266117,160.446641,150.611887,159.346544,79.109928,158.610586,0.001985,-1.744255,32.000000,-237.072636,159.336597,0.406024,15.236566,0.675933,261462.477215,0.908004,20.011857,29.847218,2.959337,69.107089,66.023294,94.480144,92.160000,39.575299,41.599011,64.184521,18.734177,18.046740
54.590227,64.858304,161.416526,154.567401,40.463917,56.937914,59.282261,12.933489,157.927623,1.685927,64.768921,55.196228,153.265923,160.430625,150.610503,159.335191,79.111325,158.595444,0.001984,-1.744286,32.000000,-237.073925,159.321930,0.406072,15.241013,0.675818,261460.041917,0.908147,20.012561,29.840925,2.959000,69.105003,66.026491,94.471572,92.160000,39.544703,41.599011,64.213913,18.734177,18.046405
54.587827,64.854856,161.272930,154.565269,40.441458,56.938008,59.242066,12.933676,157.913117,1.685565,64.762003,55.196459,153.264260,160.413330,150.609351,159.322816,79.112094,158.579676,0.001985,-1.744260,32.000000,-237.073872,159.304958,0.405641,15.238254,0.676100,261458.506934,0.907834,20.012607,29.834615,2.958744,69.100715,66.029562,94.460407,92.160000,39.439765,41.599011,64.251465,18.734177,18.045958
54.588419,64.851181,161.214974,154.561922,40.372277,56.938142,59.291304,12.935139,157.894327,1.924741,64.765162,55.197515,153.262399,160.402052,150.608332,159.308372,79.111778,158.564780,0.001972,-1.746569,32.000000,-237.072310,159.262575,0.487152,15.242803,0.675508,261455.547786,0.907795,20.011621,29.826692,2.956876,69.096629,66.031420,94.450909,92.160000,39.401340,41.599011,64.279842,18.734177,18.045501
54.591798,64.851797,161.092099,154.557093,40.112710,56.938079,59.239499,12.935042,157.872617,1.945465,64.776451,55.202340,153.259892,160.379989,150.606988,159.287658,79.111222,158.539257,0.001953,-1.747687,32.000000,-237.072443,159.243779,0.491543,15.238933,0.675103,261453.338206,0.908448,20.010489,29.819127,2.954375,69.091974,66.034758,94.442302,92.160000,39.345748,41.599011,64.311145,18.734177,18.045258
54.592692,64.858590,161.037548,154.551528,40.128095,56.946325,59.155333,12.934829,157.861849,1.451008,64.787772,55.207312,153.257483,160.354814,150.605939,159.267715,79.110975,158.521907,0.001952,-1.747671,32.000000,-237.072777,159.277562,0.324209,15.249075,0.674658,261451.024552,0.907676,20.006245,29.813022,2.953282,69.088119,66.037479,94.436405,92.160000,39.280582,41.599011,64.341959,18.734177,18.045505
54.599117,64.864657,161.016720,154.546780,40.170196,56.946241,59.239611,12.935930,157.845185,1.422920,64.794240,55.212437,153.255088,160.340050,150.606044,159.252515,79.111410,158.505727,0.001952,-1.747646,32.000000,-237.071589,159.260550,0.318627,15.249386,0.674310,261450.544721,0.908408,20.003601,29.802576,2.950848,69.085959,66.039624,94.431962,92.160000,39.281362,41.599011,64.365565,18.734177,18.045783
54.606221,64.869134,160.999103,154.541714,40.171271,56.946183,59.242610,12.935029,157.825465,1.422154,64.797017,55.217233,153.250344,160.321498,150.605232,159.235237,79.110261,158.488172,0.001990,-1.748542,32.000000,-237.072357,159.241610,0.318647,15.248946,0.673747,261493.198805,0.909832,20.009529,29.795345,2.949800,69.082643,66.041094,94.426202,92.160000,39.275315,41.599011,64.383493,18.734177,18.045992
54.609511,64.871372,160.993753,154.533606,40.153546,56.946315,59.214601,12.935416,157.801869,1.422830,64.807856,55.224741,153.245133,160.299002,150.603576,159.215409,79.109558,158.461723,0.001987,-1.750921,32.000000,-237.072154,159.219974,0.318500,15.242431,0.673574,261494.912384,0.908433,20.009397,29.787934,2.949072,69.079241,66.043200,94.418621,92.160000,39.242722,41.599011,64.410888,18.734177,18.046001
54.612062,64.877527,161.065961,154.523564,40.000538,56.946593,59.226714,12.934822,157.779496,1.317897,64.833423,55.227457,153.239487,160.274007,150.601517,159.188011,79.109482,158.436025,0.001983,-1.752103,32.000000,-237.072745,159.217222,0.275202,15.247557,0.673436,261496.991521,0.908266,20.007021,29.781512,2.948366,69.076803,66.045995,94.411978,92.160000,39.300828,41.599011,64.437533,18.734177,18.046217
54.618731,64.889581,161.091379,154.515044,40.070076,56.946750,59.221079,12.934600,157.763355,0.921726,64.854596,55.232798,153.233915,160.250995,150.599321,159.171009,79.108271,158.416217,0.001984,-1.752654,32.000000,-237.072832,159.225536,0.149151,15.244952,0.673669,261498.641737,0.908643,20.006085,29.770811,2.948090,69.075450,66.046610,94.406174,92.160000,39.290894,41.599011,64.456660,18.734177,18.046860
54.629712,64.905569,161.077872,154.504994,39.934378,56.946847,59.189824,12.933916,157.729778,1.339076,64.878992,55.250602,153.228139,160.228398,150.596361,159.147705,79.107572,158.392822,0.002023,-1.753213,32.000000,-237.073408,159.153506,0.295651,15.242031,0.673706,261503.712720,0.908430,20.009779,29.759804,2.949275,69.072787,66.048232,94.399907,92.160000,39.302043,41.599011,64.473590,18.734177,18.047920
54.636718,64.917854,161.039176,154.495991,39.752013,56.946928,59.195209,12.934092,157.712989,1.429691,64.899129,55.259692,153.222411,160.207338,150.590896,159.128511,79.106379,158.371462,0.002008,-1.752036,32.000000,-237.073176,159.136607,0.319289,15.241484,0.673854,261512.571542,0.908425,20.015399,29.752471,2.949380,69.068797,66.048789,94.394848,92.160000,39.266649,41.599011,64.488233,18.734177,18.048731
54.646376,64.933056,160.991043,154.484373,39.769795,56.946881,59.240872,12.934626,157.695783,1.430012,64.918757,55.269979,153.214674,160.184000,150.585552,159.107428,79.104834,158.352296,0.001990,-1.752023,32.000000,-237.072672,159.117634,0.319598,15.242866,0.673817,261521.916650,0.908743,20.020799,29.743078,2.948540,69.063676,66.050241,94.391021,92.160000,39.228060,41.599011,64.504242,18.734177,18.049758
54.652802,64.943116,160.926446,154.473943,39.813344,56.955345,59.237828,12.935270,157.683797,1.430104,64.934654,55.277134,153.209431,160.170666,150.582162,159.090171,79.104876,158.335287,0.001989,-1.750835,32.000000,-237.071924,159.100929,0.319207,15.242477,0.673622,261530.495231,0.908563,20.026326,29.735057,2.947453,69.059475,66.052247,94.390409,92.160000,39.189315,41.599011,64.517273,18.734177,18.050474
54.662734,64.954730,160.961082,154.460405,39.868916,56.959460,59.200261,12.935954,157.670073,1.374322,64.955181,55.286538,153.200903,160.148139,150.577871,159.069426,79.103588,158.315480,0.001990,-1.750863,32.000000,-237.071153,159.094386,0.296903,15.243212,0.673272,261540.240596,0.907721,20.032215,29.728333,2.946052,69.055987,66.054661,94.389951,92.160000,39.194847,41.599011,64.528212,18.734177,18.051235
54.673869,64.966057,160.924948,154.448458,39.780989,56.963562,59.228079,12.937003,157.650763,1.537246,64.969271,55.299370,153.191454,160.131808,150.571853,159.054340,79.101794,158.299991,0.001974,-1.749688,32.000000,-237.070019,159.040990,0.366125,15.238409,0.673069,261584.194510,0.907809,20.036079,29.720951,2.944523,69.052777,66.056725,94.389731,92.160000,39.166489,41.599011,64.535743,18.734177,18.052012
54.684111,64.978762,160.822368,154.433738,39.834762,56.979981,59.224814,12.936774,157.633387,1.686692,64.991984,55.309800,153.180554,160.113107,150.564806,159.033048,79.099341,158.279791,0.001956,-1.748507,32.000000,-237.070225,159.020797,0.405741,15.234800,0.673117,261609.883361,0.908296,20.038119,29.713693,2.944622,69.048265,66.057921,94.392925,92.160000,39.104850,41.599011,64.542026,18.734177,18.052949
54.691195,64.991828,160.786864,154.420902,39.646582,57.000486,59.225648,12.936347,157.618162,1.687395,65.016027,55.316137,153.171668,160.096203,150.560934,159.018126,79.097051,158.263526,0.001952,-1.748511,32.000000,-237.070765,159.004527,0.405717,15.234515,0.673106,261635.746414,0.907758,20.038713,29.708802,2.943361,69.046618,66.059223,94.397209,92.160000,39.083123,41.599011,64.549534,18.734177,18.053824
54.703951,65.010548,160.761688,154.406443,39.534027,57.004855,59.264481,12.937708,157.602918,1.687305,65.038072,55.326856,153.161745,160.083781,150.555570,159.003207,79.094176,158.247947,0.001954,-1.748457,32.000000,-237.069494,158.989643,0.405751,15.234679,0.672951,261719.902593,0.907912,20.041547,29.702537,2.940934,69.045911,66.060316,94.404576,92.160000,39.024949,41.599011,64.552440,18.734177,18.055200
54.711409,65.023908,160.822894,154.395113,39.621188,57.013096,59.236135,12.937153,157.591595,1.687661,65.057155,55.334262,153.153810,160.073187,150.551633,158.991489,79.093199,158.236245,0.001992,-1.748459,32.000000,-237.070020,158.980568,0.405742,15.234710,0.672995,261823.685789,0.908128,20.047787,29.697807,2.939904,69.047901,66.062096,94.411329,92.160000,39.039903,41.599011,64.555355,18.734177,18.056264
54.721075,65.038946,160.840251,154.382802,39.768987,57.037483,59.247101,12.936356,157.588464,1.448678,65.075901,55.345755,153.143600,160.062348,150.545814,158.980991,79.092048,158.227090,0.001990,-1.747038,32.000000,-237.070804,158.997193,0.324866,15.234178,0.672804,261857.036582,0.907413,20.054217,29.693955,2.938758,69.051467,66.064385,94.418546,92.160000,39.069263,41.599011,64.557553,18.734177,18.057419
54.729415,65.049737,160.816502,154.372944,39.750140,57.057880,59.238350,12.937333,157.587984,1.427905,65.087093,55.354821,153.135032,160.057454,150.539800,158.973653,79.091382,158.222717,0.001988,-1.745891,32.000000,-237.069732,158.993157,0.320401,15.230863,0.673075,261903.361949,0.907874,20.060393,29.689882,2.939476,69.054205,66.065886,94.423375,92.160000,39.038809,41.599011,64.558842,18.734177,18.058336
54.740716,65.058791,160.800195,154.361036,39.731198,57.078330,59.092827,12.936401,157.586073,1.427197,65.089937,55.367624,153.124097,160.054223,150.532171,158.971421,79.089839,158.218644,0.001989,-1.745858,32.000000,-237.070527,158.988881,0.320588,15.226984,0.673347,262024.834082,0.907954,20.066119,29.687080,2.939274,69.055712,66.067399,94.426166,92.160000,39.028836,41.599011,64.556807,18.734177,18.059149
54.752521,65.062146,160.780768,154.351022,39.832795,57.094392,59.203700,12.936650,157.588147,1.426980,65.090061,55.376428,153.115334,160.055569,150.526622,158.974124,79.088539,158.222464,0.002027,-1.745872,32.000000,-237.070244,158.990429,0.320744,15.228797,0.673552,262124.815022,0.908286,20.068877,29.685859,2.938392,69.056531,66.069161,94.428951,92.160000,38.993645,41.599011,64.550249,18.734177,18.059549
54.763279,65.062993,160.806705,154.339007,39.906096,57.109452,59.216239,12.937427,157.579870,1.925925,65.094972,55.388251,153.105914,160.055759,150.520570,158.971762,79.088021,158.224371,0.002006,-1.744932,32.000000,-237.069526,158.931308,0.488846,15.230277,0.673766,262223.637894,0.910663,20.067049,29.685642,2.937488,69.057004,66.071819,94.433173,92.160000,38.992788,41.599011,64.544370,18.734177,18.059706
54.774908,65.066078,160.852891,154.330002,40.106564,57.128690,59.248902,12.937464,157.584349,1.944274,65.099563,55.395240,153.097392,160.055713,150.515312,158.972010,79.086435,158.230853,0.001993,-1.742566,32.000000,-237.069307,158.931805,0.493001,15.226148,0.673654,262297.466543,0.909004,20.059038,29.688593,2.936500,69.055768,66.073619,94.435543,92.160000,39.025046,41.599011,64.534143,18.734177,18.059972
54.782455,65.071466,160.819340,154.320840,40.497741,57.153221,59.213589,12.937107,157.589168,1.944432,65.103789,55.401995,153.085830,160.055266,150.509764,158.971702,79.086363,158.236222,0.001993,-1.742036,32.000000,-237.069640,158.936977,0.492990,15.225094,0.673727,262364.730143,0.908856,20.049527,29.689933,2.936397,69.052140,66.075150,94.436136,92.160000,38.983335,41.599011,64.526978,18.734177,18.060465
54.790155,65.075566,160.789287,154.313906,40.691807,57.173370,59.204769,12.937723,157.593306,1.944363,65.106199,55.409741,153.077138,160.059330,150.505073,158.973747,79.086201,158.240550,0.001994,-1.741530,32.000000,-237.069211,158.937480,0.492954,15.226099,0.674166,262453.417973,0.908455,20.041421,29.694318,2.936616,69.047345,66.077956,94.434814,92.160000,38.946596,41.599011,64.520626,18.734177,18.060880
54.800725,65.078548,160.836378,154.305853,40.963355,57.198029,59.070898,12.938837,157.614386,1.581737,65.102485,55.414972,153.067183,160.066862,150.498146,158.980223,79.085277,158.251393,0.001971,-1.740422,32.000000,-237.068280,158.996591,0.362604,15.222845,0.674281,262567.778307,0.909261,20.039543,29.696709,2.935599,69.041846,66.080854,94.430502,92.160000,38.967916,41.599011,64.508342,18.734177,18.061263
54.807155,65.078432,160.890131,154.299089,41.220126,57.218393,59.214439,12.937841,157.615216,1.689157,65.101695,55.422085,153.058862,160.073401,150.493991,158.982598,79.085135,158.257650,0.001956,-1.740459,32.000000,-237.069389,158.901759,0.416182,15.222641,0.674257,262661.407115,0.909586,20.036235,29.698737,2.934638,69.039282,66.083682,94.425223,92.160000,38.997763,41.599011,64.499557,18.734177,18.061387
54.817878,65.078666,160.906753,154.291433,41.419162,57.242913,59.223378,12.938110,157.620280,1.946282,65.108958,55.433471,153.049688,160.083397,150.489926,158.989623,79.085030,158.268559,0.001954,-1.738153,32.000000,-237.069224,158.987929,0.493131,15.221642,0.674750,262774.431954,0.911853,20.029046,29.704343,2.934932,69.037783,66.087134,94.417600,92.160000,38.999976,41.599011,64.484029,18.734177,18.061463
54.827087,65.083861,160.882740,154.285831,41.427495,57.254975,59.189578,12.938638,157.625229,1.947477,65.120340,55.443879,153.040792,160.088786,150.484912,158.998744,79.083787,158.276435,0.001954,-1.738170,32.000000,-237.068557,158.993775,0.493177,15.218767,0.675119,262866.287578,0.909848,20.022744,29.707187,2.935568,69.036688,66.088776,94.409948,92.160000,38.974229,41.599011,64.471247,18.734177,18.061885
54.837891,65.094531,160.810771,154.280321,41.119799,57.279247,59.220209,12.939430,157.630803,1.947428,65.132290,55.457649,153.032241,160.097904,150.478618,159.009995,79.083041,158.286923,0.001996,-1.738159,32.000000,-237.067779,159.001759,0.492915,15.217011,0.675376,262975.733628,0.909904,20.012664,29.712000,2.935297,69.036175,66.090688,94.400201,92.160000,38.931714,41.599011,64.453041,18.734177,18.062789
54.847365,65.102092,160.828954,154.275591,41.178833,57.291458,59.245657,12.938356,157.645732,1.699092,65.137387,55.465046,153.025699,160.108963,150.473656,159.018433,79.083401,158.296609,0.001992,-1.738207,32.000000,-237.068911,159.049631,0.400794,15.221824,0.675443,263033.802785,0.910459,20.009001,29.716642,2.934366,69.035719,66.092039,94.392076,92.160000,38.928690,41.599011,64.434921,18.734177,18.063534
54.858173,65.106836,160.879558,154.269598,41.170907,57.303591,59.235409,12.938680,157.661863,1.427222,65.134715,55.477056,153.018261,160.127037,150.469904,159.032841,79.084223,158.311047,0.001991,-1.738252,32.000000,-237.068673,159.078455,0.320056,15.222642,0.675401,263150.746200,0.910201,20.009282,29.721915,2.932475,69.036099,66.094223,94.380672,92.160000,38.928409,41.599011,64.413081,18.734177,18.064085
54.868722,65.106797,160.873646,154.265278,41.273511,57.303450,59.222250,12.939955,157.676143,1.426013,65.132061,55.489077,153.011772,160.141181,150.466629,159.047569,79.085080,158.325555,0.001991,-1.738246,32.000000,-237.067349,159.093183,0.320232,15.227785,0.675289,263209.130492,0.909849,20.007731,29.725736,2.932300,69.034998,66.095785,94.371137,92.160000,38.923950,41.599011,64.391392,18.734177,18.064269
54.878740,65.105136,160.805960,154.260606,41.330750,57.319459,59.269291,12.939711,157.690667,1.426343,65.128344,55.497796,153.004496,160.154734,150.463393,159.063704,79.085617,158.345102,0.002029,-1.738277,32.000000,-237.067370,159.111947,0.319918,15.228235,0.675453,263264.203165,0.910012,20.002085,29.731144,2.932645,69.032616,66.097617,94.359321,92.160000,38.883415,41.599011,64.365069,18.734177,18.064322
54.890782,65.103483,160.796726,154.256547,41.208190,57.335479,59.239226,12.940542,157.698572,1.499955,65.124204,55.507064,152.999299,160.166915,150.461421,159.078741,79.086557,158.358366,0.002003,-1.738270,32.000000,-237.066648,159.062837,0.348052,15.230845,0.675061,263259.369555,0.910018,19.991905,29.736548,2.931974,69.030926,66.098933,94.350311,92.160000,38.871603,41.599011,64.341028,18.734177,18.064338
54.903371,65.101189,160.790327,154.250984,41.128780,57.335458,59.262184,12.941005,157.703766,1.937647,65.121065,55.516336,152.992813,160.174663,150.456986,159.092847,79.086897,158.370132,0.001990,-1.737834,32.000000,-237.066318,158.913480,0.490223,15.232105,0.674826,263328.097025,0.909362,19.980616,29.744445,2.930205,69.026502,66.099967,94.339668,92.160000,38.836655,41.599011,64.308737,18.734177,18.064327
54.913688,65.100961,160.872649,154.246312,41.098523,57.335464,59.252263,12.941085,157.713448,1.948482,65.125914,55.523318,152.988531,160.187351,150.454279,159.104369,79.087246,158.379569,0.001989,-1.737431,32.000000,-237.066314,158.923124,0.492016,15.237210,0.674707,263395.825157,0.909853,19.967391,29.749229,2.929394,69.024393,66.100619,94.330837,92.160000,38.871766,41.599011,64.281366,18.734177,18.064384
54.920934,65.104498,160.810238,154.242021,41.033090,57.335222,59.269488,12.941222,157.722064,1.948834,65.140746,55.528214,152.984354,160.196806,150.452476,159.116730,79.088808,158.388103,0.001986,-1.737479,32.000000,-237.066098,158.934091,0.492158,15.240121,0.674453,263389.619341,0.909263,19.953001,29.753966,2.928606,69.022691,66.101963,94.321881,92.160000,38.844869,41.599011,64.250966,18.734177,18.064783
54.926530,65.112476,160.839781,154.239313,40.980983,57.335500,59.266551,12.941227,157.730152,1.949370,65.154947,55.535018,152.981066,160.204987,150.450602,159.123035,79.090385,158.392320,0.001960,-1.737468,32.000000,-237.066085,158.943539,0.491533,15.236184,0.674412,263386.219264,0.909226,19.942862,29.757688,2.929555,69.021494,66.103187,94.314945,92.160000,38.837417,41.599011,64.226028,18.734177,18.065403
54.937543,65.123977,160.879738,154.236162,40.905402,57.340707,59.215076,12.941777,157.756058,1.511462,65.160884,55.546442,152.975430,160.218410,150.447344,159.137563,79.091623,158.403967,0.001947,-1.737487,32.000000,-237.065631,159.016613,0.340449,15.238213,0.673942,263383.829511,0.908834,19.939438,29.759807,2.928032,69.020322,66.103745,94.305692,92.160000,38.859373,41.599011,64.191280,18.734177,18.066465
54.944702,65.129634,160.827482,154.232834,40.998028,57.345792,59.266204,12.941267,157.768678,1.432378,65.159708,55.555678,152.970896,160.231961,150.444799,159.148747,79.094321,158.413763,0.001943,-1.737534,32.000000,-237.066155,159.032922,0.319610,15.242918,0.674174,263387.270219,0.908800,19.942042,29.760050,2.928271,69.021032,66.104457,94.299419,92.160000,38.832493,41.599011,64.161031,18.734177,18.067096
54.957415,65.130536,160.757119,154.228665,40.850171,57.345451,59.212018,12.941928,157.784157,1.431844,65.161748,55.568984,152.966498,160.248841,150.441204,159.163571,79.095852,158.426334,0.001945,-1.737540,32.000000,-237.065487,159.051289,0.319195,15.242037,0.674177,263415.123962,0.909499,19.942968,29.763835,2.928412,69.023822,66.106033,94.295612,92.160000,38.759591,41.599011,64.121537,18.734177,18.067432
54.969640,65.132054,160.805327,154.225181,40.690951,57.345396,59.252242,12.942144,157.799053,1.431189,65.163040,55.578197,152.963236,160.265889,150.437719,159.176571,79.097735,158.437796,0.001987,-1.737436,32.000000,-237.065198,159.067292,0.319823,15.243121,0.673746,263437.583344,0.908677,19.941751,29.765362,2.927079,69.027786,66.106928,94.296562,92.160000,38.783525,41.599011,64.084902,18.734177,18.067678
54.979722,65.133924,160.797489,154.220185,40.554480,57.345239,59.227849,12.941845,157.813874,1.431719,65.164803,55.588424,152.958680,160.281845,150.434958,159.188794,79.099239,158.454278,0.001984,-1.737489,32.000000,-237.065396,159.087495,0.319345,15.241993,0.673333,263431.443753,0.909273,19.930445,29.769254,2.925122,69.033266,66.106702,94.301584,92.160000,38.767558,41.599011,64.041273,18.734177,18.068028
54.987581,65.136009,160.746799,154.215986,40.362431,57.344995,59.226921,12.941512,157.833557,1.289358,65.168221,55.596475,152.956307,160.294136,150.432917,159.202733,79.101118,158.468077,0.001982,-1.737486,32.000000,-237.065565,159.286951,0.265093,15.244534,0.673310,263426.407589,0.908435,19.920229,29.772314,2.925348,69.037477,66.107528,94.310108,92.160000,38.723353,41.599011,64.006402,18.734177,18.068342
54.996623,65.138853,160.691966,154.211041,40.078068,57.344937,59.217314,12.941947,157.850953,0.909522,65.165928,55.606633,152.954461,160.312632,150.429815,159.218083,79.103957,158.483307,0.001982,-1.737500,32.000000,-237.065039,159.121688,0.146535,15.245340,0.673206,263422.255500,0.908626,19.912422,29.777919,2.924669,69.041624,66.108585,94.324619,92.160000,38.669931,41.599011,63.962087,18.734177,18.068765
55.007314,65.137959,160.745955,154.206766,39.974045,57.344987,59.235975,12.942392,157.854840,1.359151,65.162279,55.616155,152.952037,160.327725,150.427464,159.232421,79.106746,158.496239,0.002024,-1.737502,32.000000,-237.064697,159.118175,0.301904,15.251740,0.672784,263418.153710,0.908498,19.906965,29.781991,2.923329,69.044343,66.109139,94.338290,92.160000,38.692934,41.599011,63.921666,18.734177,18.068945
55.019365,65.135632,160.855574,154.200932,39.995122,57.344819,59.225238,12.942374,157.875150,1.425309,65.161070,55.623318,152.947412,160.346188,150.424813,159.244343,79.110367,158.516650,0.001993,-1.737530,32.000000,-237.064699,159.134884,0.319551,15.252916,0.672420,263414.274718,0.908486,19.901132,29.785719,2.921851,69.044601,66.110280,94.356717,92.160000,38.736642,41.599011,63.869721,18.734177,18.068967
55.026264,65.135156,160.890779,154.196679,40.003150,57.344738,59.233168,12.942974,157.887590,1.426050,65.160318,55.628620,152.943437,160.360333,150.422523,159.259748,79.112425,158.533277,0.001981,-1.737529,32.000000,-237.064088,159.149101,0.319398,15.255089,0.672206,263407.561020,0.908003,19.889982,29.788507,2.922265,69.044648,66.110792,94.372537,92.160000,38.756953,41.599011,63.829527,18.734177,18.069086
55.033800,65.136455,161.021301,154.192528,39.931579,57.344554,59.226328,12.943691,157.906906,1.426042,65.164013,55.633447,152.938827,160.377747,150.419621,159.277701,79.114874,158.553939,0.001981,-1.738679,32.000000,-237.063276,159.167945,0.319493,15.259358,0.672417,263397.510534,0.907939,19.876094,29.793686,2.923617,69.045531,66.111429,94.392802,92.160000,38.818794,41.599011,63.780526,18.734177,18.069349
55.042071,65.139108,161.097402,154.189474,40.005909,57.344583,59.072933,12.944374,157.922375,1.425719,65.162958,55.637358,152.935685,160.389565,150.417409,159.291774,79.116727,158.568788,0.001980,-1.738724,32.000000,-237.062491,159.181889,0.319962,15.258286,0.672365,263392.531355,0.907689,19.869002,29.798795,2.923891,69.046939,66.112618,94.409485,92.160000,38.860116,41.599011,63.738108,18.734177,18.069714
55.050155,65.139392,161.165518,154.185467,40.189064,57.344449,59.242200,12.944149,157.940433,1.425623,65.159136,55.644763,152.930458,160.409414,150.412538,159.309210,79.118873,158.584349,0.001950,-1.738782,32.000000,-237.062758,159.199542,0.319724,15.258714,0.672589,263387.800717,0.907656,19.863073,29.805254,2.925862,69.049043,66.113380,94.428022,92.160000,38.907438,41.599011,63.684810,18.734177,18.070002
55.053064,65.138572,161.171895,154.181994,40.401511,57.352937,59.222696,12.944676,157.951013,1.587234,65.159624,55.650241,152.926075,160.425838,150.407003,159.324223,79.119492,158.597505,0.001938,-1.738822,32.000000,-237.062077,159.210432,0.379776,15.259624,0.672831,263385.251987,0.909869,19.857796,29.809801,2.926805,69.049418,66.113993,94.442033,92.160000,38.923636,41.599011,63.643924,18.734177,18.070116
55.059241,65.139381,161.115732,154.179133,40.473417,57.352743,59.240625,12.944049,157.988336,1.435891,65.157665,55.658272,152.920980,160.447242,150.402508,159.341478,79.122111,158.617736,0.001937,-1.738810,32.000000,-237.062763,159.340015,0.324428,15.260546,0.672969,263380.229978,0.907120,19.850327,29.814362,2.927612,69.050752,66.114903,94.459267,92.160000,38.893561,41.599011,63.591830,18.734177,18.070356
55.060240,65.139023,161.108652,154.177585,40.541712,57.352903,59.055907,12.943581,158.007794,1.419545,65.152753,55.661956,152.917865,160.461980,150.400189,159.356840,79.124015,158.638181,0.001939,-1.738769,32.000000,-237.063133,159.356840,0.321066,15.257426,0.673012,263416.849675,0.907498,19.846719,29.819413,2.927574,69.052625,66.115525,94.474653,92.160000,38.871785,41.599011,63.553019,18.734177,18.070553
55.065106,65.137241,161.167403,154.175959,40.601740,57.352913,59.111492,12.944472,158.033362,1.418593,65.148746,55.665651,152.914129,160.486329,150.396126,159.373217,79.126786,158.664818,0.001982,-1.738757,32.000000,-237.062350,159.378855,0.320710,15.259363,0.672672,263412.132429,0.907109,19.841605,29.825513,2.926225,69.055132,66.116632,94.493546,92.160000,38.890115,41.599011,63.501299,18.734177,18.070623
55.067247,65.136015,161.168837,154.175467,40.537665,57.352690,59.250929,12.944631,158.053269,1.418441,65.144146,55.667628,152.912431,160.505440,150.391969,159.389313,79.127262,158.686259,0.001977,-1.738769,32.000000,-237.062270,159.395787,0.321290,15.263469,0.672766,263410.209260,0.909930,19.840290,29.832418,2.926043,69.056565,66.117156,94.507374,92.160000,38.904796,41.599011,63.459817,18.734177,18.070707
55.066663,65.133671,161.042750,154.177043,40.733357,57.352958,59.274588,12.944609,158.075691,1.418204,65.137674,55.666116,152.911715,160.529140,150.387978,159.410812,79.129648,158.710351,0.001975,-1.739945,32.000000,-237.062206,159.414825,0.320935,15.262984,0.672846,263404.478776,0.908981,19.833844,29.841124,2.926852,69.059088,66.117660,94.524620,92.160000,38.846873,41.599011,63.412460,18.734177,18.070770
55.062777,65.129788,161.043654,154.179239,40.776449,57.353023,59.224288,12.945136,158.095541,1.418290,65.136897,55.660764,152.912329,160.546471,150.385620,159.429776,79.130926,158.731716,0.001977,-1.739899,32.000000,-237.061823,159.431017,0.320908,15.264319,0.672639,263401.442937,0.906796,19.830564,29.849886,2.926764,69.061424,66.117466,94.538492,92.160000,38.807622,41.599011,63.377537,18.734177,18.070668
55.059795,65.128542,161.160203,154.183204,40.916766,57.353015,59.257290,12.944661,158.110492,1.502970,65.132814,55.659384,152.914769,160.564820,150.384320,159.451487,79.133918,158.756529,0.002018,-1.739954,32.000000,-237.062286,159.407326,0.352411,15.265105,0.672173,263399.018710,0.906444,19.828781,29.857877,2.924505,69.065744,66.117592,94.554124,92.160000,38.896940,41.599011,63.335038,18.734177,18.070714
55.063771,65.125954,161.139348,154.187135,40.919864,57.353068,59.231841,12.945123,158.131761,1.924263,65.116685,55.660863,152.917570,160.580221,150.384048,159.472052,79.135577,158.779717,0.001987,-1.739945,32.000000,-237.061738,159.405870,0.491719,15.262584,0.672166,263396.376549,0.907276,19.828623,29.865802,2.924728,69.068470,66.117248,94.566283,92.160000,38.893559,41.599011,63.292577,18.734177,18.070769
55.058920,65.115322,161.131962,154.191717,41.026344,57.352963,59.173111,12.944802,158.158930,1.936927,65.095487,55.655974,152.921774,160.604124,150.383249,159.499375,79.138125,158.804071,0.001976,-1.739885,32.000000,-237.062161,159.430841,0.494896,15.268117,0.672620,263393.024584,0.906822,19.830236,29.873496,2.927003,69.070643,66.117884,94.577882,92.160000,38.869983,41.599011,63.250314,18.734177,18.070236
55.051710,65.102117,161.077800,154.197026,41.083814,57.353105,59.228241,12.945161,158.183846,1.936594,65.077858,55.649322,152.925415,160.629620,150.384283,159.525718,79.140234,158.828909,0.001978,-1.739847,32.000000,-237.061937,159.452897,0.494331,15.267528,0.672593,263388.406308,0.907134,19.823837,29.881822,2.926413,69.072220,66.118255,94.588455,92.160000,38.835779,41.599011,63.211886,18.734177,18.069429
55.043212,65.092400,161.100186,154.202701,41.254894,57.353209,59.191875,12.944669,158.209529,1.936644,65.067148,55.639435,152.927700,160.652069,150.384884,159.548095,79.141926,158.853160,0.001978,-1.739811,32.000000,-237.062354,159.485164,0.494541,15.267641,0.672366,263378.963060,0.908095,19.817855,29.889759,2.926537,69.073750,66.117355,94.597072,92.160000,38.837431,41.599011,63.183953,18.734177,18.068825
55.031644,65.084983,161.139722,154.210236,41.453686,57.353099,59.235578,12.943534,158.245326,1.535581,65.057748,55.626429,152.932049,160.670605,150.386134,159.567017,79.143076,158.873009,0.001945,-1.739792,32.000000,-237.063561,159.537467,0.352989,15.268263,0.672246,263369.871447,0.907351,19.811561,29.898344,2.925936,69.075092,66.117067,94.605192,92.160000,38.867931,41.599011,63.160427,18.734177,18.068357
55.014666,65.076760,161.150439,154.222317,41.580461,57.352958,59.211168,12.943124,158.272184,1.418554,65.036397,55.616792,152.939098,160.698158,150.387236,159.597856,79.144509,158.896429,0.001935,-1.739764,32.000000,-237.063974,159.566027,0.321511,15.265492,0.672422,263364.060062,0.908042,19.809993,29.907092,2.926795,69.078558,66.116598,94.615540,92.160000,38.882055,41.599011,63.139134,18.734177,18.067909
55.006137,65.063609,161.130968,154.236522,41.790967,57.352989,59.229698,12.943745,158.290904,1.840495,65.014352,55.611358,152.947959,160.726570,150.390275,159.623883,79.146630,158.921488,0.001934,-1.739752,32.000000,-237.063388,159.579881,0.469072,15.264822,0.672687,263360.375872,0.907564,19.813670,29.914485,2.928128,69.080957,66.115721,94.625630,92.160000,38.860298,41.599011,63.112599,18.734177,18.067095
54.997889,65.051176,161.048273,154.249551,41.879468,57.352910,59.209300,12.942911,158.311171,1.935540,64.992489,55.603035,152.956770,160.746637,150.392323,159.644493,79.148092,158.940223,0.001936,-1.739163,32.000000,-237.064313,159.599665,0.495500,15.264739,0.673060,263357.645549,0.908226,19.821731,29.923132,2.929227,69.081901,66.115501,94.633642,92.160000,38.814145,41.599011,63.090071,18.734177,18.066289
54.983768,65.033364,161.010214,154.265368,41.944515,57.352981,59.265170,12.940625,158.334204,1.936395,64.966566,55.590133,152.968902,160.775142,150.395582,159.671151,79.151008,158.966204,0.001979,-1.739676,32.000000,-237.066566,159.626330,0.495229,15.266148,0.673109,263348.509303,0.908066,19.816761,29.931794,2.929327,69.084851,66.115866,94.643922,92.160000,38.780391,41.599011,63.069293,18.734177,18.065067
54.970506,65.018827,161.076254,154.279327,41.943440,57.352984,59.232343,12.940280,158.354432,1.936424,64.946265,55.578001,152.979064,160.794808,150.399452,159.692891,79.152318,158.990299,0.001978,-1.739625,32.000000,-237.066874,159.649928,0.495187,15.264392,0.672874,263339.733538,0.908498,19.812241,29.938395,2.928263,69.086277,66.115005,94.650140,92.160000,38.807973,41.599011,63.056652,18.734177,18.064016
54.958756,65.002475,161.161763,154.297371,41.822991,57.344759,59.187208,12.941068,158.390389,1.774849,64.922784,55.568283,152.992673,160.826545,150.407338,159.723824,79.155719,159.023970,0.001975,-1.739590,32.000000,-237.066167,159.735664,0.435853,15.269325,0.672810,263328.205683,0.907858,19.807979,29.946656,2.928323,69.089851,66.114472,94.657365,92.160000,38.856884,41.599011,63.041187,18.734177,18.062809
54.943420,64.989093,161.243600,154.312872,41.844603,57.345008,59.245101,12.940952,158.405654,1.429076,64.904254,55.550937,153.005043,160.852411,150.412656,159.748159,79.156626,159.047451,0.001977,-1.739616,32.000000,-237.066271,159.825987,0.324029,15.269058,0.673295,263320.220122,0.908568,19.806170,29.955712,2.930231,69.092830,66.114085,94.662407,92.160000,38.894998,41.599011,63.033041,18.734177,18.061845
54.933159,64.972916,161.297616,154.332179,41.921225,57.344895,59.257858,12.941738,158.431616,1.421188,64.878103,55.538837,153.020155,160.887538,150.420952,159.780739,79.158654,159.075527,0.002018,-1.739633,32.000000,-237.065522,159.857148,0.322064,15.273273,0.673442,263270.129714,0.909306,19.801096,29.966795,2.932413,69.096732,66.113489,94.667630,92.160000,38.961369,41.599011,63.019296,18.734177,18.060622
54.919776,64.958187,161.280401,154.348474,42.007032,57.344837,59.224054,12.940358,158.455090,1.421482,64.852997,55.526275,153.032754,160.912008,150.427331,159.809150,79.158662,159.097316,0.001984,-1.739621,32.000000,-237.066831,159.881438,0.322443,15.278896,0.673956,263265.216403,0.908669,19.802438,29.975986,2.934721,69.097800,66.112383,94.670283,92.160000,38.944898,41.599011,63.013605,18.734177,18.059561
54.904210,64.937435,161.296164,154.367463,42.330716,57.345000,59.213881,12.939927,158.479638,1.421843,64.830209,55.508583,153.048094,160.939915,150.436551,159.841813,79.160811,159.122834,0.001979,-1.739586,32.000000,-237.067072,159.910029,0.321858,15.275607,0.674082,263254.108116,0.908620,19.796115,29.986031,2.936252,69.100069,66.111305,94.674362,92.160000,38.945189,41.599011,63.008791,18.734177,18.057967
54.887605,64.923761,161.302188,154.383272,42.415632,57.344924,59.237697,12.938367,158.497356,1.422176,64.824090,55.494613,153.061293,160.958683,150.442656,159.863261,79.162222,159.143770,0.001979,-1.738393,32.000000,-237.068711,159.931037,0.322084,15.276326,0.673918,263246.986366,0.909348,19.794240,29.995392,2.936654,69.102116,66.110971,94.677724,92.160000,38.962544,41.599011,63.010027,18.734177,18.056758
54.876169,64.915833,161.298254,154.403431,42.331912,57.336770,59.193981,12.938406,158.518721,1.422132,64.813383,55.482676,153.077924,160.985322,150.450482,159.888269,79.163740,159.166492,0.001982,-1.738411,32.000000,-237.068705,159.943549,0.322025,15.276634,0.674290,263234.963602,0.909741,19.788442,30.004213,2.937774,69.103526,66.111318,94.681458,92.160000,38.951545,41.599011,63.009753,18.734177,18.055993
54.872526,64.909109,161.246543,154.420372,42.351505,57.328870,59.230557,12.938693,158.536208,1.854073,64.794934,55.476073,153.090633,161.009403,150.457184,159.910138,79.163177,159.183690,0.001947,-1.739561,32.000000,-237.068339,159.966191,0.471233,15.272846,0.674478,263227.914261,0.909646,19.790722,30.011803,2.938773,69.103433,66.110622,94.685306,92.160000,38.944759,41.599011,63.002216,18.734177,18.055445
54.854757,64.896552,161.284393,154.439735,42.498607,57.329006,59.200198,12.938685,158.559955,1.437863,64.785429,55.459351,153.105550,161.035098,150.464610,159.933495,79.163422,159.204630,0.001939,-1.739521,32.000000,-237.068441,160.022529,0.324131,15.283635,0.674490,263186.888413,0.910379,19.793784,30.020051,2.939313,69.102894,66.109920,94.690710,92.160000,38.944939,41.599011,63.004988,18.734177,18.054439
54.841770,64.889550,161.254011,154.456332,42.509822,57.329067,59.243731,12.939367,158.576792,1.425592,64.788737,55.448753,153.116842,161.052861,150.471241,159.950603,79.164036,159.220021,0.001938,-1.739519,32.000000,-237.067809,160.038400,0.321129,15.283034,0.674396,263147.550031,0.909742,19.790561,30.028005,2.938566,69.103443,66.109255,94.697845,92.160000,38.937040,41.599011,63.011351,18.734177,18.053703
54.829466,64.888791,161.306751,154.477732,42.613469,57.329098,59.232530,12.938728,158.592436,1.425755,64.790001,55.436039,153.130653,161.070592,150.478115,159.971972,79.164722,159.236601,0.001940,-1.739565,32.000000,-237.068448,160.059813,0.321831,15.285146,0.674282,263143.932156,0.910506,19.795084,30.036760,2.940208,69.104896,66.107832,94.707620,92.160000,38.973978,41.599011,63.017960,18.734177,18.053432
54.827126,64.888104,161.337205,154.495332,42.796456,57.329006,59.221618,12.940021,158.604929,1.425742,64.781827,55.433790,153.144107,161.084723,150.486131,159.987385,79.165823,159.250664,0.001980,-1.739617,32.000000,-237.067250,160.071066,0.321573,15.289576,0.674345,263142.632360,0.910059,19.800571,30.042759,2.940350,69.106829,66.107885,94.715778,92.160000,39.004204,41.599011,63.016821,18.734177,18.053269
54.821758,64.881201,161.359868,154.514701,43.008373,57.329185,59.215579,12.940608,158.618404,1.426183,64.764063,55.428533,153.159212,161.101166,150.495296,160.009124,79.165218,159.273775,0.001979,-1.739609,32.000000,-237.066499,160.085881,0.321706,15.284912,0.674628,263145.678997,0.910456,19.811643,30.049198,2.941972,69.108890,66.106406,94.723977,92.160000,39.005939,41.599011,63.015607,18.734177,18.052700
54.816884,64.871339,161.331568,154.528300,43.245982,57.329612,59.175642,12.939590,158.629611,1.426205,64.755986,55.418376,153.172743,161.113019,150.505834,160.019885,79.166495,159.285861,0.001977,-1.739622,32.000000,-237.067416,160.096804,0.321905,15.293000,0.674578,263144.236559,0.910664,19.813206,30.054139,2.942653,69.112157,66.105579,94.729865,92.160000,38.990661,41.599011,63.016759,18.734177,18.051841
54.808101,64.863122,161.366371,154.542408,43.555671,57.329783,59.234043,12.939150,158.652695,1.128149,64.752049,55.409388,153.188238,161.126434,150.516559,160.034465,79.166973,159.301491,0.001978,-1.739597,32.000000,-237.067912,160.151321,0.215939,15.295397,0.674931,263142.390929,0.910842,19.811466,30.064673,2.943355,69.116469,66.105000,94.733771,92.160000,39.023727,41.599011,63.019989,18.734177,18.050993
54.798531,64.859541,161.434015,154.553037,43.685279,57.321647,59.203352,12.939405,158.659310,0.909584,64.755572,55.401015,153.199855,161.138206,150.526587,160.046990,79.168786,159.312661,0.002021,-1.739595,32.000000,-237.067535,160.107403,0.148052,15.298396,0.674514,263137.235166,0.911529,19.806293,30.068587,2.943100,69.119844,66.104378,94.736264,92.160000,39.059780,41.599011,63.028895,18.734177,18.050542
54.794652,64.860196,161.545094,154.565923,43.868743,57.305401,59.245180,12.940645,158.663243,1.416739,64.761092,55.396099,153.212763,161.144301,150.537426,160.053292,79.169295,159.323982,0.001984,-1.738492,32.000000,-237.066426,160.105464,0.318945,15.296693,0.674643,263134.199277,0.910774,19.806523,30.074823,2.944207,69.121195,66.102197,94.737523,92.160000,39.132571,41.599011,63.034403,18.734177,18.050313
54.791650,64.862316,161.574343,154.576142,43.813198,57.293321,59.222997,12.940830,158.671294,1.426792,64.765484,55.394025,153.224944,161.153827,150.547963,160.059730,79.171324,159.331047,0.001978,-1.738519,32.000000,-237.066378,160.113448,0.319763,15.299899,0.674799,263095.117818,0.911284,19.812151,30.077809,2.945955,69.122571,66.101957,94.739935,92.160000,39.174524,41.599011,63.037316,18.734177,18.050311
54.789646,64.863667,161.660457,154.587366,43.996465,57.289226,59.128164,12.940372,158.675928,1.426828,64.764296,55.387399,153.238256,161.161228,150.558200,160.066062,79.172898,159.338674,0.001975,-1.738523,32.000000,-237.066953,160.120426,0.319225,15.298387,0.675172,263021.856571,0.910456,19.816537,30.082161,2.948191,69.123556,66.101055,94.742835,92.160000,39.221456,41.599011,63.036962,18.734177,18.050269
54.784178,64.861786,161.690319,154.595653,44.099019,57.289161,59.247128,12.939951,158.679563,1.427207,64.763110,55.382559,153.249004,161.166167,150.567284,160.069300,79.174659,159.343781,0.001977,-1.738533,32.000000,-237.067212,160.127877,0.319186,15.303182,0.675042,262966.881345,0.910665,19.821547,30.083167,2.948886,69.123909,66.099975,94.746726,92.160000,39.251887,41.599011,63.044845,18.734177,18.049991
54.779932,64.858991,161.656092,154.604740,43.981833,57.289093,59.251666,12.939605,158.680015,1.427200,64.765445,55.372051,153.261890,161.163776,150.576058,160.074551,79.178267,159.349165,0.001943,-1.738542,32.000000,-237.067597,160.130696,0.319615,15.298440,0.675432,262948.080875,0.912101,19.824825,30.084868,2.950566,69.124269,66.100111,94.752920,92.160000,39.242290,41.599011,63.050741,18.734177,18.049581
54.775597,64.857468,161.719652,154.611963,43.990588,57.289281,59.274911,12.939933,158.677944,1.426991,64.770414,55.367752,153.271244,161.164765,150.583986,160.074084,79.180882,159.350513,0.001939,-1.738551,32.000000,-237.067289,160.130237,0.319095,15.296681,0.675404,262946.024178,0.910364,19.828207,30.085301,2.951405,69.125163,66.099332,94.758220,92.160000,39.304643,41.599011,63.057852,18.734177,18.049255
54.774051,64.859134,161.754542,154.620697,43.837128,57.289386,59.104935,12.939757,158.667361,1.522062,64.770605,55.360427,153.281709,161.163299,150.592269,160.072318,79.184448,159.351299,0.001933,-1.738542,32.000000,-237.067545,160.079371,0.353623,15.295458,0.675528,262941.226592,0.910365,19.829499,30.084006,2.951009,69.126580,66.098778,94.765875,92.160000,39.344736,41.599011,63.060889,18.734177,18.049172
54.774006,64.858177,161.793178,154.627417,43.640865,57.273188,59.250187,12.940482,158.663083,1.936385,64.764932,55.360749,153.291114,161.161984,150.601074,160.069218,79.187435,159.347953,0.001939,-1.740917,32.000000,-237.066808,160.076785,0.490348,15.294110,0.675914,262939.419093,0.910087,19.832146,30.081968,2.952403,69.126794,66.098107,94.771364,92.160000,39.385801,41.599011,63.063866,18.734177,18.048985
54.768458,64.853568,161.853011,154.633783,43.784473,57.273272,59.217245,12.939877,158.656087,1.945335,64.764741,55.356953,153.300732,161.158135,150.610008,160.065585,79.190385,159.344905,0.001977,-1.740926,32.000000,-237.067355,160.070354,0.491104,15.296939,0.676120,262937.501030,0.912739,19.835301,30.078741,2.953124,69.126797,66.096895,94.776734,92.160000,39.436637,41.599011,63.070057,18.734177,18.048463
54.758545,64.852400,161.873937,154.638642,43.759635,57.256937,59.253958,12.939383,158.660439,1.638917,64.772973,55.346699,153.308021,161.154258,150.616431,160.061658,79.193556,159.340230,0.001976,-1.739711,32.000000,-237.067759,160.109450,0.383438,15.292453,0.676143,262859.554356,0.910242,19.834387,30.074316,2.953831,69.127537,66.095968,94.780719,92.160000,39.467149,41.599011,63.084709,18.734177,18.048161
54.752335,64.856175,161.910337,154.644688,43.700478,57.240574,59.232105,12.938741,158.651162,1.424854,64.786780,55.339499,153.316341,161.144467,150.624512,160.051370,79.196900,159.335035,0.001973,-1.739701,32.000000,-237.068446,160.092852,0.317953,15.288467,0.676311,262854.918846,0.910841,19.835119,30.070057,2.955223,69.129098,66.095135,94.784819,92.160000,39.513771,41.599011,63.099621,18.734177,18.048136
54.751089,64.861818,161.928243,154.649816,43.668246,57.224257,59.243911,12.938141,158.644291,1.423681,64.786945,55.333639,153.323673,161.139350,150.630890,160.043936,79.200396,159.329151,0.001974,-1.740854,32.000000,-237.068999,160.081237,0.318063,15.290784,0.676528,262778.479308,0.910196,19.843492,30.064880,2.956140,69.130736,66.094696,94.787809,92.160000,39.547686,41.599011,63.105580,18.734177,18.048427
54.755436,64.862523,161.924469,154.654029,43.524559,57.216195,59.068224,12.939500,158.623598,1.866209,64.782984,55.332869,153.333528,161.130953,150.640074,160.034134,79.204581,159.320199,0.002011,-1.740814,32.000000,-237.067683,159.997499,0.469743,15.287140,0.676748,262704.453271,0.910395,19.853245,30.059303,2.957140,69.132883,66.094475,94.792337,92.160000,39.564781,41.599011,63.109769,18.734177,18.048364
54.750695,64.859701,161.948963,154.655508,43.479980,57.208009,59.214752,12.938203,158.612289,1.945609,64.777837,55.326405,153.339536,161.117021,150.644942,160.023163,79.206729,159.306634,0.001994,-1.740808,32.000000,-237.068923,159.986304,0.488016,15.284791,0.676547,262630.475144,0.909991,19.860089,30.053280,2.957535,69.134071,66.093818,94.795640,92.160000,39.591372,41.599011,63.114811,18.734177,18.048042
54.744212,64.855460,161.991678,154.655709,43.343663,57.191826,59.246148,12.937591,158.596826,1.945925,64.777380,55.315770,153.345785,161.106015,150.651176,160.007023,79.211136,159.288378,0.001973,-1.740781,32.000000,-237.069560,159.974016,0.488285,15.284719,0.676543,262588.080719,0.912491,19.856608,30.045251,2.957231,69.137522,66.093478,94.802106,92.160000,39.644911,41.599011,63.130393,18.734177,18.047506
54.737903,64.853260,162.040228,154.655605,43.215217,57.175389,59.207276,12.938268,158.585302,1.945629,64.780719,55.311044,153.349735,161.096966,150.655158,159.994733,79.214207,159.275816,0.001969,-1.740797,32.000000,-237.068859,159.963006,0.488301,15.278844,0.676701,262547.410605,0.910183,19.858351,30.037277,2.957934,69.138595,66.092491,94.808416,92.160000,39.678800,41.599011,63.144593,18.734177,18.047164
54.731104,64.853420,162.040450,154.656310,42.966193,57.150929,59.257217,12.938107,158.569366,1.945097,64.781600,55.297478,153.352789,161.083210,150.658024,159.978717,79.217816,159.257578,0.001977,-1.740808,32.000000,-237.069027,159.943213,0.488298,15.283061,0.676757,262467.048765,0.909552,19.860351,30.025028,2.959065,69.141251,66.091461,94.817908,92.160000,39.727790,41.599011,63.161847,18.734177,18.046936
54.727383,64.852906,162.065898,154.657441,42.856384,57.138914,59.092446,12.937367,158.559428,1.945085,64.776880,55.293729,153.355685,161.071692,150.660724,159.965490,79.220352,159.244954,0.001957,-1.740824,32.000000,-237.069853,159.945883,0.488563,15.279844,0.677089,262388.237445,0.909998,19.864226,30.016560,2.960293,69.144027,66.090451,94.826894,92.160000,39.766640,41.599011,63.173850,18.734177,18.046746
54.724409,64.848558,162.100806,154.657561,42.623630,57.126679,59.109638,12.936953,158.552934,1.472380,64.760233,55.290248,153.358077,161.063658,150.663321,159.954443,79.223539,159.225643,0.001936,-1.740811,32.000000,-237.070330,159.960065,0.327028,15.278491,0.676702,262274.531354,0.908968,19.870934,30.005116,2.960665,69.148822,66.089994,94.839590,92.160000,39.811853,41.599011,63.187478,18.734177,18.046320
54.719536,64.839422,162.079958,154.656360,42.580889,57.118328,59.207351,12.937111,158.540534,1.426163,64.744261,55.284297,153.358249,161.054444,150.664542,159.943382,79.225749,159.211515,0.001936,-1.740775,32.000000,-237.070117,159.948486,0.316417,15.277934,0.676856,262217.290916,0.911378,19.874002,29.997157,2.961331,69.153278,66.088947,94.850513,92.160000,39.819933,41.599011,63.202688,18.734177,18.045506
