OSU 80 Ton Compressor Load Stand
54.709402,64.826662,162.004270,154.654488,42.537482,57.102040,59.289567,12.935797,158.514593,1.875034,64.734460,55.273880,153.358216,161.037254,150.666036,159.920555,79.228057,159.191630,0.001942,-1.740797,32.000000,-237.071330,159.868741,0.471180,15.270227,0.676937,262155.107361,0.910962,19.872520,29.985672,2.962130,69.158103,66.087881,94.864555,92.160000,39.810034,41.599011,63.226024,18.734177,18.044326
54.707082,64.820131,161.991241,154.652803,42.415472,57.081643,59.254405,12.937039,158.500013,1.945106,64.735103,55.269757,153.357512,161.025058,150.667297,159.905542,79.229260,159.176856,0.001959,-1.740791,32.000000,-237.070128,159.849063,0.487988,15.273475,0.676826,262109.000838,0.909393,19.868077,29.977390,2.962013,69.162077,66.087062,94.875639,92.160000,39.825110,41.599011,63.239647,18.734177,18.043520
54.699579,64.818308,161.959600,154.650615,42.476478,57.057109,59.257335,12.936989,158.482564,1.946067,64.734877,55.264461,153.355711,161.002665,150.667591,159.882462,79.229562,159.152019,0.001975,-1.741415,32.000000,-237.070147,159.827471,0.487862,15.271935,0.676790,262025.008830,0.908028,19.865078,29.966538,2.961178,69.166844,66.084373,94.886872,92.160000,39.823143,41.599011,63.262545,18.734177,18.043096
54.694391,64.818357,161.915140,154.648765,42.417788,57.036706,59.249994,12.936551,158.463596,1.946247,64.736269,55.258549,153.353674,160.983791,150.668003,159.865032,79.230792,159.129194,0.001973,-1.743123,32.000000,-237.070582,159.811111,0.488316,15.271919,0.676372,261926.016878,0.908269,19.860783,29.958986,2.961065,69.171103,66.082624,94.895749,92.160000,39.814551,41.599011,63.281850,18.734177,18.042878
54.688664,64.817961,161.939896,154.646122,42.252321,57.012309,59.262154,12.935737,158.450112,1.946168,64.729952,55.255851,153.350537,160.961360,150.669756,159.840746,79.231360,159.107772,0.001972,-1.743137,32.000000,-237.071259,159.822021,0.487798,15.275069,0.676122,261814.028261,0.907967,19.866188,29.948009,2.960893,69.175326,66.080760,94.906006,92.160000,39.846773,41.599011,63.304429,18.734177,18.042623
54.682968,64.814626,161.951413,154.642990,42.323756,57.004328,59.277031,12.935519,158.437183,1.471086,64.723468,55.250079,153.346363,160.944150,150.669033,159.821360,79.229703,159.087222,0.001988,-1.741400,32.000000,-237.071459,159.820245,0.326824,15.273448,0.675778,261720.429816,0.907850,19.871236,29.936967,2.960361,69.178582,66.078748,94.913308,92.160000,39.879444,41.599011,63.325284,18.734177,18.042196
54.678270,64.808617,161.934049,154.639148,42.353073,56.992310,59.099626,12.934932,158.415833,1.428271,64.710286,55.241478,153.341568,160.921650,150.668759,159.799060,79.228627,159.064091,0.001986,-1.740857,32.000000,-237.072033,159.801695,0.316509,15.272025,0.675519,261609.161816,0.907380,19.876359,29.927189,2.961124,69.182169,66.076408,94.922132,92.160000,39.898657,41.599011,63.348604,18.734177,18.041535
54.670874,64.800708,161.944376,154.635789,42.355895,56.988279,59.239857,12.935284,158.396091,1.428180,64.701603,55.235058,153.338496,160.902308,150.668143,159.778938,79.227467,159.045670,0.001966,-1.740880,32.000000,-237.071806,159.781745,0.316568,15.271499,0.675609,261573.486829,0.907122,19.878512,29.920010,2.961643,69.185136,66.074504,94.928822,92.160000,39.911002,41.599011,63.372120,18.734177,18.040736
54.660977,64.792320,161.981874,154.632190,42.296132,56.988473,59.064142,12.935849,158.367688,1.431170,64.694057,55.228546,153.334652,160.875732,150.667706,159.757569,79.227024,159.021771,0.001960,-1.743238,32.000000,-237.071177,159.730248,0.321903,15.278220,0.675518,261516.153159,0.909725,19.877032,29.911140,2.961580,69.188133,66.072891,94.936568,92.160000,39.959768,41.599011,63.404113,18.734177,18.039795
54.655711,64.787136,162.024791,154.630005,42.267410,56.980112,59.240426,12.935733,158.341474,1.910697,64.689563,55.229705,153.332649,160.852463,150.666893,159.736162,79.226068,158.997649,0.001965,-1.743237,32.000000,-237.071283,159.685595,0.480335,15.272698,0.675613,261495.309524,0.907624,19.876250,29.904378,2.962169,69.189616,66.071857,94.942707,92.160000,39.990410,41.599011,63.429811,18.734177,18.039137
54.648083,64.781543,162.063218,154.627733,42.293014,56.963845,59.210123,12.934732,158.323170,1.629362,64.675406,55.220979,153.328929,160.828241,150.664547,159.709092,79.224136,158.971868,0.001967,-1.746196,32.000000,-237.072249,159.724586,0.377897,15.274863,0.675585,261493.459131,0.910489,19.877403,29.894543,2.963391,69.191229,66.069988,94.948239,92.160000,40.061444,41.599011,63.458936,18.734177,18.038427
54.637654,64.773906,162.019087,154.625204,42.175048,56.955573,59.228663,12.934203,158.304100,1.424869,64.663653,55.213087,153.327125,160.812760,150.663232,159.690083,79.223439,158.952642,0.001966,-1.746786,32.000000,-237.072753,159.714166,0.318214,15.277996,0.675956,261453.699964,0.907731,19.877295,29.885123,2.964462,69.193202,66.069030,94.952663,92.160000,40.061532,41.599011,63.490598,18.734177,18.037650
54.626322,64.763769,161.907060,154.622243,42.067886,56.947233,59.234676,12.933637,158.281346,1.423846,64.656877,55.203067,153.324031,160.789527,150.662594,159.666870,79.221937,158.932226,0.001959,-1.749166,32.000000,-237.073273,159.690680,0.317845,15.282588,0.675899,261379.341151,0.908063,19.879056,29.875964,2.965579,69.195007,66.067994,94.956678,92.160000,40.010993,41.599011,63.530352,18.734177,18.036560
54.617169,64.758789,161.893545,154.620530,41.934586,56.939057,59.201781,12.933170,158.262397,1.424503,64.651006,55.194899,153.321582,160.769793,150.661277,159.644476,79.219977,158.913056,0.001966,-1.749148,32.000000,-237.073629,159.669993,0.317931,15.277354,0.675619,261339.373876,0.907820,19.881476,29.868390,2.965338,69.196039,66.067579,94.959720,92.160000,40.021329,41.599011,63.562443,18.734177,18.035851
54.605639,64.753710,161.873757,154.619063,41.830589,56.938910,59.098298,12.933132,158.226106,1.758695,64.648491,55.189519,153.318971,160.741794,150.660542,159.619347,79.217635,158.889612,0.001987,-1.749207,32.000000,-237.073695,159.594764,0.436377,15.275306,0.675016,261298.746408,0.907778,19.882267,29.861108,2.963902,69.195638,66.066614,94.965346,92.160000,40.033331,41.599011,63.606110,18.734177,18.035129
54.594981,64.751455,161.838894,154.617878,41.667884,56.938782,59.081614,12.932456,158.200358,1.945174,64.649937,55.180311,153.316479,160.718905,150.659022,159.593398,79.214560,158.863564,0.002003,-1.749235,32.000000,-237.074350,159.576981,0.490519,15.278422,0.675212,261262.042010,0.908309,19.886116,29.854819,2.964151,69.194487,66.066386,94.969573,92.160000,40.031329,41.599011,63.643271,18.734177,18.034626
54.582731,64.751048,161.660320,154.616833,41.610665,56.938813,59.240937,12.932139,158.170200,1.946220,64.647622,55.166180,153.313707,160.690361,150.656882,159.563872,79.209873,158.838666,0.002002,-1.751585,32.000000,-237.074565,159.548372,0.490301,15.278476,0.675366,261263.672250,0.910097,19.892159,29.847072,2.964415,69.191548,66.065195,94.973351,92.160000,39.954665,41.599011,63.690677,18.734177,18.034237
54.566608,64.749481,161.511169,154.616392,41.542384,56.938986,59.233918,12.932146,158.144711,1.946165,64.651402,55.152383,153.313358,160.659031,150.655628,159.536851,79.207096,158.807054,0.002002,-1.752786,32.000000,-237.074456,159.516459,0.490799,15.279837,0.675225,261268.043119,0.910543,19.900186,29.838936,2.964355,69.190497,66.065852,94.977355,92.160000,39.876588,41.599011,63.742784,18.734177,18.033765
54.553859,64.749978,161.558608,154.616263,41.403192,56.939220,59.221453,12.932276,158.129140,1.622673,64.655871,55.139036,153.312961,160.636144,150.654212,159.516325,79.203064,158.779082,0.002018,-1.753371,32.000000,-237.074448,159.546744,0.376736,15.282325,0.674697,261276.674810,0.908320,19.911599,29.832906,2.961748,69.189576,66.065736,94.980147,92.160000,39.888980,41.599011,63.788290,18.734177,18.033486
54.534307,64.752228,161.566271,154.617199,41.390102,56.939183,59.219274,12.931970,158.097451,1.430552,64.663554,55.123196,153.312927,160.605929,150.653961,159.487312,79.199675,158.746546,0.002018,-1.753900,32.000000,-237.074780,159.508485,0.323717,15.279607,0.674272,261284.251052,0.908723,19.925593,29.822073,2.959890,69.189012,66.066725,94.983842,92.160000,39.897780,41.599011,63.852085,18.734177,18.033263
54.524940,64.755470,161.612743,154.619270,41.299954,56.939191,59.240969,12.932032,158.062617,1.886409,64.667207,55.115159,153.312996,160.583850,150.652257,159.461672,79.196260,158.718110,0.002002,-1.756208,32.000000,-237.074879,159.433930,0.477954,15.278974,0.674517,261293.819827,0.909155,19.938399,29.814061,2.961452,69.187466,66.067577,94.985676,92.160000,39.946740,41.599011,63.900194,18.734177,18.033211
54.514058,64.757945,161.572758,154.621639,41.589400,56.939291,59.207354,12.931510,158.032163,1.945717,64.664740,55.106947,153.314976,160.552853,150.650027,159.426045,79.191245,158.686916,0.001998,-1.755044,32.000000,-237.075436,159.397657,0.492100,15.269536,0.674937,261304.773054,0.909554,19.959527,29.803440,2.962654,69.185534,66.069075,94.987173,92.160000,39.948497,41.599011,63.957326,18.734177,18.033072
54.502385,64.757315,161.512592,154.622505,41.705773,56.939110,59.245389,12.931323,158.005230,1.945796,64.668555,55.101202,153.317201,160.523823,150.647233,159.396662,79.188056,158.656428,0.002005,-1.757377,32.000000,-237.075690,159.368389,0.492097,15.263782,0.675270,261313.879143,0.909401,19.971816,29.794608,2.964015,69.184266,66.070152,94.987809,92.160000,39.919434,41.599011,64.008505,18.734177,18.032765
54.489602,64.759320,161.411008,154.623637,41.658964,56.938882,59.215881,12.931228,157.972525,1.945635,64.677930,55.088327,153.320295,160.489275,150.646025,159.364362,79.185294,158.624531,0.002012,-1.759111,32.000000,-237.075760,159.332444,0.491878,15.263018,0.675692,261324.543959,0.910126,19.984801,29.786185,2.963873,69.182832,66.072298,94.989292,92.160000,39.875305,41.599011,64.072788,18.734177,18.032508
54.479568,64.763533,161.341505,154.624176,41.744213,56.938882,59.236209,12.930945,157.939988,1.945749,64.684765,55.081305,153.322787,160.456747,150.645318,159.332096,79.183293,158.593274,0.002009,-1.759679,32.000000,-237.076126,159.303817,0.491904,15.265972,0.675863,261330.207652,0.909753,19.995449,29.776240,2.963404,69.181891,66.074566,94.991799,92.160000,39.832749,41.599011,64.127201,18.734177,18.032526
54.475815,64.767851,161.247746,154.623293,41.645034,56.938598,59.170950,12.930958,157.902106,1.945601,64.690789,55.076815,153.323746,160.422438,150.645182,159.296006,79.179582,158.556352,0.002006,-1.760835,32.000000,-237.075989,159.270278,0.491899,15.260708,0.675675,261337.558131,0.910444,20.009805,29.765259,2.962235,69.179123,66.077206,94.993708,92.160000,39.780498,41.599011,64.185405,18.734177,18.032523
54.472545,64.771266,161.094898,154.620784,41.604245,56.938627,59.208944,12.930892,157.872926,1.944035,64.697280,55.071705,153.324913,160.392693,150.645046,159.263442,79.176737,158.523171,0.002013,-1.759675,32.000000,-237.076063,159.253617,0.489167,15.259200,0.675411,261345.917730,0.910327,20.023715,29.753788,2.961505,69.176824,66.078788,94.994394,92.160000,39.685425,41.599011,64.232618,18.734177,18.032504
54.461466,64.776511,161.053427,154.615377,41.632243,56.938837,59.197627,12.930081,157.838247,1.463325,64.714370,55.060108,153.323243,160.356762,150.644499,159.224662,79.171890,158.487558,0.002032,-1.760257,32.000000,-237.076846,159.252979,0.327876,15.257017,0.675337,261352.721768,0.911407,20.031659,29.741585,2.959988,69.173945,66.080122,94.995562,92.160000,39.661518,41.599011,64.296865,18.734177,18.032522
54.450740,64.785440,160.953565,154.610177,41.631249,56.938750,59.173148,12.930851,157.805708,1.427835,64.744478,55.056270,153.322891,160.324086,150.643773,159.191517,79.168813,158.454477,0.002044,-1.757350,32.000000,-237.076201,159.217993,0.320035,15.252749,0.674858,261359.310255,0.910891,20.038235,29.730128,2.957360,69.172557,66.082695,94.997458,92.160000,39.602472,41.599011,64.357546,18.734177,18.032831
54.446678,64.806258,160.841630,154.604997,41.612722,56.939312,59.209369,12.929853,157.762358,1.428034,64.787045,55.051764,153.321214,160.276846,150.640960,159.145978,79.163650,158.412418,0.002014,-1.757357,32.000000,-237.077221,159.172878,0.319766,15.248899,0.674960,261372.608774,0.911287,20.054188,29.719619,2.957200,69.170022,66.085324,94.999960,92.160000,39.512254,41.599011,64.420442,18.734177,18.033968
54.447900,64.829262,160.857240,154.600417,41.519539,56.939485,59.186536,12.930166,157.720411,1.548413,64.820781,55.055800,153.319410,160.238118,150.639332,159.108772,79.160063,158.374283,0.002012,-1.755001,32.000000,-237.076920,159.096085,0.368968,15.241240,0.674918,261385.128013,0.911883,20.073487,29.708431,2.955948,69.168001,66.087863,95.001242,92.160000,39.513639,41.599011,64.469222,18.734177,18.035390
54.456314,64.856067,160.778856,154.593208,41.370630,56.939642,59.243573,12.930953,157.672766,1.941258,64.857293,55.062714,153.315708,160.194602,150.636979,159.066070,79.156555,158.328328,0.002021,-1.756137,32.000000,-237.076188,159.031207,0.492158,15.236991,0.674752,261409.863024,0.911460,20.098233,29.695454,2.954113,69.167486,66.091692,95.001221,92.160000,39.463504,41.599011,64.519803,18.734177,18.037188
54.465178,64.876879,160.663680,154.585013,41.220813,56.939988,59.212709,12.930675,157.646730,1.735919,64.874553,55.069375,153.311421,160.160435,150.634210,159.026808,79.153412,158.291002,0.002032,-1.756063,32.000000,-237.076452,159.048145,0.413413,15.232184,0.675185,261431.137224,0.911848,20.120056,29.682591,2.954333,69.167710,66.095328,94.998360,92.160000,39.389927,41.599011,64.555930,18.734177,18.038568
54.473007,64.892747,160.607586,154.571601,41.318171,56.940093,59.253265,12.931136,157.606192,1.425036,64.893280,55.075801,153.303777,160.119257,150.631035,158.986688,79.149708,158.256232,0.001999,-1.758368,32.000000,-237.075978,158.998921,0.319566,15.219230,0.675002,261452.502198,0.910882,20.138725,29.666270,2.952437,69.166787,66.098690,94.993888,92.160000,39.321912,41.599011,64.603021,18.734177,18.039751
54.478128,64.903610,160.527809,154.558924,41.420875,56.940177,59.235176,12.931162,157.574693,1.424444,64.922144,55.081959,153.296981,160.085321,150.630232,158.950450,79.147946,158.221561,0.001994,-1.756078,32.000000,-237.076098,158.962254,0.319577,15.211395,0.674697,261470.123094,0.911249,20.150969,29.653305,2.949842,69.166861,66.102343,94.991263,92.160000,39.255883,41.599011,64.642490,18.734177,18.040394
54.491663,64.924873,160.523253,154.543939,41.520866,56.940282,59.242410,12.931079,157.533655,1.424365,64.957797,55.094769,153.287018,160.046739,150.627958,158.906744,79.144771,158.182764,0.002002,-1.755473,32.000000,-237.076202,158.922576,0.319556,15.204530,0.674973,261483.683148,0.910521,20.159268,29.642002,2.948388,69.164717,66.106357,94.986462,92.160000,39.238245,41.599011,64.680568,18.734177,18.041728
54.503440,64.945339,160.404179,154.531215,41.583661,56.940030,59.236851,12.931061,157.502653,1.424805,64.989568,55.111263,153.278338,160.010656,150.626245,158.870213,79.143281,158.151575,0.002009,-1.754874,32.000000,-237.076053,158.890338,0.319609,15.200359,0.674960,261492.209682,0.910732,20.165182,29.628795,2.946647,69.163331,66.110253,94.983467,92.160000,39.157324,41.599011,64.709110,18.734177,18.043140
54.526321,64.971041,160.314815,154.514422,41.518611,56.940293,59.250209,12.930755,157.467735,1.424992,65.013193,55.136304,153.266671,159.970052,150.621510,158.829346,79.141021,158.115226,0.002004,-1.756084,32.000000,-237.076326,158.854187,0.319537,15.195653,0.675116,261507.592654,0.910424,20.173365,29.615220,2.945831,69.161178,66.114509,94.978584,92.160000,39.055318,41.599011,64.733574,18.734177,18.044984
54.543575,64.986128,160.199316,154.497344,41.606440,56.960682,59.249810,12.931059,157.442178,1.217017,65.031717,55.155781,153.256029,159.939060,150.617100,158.800455,79.139161,158.092288,0.001997,-1.757264,32.000000,-237.075830,158.846741,0.251988,15.195984,0.674712,261519.240106,0.910338,20.182453,29.603240,2.943010,69.160173,66.118500,94.975422,92.160000,38.966330,41.599011,64.750464,18.734177,18.046213
54.561666,65.001878,160.193344,154.474100,41.463789,56.964805,59.248711,12.931839,157.408539,1.424473,65.060161,55.176403,153.240155,159.904221,150.612741,158.769000,79.137978,158.063407,0.002007,-1.756093,32.000000,-237.074991,158.800716,0.318720,15.200505,0.674316,261534.491725,0.909777,20.186053,29.589800,2.940136,69.158730,66.123441,94.970541,92.160000,38.921253,41.599011,64.771861,18.734177,18.047347
54.577412,65.018255,160.251246,154.453913,41.418352,56.981098,59.254640,12.931935,157.383133,1.427569,65.086954,55.192473,153.225025,159.881202,150.607973,158.745953,79.136073,158.041073,0.002017,-1.753754,32.000000,-237.074950,158.778251,0.319100,15.200530,0.673885,261636.041277,0.909827,20.184478,29.581751,2.937089,69.157181,66.127680,94.966688,92.160000,38.934246,41.599011,64.786384,18.734177,18.048530
54.601263,65.040662,160.340376,154.428911,41.752333,57.005569,59.244840,12.932906,157.358356,1.427645,65.113520,55.220035,153.206610,159.852435,150.601340,158.718416,79.134493,158.018244,0.002035,-1.752612,32.000000,-237.073995,158.756720,0.318887,15.194087,0.673499,261662.288657,0.909614,20.182762,29.570456,2.936005,69.154705,66.132449,94.960364,92.160000,38.941446,41.599011,64.795886,18.734177,18.050220
54.618998,65.057037,160.386314,154.407592,41.767939,57.025738,59.272499,12.933789,157.340897,1.427860,65.139072,55.237127,153.190280,159.836244,150.594663,158.699312,79.132228,158.003453,0.002004,-1.751447,32.000000,-237.072986,158.733468,0.318995,15.197533,0.673745,261746.057788,0.909533,20.183940,29.562712,2.936219,69.152812,66.136646,94.952591,92.160000,38.963615,41.599011,64.803078,18.734177,18.051531
54.640843,65.079277,160.415401,154.381914,41.854504,57.050025,59.254743,12.933819,157.323413,1.428049,65.170839,55.261721,153.171180,159.813191,150.585781,158.677091,79.131489,157.980555,0.002001,-1.751440,32.000000,-237.072954,158.711904,0.319106,15.195279,0.674390,261869.360407,0.909688,20.183333,29.554427,2.936569,69.152175,66.142016,94.944033,92.160000,38.970287,41.599011,64.806732,18.734177,18.053202
54.655533,65.098772,160.416163,154.361311,42.041643,57.070289,59.119043,12.933359,157.309262,1.428388,65.194861,55.279804,153.154749,159.798727,150.577536,158.661468,79.130020,157.970577,0.002000,-1.750283,32.000000,-237.073476,158.698680,0.318588,15.196702,0.674454,261971.149721,0.909299,20.182598,29.550299,2.936457,69.152397,66.147097,94.937533,92.160000,38.949088,41.599011,64.810286,18.734177,18.054794
54.680284,65.120163,160.412953,154.337399,42.072801,57.094744,59.216543,12.935079,157.300848,1.428955,65.217307,55.306880,153.134790,159.782157,150.567998,158.647907,79.129026,157.960171,0.002017,-1.749155,32.000000,-237.071960,158.686610,0.319043,15.187707,0.674706,262092.899591,0.909610,20.183771,29.541142,2.935815,69.153990,66.154199,94.929227,92.160000,38.916524,41.599011,64.807530,18.734177,18.056542
54.706221,65.135314,160.447241,154.318215,42.276181,57.114942,59.098718,12.935643,157.286934,1.565943,65.226487,55.330574,153.116951,159.773036,150.560401,158.639795,79.128559,157.955593,0.001988,-1.749130,32.000000,-237.071309,158.640272,0.374419,15.190422,0.674727,262197.609423,0.911798,20.189102,29.538298,2.935040,69.154568,66.159884,94.921433,92.160000,38.891798,41.599011,64.794176,18.734177,18.057912
54.734027,65.146609,160.555714,154.294661,42.537650,57.138872,59.268409,12.936514,157.278582,1.944588,65.229531,55.361793,153.094809,159.768376,150.550896,158.635479,79.128073,157.950485,0.001983,-1.747998,32.000000,-237.070367,158.620692,0.491277,15.192353,0.675113,262319.014573,0.910283,20.186636,29.534794,2.933653,69.155065,66.166324,94.911144,92.160000,38.967697,41.599011,64.775732,18.734177,18.059027
54.753126,65.151889,160.535714,154.274555,42.684573,57.158918,59.245945,12.937828,157.282073,1.932750,65.230689,55.382551,153.075599,159.771811,150.542087,158.635209,79.126428,157.953430,0.001984,-1.747990,32.000000,-237.069026,158.647950,0.478824,15.196263,0.675049,262415.414806,0.911979,20.176795,29.533283,2.932888,69.154941,66.172026,94.902056,92.160000,38.939348,41.599011,64.761479,18.734177,18.059640
54.770090,65.156801,160.495665,154.251264,42.893211,57.182869,59.223364,12.937400,157.287558,1.436828,65.238702,55.405562,153.053263,159.774645,150.530246,158.636789,79.124798,157.958673,0.002006,-1.746839,32.000000,-237.069386,158.681739,0.318847,15.195713,0.675316,262525.905186,0.909265,20.161308,29.531560,2.933380,69.153591,66.178411,94.890505,92.160000,38.882868,41.599011,64.747977,18.734177,18.060230
54.783714,65.163258,160.485011,154.233665,43.103305,57.202805,59.239308,12.938815,157.289933,1.430546,65.256069,55.420842,153.035477,159.779114,150.521118,158.640676,79.125217,157.965472,0.002001,-1.746883,32.000000,-237.067971,158.689570,0.318782,15.197050,0.675058,262617.607779,0.909590,20.148198,29.534477,2.931992,69.152381,66.185119,94.882661,92.160000,38.853679,41.599011,64.736818,18.734177,18.060877
54.803316,65.177996,160.529840,154.215470,43.202158,57.227058,59.219030,12.939718,157.295093,1.447266,65.278540,55.443461,153.015960,159.785932,150.509537,158.647546,79.125206,157.972369,0.001996,-1.744593,32.000000,-237.067079,158.683007,0.328394,15.195868,0.674988,262727.649691,0.910018,20.136780,29.538373,2.930352,69.152874,66.192277,94.871372,92.160000,38.862611,41.599011,64.715526,18.734177,18.062102
54.824016,65.192212,160.639297,154.202140,43.384749,57.247028,59.220189,12.940212,157.292515,1.904914,65.285498,55.467444,153.000686,159.794074,150.497530,158.659256,79.124537,157.980206,0.001994,-1.744546,32.000000,-237.066518,158.651783,0.480047,15.195486,0.674959,262819.386832,0.909856,20.130124,29.540894,2.929429,69.154623,66.198354,94.860038,92.160000,38.888655,41.599011,64.691119,18.734177,18.063423
54.841993,65.203240,160.707425,154.185951,43.387566,57.271126,59.084384,12.939755,157.300815,1.954059,65.290064,55.489897,152.984053,159.803528,150.483115,158.669830,79.124147,157.989171,0.002015,-1.744565,32.000000,-237.066913,158.664959,0.491051,15.202097,0.675237,262936.121850,0.910229,20.126002,29.543886,2.929199,69.157035,66.205465,94.846797,92.160000,38.931711,41.599011,64.662291,18.734177,18.064610
54.860082,65.209068,160.778578,154.172040,43.496818,57.291356,59.075695,12.939320,157.308580,1.953891,65.288085,55.506519,152.969467,159.818023,150.471188,158.684220,79.123782,158.000263,0.002026,-1.744603,32.000000,-237.067358,158.674594,0.491106,15.199928,0.675678,263032.858997,0.910183,20.120306,29.547942,2.930090,69.157366,66.210257,94.834819,92.160000,38.968525,41.599011,64.636431,18.734177,18.065355
54.878702,65.211889,160.887461,154.155963,43.777961,57.315250,59.236371,12.940684,157.320179,1.953936,65.286254,55.525710,152.951527,159.839202,150.460170,158.703158,79.122897,158.019899,0.001998,-1.743437,32.000000,-237.065984,158.689885,0.491073,15.199944,0.675718,263146.618120,0.912354,20.114045,29.552208,2.930372,69.157384,66.216437,94.821766,92.160000,39.013436,41.599011,64.602466,18.734177,18.065918
54.891698,65.213383,160.937202,154.143337,43.878621,57.319323,59.216017,12.941044,157.336052,1.931903,65.288941,55.540469,152.936330,159.855183,150.451208,158.718274,79.122073,158.033571,0.001996,-1.742240,32.000000,-237.065729,158.727373,0.475755,15.199097,0.676096,263238.661425,0.912492,20.102481,29.557366,2.930702,69.155926,66.221437,94.810754,92.160000,39.045842,41.599011,64.575370,18.734177,18.066286
54.908200,65.219087,160.906074,154.130853,43.964438,57.335222,59.254246,12.940461,157.354902,1.438264,65.293391,55.552615,152.922426,159.874525,150.440979,158.738250,79.122804,158.051983,0.001997,-1.741102,32.000000,-237.066407,158.777403,0.318684,15.197961,0.676567,263345.943824,0.910061,20.087405,29.566739,2.931692,69.155278,66.227428,94.800847,92.160000,39.013530,41.599011,64.538473,18.734177,18.066974
54.920916,65.223770,160.863598,154.121686,43.972173,57.343332,59.241324,12.941015,157.365016,1.432298,65.297422,55.561344,152.911658,159.890516,150.432466,158.752817,79.122827,158.063646,0.002007,-1.741111,32.000000,-237.065781,158.792925,0.318557,15.199200,0.676679,263362.516637,0.910204,20.076410,29.573470,2.931904,69.154886,66.232212,94.793424,92.160000,38.991740,41.599011,64.507801,18.734177,18.067615
54.937876,65.229887,160.838675,154.111759,43.860434,57.343175,59.329332,12.941590,157.366450,1.799006,65.306726,55.577451,152.897880,159.908752,150.420111,158.771273,79.121754,158.078539,0.001977,-1.741110,32.000000,-237.065239,158.748797,0.449214,15.203085,0.676580,263433.827866,0.909580,20.066260,29.580695,2.930456,69.156327,66.237419,94.785806,92.160000,38.973692,41.599011,64.467295,18.734177,18.068373
54.955267,65.237409,160.843597,154.104054,43.829060,57.343159,59.244232,12.941817,157.377917,1.945934,65.312649,55.592390,152.887304,159.920620,150.412106,158.788182,79.122093,158.092820,0.001974,-1.741078,32.000000,-237.065091,158.763310,0.491661,15.208163,0.676292,263471.019315,0.909685,20.058729,29.585712,2.929004,69.156997,66.242336,94.782070,92.160000,38.957832,41.599011,64.426865,18.734177,18.069177
54.976399,65.245384,160.848457,154.095303,43.729573,57.343101,59.259483,12.942437,157.393416,1.946731,65.310757,55.609338,152.874948,159.944678,150.401887,158.809097,79.122505,158.113564,0.001975,-1.741158,32.000000,-237.064451,158.784364,0.491832,15.208099,0.675810,263470.795850,0.908038,20.048557,29.593219,2.927646,69.155823,66.247846,94.778679,92.160000,38.936276,41.599011,64.375103,18.734177,18.070184
54.992509,65.246735,160.812414,154.087617,43.744355,57.347232,59.258616,12.942969,157.407192,1.946934,65.308020,55.627617,152.865643,159.961947,150.393747,158.826773,79.123877,158.129164,0.002002,-1.739965,32.000000,-237.063764,158.802260,0.492159,15.211329,0.675386,263470.488536,0.909042,20.039380,29.599050,2.926810,69.154393,66.252953,94.776043,92.160000,38.906316,41.599011,64.329618,18.734177,18.070660
55.004752,65.246966,160.782196,154.079076,43.778545,57.351258,59.258818,12.942079,157.421226,1.946220,65.307350,55.640575,152.855323,159.982699,150.384678,158.845895,79.125487,158.146936,0.001997,-1.739938,32.000000,-237.064480,158.821238,0.491682,15.212461,0.675133,263469.151837,0.908440,20.027072,29.607598,2.925773,69.151292,66.258264,94.773556,92.160000,38.889944,41.599011,64.279303,18.734177,18.071060
55.014516,65.247980,160.731887,154.072672,43.581039,57.359651,59.265066,12.941500,157.438382,1.917037,65.310574,55.652113,152.846713,159.996946,150.375435,158.861033,79.126235,158.158805,0.001994,-1.739897,32.000000,-237.065044,158.861707,0.474140,15.208918,0.674687,263482.829574,0.908227,20.012962,29.612965,2.924260,69.147450,66.261591,94.771634,92.160000,38.842020,41.599011,64.239185,18.734177,18.071420
55.024156,65.253266,160.651276,154.066117,43.404110,57.384211,59.229918,12.941802,157.459098,1.433288,65.314972,55.662480,152.837864,160.018987,150.364743,158.880202,79.128288,158.180730,0.001993,-1.739852,32.000000,-237.064646,158.910886,0.319612,15.219027,0.674401,263495.984626,0.908064,20.001446,29.619031,2.923060,69.144213,66.265489,94.769495,92.160000,38.781151,41.599011,64.188226,18.734177,18.072132
55.033993,65.257397,160.656303,154.061234,43.244831,57.404676,59.252815,12.941104,157.472414,1.427318,65.319757,55.671018,152.831693,160.032332,150.355851,158.897219,79.130462,158.189501,0.002020,-1.739798,32.000000,-237.065413,158.928218,0.319657,15.217570,0.674338,263531.405064,0.907925,19.993094,29.623409,2.921627,69.142243,66.268609,94.766618,92.160000,38.766577,41.599011,64.145760,18.734177,18.072773
55.053154,65.262078,160.743393,154.056040,43.130288,57.429192,59.193740,12.941879,157.491636,1.427078,65.312550,55.682482,152.824555,160.049773,150.346675,158.913812,79.134414,158.205307,0.002024,-1.739794,32.000000,-237.064793,158.951126,0.319532,15.216546,0.673734,263643.107532,0.908690,19.989133,29.630824,2.919650,69.140410,66.272540,94.764493,92.160000,38.800764,41.599011,64.083203,18.734177,18.073546
55.066845,65.260967,160.792973,154.051103,43.098371,57.441545,59.105423,12.940494,157.507573,1.427414,65.300479,55.696964,152.818415,160.064600,150.340149,158.935780,79.136285,158.217317,0.002000,-1.739780,32.000000,-237.066279,158.966315,0.319533,15.216597,0.673940,263735.069808,0.908493,19.983830,29.632437,2.919219,69.138588,66.274125,94.762846,92.160000,38.812206,41.599011,64.030249,18.734177,18.073867
55.078831,65.254603,160.883390,154.044230,42.922078,57.441519,59.213544,12.940097,157.521751,1.478905,65.290571,55.707628,152.811857,160.085909,150.332409,158.957124,79.138283,158.232065,0.001999,-1.739791,32.000000,-237.066784,158.957724,0.345089,15.229361,0.674372,263841.033421,0.909449,19.970138,29.635309,2.919785,69.135726,66.275768,94.763552,92.160000,38.868605,41.599011,63.968072,18.734177,18.073808
55.086956,65.250758,161.013673,154.037033,42.623289,57.441587,59.193025,12.939935,157.548155,1.463190,65.292929,55.713467,152.804694,160.104820,150.326372,158.974652,79.141608,158.252106,0.002000,-1.740941,32.000000,-237.067034,159.004585,0.328575,15.230497,0.674525,263890.554525,0.910750,19.955902,29.638623,2.919960,69.132832,66.277683,94.766541,92.160000,38.932670,41.599011,63.908564,18.734177,18.073838
55.094404,65.252243,160.961591,154.031157,42.378737,57.441611,59.193961,12.940464,157.561536,1.419107,65.301631,55.718958,152.798009,160.120090,150.321427,158.993350,79.144300,158.266288,0.002002,-1.740931,32.000000,-237.066470,159.017963,0.317333,15.232187,0.674142,263879.779764,0.908852,19.938050,29.642994,2.920966,69.131032,66.278847,94.770804,92.160000,38.900074,41.599011,63.859497,18.734177,18.074186
55.104625,65.259149,161.008437,154.025801,42.086036,57.445707,59.194708,12.941642,157.583115,1.418910,65.306116,55.730275,152.791248,160.140728,150.313418,159.014897,79.146444,158.286024,0.001977,-1.742056,32.000000,-237.065453,159.039925,0.317514,15.236715,0.674491,263870.894166,0.909010,19.926418,29.648320,2.922900,69.130521,66.280035,94.777543,92.160000,38.897206,41.599011,63.795561,18.734177,18.075064
55.114403,65.263096,161.058126,154.021761,41.789807,57.466283,59.176628,12.940985,157.602341,1.418914,65.305681,55.732499,152.787156,160.158381,150.305571,159.034110,79.149370,158.301453,0.001974,-1.742061,32.000000,-237.066253,159.057268,0.317647,15.242134,0.674111,263867.280413,0.908864,19.920766,29.651750,2.921560,69.130732,66.281040,94.784067,92.160000,38.928580,41.599011,63.740296,18.734177,18.075697
55.119134,65.265373,161.060362,154.017699,41.518039,57.466121,59.233837,12.940902,157.624826,1.419102,65.307324,55.733485,152.782067,160.182316,150.297051,159.057223,79.153624,158.321533,0.001973,-1.739731,32.000000,-237.066297,159.079750,0.317564,15.249937,0.674023,263885.590378,0.908747,19.917880,29.658124,2.921868,69.132834,66.282012,94.791800,92.160000,38.944716,41.599011,63.678319,18.734177,18.076290
55.118410,65.266795,161.123321,154.016006,41.282268,57.466212,59.207776,12.940778,157.646596,1.419299,65.306884,55.734565,152.777418,160.204674,150.291119,159.077226,79.155987,158.339782,0.002002,-1.739729,32.000000,-237.066357,159.098945,0.317600,15.249645,0.674095,263977.091250,0.909181,19.912460,29.661857,2.922251,69.133454,66.282070,94.797976,92.160000,38.980621,41.599011,63.632778,18.734177,18.076729
55.122332,65.267496,161.098145,154.016542,41.227310,57.466097,59.239993,12.940814,157.668383,1.801285,65.301188,55.741462,152.773821,160.227138,150.284559,159.103580,79.158591,158.366927,0.001996,-1.739768,32.000000,-237.066341,159.066308,0.452970,15.252910,0.673698,263971.998382,0.908220,19.910204,29.666268,2.922041,69.135188,66.281609,94.804188,92.160000,38.949981,41.599011,63.572812,18.734177,18.077193
55.123882,65.265813,161.068906,154.018157,41.138306,57.466105,59.214469,12.940597,157.702052,1.676668,65.287452,55.741714,152.772948,160.249575,150.282266,159.127930,79.162959,158.387353,0.001992,-1.739772,32.000000,-237.066563,159.144156,0.392670,15.253442,0.673973,263971.227676,0.908638,19.912319,29.671780,2.923221,69.136087,66.282199,94.809628,92.160000,38.941086,41.599011,63.523178,18.734177,18.077435
55.121646,65.256424,161.032010,154.020722,41.057739,57.465937,59.250396,12.941148,157.740226,1.423858,65.259685,55.740440,152.772750,160.284164,150.278214,159.161031,79.166622,158.415254,0.001993,-1.739814,32.000000,-237.065910,159.175518,0.318031,15.254976,0.673680,263967.495185,0.908072,19.909264,29.680889,2.922557,69.138086,66.281701,94.816100,92.160000,38.911430,41.599011,63.467571,18.734177,18.077290
55.114938,65.242450,161.045733,154.023974,40.928857,57.465990,59.199211,12.940878,157.767819,1.423372,65.239083,55.737236,152.773428,160.308534,150.276169,159.187117,79.168859,158.439845,0.002022,-1.739762,32.000000,-237.066268,159.201277,0.317625,15.257056,0.673517,263960.785872,0.908431,19.906096,29.685332,2.921944,69.141378,66.281142,94.821919,92.160000,38.921128,41.599011,63.427087,18.734177,18.076603
55.102778,65.226606,161.088287,154.030816,40.670053,57.461659,59.199221,12.940011,157.800009,1.455476,65.217449,55.727362,152.774174,160.341376,150.274102,159.220496,79.171587,158.468922,0.002018,-1.739747,32.000000,-237.067227,159.214127,0.333104,15.254988,0.673315,263949.899649,0.907895,19.898850,29.693705,2.921393,69.146750,66.279798,94.828631,92.160000,38.946218,41.599011,63.385929,18.734177,18.075748
55.098525,65.214912,161.086392,154.038491,40.555091,57.457088,59.253435,12.939820,157.821869,1.911551,65.198949,55.724456,152.775526,160.367860,150.272064,159.249458,79.174121,158.493411,0.001994,-1.739769,32.000000,-237.067488,159.196846,0.482707,15.256674,0.673337,263939.637307,0.908770,19.891301,29.702075,2.921998,69.151364,66.278541,94.832731,92.160000,38.930908,41.599011,63.347078,18.734177,18.075141
55.089882,65.200490,161.207412,154.049047,40.560530,57.448585,59.190664,12.940130,157.861018,1.949226,65.171226,55.719123,152.779244,160.408394,150.271335,159.287143,79.175733,158.528422,0.001993,-1.739834,32.000000,-237.067066,159.231135,0.490608,15.264431,0.673681,263908.727806,0.908884,19.887107,29.711886,2.923415,69.158330,66.277185,94.837154,92.160000,38.983891,41.599011,63.303630,18.734177,18.074416
55.081136,65.185634,161.330974,154.058750,40.461386,57.427946,59.243878,12.939475,157.895328,1.949200,65.144812,55.710108,152.782831,160.439561,150.271729,159.317984,79.176411,158.559618,0.001991,-1.739834,32.000000,-237.067860,159.259112,0.490877,15.262494,0.673573,263877.761806,0.908030,19.879486,29.719911,2.923606,69.162872,66.275651,94.838495,92.160000,39.070815,41.599011,63.270181,18.734177,18.073620
55.069005,65.165792,161.433025,154.072564,40.362538,57.403239,59.224519,12.941500,157.935704,1.949236,65.118073,55.699780,152.789902,160.479257,150.275520,159.356769,79.178684,158.605345,0.001987,-1.739912,32.000000,-237.065714,159.297115,0.490818,15.265569,0.673700,263828.901860,0.908981,19.873346,29.733394,2.926262,69.169289,66.274126,94.841150,92.160000,39.129910,41.599011,63.234206,18.734177,18.072426
55.049792,65.150437,161.452268,154.086262,40.225442,57.382831,59.232119,12.940817,157.967318,1.949639,65.110060,55.685597,152.797382,160.507809,150.279519,159.391663,79.180263,158.641631,0.001966,-1.739920,32.000000,-237.066333,159.324389,0.490664,15.271026,0.674108,263725.267912,0.907962,19.866872,29.746164,2.928970,69.174756,66.273475,94.842359,92.160000,39.150697,41.599011,63.215898,18.734177,18.071470
55.032903,65.141505,161.500300,154.106407,40.040467,57.366439,59.174501,12.941954,158.008154,1.949536,65.098377,55.666274,152.808253,160.544830,150.284061,159.431504,79.181532,158.683144,0.001963,-1.739915,32.000000,-237.065144,159.357535,0.490918,15.276440,0.674210,263598.608284,0.908041,19.858656,29.763600,2.931468,69.180548,66.271944,94.842532,92.160000,39.198757,41.599011,63.191276,18.734177,18.070872
55.017614,65.135312,161.480645,154.125127,40.115445,57.366486,59.226815,12.940908,158.043426,1.923305,65.078874,55.650901,152.818551,160.574374,150.287572,159.463245,79.183439,158.714531,0.001962,-1.739917,32.000000,-237.066158,159.404281,0.478011,15.274327,0.674023,263497.732269,0.907915,19.861721,29.777657,2.932841,69.185860,66.270119,94.840649,92.160000,39.192026,41.599011,63.174221,18.734177,18.070642
54.997263,65.120749,161.389219,154.148227,40.256069,57.366441,59.071217,12.940971,158.088931,1.490823,65.051066,55.631650,152.832900,160.611070,150.292575,159.503678,79.184797,158.749591,0.001995,-1.739337,32.000000,-237.065999,159.463015,0.341824,15.276707,0.673991,263420.229518,0.908826,19.868983,29.794273,2.934613,69.191282,66.268525,94.838290,92.160000,39.166057,41.599011,63.158105,18.734177,18.069885
54.983820,65.104356,161.383076,154.168903,40.466551,57.366386,59.227648,12.941167,158.111591,1.991680,65.020873,55.619881,152.844921,160.639857,150.297548,159.530597,79.184557,158.782384,0.001992,-1.739940,32.000000,-237.065780,159.425486,0.519645,15.275925,0.674197,263418.531453,0.908289,19.877453,29.805888,2.935072,69.194845,66.266007,94.833656,92.160000,39.139403,41.599011,63.143619,18.734177,18.068848
54.969547,65.082069,161.321301,154.193898,40.646752,57.366355,59.248423,12.941285,158.141864,2.470357,64.990066,55.604756,152.862013,160.670095,150.305352,159.563041,79.186636,158.816046,0.001987,-1.738801,32.000000,-237.065497,159.433250,0.669911,15.287313,0.673974,263412.540769,0.911018,19.882415,29.819630,2.934495,69.199002,66.263427,94.828054,92.160000,39.126279,41.599011,63.127757,18.734177,18.067375
54.953036,65.064278,161.295067,154.214347,40.959064,57.345855,59.258333,12.940240,158.169828,2.474088,64.962875,55.592371,152.877038,160.691140,150.313746,159.589617,79.188248,158.843886,0.001986,-1.738780,32.000000,-237.066489,159.458149,0.670214,15.282784,0.674132,263405.018841,0.908817,19.878921,29.833990,2.935101,69.201275,66.260213,94.821007,92.160000,39.111921,41.599011,63.119426,18.734177,18.066150
54.932965,65.041565,161.348731,154.238362,41.234879,57.341850,59.224321,12.940103,158.200753,2.473380,64.932715,55.575475,152.896039,160.718493,150.324441,159.621277,79.189994,158.875314,0.002019,-1.738768,32.000000,-237.066533,159.488234,0.670072,15.277459,0.673532,263390.528517,0.908705,19.870333,29.846405,2.934740,69.203756,66.257761,94.813669,92.160000,39.118508,41.599011,63.116124,18.734177,18.064576
54.918865,65.022776,161.459895,154.258797,41.464633,57.341811,59.207378,12.939894,158.223473,2.473068,64.913079,55.562164,152.913523,160.741609,150.333800,159.644107,79.191141,158.900816,0.002010,-1.738789,32.000000,-237.066745,159.511252,0.670236,15.275042,0.673580,263286.571061,0.908487,19.868391,29.856777,2.935144,69.206579,66.255886,94.806577,92.160000,39.182187,41.599011,63.111100,18.734177,18.063226
54.899493,65.004542,161.540967,154.283111,41.646466,57.341795,59.247332,12.939223,158.259437,2.189071,64.891747,55.543670,152.933817,160.768186,150.344383,159.669509,79.193727,158.929551,0.001991,-1.738739,32.000000,-237.067383,159.596383,0.563982,15.280010,0.674195,263255.772388,0.909258,19.864951,29.868561,2.937193,69.209006,66.253143,94.796918,92.160000,39.261841,41.599011,63.110830,18.734177,18.061839
54.888319,64.991325,161.590149,154.303639,41.870120,57.341855,59.183314,12.939331,158.285166,1.956630,64.871182,55.531937,152.950597,160.792078,150.352376,159.694214,79.194265,158.952419,0.001991,-1.738885,32.000000,-237.067247,159.624207,0.496870,15.277046,0.674886,263244.663350,0.909730,19.859703,29.878388,2.939971,69.210125,66.250070,94.787663,92.160000,39.308289,41.599011,63.108716,18.734177,18.060854
54.875472,64.973628,161.657832,154.328302,42.042660,57.341695,59.240292,12.938380,158.302038,2.152772,64.849119,55.517903,152.970782,160.815417,150.362037,159.716824,79.195664,158.979590,0.001990,-1.738871,32.000000,-237.068275,159.607955,0.572802,15.277999,0.675204,263234.503677,0.909427,19.860080,29.888168,2.942486,69.211046,66.246987,94.776298,92.160000,39.354661,41.599011,63.107271,18.734177,18.059549
54.863124,64.960793,161.654269,154.348620,42.182843,57.341486,59.244062,12.938086,158.315373,2.469995,64.838544,55.506043,152.987264,160.832075,150.370729,159.733397,79.197260,158.998229,0.001978,-1.738863,32.000000,-237.068458,159.613944,0.671838,15.280202,0.675649,263227.952182,0.910585,19.857600,29.897469,2.943981,69.211068,66.243711,94.767597,92.160000,39.368565,41.599011,63.108632,18.734177,18.058531
54.851482,64.950085,161.682528,154.372057,42.477976,57.341622,59.267659,12.937806,158.330423,2.473434,64.837634,55.490858,153.007600,160.849977,150.382465,159.751573,79.199615,159.019908,0.001958,-1.738914,32.000000,-237.068803,159.633912,0.671495,15.279024,0.676009,263216.719448,0.909899,19.852249,29.907759,2.945903,69.210490,66.239335,94.757420,92.160000,39.401469,41.599011,63.109428,18.734177,18.057633
54.838715,64.947197,161.736547,154.391051,42.554824,57.342141,59.259708,12.937596,158.352137,2.083442,64.838932,55.474921,153.024729,160.864011,150.392344,159.764572,79.201561,159.034807,0.001956,-1.738913,32.000000,-237.069051,159.700403,0.534423,15.286163,0.676034,263208.344103,0.910033,19.851284,29.914180,2.946501,69.209623,66.235848,94.749865,92.160000,39.446123,41.599011,63.115064,18.734177,18.057264
54.827882,64.945192,161.685091,154.413306,42.626413,57.342275,59.255726,12.937441,158.361498,1.948122,64.835988,55.459244,153.045532,160.874646,150.405357,159.776786,79.206140,159.050641,0.001955,-1.738880,32.000000,-237.069235,159.710638,0.498695,15.288108,0.676337,263202.106273,0.909861,19.851767,29.921151,2.947642,69.206628,66.231863,94.740258,92.160000,39.440006,41.599011,63.119728,18.734177,18.057069
54.816331,64.941911,161.595392,154.431470,42.768539,57.342640,59.121968,12.936856,158.366531,1.948037,64.834686,55.445576,153.061884,160.880500,150.415995,159.781826,79.209759,159.057140,0.001991,-1.740058,32.000000,-237.069855,159.717426,0.498151,15.292829,0.676399,263204.280077,0.910218,19.861156,29.925613,2.949313,69.203607,66.228219,94.731856,92.160000,39.414667,41.599011,63.125821,18.734177,18.056781
54.806953,64.937704,161.590963,154.451844,43.028778,57.342928,59.138158,12.936907,158.371267,1.948328,64.834423,55.432843,153.080968,160.884793,150.426551,159.790760,79.213566,159.060179,0.001987,-1.742373,32.000000,-237.069830,159.721135,0.498493,15.294396,0.676253,263202.249871,0.910476,19.869567,29.927843,2.948957,69.199244,66.223575,94.720576,92.160000,39.397259,41.599011,63.132407,18.734177,18.056378
54.799271,64.935572,161.609595,154.467287,43.236461,57.339214,59.248347,12.937271,158.371492,1.948324,64.833032,55.423687,153.095055,160.887970,150.434929,159.791775,79.215550,159.059898,0.001982,-1.743654,32.000000,-237.069603,159.724773,0.498577,15.289242,0.675844,263200.961268,0.912746,19.877396,29.927020,2.947942,69.194355,66.218519,94.711766,92.160000,39.422402,41.599011,63.139084,18.734177,18.056140
54.791329,64.931912,161.632029,154.483912,43.439785,57.327288,59.225722,12.937410,158.369738,1.948868,64.831172,55.414178,153.112931,160.884826,150.446264,159.786449,79.220377,159.055348,0.001981,-1.744771,32.000000,-237.069304,159.725105,0.498419,15.282735,0.675882,263197.941546,0.912664,19.882210,29.924520,2.948366,69.189359,66.213897,94.704222,92.160000,39.454181,41.599011,63.147302,18.734177,18.055820
54.783887,64.928370,161.596126,154.496070,43.445713,57.327170,59.252130,12.937543,158.365191,1.949507,64.832500,55.409662,153.127067,160.883347,150.455550,159.782683,79.223851,159.052701,0.002018,-1.744716,32.000000,-237.069050,159.718984,0.498580,15.282426,0.676238,263179.649347,0.911044,19.887470,29.922415,2.949119,69.185069,66.210562,94.698046,92.160000,39.441374,41.599011,63.155418,18.734177,18.055451
54.781154,64.926489,161.615152,154.509727,43.274959,57.327113,59.232157,12.938018,158.355361,1.950236,64.828930,55.402523,153.142792,160.876681,150.466601,159.775857,79.227535,159.051623,0.002002,-1.745862,32.000000,-237.068705,159.715361,0.498233,15.282734,0.676564,263119.282948,0.911339,19.891452,29.915631,2.949956,69.179973,66.206790,94.691796,92.160000,39.457448,41.599011,63.161058,18.734177,18.055198
54.771648,64.923167,161.620475,154.519619,43.133052,57.327207,59.237208,12.937990,158.362242,1.521058,64.829299,55.389165,153.156149,160.870064,150.475779,159.775040,79.231479,159.048746,0.001984,-1.746456,32.000000,-237.068772,159.781530,0.342995,15.283823,0.676529,263114.699906,0.911060,19.895070,29.911018,2.949702,69.174724,66.204167,94.686945,92.160000,39.485887,41.599011,63.171069,18.734177,18.054897
54.756811,64.920271,161.669473,154.531111,43.154124,57.314959,59.218331,12.936729,158.362372,0.929671,64.836132,55.371292,153.170664,160.860602,150.486525,159.767212,79.235974,159.041585,0.001985,-1.747572,32.000000,-237.070148,159.810666,0.153208,15.283818,0.676622,263109.742111,0.911412,19.895819,29.906871,2.950196,69.167622,66.201763,94.681935,92.160000,39.498259,41.599011,63.190556,18.734177,18.054558
54.745315,64.920868,161.724751,154.540988,43.113736,57.294579,59.221064,12.937771,158.354953,0.911042,64.846729,55.360711,153.181380,160.851906,150.493692,159.757536,79.238661,159.033524,0.001985,-1.749504,32.000000,-237.069051,159.805987,0.148930,15.278363,0.676722,263106.540482,0.911502,19.901646,29.901689,2.950805,69.161863,66.199627,94.677441,92.160000,39.568182,41.599011,63.207933,18.734177,18.054469
54.740250,64.926813,161.600174,154.553344,43.278457,57.278486,59.223585,12.937650,158.344964,0.911699,64.855736,55.349781,153.194004,160.840653,150.502840,159.741899,79.242150,159.022420,0.001973,-1.749520,32.000000,-237.069234,159.794745,0.149149,15.284529,0.676958,263047.867280,0.911865,19.913032,29.894115,2.952500,69.154501,66.196285,94.670208,92.160000,39.515878,41.599011,63.224636,18.734177,18.054731
54.734744,64.930812,161.556243,154.561726,43.305923,57.273765,59.201930,12.937371,158.333748,0.912218,64.853176,55.344527,153.203935,160.829848,150.510117,159.732230,79.245723,159.011157,0.001954,-1.749542,32.000000,-237.069449,159.785214,0.148967,15.280157,0.677329,262955.107972,0.911712,19.924697,29.887960,2.954130,69.148324,66.194387,94.664824,92.160000,39.493057,41.599011,63.236483,18.734177,18.054999
54.725514,64.928925,161.579585,154.569117,43.422666,57.249635,59.241523,12.937113,158.319968,0.913150,64.848851,55.336556,153.215334,160.815119,150.520108,159.719834,79.248636,158.994902,0.001950,-1.749517,32.000000,-237.069622,159.771868,0.148934,15.280945,0.676460,262883.586648,0.911525,19.935520,29.879696,2.952127,69.138837,66.192165,94.658945,92.160000,39.508645,41.599011,63.255618,18.734177,18.054854
54.711809,64.926445,161.596480,154.573909,43.430060,57.229403,59.227505,12.936960,158.306412,0.913487,64.858619,55.324557,153.222925,160.803305,150.527362,159.705357,79.251381,158.981664,0.001948,-1.750523,32.000000,-237.069810,159.759201,0.149141,15.286484,0.676503,262862.522955,0.911894,19.944820,29.871279,2.951621,69.131378,66.190123,94.654937,92.160000,39.536240,41.599011,63.278901,18.734177,18.054561
54.698775,64.930493,161.569131,154.579603,43.367942,57.205142,59.244710,12.936854,158.285187,1.091935,64.879423,55.312460,153.232552,160.782179,150.536777,159.690626,79.254988,158.961698,0.001987,-1.754004,32.000000,-237.070040,159.738870,0.199753,15.280845,0.676400,262749.967181,0.911066,19.951824,29.861374,2.952546,69.122664,66.188035,94.650334,92.160000,39.540898,41.599011,63.308107,18.734177,18.054659
54.691965,64.940143,161.508709,154.584197,43.409214,57.185167,59.259727,12.937367,158.274086,0.674332,64.884827,55.303935,153.240990,160.769321,150.545970,159.675540,79.257340,158.949465,0.001984,-1.755131,32.000000,-237.069647,159.748007,0.064594,15.278583,0.676161,262656.681147,0.911206,19.962542,29.852934,2.953594,69.116155,66.186818,94.645728,92.160000,39.514827,41.599011,63.329973,18.734177,18.055283
54.684659,64.944631,161.445143,154.588187,43.485926,57.160990,59.110138,12.937573,158.262555,0.658619,64.881562,55.294384,153.250033,160.753879,150.552804,159.658052,79.259821,158.932655,0.001982,-1.755705,32.000000,-237.069454,159.734074,0.061230,15.274891,0.676199,262548.350382,0.910806,19.979147,29.840738,2.953798,69.106760,66.185244,94.640947,92.160000,39.479834,41.599011,63.353961,18.734177,18.055630
