OSU 80 Ton Compressor Load Stand
54.692443,64.872321,161.737747,154.639868,40.993061,57.160605,59.106225,12.933456,158.524665,1.946743,64.773165,55.305251,153.294162,161.019659,150.592051,159.914222,79.296035,159.182681,0.002016,-1.745798,32.000000,-237.073838,159.912266,0.488528,15.304641,0.675244,262454.940812,0.910336,19.900060,29.911238,2.956294,69.100474,66.218049,94.809549,92.160000,39.773861,41.599011,63.124906,18.734177,18.057597
54.683027,64.875277,161.670372,154.646597,40.981620,57.140323,59.240278,12.933540,158.498218,2.141328,64.773751,55.296999,153.301329,160.994297,150.597288,159.890614,79.296869,159.162928,0.002015,-1.747514,32.000000,-237.073816,159.839253,0.560376,15.303597,0.675172,262365.780175,0.909843,19.914027,29.903165,2.956515,69.103270,66.217063,94.811069,92.160000,39.766256,41.599011,63.149533,18.734177,18.057703
54.674042,64.875228,161.516169,154.653158,41.103653,57.115962,59.166898,12.933556,158.474434,2.463303,64.774848,55.290588,153.311057,160.963400,150.603328,159.864700,79.297330,159.135644,0.002037,-1.747529,32.000000,-237.073804,159.796355,0.661796,15.302280,0.675242,262258.970142,0.912203,19.927077,29.894713,2.957223,69.107056,66.217256,94.812193,92.160000,39.704313,41.599011,63.176789,18.734177,18.057562
54.656042,64.874452,161.419772,154.657913,41.017248,57.091313,59.230660,12.933169,158.455742,2.279999,64.788586,55.274266,153.319526,160.937598,150.609335,159.837839,79.296624,159.107443,0.001999,-1.747534,32.000000,-237.074007,159.825075,0.595069,15.295763,0.674917,262170.274902,0.909997,19.939108,29.885391,2.956500,69.109186,66.216140,94.811907,92.160000,39.643098,41.599011,63.216763,18.734177,18.057293
54.641572,64.879097,161.386039,154.662359,40.743226,57.070866,59.215847,12.932676,158.432124,1.952358,64.805770,55.258548,153.327097,160.913553,150.615459,159.815186,79.296985,159.085806,0.001994,-1.747503,32.000000,-237.074343,159.790960,0.489955,15.293195,0.674209,262060.475718,0.910903,19.947716,29.873200,2.954166,69.111284,66.215746,94.812551,92.160000,39.611985,41.599011,63.253469,18.734177,18.057419
54.626746,64.889217,161.409714,154.668730,40.624254,57.046164,59.225808,12.932269,158.401375,1.946168,64.826467,55.246533,153.334853,160.883922,150.621014,159.786487,79.297134,159.059682,0.002000,-1.748096,32.000000,-237.074730,159.758728,0.489047,15.291986,0.674068,261952.887256,0.909859,19.964293,29.861784,2.953375,69.112875,66.215067,94.813689,92.160000,39.642675,41.599011,63.295295,18.734177,18.057951
54.617335,64.899153,161.441973,154.674712,40.722184,57.025869,59.234450,12.931793,158.374687,1.945667,64.834581,55.241881,153.340780,160.857980,150.625277,159.762093,79.296407,159.037272,0.002006,-1.751026,32.000000,-237.075212,159.734171,0.489234,15.288878,0.674013,261866.691510,0.910039,19.982889,29.852120,2.953539,69.113882,66.214242,94.815168,92.160000,39.655018,41.599011,63.329675,18.734177,18.058572
54.605509,64.906314,161.441928,154.680474,40.625188,57.001608,59.205882,12.931979,158.350305,1.945112,64.834511,55.233578,153.347599,160.829596,150.629101,159.738070,79.296034,159.013105,0.002003,-1.750986,32.000000,-237.075112,159.735411,0.489126,15.281090,0.674083,261765.177957,0.909790,20.007307,29.840738,2.954774,69.116167,66.214449,94.818849,92.160000,39.661672,41.599011,63.372020,18.734177,18.059047
54.591300,64.905555,161.422366,154.683601,40.531129,56.993543,59.231142,12.931169,158.320569,1.793599,64.838592,55.224151,153.351669,160.810062,150.634237,159.713760,79.294789,158.992481,0.001997,-1.751016,32.000000,-237.075950,159.684011,0.443109,15.283361,0.674246,261683.265504,0.909531,20.026318,29.831827,2.955874,69.117378,66.214034,94.821983,92.160000,39.671186,41.599011,63.411854,18.734177,18.058953
54.579913,64.906521,161.336676,154.687834,40.610870,56.973392,59.231595,12.931769,158.286147,2.424937,64.847360,55.212776,153.357161,160.782741,150.642045,159.681927,79.294607,158.964837,0.002003,-1.751574,32.000000,-237.075284,159.608781,0.654300,15.279842,0.674482,261581.011638,0.909818,20.044888,29.821805,2.956514,69.118700,66.214814,94.828316,92.160000,39.616380,41.599011,63.461264,18.734177,18.058856
54.569322,64.909691,161.274791,154.691595,40.587152,56.953150,59.236027,12.931760,158.261033,2.467274,64.856860,55.201665,153.361709,160.762469,150.647020,159.660528,79.293607,158.943016,0.002009,-1.753353,32.000000,-237.075170,159.585197,0.663122,15.279358,0.674391,261549.141011,0.909561,20.057838,29.814180,2.956925,69.118839,66.215552,94.833798,92.160000,39.600995,41.599011,63.501859,18.734177,18.058966
54.557220,64.916358,161.200755,154.696390,40.757366,56.945124,59.221112,12.931752,158.234515,2.467657,64.861904,55.194934,153.366625,160.737284,150.653404,159.638471,79.291085,158.916670,0.002030,-1.754538,32.000000,-237.075211,159.556352,0.662540,15.268607,0.674133,261460.970624,0.909445,20.069792,29.802469,2.955972,69.118523,66.215509,94.837928,92.160000,39.544643,41.599011,63.553988,18.734177,18.059305
54.550133,64.919537,161.213318,154.700548,40.842418,56.945006,59.217515,12.931735,158.215276,2.468145,64.854778,55.192729,153.371013,160.716767,150.658121,159.620223,79.289666,158.895832,0.001996,-1.753969,32.000000,-237.075225,159.535363,0.662888,15.273867,0.673824,261374.595516,0.909257,20.083185,29.794080,2.955411,69.117137,66.214946,94.839826,92.160000,39.545484,41.599011,63.595081,18.734177,18.059510
54.536395,64.915357,161.204949,154.705186,40.932710,56.944885,59.246708,12.931428,158.195575,2.467800,64.843697,55.177890,153.375976,160.696564,150.664482,159.602130,79.287540,158.873104,0.001993,-1.751648,32.000000,-237.075553,159.527981,0.662972,15.271779,0.674083,261349.013614,0.909597,20.101533,29.785266,2.954710,69.114449,66.214787,94.840110,92.160000,39.547108,41.599011,63.650748,18.734177,18.059223
54.521779,64.908789,161.248037,154.709489,41.208025,56.945113,59.256732,12.931580,158.185247,2.028215,64.843700,55.162841,153.380336,160.679744,150.670064,159.584396,79.286329,158.854464,0.001995,-1.751051,32.000000,-237.075258,159.538031,0.511139,15.271239,0.673997,261354.718826,0.909789,20.111554,29.777717,2.955324,69.111271,66.215508,94.838470,92.160000,39.568701,41.599011,63.701302,18.734177,18.058607
54.506893,64.905632,161.329598,154.716039,41.199007,56.937224,59.223106,12.933410,158.162146,1.947583,64.839579,55.154648,153.386062,160.663672,150.676359,159.566666,79.284249,158.839363,0.002012,-1.752237,32.000000,-237.073497,159.521851,0.493369,15.262646,0.674231,261357.425040,0.909582,20.120640,29.770062,2.955915,69.105203,66.215840,94.832214,92.160000,39.607047,41.599011,63.764882,18.734177,18.058188
54.497415,64.903234,161.329040,154.721982,41.108928,56.937227,59.235642,12.933349,158.144381,1.947207,64.835075,55.145518,153.391132,160.645670,150.681077,159.550103,79.283103,158.820821,0.001983,-1.751661,32.000000,-237.073580,159.501752,0.492873,15.262309,0.674611,261359.402898,0.909686,20.128188,29.763251,2.957498,69.099921,66.216698,94.826572,92.160000,39.641996,41.599011,63.815842,18.734177,18.057926
54.490527,64.898779,161.345060,154.728253,41.156146,56.937174,59.081454,12.934069,158.122984,1.947743,64.823424,55.145481,153.396051,160.630723,150.687580,159.531356,79.280809,158.798947,0.001977,-1.752864,32.000000,-237.072722,159.481081,0.492782,15.256997,0.675407,261327.576987,0.910343,20.139411,29.758829,2.959802,69.092214,66.216587,94.819381,92.160000,39.635057,41.599011,63.875074,18.734177,18.057486
54.484937,64.893510,161.368483,154.732871,41.364422,56.937056,59.234912,12.933572,158.103937,1.948264,64.811381,55.137247,153.398860,160.612521,150.692741,159.515397,79.277954,158.777627,0.001978,-1.752305,32.000000,-237.073241,159.462453,0.493253,15.260032,0.675542,261330.014941,0.910320,20.146170,29.751994,2.960306,69.086004,66.216959,94.812694,92.160000,39.637558,41.599011,63.923557,18.734177,18.056992
54.473612,64.885288,161.327374,154.737203,41.382220,56.936846,59.243495,12.933480,158.086907,1.753346,64.809339,55.124982,153.402015,160.589722,150.699587,159.492505,79.274383,158.754675,0.001997,-1.751171,32.000000,-237.073263,159.492638,0.421244,15.252336,0.675918,261330.673807,0.912812,20.148369,29.744870,2.960974,69.079330,66.217514,94.802677,92.160000,39.645194,41.599011,63.985857,18.734177,18.056233
54.463712,64.882672,161.289197,154.740575,41.314148,56.937038,59.207929,12.933045,158.066730,1.435114,64.816204,55.112695,153.404649,160.574086,150.703643,159.477125,79.272600,158.737603,0.001995,-1.752309,32.000000,-237.073768,159.489006,0.319911,15.256367,0.675942,261331.250387,0.910536,20.148502,29.738545,2.961708,69.074534,66.217937,94.794393,92.160000,39.613443,41.599011,64.044216,18.734177,18.055835
54.457785,64.886995,161.196249,154.745029,41.359496,56.937200,59.191810,12.931916,158.038544,1.430853,64.827224,55.102906,153.406495,160.548994,150.709745,159.453567,79.270314,158.711617,0.001993,-1.752910,32.000000,-237.075063,159.462628,0.320145,15.258761,0.676253,261331.417366,0.910590,20.151225,29.732233,2.961569,69.069071,66.219148,94.783602,92.160000,39.567671,41.599011,64.106906,18.734177,18.055884
54.455362,64.893290,161.252349,154.748162,41.448404,56.937554,59.192067,12.932846,158.016900,1.430837,64.835929,55.099784,153.407367,160.531328,150.712949,159.431256,79.267157,158.690259,0.001993,-1.755815,32.000000,-237.074202,159.440964,0.319932,15.255956,0.676061,261335.105101,0.911317,20.158179,29.726662,2.961407,69.063945,66.219700,94.772276,92.160000,39.578758,41.599011,64.156477,18.734177,18.056237
54.455345,64.899879,161.180073,154.750341,41.561546,56.937754,59.092214,12.933176,157.989044,1.430954,64.842780,55.106267,153.409526,160.508295,150.717515,159.409300,79.264034,158.663886,0.002019,-1.758146,32.000000,-237.073902,159.418514,0.320505,15.252471,0.675674,261343.409531,0.911688,20.168231,29.717756,2.960022,69.058627,66.220926,94.758130,92.160000,39.569493,41.599011,64.214462,18.734177,18.056585
54.456455,64.904005,161.250000,154.750221,41.537332,56.937804,59.213197,12.933542,157.968949,1.431177,64.851154,55.104822,153.412277,160.490193,150.721415,159.388917,79.262804,158.638432,0.002034,-1.758155,32.000000,-237.073485,159.399795,0.320212,15.256851,0.676069,261353.783071,0.911750,20.176868,29.711713,2.961184,69.054871,66.222936,94.744270,92.160000,39.599107,41.599011,64.260662,18.734177,18.056796
54.461395,64.910778,161.200587,154.748352,41.493739,56.937806,59.101642,12.933256,157.938752,1.431515,64.868484,55.107634,153.413667,160.460060,150.726308,159.359335,79.259159,158.606195,0.002005,-1.759322,32.000000,-237.073818,159.370557,0.320021,15.255635,0.675962,261362.499789,0.913310,20.183475,29.703474,2.959858,69.049958,66.223951,94.724045,92.160000,39.568490,41.599011,64.313337,18.734177,18.057122
54.468386,64.919801,161.104982,154.745636,41.630662,56.937906,59.110935,12.933496,157.922292,1.235896,64.880580,55.110632,153.414075,160.436317,150.729660,159.333868,79.257570,158.582423,0.002006,-1.759322,32.000000,-237.073575,159.395998,0.247631,15.251151,0.676033,261366.689587,0.911434,20.186526,29.693737,2.961081,69.046916,66.225728,94.705824,92.160000,39.529357,41.599011,64.351342,18.734177,18.057658
54.471831,64.928667,161.177634,154.739259,41.732630,56.937680,59.115824,12.933776,157.902607,0.465955,64.899583,55.111279,153.412802,160.408807,150.731654,159.307309,79.254651,158.553394,0.002008,-1.760452,32.000000,-237.073312,159.429517,-0.008754,15.239349,0.675839,261373.903133,0.913079,20.188526,29.683492,2.959906,69.041043,66.227335,94.684423,92.160000,39.535348,41.599011,64.402124,18.734177,18.058226
54.479476,64.938045,161.212825,154.733252,41.854118,56.937851,59.089743,12.933665,157.868275,0.725071,64.915048,55.116094,153.410614,160.381941,150.733132,159.281988,79.252616,158.526210,0.002021,-1.760466,32.000000,-237.073561,159.347925,0.093695,15.242469,0.675587,261380.537785,0.912830,20.190790,29.674835,2.957770,69.037153,66.228162,94.666730,92.160000,39.563063,41.599011,64.441661,18.734177,18.058817
54.492599,64.950866,161.233490,154.724947,42.022672,56.937877,59.103088,12.932843,157.835516,0.910917,64.933077,55.126218,153.408949,160.352625,150.735021,159.250473,79.250998,158.496088,0.001992,-1.759336,32.000000,-237.074343,159.313554,0.145590,15.242371,0.676363,261387.913112,0.912709,20.196326,29.665242,2.958917,69.033779,66.230794,94.647116,92.160000,39.585987,41.599011,64.477210,18.734177,18.059694
54.501848,64.960750,161.107663,154.714938,42.289911,56.937943,59.116102,12.931340,157.809052,0.911385,64.947892,55.134895,153.405562,160.327532,150.735734,159.224606,79.249791,158.468983,0.001988,-1.761689,32.000000,-237.075793,159.286722,0.145519,15.241322,0.676283,261395.343980,0.912995,20.198315,29.655558,2.959148,69.032660,66.233718,94.630712,92.160000,39.521913,41.599011,64.509801,18.734177,18.060373
54.522213,64.972570,161.030075,154.699855,42.595960,56.937869,59.269064,12.932392,157.778148,0.912083,64.967229,55.152843,153.398727,160.298836,150.735016,159.195164,79.248281,158.439661,0.001990,-1.762867,32.000000,-237.074725,159.259084,0.145549,15.238631,0.676215,261402.548497,0.912578,20.198455,29.644190,2.958814,69.032035,66.236748,94.612192,92.160000,39.456390,41.599011,64.536361,18.734177,18.061208
54.534652,64.983540,161.006448,154.684440,42.709498,56.937725,59.267631,12.931613,157.757598,0.912969,64.981345,55.170779,153.390492,160.274782,150.733339,159.167659,79.246286,158.413558,0.002015,-1.762909,32.000000,-237.075630,159.234850,0.145518,15.235591,0.675672,261408.138766,0.912231,20.199402,29.633708,2.956004,69.032290,66.238274,94.598591,92.160000,39.439496,41.599011,64.560381,18.734177,18.061975
54.553261,64.996403,160.953354,154.664263,42.755454,56.949590,59.197685,12.930645,157.732014,0.913263,65.005596,55.185264,153.378210,160.242592,150.731062,159.134880,79.244221,158.383542,0.002011,-1.761770,32.000000,-237.076672,159.201930,0.145348,15.229435,0.675233,261411.862453,0.909528,20.191550,29.622573,2.953477,69.034066,66.241713,94.586873,92.160000,39.412181,41.599011,64.582848,18.734177,18.062934
54.567960,65.009322,160.871726,154.646877,42.834544,56.961810,59.265457,12.931293,157.710867,0.913565,65.033318,55.201055,153.365793,160.221900,150.727857,159.111755,79.242327,158.362561,0.002004,-1.764133,32.000000,-237.076089,159.176155,0.145678,15.228067,0.675136,261417.532838,0.909345,20.190507,29.613309,2.952370,69.035768,66.244107,94.578681,92.160000,39.360965,41.599011,64.600071,18.734177,18.063846
54.591129,65.031989,160.831714,154.625988,42.934274,56.978218,59.247790,12.931320,157.675199,1.375388,65.070713,55.221107,153.351452,160.189553,150.722706,159.079780,79.241077,158.333150,0.002003,-1.765342,32.000000,-237.076183,159.095301,0.304373,15.227758,0.675120,261477.817868,0.910297,20.185399,29.602426,2.950389,69.038867,66.247774,94.570324,92.160000,39.311252,41.599011,64.613057,18.734177,18.065439
54.610919,65.052499,160.821687,154.607700,43.019548,56.982331,59.273972,12.931025,157.654866,1.429649,65.090192,55.243447,153.339859,160.168662,150.717038,159.054816,79.239971,158.315222,0.002026,-1.767096,32.000000,-237.076594,159.073834,0.317394,15.230185,0.674831,261540.594371,0.909211,20.184132,29.595268,2.948099,69.040570,66.250580,94.564259,92.160000,39.297242,41.599011,64.618596,18.734177,18.067034
54.636201,65.069976,160.869726,154.582933,43.270143,57.006668,59.246309,12.931740,157.634346,1.430580,65.107854,55.269581,153.325218,160.145425,150.708232,159.035338,79.239345,158.293972,0.002034,-1.767140,32.000000,-237.075959,159.049238,0.317360,15.229257,0.674615,261626.810935,0.909372,20.184437,29.583829,2.946114,69.041534,66.254063,94.558865,92.160000,39.315762,41.599011,64.620590,18.734177,18.068558
54.652097,65.080071,160.911973,154.561202,43.589437,57.026913,59.275653,12.932118,157.618846,1.430591,65.121851,55.287340,153.310240,160.130388,150.701914,159.017090,79.238219,158.276009,0.002006,-1.767738,32.000000,-237.075626,159.032652,0.317335,15.230407,0.674293,261656.028576,0.908722,20.185854,29.577198,2.944863,69.040960,66.255568,94.552991,92.160000,39.320875,41.599011,64.622498,18.734177,18.069420
54.674240,65.092518,160.872580,154.535010,43.535433,57.051557,59.256859,12.933079,157.603012,1.430278,65.137371,55.312008,153.293206,160.113666,150.694424,158.997728,79.237562,158.257597,0.002006,-1.768838,32.000000,-237.074559,159.014869,0.316995,15.226120,0.674505,261773.304061,0.909111,20.178946,29.568653,2.944380,69.040485,66.257854,94.547151,92.160000,39.300866,41.599011,64.622669,18.734177,18.070449
54.694602,65.101764,160.845040,154.513221,43.640424,57.071466,59.241338,12.933089,157.592116,1.430109,65.143597,55.334317,153.278223,160.099215,150.687376,158.986610,79.237937,158.242943,0.002006,-1.765971,32.000000,-237.074592,159.001499,0.317071,15.226648,0.674673,261869.642133,0.908716,20.173715,29.562027,2.944296,69.040678,66.260359,94.542948,92.160000,39.283633,41.599011,64.615744,18.734177,18.071306
54.717074,65.108736,160.883164,154.486791,43.783377,57.095751,59.215016,12.933087,157.581143,1.429943,65.148100,55.355192,153.259277,160.086537,150.677900,158.971729,79.237779,158.230317,0.002009,-1.763630,32.000000,-237.074503,158.984010,0.316966,15.228659,0.674725,261985.977647,0.909019,20.164818,29.554736,2.942383,69.040309,66.263145,94.538529,92.160000,39.271473,41.599011,64.606385,18.734177,18.072033
54.734568,65.112363,160.890562,154.465089,43.871791,57.115904,59.216886,12.933595,157.574053,1.429847,65.148940,55.372323,153.241614,160.079446,150.669413,158.963901,79.237326,158.222295,0.001982,-1.760699,32.000000,-237.073939,158.977529,0.316892,15.223982,0.674573,262077.505957,0.909223,20.154440,29.548036,2.940785,69.038658,66.265572,94.536150,92.160000,39.277927,41.599011,64.595900,18.734177,18.072452
54.754202,65.113733,160.915688,154.439612,43.882146,57.140097,59.206888,12.934844,157.567115,1.447060,65.146020,55.392585,153.220732,160.078754,150.659609,158.959760,79.237078,158.219761,0.001979,-1.758392,32.000000,-237.072548,158.947691,0.331079,15.222829,0.674641,262187.169546,0.909617,20.139763,29.542742,2.940274,69.036006,66.268989,94.537284,92.160000,39.275379,41.599011,64.582750,18.734177,18.072778
54.763815,65.113947,160.959680,154.419201,43.863130,57.160492,59.116410,12.935079,157.566991,1.687013,65.153067,55.404797,153.204380,160.074175,150.650273,158.957984,79.236746,158.215365,0.001977,-1.759915,32.000000,-237.072306,158.949155,0.403370,15.223819,0.674889,262277.339725,0.909597,20.126540,29.539732,2.939469,69.032845,66.271861,94.540452,92.160000,39.291064,41.599011,64.575076,18.734177,18.072935
54.780210,65.120270,160.923491,154.397695,43.904240,57.184808,59.217934,12.936254,157.565637,1.690124,65.160288,55.425287,153.184702,160.073006,150.637741,158.959344,79.235784,158.211495,0.002003,-1.762850,32.000000,-237.071258,158.947329,0.403342,15.225700,0.675066,262383.277966,0.909778,20.109006,29.538886,2.938874,69.030717,66.274698,94.544028,92.160000,39.278485,41.599011,64.563577,18.734177,18.073477
54.794316,65.126307,160.848216,154.381422,43.948644,57.204901,59.067145,12.936761,157.578511,1.480319,65.160771,55.441437,153.168372,160.071305,150.627000,158.960650,79.235782,158.211201,0.002001,-1.760547,32.000000,-237.070808,159.001342,0.322228,15.224627,0.675307,262474.476512,0.911319,20.099965,29.537320,2.939161,69.028507,66.277916,94.546671,92.160000,39.237629,41.599011,64.547866,18.734177,18.074127
54.807262,65.129161,160.889450,154.362210,43.964995,57.228983,59.098243,12.936580,157.582919,1.170571,65.158856,55.457814,153.149192,160.072849,150.614477,158.961124,79.236665,158.212557,0.001999,-1.760465,32.000000,-237.070947,159.011495,0.232418,15.229505,0.675155,262586.950475,0.909857,20.090509,29.536611,2.937621,69.025422,66.281206,94.548845,92.160000,39.220044,41.599011,64.533377,18.734177,18.074572
54.820307,65.128960,160.912883,154.347614,43.719517,57.249132,59.235897,12.937716,157.585537,1.180359,65.160792,55.468912,153.134001,160.075477,150.603944,158.963852,79.237047,158.216636,0.001997,-1.759261,32.000000,-237.069810,159.004021,0.240315,15.222292,0.674972,262679.299102,0.912255,20.082972,29.536486,2.935491,69.022925,66.283538,94.551459,92.160000,39.226693,41.599011,64.516100,18.734177,18.074752
54.833435,65.130569,161.030796,154.332492,43.448745,57.273817,59.249358,12.938176,157.584164,1.658444,65.169611,55.483634,153.116700,160.077203,150.592141,158.965066,79.236666,158.219145,0.002027,-1.758097,32.000000,-237.069417,158.957352,0.397907,15.221092,0.675031,262786.706142,0.911928,20.073371,29.536190,2.935550,69.020310,66.285852,94.555366,92.160000,39.307258,41.599011,64.496886,18.734177,18.075012
54.850038,65.137467,161.089746,154.318913,43.351820,57.298322,59.214719,12.939273,157.587943,1.685998,65.180878,55.497909,153.102235,160.084070,150.581568,158.971739,79.236882,158.224202,0.002025,-1.758306,32.000000,-237.068217,158.957280,0.404130,15.220570,0.675508,262874.547775,0.909889,20.060620,29.537569,2.935279,69.018501,66.288804,94.559231,92.160000,39.318852,41.599011,64.468921,18.734177,18.075678
54.858887,65.144034,161.166136,154.307982,43.356596,57.310951,59.253179,12.938664,157.586455,1.686055,65.188877,55.505839,153.090994,160.087468,150.571498,158.977351,79.236833,158.228014,0.002000,-1.758503,32.000000,-237.068807,158.957253,0.404046,15.220891,0.676145,262985.381810,0.909837,20.049604,29.539033,2.936726,69.017524,66.290939,94.561432,92.160000,39.374362,41.599011,64.449866,18.734177,18.076336
54.873998,65.152593,161.137998,154.295353,43.540983,57.319040,59.243383,12.937110,157.590958,1.685585,65.190962,55.521328,153.077939,160.090602,150.558933,158.983092,79.236091,158.228915,0.002003,-1.756226,32.000000,-237.070289,158.961012,0.403588,15.222072,0.676477,263097.846161,0.910470,20.040537,29.541000,2.936912,69.017051,66.293191,94.563735,92.160000,39.374532,41.599011,64.421767,18.734177,18.077184
54.882579,65.154317,161.092810,154.285161,43.629324,57.322942,59.094693,12.937136,157.608133,1.344521,65.184790,55.530081,153.065809,160.098114,150.548134,158.991544,79.235178,158.236420,0.002003,-1.753262,32.000000,-237.070272,159.017362,0.282490,15.220920,0.676809,263157.978754,0.909933,20.038596,29.542695,2.937831,69.017066,66.294610,94.564522,92.160000,39.329283,41.599011,64.398602,18.734177,18.077641
54.889480,65.152155,161.076672,154.273333,43.512127,57.343513,59.191297,12.937956,157.617862,1.169150,65.193762,55.535064,153.050744,160.108682,150.537085,159.000661,79.234237,158.241627,0.002002,-1.752026,32.000000,-237.069376,159.023473,0.231977,15.217850,0.676555,263197.616921,0.909956,20.032630,29.543825,2.936509,69.018557,66.295926,94.565124,92.160000,39.327067,41.599011,64.375183,18.734177,18.077712
54.896193,65.156861,161.036400,154.265815,43.294100,57.343694,59.108368,12.937421,157.625421,1.168503,65.206290,55.543406,153.040168,160.116805,150.528943,159.003358,79.233564,158.246553,0.001977,-1.751385,32.000000,-237.069771,159.032806,0.232308,15.216467,0.676367,263215.367501,0.912154,20.026107,29.547978,2.935227,69.021121,66.296967,94.565309,92.160000,39.297173,41.599011,64.353565,18.734177,18.078135
54.910221,65.168797,161.041120,154.258539,42.941638,57.343846,59.211896,12.937614,157.632279,1.168509,65.218615,55.558377,153.030471,160.123399,150.518089,159.009959,79.232994,158.251013,0.001974,-1.749065,32.000000,-237.069526,159.039313,0.232454,15.212214,0.676586,263306.849533,0.910860,20.017314,29.551167,2.934564,69.026731,66.299352,94.567648,92.160000,39.296700,41.599011,64.320802,18.734177,18.079215
54.919948,65.176580,161.085710,154.253040,42.761599,57.343618,59.222172,12.938136,157.640119,1.168484,65.227729,55.566465,153.022135,160.129737,150.509143,159.018066,79.232425,158.260006,0.001974,-1.747947,32.000000,-237.069024,159.046329,0.232335,15.216131,0.676406,263309.931600,0.912028,20.015569,29.553966,2.933471,69.030959,66.301227,94.570217,92.160000,39.302264,41.599011,64.291703,18.734177,18.080048
54.929134,65.184489,161.100473,154.246653,42.703198,57.343815,59.194528,12.937121,157.637106,1.527354,65.241518,55.577926,153.012846,160.135798,150.498565,159.022911,79.231845,158.266375,0.002005,-1.747894,32.000000,-237.070063,158.998646,0.359992,15.213434,0.676460,263316.011744,0.910208,20.014029,29.556462,2.932808,69.036434,66.303191,94.572591,92.160000,39.315361,41.599011,64.260263,18.734177,18.080888
54.937255,65.192278,161.055380,154.241372,42.762633,57.343925,59.177402,12.937003,157.640656,1.682877,65.252532,55.586228,153.005545,160.141482,150.491037,159.025454,79.230957,158.269468,0.002001,-1.747885,32.000000,-237.070367,159.007036,0.404199,15.204951,0.676343,263318.163952,0.909887,20.012467,29.560914,2.933100,69.041036,66.304582,94.575235,92.160000,39.290612,41.599011,64.230152,18.734177,18.081696
54.944432,65.201348,160.992593,154.234052,42.609797,57.344234,59.225159,12.937049,157.646334,1.683447,65.268155,55.593535,152.996169,160.146154,150.482287,159.029655,79.229510,158.275168,0.001995,-1.747871,32.000000,-237.070452,159.010250,0.404560,15.207383,0.676412,263322.948624,0.910166,20.011555,29.564243,2.932878,69.047685,66.305389,94.576750,92.160000,39.255185,41.599011,64.197318,18.734177,18.082668
54.949868,65.211441,160.947673,154.228425,42.631066,57.344357,59.190169,12.936884,157.652144,1.674942,65.288478,55.597776,152.989526,160.146807,150.475239,159.029504,79.229315,158.273644,0.001995,-1.750776,32.000000,-237.070723,159.023196,0.397571,15.208361,0.676519,263327.581229,0.910301,20.011544,29.566464,2.931624,69.054911,66.306272,94.576391,92.160000,39.219728,41.599011,64.168017,18.734177,18.083595
54.959533,65.227340,160.854979,154.222298,42.553733,57.344457,59.227909,12.935889,157.656839,1.425628,65.300686,55.607715,152.980604,160.152775,150.465756,159.031155,79.227744,158.276028,0.002027,-1.749841,32.000000,-237.071763,159.033688,0.317732,15.211601,0.676088,263335.220687,0.909462,20.013724,29.570372,2.930098,69.063027,66.307099,94.571945,92.160000,39.158714,41.599011,64.132826,18.734177,18.085074
54.970467,65.236650,160.847934,154.216774,42.455456,57.344470,59.222767,12.936173,157.664528,1.422497,65.298137,55.615683,152.974337,160.160746,150.459238,159.038777,79.227501,158.285967,0.002023,-1.746932,32.000000,-237.071538,159.042095,0.318298,15.214677,0.675823,263342.080425,0.909927,20.018597,29.569910,2.928991,69.069500,66.307987,94.566175,92.160000,39.120966,41.599011,64.094133,18.734177,18.086137
54.974516,65.237651,160.816210,154.208990,42.316721,57.344638,59.182257,12.936186,157.671268,1.422159,65.300815,55.622908,152.966645,160.170112,150.451416,159.040364,79.227236,158.296496,0.002000,-1.745743,32.000000,-237.071315,159.051326,0.317668,15.213837,0.675214,263353.110829,0.909210,20.025217,29.572509,2.926789,69.076048,66.308546,94.556667,92.160000,39.107743,41.599011,64.058949,18.734177,18.086681
54.983147,65.239317,160.785636,154.203176,42.435830,57.344969,59.186107,12.936491,157.676243,1.422060,65.301682,55.631100,152.959825,160.177056,150.444272,159.047810,79.226354,158.302215,0.001998,-1.745781,32.000000,-237.071027,159.059688,0.317629,15.210542,0.674918,263357.142657,0.909112,20.024030,29.577043,2.926079,69.080347,66.309071,94.548359,92.160000,39.094221,41.599011,64.023764,18.734177,18.087069
54.993079,65.243082,160.788311,154.197308,42.335296,57.345008,59.226445,12.937367,157.678701,1.776138,65.303913,55.642154,152.952004,160.186104,150.435524,159.053470,79.225493,158.309580,0.002000,-1.745190,32.000000,-237.070332,159.020672,0.439199,15.213135,0.674789,263357.804178,0.909665,20.021145,29.581851,2.925287,69.084972,66.309561,94.538893,92.160000,39.068435,41.599011,63.979972,18.734177,18.087683
55.001266,65.246759,160.744120,154.192103,42.312735,57.344958,59.227100,12.937976,157.691938,1.473031,65.303083,55.649551,152.946505,160.193758,150.428952,159.059179,79.225480,158.318123,0.001992,-1.744571,32.000000,-237.069843,159.072914,0.328966,15.212354,0.674702,263358.684826,0.909457,20.014528,29.585202,2.924271,69.088348,66.310268,94.532625,92.160000,39.050511,41.599011,63.941818,18.734177,18.088278
55.004892,65.249235,160.761381,154.186051,42.350938,57.344969,59.230646,12.937684,157.698008,1.422856,65.303996,55.655412,152.938430,160.196938,150.421309,159.067003,79.224074,158.325609,0.001971,-1.743136,32.000000,-237.070102,159.082412,0.317255,15.218320,0.674476,263359.811486,0.908666,20.008762,29.589240,2.923792,69.091113,66.310926,94.523960,92.160000,39.020817,41.599011,63.900820,18.734177,18.088851
55.008530,65.252136,160.662157,154.182162,42.397731,57.344704,59.247560,12.937950,157.706469,1.422539,65.309605,55.659206,152.932827,160.205293,150.415434,159.073009,79.223543,158.332776,0.001969,-1.743023,32.000000,-237.069761,159.090305,0.317276,15.221444,0.674235,263359.767386,0.908514,20.004584,29.592942,2.922553,69.093652,66.311043,94.515542,92.160000,38.967667,41.599011,63.866860,18.734177,18.089343
55.010725,65.257177,160.633137,154.178482,42.214553,57.344725,59.207078,12.937787,157.713644,1.422677,65.317756,55.661802,152.928396,160.216797,150.409623,159.081149,79.225793,158.342160,0.001969,-1.742881,32.000000,-237.069784,159.100803,0.317238,15.223116,0.673991,263362.195298,0.908399,20.003582,29.597577,2.922674,69.096642,66.312666,94.504912,92.160000,38.891603,41.599011,63.825290,18.734177,18.090088
55.012272,65.262920,160.648544,154.175993,42.096260,57.344764,59.207859,12.938144,157.719623,1.422782,65.328196,55.665515,152.925191,160.225175,150.405234,159.090874,79.227120,158.351701,0.002002,-1.742839,32.000000,-237.069261,159.110814,0.317216,15.221659,0.673415,263362.428713,0.908077,20.002991,29.601201,2.920677,69.098548,66.314302,94.495316,92.160000,38.901777,41.599011,63.792880,18.734177,18.090811
55.019207,65.271786,160.588702,154.174054,42.124654,57.344816,59.249826,12.937628,157.727495,1.422767,65.326583,55.672124,152.923971,160.238235,150.400514,159.099094,79.228219,158.365573,0.001997,-1.740542,32.000000,-237.069895,159.120506,0.316890,15.227852,0.673211,263363.139961,0.908670,20.005928,29.603001,2.920033,69.100137,66.315928,94.484923,92.160000,38.858933,41.599011,63.748001,18.734177,18.091866
55.024748,65.272969,160.584724,154.172112,42.201274,57.344801,59.258664,12.938304,157.733290,1.578250,65.316154,55.676727,152.921729,160.253368,150.396825,159.110342,79.229001,158.377888,0.001995,-1.741713,32.000000,-237.069385,159.090295,0.379464,15.227886,0.673326,263365.910254,0.908644,20.010186,29.605790,2.920231,69.101192,66.317021,94.476241,92.160000,38.834946,41.599011,63.710968,18.734177,18.092411
55.026251,65.267752,160.624310,154.169642,42.240151,57.344764,59.229664,12.938318,157.744196,1.934584,65.308156,55.675617,152.918709,160.270091,150.393170,159.124608,79.228628,158.391147,0.001993,-1.741715,32.000000,-237.069417,159.087208,0.489496,15.225545,0.672740,263369.807960,0.907896,20.012399,29.610676,2.918775,69.101099,66.317876,94.465461,92.160000,38.829897,41.599011,63.666758,18.734177,18.092459
55.025151,65.265032,160.725687,154.168108,42.497579,57.344843,59.215229,12.938843,157.755010,1.937083,65.305228,55.678539,152.916304,160.280902,150.389644,159.135713,79.228346,158.406680,0.002029,-1.741694,32.000000,-237.068861,159.098607,0.489777,15.228884,0.672655,263368.050664,0.907662,20.008268,29.615207,2.918409,69.101534,66.318005,94.457367,92.160000,38.888508,41.599011,63.635428,18.734177,18.092544
55.026549,65.264471,160.806512,154.167778,42.602454,57.344759,59.238804,12.939685,157.781548,1.689382,65.299396,55.679236,152.914218,160.297745,150.387598,159.151980,79.228180,158.423373,0.002015,-1.741733,32.000000,-237.067946,159.169872,0.396017,15.228889,0.672883,263363.897098,0.908066,20.001610,29.621301,2.919049,69.102275,66.318871,94.447696,92.160000,38.903830,41.599011,63.592613,18.734177,18.092889
55.026576,65.262224,160.818363,154.168485,42.652654,57.344615,59.189512,12.939837,157.798803,1.423977,65.288164,55.680003,152.913076,160.316793,150.385555,159.171036,79.228363,158.444315,0.001997,-1.741743,32.000000,-237.067595,159.186170,0.317795,15.231478,0.673142,263362.972526,0.908302,19.999944,29.628283,2.920950,69.102493,66.319008,94.439501,92.160000,38.922247,41.599011,63.560280,18.734177,18.093094
55.030780,65.255986,160.813139,154.170648,42.748105,57.344628,59.223610,12.939518,157.813564,1.582817,65.267379,55.681765,152.912964,160.339726,150.381659,159.196616,79.228475,158.467838,0.001999,-1.741748,32.000000,-237.067902,159.166975,0.382707,15.233988,0.673435,263362.140688,0.907912,19.998042,29.635649,2.922344,69.102596,66.318677,94.430588,92.160000,38.905612,41.599011,63.515066,18.734177,18.093083
55.033437,65.246044,160.906365,154.172808,42.931971,57.344549,59.246325,12.938898,157.829645,1.937840,65.248382,55.681938,152.913168,160.357605,150.379127,159.218881,79.228834,158.487243,0.001998,-1.739419,32.000000,-237.068461,159.177302,0.491415,15.238191,0.673361,263359.776912,0.908660,19.995770,29.644498,2.922558,69.103126,66.319267,94.425539,92.160000,38.939874,41.599011,63.477295,18.734177,18.092713
55.031894,65.232178,161.000167,154.176088,43.036080,57.344423,59.240437,12.940190,157.853664,1.942536,65.233694,55.678174,152.915108,160.383231,150.378888,159.247120,79.230337,158.516451,0.001985,-1.738285,32.000000,-237.067239,159.203494,0.491427,15.232189,0.673170,263353.818379,0.908045,19.985501,29.654531,2.922240,69.105381,66.319653,94.422103,92.160000,38.990709,41.599011,63.436548,18.734177,18.092060
55.028098,65.223614,161.007976,154.179980,43.047227,57.344528,59.213750,12.939471,157.873031,1.941919,65.225904,55.675953,152.916869,160.399388,150.377531,159.269709,79.230058,158.533848,0.001965,-1.738268,32.000000,-237.067957,159.221913,0.491407,15.236998,0.673289,263344.725992,0.907623,19.973010,29.662540,2.923793,69.107504,66.319487,94.421973,92.160000,39.008290,41.599011,63.406788,18.734177,18.091644
55.025654,65.217434,161.036917,154.186800,43.143381,57.344583,59.260601,12.938984,157.895108,1.941660,65.212322,55.675346,152.919958,160.424716,150.379341,159.295530,79.231806,158.557551,0.001962,-1.738274,32.000000,-237.068495,159.243251,0.491431,15.238403,0.673917,263332.954352,0.907706,19.960623,29.673630,2.925579,69.112722,66.320151,94.424943,92.160000,38.994449,41.599011,63.369694,18.734177,18.091506
55.020871,65.211095,161.083228,154.193679,43.041593,57.344643,59.219668,12.938970,157.917898,1.941641,65.201983,55.667071,152.922709,160.444734,150.379623,159.319123,79.232349,158.582621,0.001962,-1.738235,32.000000,-237.068593,159.263932,0.491458,15.242805,0.673768,263328.602792,0.908165,19.955700,29.681409,2.925923,69.117308,66.319504,94.428800,92.160000,39.038716,41.599011,63.340674,18.734177,18.091326
55.009241,65.202844,161.021844,154.203016,43.066405,57.344937,59.231287,12.938108,157.953355,1.685417,65.185992,55.659589,152.925998,160.468984,150.382598,159.348628,79.232649,158.611854,0.001998,-1.738235,32.000000,-237.069294,159.351226,0.394091,15.242994,0.673842,263323.317337,0.907477,19.951864,29.689878,2.926579,69.121719,66.318835,94.433434,92.160000,39.012034,41.599011,63.313396,18.734177,18.091024
55.001215,65.194555,161.004074,154.212589,43.032479,57.344730,59.228780,12.937436,157.974544,1.454029,65.170875,55.650569,152.929875,160.494283,150.384603,159.376629,79.233168,158.635230,0.001994,-1.738269,32.000000,-237.069891,159.366298,0.334688,15.250659,0.673881,263319.916867,0.908178,19.950113,29.700140,2.927675,69.126141,66.318845,94.435865,92.160000,38.967750,41.599011,63.292209,18.734177,18.090699
54.994076,65.181478,161.072235,154.224843,42.913845,57.344706,59.248947,12.937413,157.993457,1.921167,65.147870,55.642827,152.937284,160.524073,150.386989,159.407269,79.234508,158.664945,0.001990,-1.738308,32.000000,-237.069949,159.354196,0.487932,15.252936,0.673777,263318.309561,0.908197,19.953019,29.712441,2.927178,69.132978,66.318564,94.438878,92.160000,39.004172,41.599011,63.264390,18.734177,18.090067
54.989303,65.168742,161.117257,154.235092,42.761258,57.344848,59.257802,12.937430,158.017186,1.942275,65.127859,55.639256,152.944747,160.547128,150.389978,159.434253,79.236493,158.692150,0.001989,-1.738304,32.000000,-237.069992,159.379899,0.491810,15.254845,0.673459,263313.237223,0.908358,19.952429,29.721994,2.927282,69.138014,66.318338,94.443048,92.160000,39.037998,41.599011,63.241217,18.734177,18.089353
54.977690,65.153781,161.209022,154.248715,42.817963,57.344906,59.280826,12.937557,158.045369,1.942162,65.102535,55.629903,152.953426,160.573780,150.393103,159.463436,79.236753,158.726580,0.002024,-1.740633,32.000000,-237.069950,159.411297,0.492362,15.264890,0.673688,263304.295789,0.908147,19.946202,29.733458,2.928902,69.143197,66.316756,94.448898,92.160000,39.078635,41.599011,63.219403,18.734177,18.088513
54.970468,65.140374,161.267050,154.260839,42.863710,57.345126,59.279898,12.938430,158.070762,1.942155,65.086301,55.619876,152.961484,160.596495,150.396868,159.487425,79.236833,158.753785,0.002008,-1.740689,32.000000,-237.069048,159.435198,0.491910,15.263538,0.673822,263295.209921,0.908070,19.938046,29.743193,2.929975,69.147615,66.315320,94.456277,92.160000,39.118959,41.599011,63.201791,18.734177,18.087696
54.958887,65.126332,161.403073,154.277039,42.989418,57.345210,59.241651,12.938504,158.100729,1.941872,65.068297,55.609075,152.971849,160.621637,150.401022,159.522004,79.238014,158.783315,0.001990,-1.740710,32.000000,-237.068913,159.465454,0.492315,15.263118,0.673864,263287.880419,0.907894,19.934230,29.757763,2.932263,69.153300,66.313777,94.463014,92.160000,39.210288,41.599011,63.184249,18.734177,18.086819
54.950349,65.116527,161.429871,154.291738,42.984568,57.345477,59.099757,12.938745,158.130214,1.896491,65.051141,55.601466,152.981998,160.642441,150.405419,159.550977,79.239610,158.808073,0.001990,-1.739578,32.000000,-237.068562,159.516477,0.468329,15.264343,0.674220,263281.083161,0.908011,19.927755,29.769399,2.933703,69.158188,66.312781,94.467249,92.160000,39.250490,41.599011,63.168525,18.734177,18.086245
54.940157,65.102683,161.423748,154.309391,43.085714,57.345467,59.237623,12.939035,158.156932,1.913585,65.024882,55.593134,152.994821,160.666364,150.410618,159.581688,79.241861,158.842095,0.001988,-1.739572,32.000000,-237.068206,159.523619,0.484421,15.276126,0.674903,263273.312342,0.908777,19.924827,29.780935,2.936797,69.163447,66.310696,94.471432,92.160000,39.245886,41.599011,63.154893,18.734177,18.085438
54.933136,65.088226,161.403253,154.323289,43.094977,57.345462,59.248429,12.938818,158.180555,1.941857,65.004170,55.580279,153.005103,160.688264,150.416344,159.604467,79.243498,158.864014,0.001965,-1.739578,32.000000,-237.068312,159.549620,0.492482,15.273363,0.675050,263268.614827,0.911096,19.923222,29.789999,2.937741,69.167891,66.309742,94.473384,92.160000,39.212189,41.599011,63.140143,18.734177,18.084530
54.919171,65.071535,161.445762,154.339978,43.015879,57.345585,59.229628,12.938527,158.206728,1.942380,64.984988,55.565250,153.017751,160.715554,150.422758,159.631744,79.245821,158.891455,0.001949,-1.740167,32.000000,-237.068585,159.575907,0.492242,15.275972,0.674612,263258.879154,0.909128,19.919163,29.802394,2.938174,69.172527,66.307390,94.476766,92.160000,39.288086,41.599011,63.132487,18.734177,18.083397
54.907463,65.060408,161.439565,154.354655,42.810090,57.345687,59.239931,12.938308,158.229925,1.942988,64.977151,55.548272,153.029700,160.730735,150.427995,159.649317,79.247783,158.910772,0.001948,-1.741878,32.000000,-237.068805,159.595051,0.492639,15.275902,0.674718,263248.536415,0.909056,19.911448,29.810191,2.938177,69.176931,66.305880,94.480455,92.160000,39.269984,41.599011,63.126425,18.734177,18.082630
54.891636,65.052763,161.404239,154.373716,42.551886,57.345514,59.224339,12.939754,158.255772,1.892547,64.975252,55.537951,153.044075,160.749312,150.435371,159.670663,79.250782,158.931225,0.001948,-1.743045,32.000000,-237.067298,159.646482,0.466229,15.279643,0.674929,263238.881175,0.909561,19.908169,29.819680,2.939698,69.182305,66.304656,94.484090,92.160000,39.263472,41.599011,63.124379,18.734177,18.082054
54.877955,65.049616,161.327303,154.390707,42.463941,57.345595,59.232330,12.939480,158.272472,1.481276,64.965025,55.526925,153.056494,160.765991,150.440541,159.681873,79.252633,158.947629,0.001986,-1.745409,32.000000,-237.067664,159.676730,0.340212,15.278893,0.675044,263232.601663,0.909592,19.908289,29.826030,2.940212,69.186886,66.303033,94.485592,92.160000,39.213222,41.599011,63.124751,18.734177,18.081879
54.868515,65.040843,161.308236,154.410618,42.443292,57.345498,59.237550,12.939300,158.278767,1.926585,64.941851,55.518214,153.070714,160.782579,150.446608,159.700143,79.254514,158.966516,0.001984,-1.746006,32.000000,-237.067809,159.656139,0.489389,15.279965,0.674928,263227.739315,0.910101,19.915850,29.831833,2.940416,69.190544,66.300608,94.486039,92.160000,39.204323,41.599011,63.121836,18.734177,18.081426
54.858957,65.028985,161.357713,154.426301,42.554551,57.345189,59.241235,12.939693,158.290558,1.945624,64.928331,55.506390,153.083764,160.794427,150.453506,159.715143,79.257470,158.981592,0.001981,-1.746627,32.000000,-237.067307,159.669318,0.492991,15.278480,0.674842,263228.406673,0.910223,19.925851,29.837040,2.939747,69.194239,66.299893,94.486214,92.160000,39.224670,41.599011,63.121309,18.734177,18.080641
54.845202,65.014745,161.442878,154.444211,42.343138,57.345414,59.233402,12.939558,158.305434,1.946046,64.917976,55.488647,153.097610,160.805137,150.460365,159.730974,79.259054,158.995020,0.001982,-1.746660,32.000000,-237.067329,159.684681,0.492859,15.274225,0.674830,263222.271989,0.910293,19.926151,29.843284,2.939905,69.197138,66.298512,94.484928,92.160000,39.287340,41.599011,63.123811,18.734177,18.079597
54.829900,65.007418,161.376402,154.458559,42.317130,57.333045,59.241293,12.939723,158.314042,1.946582,64.916997,55.475972,153.109397,160.818688,150.467196,159.741489,79.261192,159.004321,0.002021,-1.746708,32.000000,-237.067170,159.696976,0.493336,15.274522,0.675185,263212.049318,0.910378,19.923480,29.846814,2.941319,69.199696,66.297800,94.483298,92.160000,39.266256,41.599011,63.134704,18.734177,18.078980
54.819575,65.004085,161.361529,154.476120,42.318103,57.308575,59.234519,12.940135,158.319534,1.947087,64.919661,55.464805,153.124689,160.828911,150.474363,159.752227,79.265092,159.012708,0.001998,-1.746749,32.000000,-237.066823,159.708159,0.492770,15.275031,0.675861,263205.059999,0.910720,19.922465,29.851005,2.943610,69.203260,66.297228,94.481405,92.160000,39.253897,41.599011,63.140354,18.734177,18.078700
54.808961,65.003346,161.411001,154.492879,42.443515,57.296295,59.256981,12.939644,158.328761,1.919132,64.913586,55.456193,153.139529,160.834380,150.481224,159.760264,79.267894,159.022078,0.001984,-1.746746,32.000000,-237.067247,159.728059,0.479032,15.279856,0.675638,263145.127124,0.910666,19.929853,29.852869,2.943219,69.205382,66.295165,94.480453,92.160000,39.290588,41.599011,63.146773,18.734177,18.078684
54.800994,64.999784,161.369107,154.505525,42.383046,57.296358,59.245284,12.939998,158.345916,1.465962,64.905433,55.446018,153.152267,160.841011,150.488340,159.769020,79.270428,159.029685,0.001983,-1.746759,32.000000,-237.066893,159.778774,0.329845,15.282194,0.675401,263029.426943,0.910563,19.936451,29.852576,2.943502,69.207064,66.294522,94.481042,92.160000,39.268144,41.599011,63.153995,18.734177,18.078463
54.792804,64.993591,161.349562,154.517392,42.447176,57.296402,59.239390,12.939515,158.353226,1.428026,64.896437,55.435278,153.163194,160.846926,150.493861,159.773836,79.270863,159.035002,0.001984,-1.746757,32.000000,-237.067310,159.783563,0.321541,15.282144,0.675377,262972.962374,0.910216,19.945921,29.853805,2.944975,69.207924,66.292951,94.480645,92.160000,39.264293,41.599011,63.161188,18.734177,18.078043
54.785304,64.985929,161.354295,154.530739,42.507411,57.275806,59.275876,12.940210,158.362310,1.427847,64.893464,55.425805,153.176037,160.852554,150.502132,159.782509,79.273966,159.038530,0.001963,-1.744423,32.000000,-237.066771,159.787261,0.321564,15.280242,0.675210,262970.192745,0.910535,19.950024,29.854543,2.944638,69.208495,66.291293,94.480456,92.160000,39.265718,41.599011,63.170303,18.734177,18.077423
54.779789,64.982283,161.319047,154.541323,42.549122,57.255290,59.240966,12.940485,158.356193,1.742471,64.885230,55.420515,153.185823,160.855035,150.508277,159.786555,79.275043,159.035983,0.001948,-1.745557,32.000000,-237.066612,159.734764,0.437363,15.281734,0.675226,262967.916292,0.910762,19.951711,29.856393,2.944722,69.207687,66.288998,94.479119,92.160000,39.255395,41.599011,63.177205,18.734177,18.077136
54.775895,64.976804,161.301305,154.552634,42.331262,57.230547,59.209550,12.939894,158.355474,1.951467,64.878629,55.414869,153.197334,160.855761,150.516280,159.786358,79.277685,159.036512,0.001947,-1.746712,32.000000,-237.067289,159.738807,0.495681,15.280304,0.675172,262866.687102,0.909993,19.951267,29.854809,2.945211,69.208000,66.287446,94.479816,92.160000,39.259141,41.599011,63.183152,18.734177,18.076737
54.765100,64.971631,161.303317,154.559907,42.309228,57.218157,59.101667,12.939341,158.351200,1.952294,64.882347,55.403077,153.206639,160.855176,150.522799,159.783316,79.280187,159.033735,0.001947,-1.746716,32.000000,-237.067905,159.738156,0.495199,15.278787,0.674792,262770.292736,0.910296,19.952927,29.852637,2.944864,69.208370,66.286290,94.482943,92.160000,39.238315,41.599011,63.196636,18.734177,18.076279
54.752557,64.971813,161.320669,154.568458,42.059921,57.201520,59.241412,12.937971,158.353016,1.565298,64.895369,55.385761,153.215874,160.856793,150.529803,159.783268,79.281593,159.026502,0.001989,-1.746715,32.000000,-237.069252,159.787948,0.358277,15.276441,0.674537,262650.955863,0.910443,19.951196,29.850222,2.944750,69.207748,66.284537,94.488039,92.160000,39.265374,41.599011,63.214124,18.734177,18.076207
54.739027,64.977360,161.342346,154.578285,41.889429,57.177157,59.184596,12.937954,158.349169,1.437852,64.908268,55.373803,153.226839,160.852538,150.536235,159.779168,79.284440,159.023163,0.001988,-1.747302,32.000000,-237.069386,159.783827,0.322377,15.272047,0.674603,262590.723513,0.912094,19.956415,29.846527,2.945367,69.206752,66.282914,94.493149,92.160000,39.283582,41.599011,63.235474,18.734177,18.076536
54.732609,64.982673,161.316125,154.586779,41.829175,57.156846,59.232105,12.937607,158.345820,1.437991,64.915033,55.369117,153.236349,160.847680,150.541284,159.775684,79.285380,159.016915,0.001985,-1.749050,32.000000,-237.069815,159.781558,0.322384,15.268451,0.674743,262517.227311,0.909909,19.968669,29.842008,2.946359,69.205733,66.281493,94.497114,92.160000,39.273807,41.599011,63.251723,18.734177,18.076913
54.730277,64.986694,161.295057,154.596089,41.703638,57.132381,59.179542,12.938117,158.342299,1.438276,64.905198,55.372349,153.247667,160.844314,150.549098,159.777520,79.286367,159.009367,0.001983,-1.750230,32.000000,-237.069377,159.781947,0.322094,15.267149,0.674930,262410.536518,0.910657,19.987244,29.837727,2.947483,69.204674,66.279029,94.501500,92.160000,39.266304,41.599011,63.265469,18.734177,18.077238
54.728477,64.981955,161.346728,154.601812,41.640253,57.132320,59.217357,12.937298,158.337534,1.483589,64.892160,55.371835,153.256958,160.841654,150.556412,159.776898,79.288069,159.008539,0.002023,-1.749648,32.000000,-237.070120,159.762860,0.341710,15.271020,0.674838,262322.088449,0.909735,19.998738,29.834099,2.947349,69.204142,66.277988,94.504516,92.160000,39.289831,41.599011,63.276024,18.734177,18.077039
54.722725,64.971890,161.363212,154.606145,41.433850,57.112193,59.220017,12.937774,158.331959,1.904897,64.892237,55.366346,153.266885,160.837016,150.565789,159.777830,79.289438,159.005598,0.001997,-1.747281,32.000000,-237.069535,159.733350,0.476238,15.270009,0.674568,262212.725782,0.910206,20.005004,29.829865,2.947090,69.202301,66.276223,94.508158,92.160000,39.307605,41.599011,63.292089,18.734177,18.076267
54.716336,64.969192,161.357941,154.609613,41.195147,57.091848,59.229505,12.938610,158.340798,1.466667,64.900762,55.358249,153.274171,160.833659,150.572863,159.777348,79.290223,159.003017,0.001982,-1.747812,32.000000,-237.068606,159.771694,0.329675,15.268644,0.674611,262207.400805,0.909645,20.001999,29.827807,2.948131,69.201062,66.273878,94.512154,92.160000,39.305988,41.599011,63.308901,18.734177,18.075937
