OSU 80 Ton Compressor Load Stand
54.709166,64.973917,161.378711,154.614777,41.071582,57.067729,59.231329,12.937814,158.335760,1.433552,64.905295,55.351917,153.281717,160.830886,150.580908,159.770291,79.290848,158.997722,0.001983,-1.746749,32.000000,-237.069408,159.767740,0.322385,15.271034,0.674535,262107.650326,0.909365,19.997474,29.825172,2.948742,69.197922,66.270899,94.515416,92.160000,39.338567,41.599011,63.328298,18.734177,18.076171
54.710437,64.976829,161.316992,154.619197,41.021864,57.047119,59.193550,12.937020,158.333184,1.433540,64.905462,55.351459,153.288578,160.829839,150.586278,159.769032,79.293152,158.997308,0.001984,-1.746697,32.000000,-237.070266,159.763993,0.322556,15.274065,0.674419,262013.447136,0.909006,20.000930,29.823278,2.948990,69.196107,66.268587,94.518262,92.160000,39.291844,41.599011,63.341126,18.734177,18.076396
54.713592,64.976274,161.378813,154.623888,40.847810,57.034910,59.252735,12.937770,158.332816,1.433064,64.893171,55.351438,153.295757,160.826823,150.593678,159.770431,79.295357,158.994327,0.001985,-1.746634,32.000000,-237.069501,159.762838,0.321966,15.276135,0.674215,261908.138293,0.908738,20.012561,29.820375,2.949756,69.194974,66.266065,94.522516,92.160000,39.312543,41.599011,63.348728,18.734177,18.076442
54.710209,64.969709,161.475232,154.626222,40.613999,57.043069,59.240812,12.937878,158.331817,1.432609,64.884326,55.348587,153.300695,160.826895,150.599896,159.770323,79.295829,158.993333,0.001973,-1.746591,32.000000,-237.069308,159.761490,0.322545,15.275985,0.673580,261812.855133,0.908973,20.014250,29.817892,2.948560,69.194658,66.263658,94.526719,92.160000,39.388525,41.599011,63.363963,18.734177,18.075971
54.702756,64.961184,161.564674,154.628043,40.508242,57.035149,59.250497,12.938670,158.328081,1.432654,64.887602,55.342900,153.306500,160.823103,150.607516,159.766828,79.296614,158.989208,0.001969,-1.746573,32.000000,-237.068457,159.759576,0.322228,15.275596,0.673542,261752.941442,0.907811,20.010654,29.814406,2.949520,69.195203,66.261505,94.531310,92.160000,39.460498,41.599011,63.384391,18.734177,18.075278
54.698921,64.961390,161.632122,154.630572,40.511841,57.014762,59.239188,12.938617,158.323244,1.433503,64.902371,55.338794,153.310188,160.818278,150.613097,159.763279,79.297736,158.982145,0.001969,-1.746536,32.000000,-237.068546,159.752946,0.322197,15.274993,0.674052,261785.718543,0.908170,20.007349,29.813505,2.951464,69.195265,66.258821,94.534044,92.160000,39.518513,41.599011,63.402219,18.734177,18.075063
54.700049,64.970325,161.643960,154.635501,40.440755,56.990304,59.103791,12.939565,158.317212,1.433707,64.907802,55.340498,153.314440,160.809784,150.619045,159.755855,79.299555,158.974240,0.002010,-1.748275,32.000000,-237.067663,159.750929,0.322460,15.270511,0.674411,261744.511973,0.908012,20.006004,29.810947,2.953502,69.196210,66.256925,94.538273,92.160000,39.532571,41.599011,63.418449,18.734177,18.075645
54.703864,64.974021,161.693827,154.639086,40.444923,57.002542,59.222951,12.939901,158.312887,1.433700,64.893910,55.344034,153.318611,160.807013,150.623920,159.751129,79.300390,158.969933,0.002008,-1.748851,32.000000,-237.067209,159.751178,0.321879,15.271448,0.674503,261651.078900,0.907932,20.009904,29.806787,2.954942,69.198566,66.255553,94.541860,92.160000,39.562403,41.599011,63.426335,18.734177,18.075982
54.700386,64.964132,161.756591,154.640623,40.519631,57.018992,59.238914,12.938526,158.316973,1.119040,64.878075,55.337684,153.324024,160.801537,150.629711,159.744316,79.302014,158.964959,0.002005,-1.747659,32.000000,-237.068526,159.805528,0.206670,15.268327,0.674465,261543.100220,0.909622,20.017754,29.801566,2.955097,69.202748,66.254567,94.545155,92.160000,39.629650,41.599011,63.443081,18.734177,18.075419
54.691207,64.953949,161.760382,154.640994,40.600560,57.019105,59.233161,12.937748,158.313159,0.912007,64.877471,55.331838,153.327684,160.796602,150.634572,159.739067,79.302762,158.962264,0.002004,-1.746464,32.000000,-237.069323,159.797020,0.147959,15.266824,0.674717,261600.003827,0.907926,20.017774,29.798878,2.955803,69.205248,66.252610,94.544465,92.160000,39.647915,41.599011,63.465695,18.734177,18.074601
54.689520,64.949823,161.678307,154.643096,40.512594,57.010901,59.217861,12.938081,158.296132,1.326483,64.883312,55.328140,153.329746,160.787556,150.640462,159.729303,79.301010,158.953954,0.002045,-1.748043,32.000000,-237.069111,159.733837,0.292825,15.268381,0.675316,261667.138425,0.907983,20.011235,29.795114,2.957138,69.205839,66.249314,94.539808,92.160000,39.637157,41.599011,63.486754,18.734177,18.074079
54.687583,64.951971,161.686963,154.646049,40.470291,57.002956,59.211439,12.938468,158.287288,1.433577,64.888604,55.327381,153.332510,160.777657,150.645962,159.716677,79.301041,158.948679,0.002015,-1.750937,32.000000,-237.068842,159.725271,0.320542,15.271908,0.675503,261662.106422,0.908217,20.009897,29.793207,2.957704,69.207811,66.247199,94.533969,92.160000,39.631544,41.599011,63.502240,18.734177,18.074142
54.685623,64.956344,161.731218,154.649380,40.371359,57.002998,59.227813,12.937528,158.280592,1.434208,64.887967,55.332146,153.335721,160.768616,150.651827,159.708106,79.299992,158.937645,0.002006,-1.752085,32.000000,-237.069762,159.713840,0.321111,15.275074,0.675034,261623.963870,0.908342,20.007395,29.791385,2.956294,69.210490,66.244249,94.526075,92.160000,39.676608,41.599011,63.522022,18.734177,18.074411
54.684815,64.955505,161.677664,154.650922,40.286693,57.002951,59.119138,12.937047,158.269851,1.434337,64.883789,55.331034,153.337771,160.760272,150.656653,159.697171,79.300345,158.928618,0.002006,-1.753237,32.000000,-237.070242,159.704007,0.320960,15.279385,0.674843,261589.722375,0.908354,20.011411,29.789084,2.956557,69.214301,66.242149,94.520707,92.160000,39.654612,41.599011,63.537383,18.734177,18.074396
54.681261,64.951289,161.757598,154.652046,40.226589,57.002896,59.228122,12.936909,158.261675,1.434101,64.882272,55.321684,153.339036,160.750576,150.660607,159.686832,79.300628,158.920802,0.002008,-1.752074,32.000000,-237.070351,159.691840,0.320740,15.277228,0.674915,261594.622523,0.908151,20.017672,29.785384,2.957472,69.218324,66.238598,94.512508,92.160000,39.710380,41.599011,63.559088,18.734177,18.074049
54.678984,64.948446,161.756744,154.652912,40.321337,56.986905,59.215918,12.936736,158.254201,1.434294,64.883329,55.311974,153.338070,160.739994,150.663206,159.675862,79.300144,158.912039,0.002008,-1.752103,32.000000,-237.070732,159.685072,0.321029,15.273945,0.674525,261593.621274,0.909832,20.017613,29.781147,2.956537,69.221236,66.234643,94.505509,92.160000,39.732790,41.599011,63.577115,18.734177,18.073759
54.672073,64.948858,161.767082,154.654862,40.329919,56.978386,59.186727,12.937024,158.254323,0.944004,64.883394,55.304196,153.336839,160.732795,150.665667,159.666773,79.300102,158.901417,0.001998,-1.752110,32.000000,-237.070578,159.726369,0.153426,15.268407,0.674965,261590.925105,0.908212,20.016820,29.777501,2.958191,69.225065,66.230253,94.497135,92.160000,39.759809,41.599011,63.603857,18.734177,18.073683
54.668125,64.949053,161.788671,154.656759,40.470933,56.978402,59.235233,12.936080,158.245328,0.916846,64.879166,55.300773,153.336979,160.723861,150.668133,159.656382,79.299934,158.891844,0.001998,-1.751525,32.000000,-237.071539,159.718670,0.146919,15.270161,0.674947,261516.542971,0.908179,20.016171,29.774214,2.958298,69.227877,66.227296,94.489825,92.160000,39.790629,41.599011,63.625243,18.734177,18.073644
54.663137,64.945635,161.740054,154.658724,40.634881,56.978465,59.236991,12.935354,158.237995,0.916479,64.873381,55.295692,153.338159,160.710483,150.672663,159.644289,79.300818,158.878242,0.002000,-1.752065,32.000000,-237.072230,159.703732,0.146590,15.270750,0.675225,261479.930049,0.908620,20.023245,29.769686,2.958861,69.231346,66.223352,94.480949,92.160000,39.775033,41.599011,63.652216,18.734177,18.073390
54.657963,64.940987,161.747051,154.659478,40.809171,56.978596,59.071456,12.936279,158.220423,1.264575,64.865478,55.293324,153.338802,160.701362,150.675005,159.631179,79.298319,158.863952,0.002041,-1.752018,32.000000,-237.071406,159.640105,0.272073,15.272189,0.675276,261481.802825,0.907949,20.027246,29.765734,2.959470,69.232371,66.219005,94.472344,92.160000,39.788646,41.599011,63.674855,18.734177,18.072998
54.649581,64.935333,161.747139,154.659752,40.962180,56.978842,59.105407,12.935669,158.204155,1.437867,64.867375,55.287873,153.339883,160.684543,150.678498,159.612478,79.296192,158.849395,0.002008,-1.753245,32.000000,-237.071842,159.624211,0.318736,15.271415,0.675126,261479.872573,0.908006,20.028635,29.758994,2.958851,69.232560,66.213552,94.461755,92.160000,39.816378,41.599011,63.706310,18.734177,18.072490
54.643825,64.935908,161.707454,154.660165,41.176939,56.974719,59.242007,12.934984,158.191539,1.438639,64.871147,55.280794,153.341285,160.670090,150.680911,159.594621,79.294676,158.834509,0.002006,-1.754439,32.000000,-237.072562,159.610699,0.318279,15.273539,0.675153,261481.098562,0.910637,20.028975,29.755345,2.959259,69.231679,66.208983,94.452355,92.160000,39.801026,41.599011,63.732681,18.734177,18.072365
54.637818,64.938268,161.670420,154.661155,41.341244,56.970515,59.131471,12.934467,158.179352,1.438583,64.872637,55.275111,153.343259,160.655423,150.683557,159.577524,79.292318,158.817857,0.002006,-1.755004,32.000000,-237.073191,159.595132,0.318302,15.270691,0.675289,261483.114104,0.910258,20.031403,29.751205,2.959714,69.229598,66.203046,94.439887,92.160000,39.792643,41.599011,63.764398,18.734177,18.072457
54.633475,64.938721,161.609983,154.662311,41.363530,56.970717,59.254465,12.934344,158.169510,1.438051,64.864636,55.269126,153.345616,160.641916,150.684185,159.564529,79.290907,158.807760,0.002049,-1.755592,32.000000,-237.073186,159.581797,0.318897,15.271559,0.675071,261467.666116,0.908201,20.037527,29.746312,2.959300,69.227873,66.198021,94.428617,92.160000,39.770317,41.599011,63.791277,18.734177,18.072451
54.622693,64.931824,161.525936,154.662272,41.511041,56.970649,59.245510,12.933406,158.155349,1.438055,64.853213,55.260988,153.349415,160.632178,150.686548,159.551895,79.288156,158.795822,0.002019,-1.755587,32.000000,-237.074177,159.563182,0.318378,15.262331,0.675092,261454.493557,0.909948,20.045678,29.741503,2.958947,69.226028,66.191305,94.412725,92.160000,39.746814,41.599011,63.828050,18.734177,18.071974
54.610499,64.924866,161.493130,154.661853,41.594262,56.958445,59.260421,12.932178,158.143857,1.437745,64.852235,55.249751,153.350686,160.617777,150.687242,159.540161,79.284152,158.783813,0.002013,-1.756189,32.000000,-237.075418,159.548832,0.318782,15.264467,0.674879,261458.771384,0.908144,20.050320,29.738567,2.958076,69.222923,66.185128,94.397427,92.160000,39.718592,41.599011,63.865773,18.734177,18.071359
54.598822,64.922064,161.445079,154.662320,41.618869,56.937861,59.244669,12.931969,158.128811,1.437524,64.859409,55.241789,153.353437,160.603106,150.688942,159.525207,79.281850,158.766820,0.002007,-1.756785,32.000000,-237.075671,159.528509,0.318770,15.262854,0.675085,261459.580316,0.908461,20.053821,29.736176,2.957121,69.219477,66.178277,94.378804,92.160000,39.702902,41.599011,63.911346,18.734177,18.070930
54.593920,64.923942,161.361056,154.663837,41.668367,56.937885,59.259276,12.932292,158.114915,1.437238,64.861805,55.233235,153.355125,160.588328,150.691053,159.510816,79.280064,158.748641,0.002010,-1.756827,32.000000,-237.075350,159.517933,0.318690,15.270701,0.674866,261406.327945,0.908246,20.058627,29.735011,2.957181,69.216667,66.172812,94.365223,92.160000,39.669615,41.599011,63.943950,18.734177,18.070975
54.586925,64.925400,161.290900,154.665296,41.709849,56.937554,59.215217,12.931599,158.098176,1.457347,64.860126,55.223247,153.357927,160.567633,150.692857,159.492003,79.278136,158.730074,0.002012,-1.757014,32.000000,-237.075810,159.502484,0.325549,15.268856,0.674662,261315.908398,0.908367,20.067089,29.729996,2.956933,69.214388,66.168035,94.352067,92.160000,39.628727,41.599011,63.985278,18.734177,18.071002
54.582880,64.923747,161.262090,154.665458,41.913737,56.937310,59.246197,12.931522,158.085985,1.435747,64.851088,55.225286,153.360493,160.552372,150.694566,159.480025,79.277434,158.713121,0.002006,-1.757039,32.000000,-237.075736,159.491795,0.319917,15.266899,0.674053,261321.016849,0.908238,20.073697,29.723952,2.955660,69.213728,66.164691,94.344156,92.160000,39.598256,41.599011,64.018837,18.734177,18.070865
54.581626,64.915909,161.151292,154.664150,42.108044,56.937368,59.214388,12.931805,158.068239,1.435308,64.832032,55.223472,153.361643,160.533755,150.695153,159.463013,79.274506,158.698683,0.001999,-1.757658,32.000000,-237.075455,159.478258,0.319617,15.259985,0.673955,261324.432698,0.909041,20.081905,29.717885,2.954753,69.211562,66.159972,94.334751,92.160000,39.552239,41.599011,64.056483,18.734177,18.070257
54.579396,64.905357,161.112071,154.661507,42.232503,56.937292,59.192064,12.931925,158.056132,1.434745,64.818267,55.219047,153.362050,160.522932,150.696488,159.452282,79.272174,158.689452,0.002001,-1.755373,32.000000,-237.075281,159.468498,0.320150,15.265473,0.673978,261324.174660,0.908632,20.084156,29.711284,2.954445,69.209473,66.157017,94.327534,92.160000,39.521231,41.599011,64.087238,18.734177,18.069404
54.572030,64.894759,161.111341,154.657874,42.532404,56.937313,59.219018,12.931563,158.033641,1.434718,64.817972,55.213725,153.360102,160.502271,150.697193,159.431098,79.268800,158.670514,0.002042,-1.753041,32.000000,-237.075688,159.449719,0.320116,15.261742,0.673858,261321.862408,0.909126,20.077528,29.707993,2.952482,69.206806,66.154462,94.319624,92.160000,39.510110,41.599011,64.131254,18.734177,18.068401
54.563643,64.893546,161.103508,154.655499,42.539472,56.937038,59.106208,12.931356,158.014763,1.434629,64.828843,55.209525,153.358978,160.483968,150.698113,159.411273,79.266073,158.655387,0.002026,-1.752456,32.000000,-237.075682,159.431997,0.320019,15.261958,0.673473,261316.808238,0.909483,20.069129,29.706349,2.951884,69.205207,66.153496,94.313705,92.160000,39.516424,41.599011,64.171041,18.734177,18.068090
54.563073,64.899607,161.014928,154.653309,42.592044,56.936909,59.234385,12.931535,157.988164,1.496081,64.842109,55.209645,153.359514,160.462102,150.699239,159.389249,79.263546,158.634318,0.002008,-1.755963,32.000000,-237.075514,159.397003,0.345074,15.264170,0.673707,261315.011351,0.909179,20.065638,29.701565,2.952270,69.204716,66.153222,94.307243,92.160000,39.430524,41.599011,64.212876,18.734177,18.068307
54.566445,64.905731,160.957011,154.651129,42.662311,56.936914,59.219038,12.931415,157.960851,2.054392,64.848038,55.210169,153.358592,160.442392,150.700043,159.367411,79.261425,158.615285,0.002006,-1.758874,32.000000,-237.075735,159.306937,0.538076,15.268495,0.673774,261318.360028,0.911062,20.072520,29.697774,2.952580,69.206123,66.153257,94.300477,92.160000,39.406286,41.599011,64.240765,18.734177,18.068692
54.569169,64.910913,160.934729,154.646630,42.757109,56.936778,59.101152,12.932106,157.935680,2.204041,64.863559,55.213946,153.356436,160.420174,150.698720,159.343404,79.257811,158.593896,0.002047,-1.761200,32.000000,-237.075175,159.285461,0.580684,15.264827,0.673352,261324.940760,0.909114,20.079132,29.691222,2.950987,69.208155,66.154248,94.292154,92.160000,39.386126,41.599011,64.275119,18.734177,18.068949
54.568885,64.918572,160.963771,154.641911,42.727760,56.936878,59.213895,12.931260,157.919012,1.973820,64.881177,55.214941,153.354198,160.399712,150.699335,159.321251,79.255541,158.577600,0.002030,-1.762363,32.000000,-237.075940,159.307254,0.495524,15.254465,0.672901,261330.531350,0.909302,20.082002,29.685142,2.949743,69.210818,66.156035,94.285638,92.160000,39.381670,41.599011,64.307274,18.734177,18.069324
54.573219,64.930617,160.906803,154.636026,42.770302,56.936602,59.250952,12.932276,157.901524,1.682872,64.896256,55.217285,153.351233,160.376430,150.698021,159.296995,79.251779,158.556934,0.002009,-1.763504,32.000000,-237.074923,159.299637,0.409116,15.248883,0.672950,261336.616573,0.911076,20.084554,29.679539,2.949188,69.215001,66.158017,94.279039,92.160000,39.353009,41.599011,64.341188,18.734177,18.070127
54.578890,64.939745,160.823526,154.628817,42.713274,56.939954,59.205881,12.932802,157.877898,1.680655,64.908501,55.223743,153.347721,160.353020,150.695463,159.273410,79.248066,158.535353,0.002007,-1.763517,32.000000,-237.074453,159.277745,0.409045,15.247522,0.673541,261345.348220,0.909367,20.092486,29.674785,2.949735,69.219188,66.160358,94.272536,92.160000,39.297989,41.599011,64.371162,18.734177,18.070754
54.583621,64.946328,160.716282,154.621494,42.548324,56.939910,59.209253,12.933075,157.856234,1.680408,64.922255,55.228507,153.343645,160.330304,150.693209,159.252404,79.244841,158.514978,0.002012,-1.763508,32.000000,-237.074177,159.255635,0.409318,15.252265,0.673530,261355.824681,0.908743,20.100350,29.669640,2.948457,69.222635,66.163325,94.268545,92.160000,39.222339,41.599011,64.395572,18.734177,18.071184
54.593624,64.956080,160.676686,154.611401,42.485325,56.939800,59.258529,12.933023,157.831403,1.679841,64.940793,55.237068,153.336929,160.306697,150.691365,159.225621,79.240197,158.492709,0.002012,-1.762473,32.000000,-237.074382,159.235832,0.408833,15.244168,0.673247,261379.942100,0.909406,20.104004,29.664050,2.946625,69.225472,66.167195,94.263941,92.160000,39.181420,41.599011,64.420149,18.734177,18.071800
54.600232,64.966833,160.782606,154.602432,42.498441,56.940017,59.262946,12.932930,157.809932,1.679516,64.955365,55.246704,153.330660,160.289937,150.688750,159.204236,79.237567,158.472688,0.002006,-1.761279,32.000000,-237.074403,159.218885,0.408823,15.246735,0.672564,261386.454870,0.909282,20.106021,29.658490,2.944405,69.226927,66.171136,94.261921,92.160000,39.210793,41.599011,64.440760,18.734177,18.072545
54.611973,64.976519,160.813395,154.592764,42.446707,56.947663,59.220039,12.933025,157.791198,1.679713,64.972869,55.258775,153.325222,160.273861,150.687382,159.185787,79.235924,158.454486,0.002000,-1.760079,32.000000,-237.074289,159.200186,0.409084,15.241207,0.672652,261395.019262,0.908364,20.106121,29.653533,2.943140,69.229448,66.175368,94.262646,92.160000,39.224926,41.599011,64.455116,18.734177,18.073228
54.631190,64.989554,160.787175,154.580129,42.410664,56.972621,59.277209,12.934753,157.773847,1.679482,64.987653,55.276042,153.316101,160.254699,150.684869,159.166974,79.232621,158.440971,0.002004,-1.758890,32.000000,-237.072646,159.184656,0.408626,15.243975,0.672886,261404.849509,0.908204,20.110497,29.647530,2.944724,69.232103,66.179828,94.264601,92.160000,39.217442,41.599011,64.464857,18.734177,18.074150
54.643270,65.000483,160.884546,154.565543,42.555186,56.980888,59.250102,12.934732,157.756583,1.679283,65.003949,55.288103,153.305700,160.241709,150.682076,159.151261,79.229671,158.427590,0.002044,-1.758886,32.000000,-237.072451,159.169408,0.408898,15.232555,0.673208,261445.134746,0.908792,20.108857,29.641323,2.944655,69.235137,66.185064,94.268785,92.160000,39.237178,41.599011,64.476931,18.734177,18.074996
54.651211,65.009234,160.837383,154.553266,42.635768,56.997055,59.232609,12.935006,157.750611,1.441007,65.019082,55.297629,153.296831,160.232964,150.679261,159.143456,79.227607,158.418013,0.002024,-1.758304,32.000000,-237.072200,159.197431,0.320371,15.233863,0.673048,261566.705622,0.907991,20.103358,29.638798,2.943139,69.237554,66.188807,94.273895,92.160000,39.216989,41.599011,64.486398,18.734177,18.075654
54.660448,65.020762,160.863160,154.539195,42.470587,57.001475,59.196188,12.935664,157.727442,1.661640,65.047371,55.301207,153.283145,160.218372,150.674015,159.128607,79.223668,158.402792,0.002008,-1.754767,32.000000,-237.071731,159.129576,0.413057,15.232043,0.673890,261612.319721,0.908343,20.102637,29.635977,2.944270,69.238581,66.191878,94.278916,92.160000,39.225489,41.599011,64.501672,18.734177,18.076482
54.669201,65.035371,160.889625,154.528381,42.351421,57.001414,59.242609,12.935080,157.708793,1.922957,65.080835,55.305793,153.271928,160.208914,150.669625,159.117045,79.221461,158.386505,0.002009,-1.752410,32.000000,-237.072270,159.100669,0.494272,15.234380,0.673750,261692.648395,0.908744,20.103732,29.633910,2.942979,69.240532,66.195394,94.284671,92.160000,39.226315,41.599011,64.509296,18.734177,18.077513
54.685058,65.060089,160.907827,154.516523,42.216966,57.017675,59.218599,12.935666,157.695715,1.925146,65.116969,55.322145,153.259926,160.197066,150.663212,159.106704,79.219686,158.372850,0.002050,-1.752368,32.000000,-237.071668,159.084971,0.493516,15.225277,0.673878,261722.768589,0.909232,20.106355,29.631283,2.942954,69.244130,66.199461,94.291721,92.160000,39.227226,41.599011,64.513850,18.734177,18.079358
54.697168,65.079876,160.823015,154.506319,42.258556,57.038243,59.239179,12.936903,157.690684,1.924951,65.136980,55.336052,153.250528,160.190680,150.658598,159.101214,79.216883,158.364127,0.002032,-1.752342,32.000000,-237.070355,159.079421,0.493882,15.230828,0.673791,261733.128893,0.908393,20.112527,29.626465,2.942966,69.247532,66.202438,94.297668,92.160000,39.172041,41.599011,64.514777,18.734177,18.080998
54.712266,65.096773,160.832363,154.493024,42.334832,57.062921,59.182954,12.936399,157.682119,1.924892,65.150755,55.352323,153.239542,160.184303,150.651853,159.094744,79.214903,158.353287,0.002011,-1.751750,32.000000,-237.070897,159.069764,0.493667,15.230356,0.674295,261822.937784,0.908789,20.121963,29.622349,2.942446,69.252203,66.206028,94.305925,92.160000,39.149193,41.599011,64.513392,18.734177,18.082435
54.725067,65.105719,160.910267,154.481339,42.286821,57.083744,59.207366,12.936486,157.677073,1.924652,65.157328,55.367798,153.229327,160.180180,150.645010,159.090509,79.211608,158.349373,0.002008,-1.748800,32.000000,-237.070835,159.065818,0.493274,15.224809,0.673834,261931.260603,0.908626,20.130079,29.621390,2.940244,69.254144,66.207858,94.310720,92.160000,39.178604,41.599011,64.510312,18.734177,18.083287
54.736806,65.112496,160.915616,154.466754,42.197767,57.108167,59.178638,12.936826,157.684915,1.303709,65.166647,55.380746,153.218154,160.173816,150.638392,159.089128,79.209131,158.347692,0.002016,-1.745284,32.000000,-237.070432,158.946060,0.275796,15.228811,0.674017,262054.542377,0.909646,20.132431,29.618691,2.939603,69.255464,66.209897,94.316897,92.160000,39.203639,41.599011,64.505969,18.734177,18.083989
54.744368,65.117608,160.881390,154.455418,42.091893,57.128669,59.209585,12.936324,157.674674,1.596762,65.173846,55.387325,153.208665,160.168745,150.631950,159.085791,79.207633,158.344397,0.002015,-1.742377,32.000000,-237.070973,158.976757,0.386447,15.232837,0.674659,262156.549271,0.909389,20.129048,29.620298,2.940339,69.255187,66.211576,94.321635,92.160000,39.173051,41.599011,64.507250,18.734177,18.084531
54.756841,65.123774,160.836709,154.442881,41.841907,57.153043,59.102132,12.936759,157.674425,1.670122,65.185552,55.397254,153.196887,160.167538,150.622845,159.087482,79.206380,158.344016,0.002011,-1.741818,32.000000,-237.070613,158.974646,0.406689,15.237596,0.674653,262272.982497,0.910020,20.124518,29.622049,2.939806,69.254060,66.213645,94.327184,92.160000,39.137950,41.599011,64.498387,18.734177,18.085155
54.763603,65.130603,160.778924,154.432961,41.730836,57.173438,59.201940,12.936633,157.670951,1.670060,65.201547,55.398889,153.186646,160.170210,150.617197,159.091774,79.205665,158.342213,0.002007,-1.740639,32.000000,-237.070756,158.973072,0.406580,15.239010,0.674487,262370.243578,0.909745,20.122350,29.622125,2.938775,69.252091,66.214920,94.330608,92.160000,39.090085,41.599011,64.495228,18.734177,18.085776
54.771430,65.142956,160.823575,154.422752,41.648098,57.194394,59.218216,12.937033,157.671749,1.670074,65.222723,55.406998,153.176631,160.169455,150.611987,159.094443,79.205761,158.340968,0.002013,-1.739398,32.000000,-237.070392,158.972845,0.406856,15.239144,0.674235,262484.115090,0.911573,20.116506,29.623214,2.937290,69.251299,66.217621,94.335613,92.160000,39.093922,41.599011,64.491805,18.734177,18.086858
54.782225,65.154947,160.846291,154.416202,41.589526,57.215083,59.236002,12.936726,157.671818,1.669860,65.232156,55.415793,153.168148,160.171732,150.606689,159.099765,79.205655,158.344389,0.002031,-1.741730,32.000000,-237.070591,158.973357,0.406840,15.235437,0.674109,262581.599798,0.910253,20.116826,29.623151,2.935872,69.249191,66.217974,94.339020,92.160000,39.097405,41.599011,64.483501,18.734177,18.087937
54.792955,65.165071,160.857009,154.408725,41.554343,57.239606,59.217921,12.936656,157.673056,1.670321,65.235052,55.425337,153.157870,160.175996,150.599179,159.106658,79.205248,158.347212,0.002031,-1.741661,32.000000,-237.070612,158.978396,0.407029,15.232900,0.674449,262684.231663,0.910222,20.121645,29.622518,2.936268,69.246781,66.218482,94.345130,92.160000,39.090868,41.599011,64.472027,18.734177,18.088994
54.800532,65.168357,160.788234,154.401975,41.478204,57.259754,59.223526,12.936626,157.677036,1.670231,65.238576,55.428790,153.150027,160.177625,150.593462,159.111703,79.205644,158.349722,0.002013,-1.741642,32.000000,-237.070583,158.980939,0.407063,15.226958,0.674822,262785.261946,0.910109,20.123248,29.624100,2.936104,69.245108,66.219206,94.351682,92.160000,39.059202,41.599011,64.462416,18.734177,18.089500
54.805303,65.172026,160.785063,154.394269,41.267635,57.276792,59.220718,12.936403,157.676758,1.670203,65.251995,55.435156,153.139492,160.178528,150.586253,159.114420,79.204473,158.353260,0.002012,-1.741656,32.000000,-237.070852,158.986704,0.407007,15.238036,0.675140,262902.526274,0.910604,20.123045,29.625725,2.935724,69.242092,66.219481,94.359083,92.160000,39.030211,41.599011,64.454456,18.734177,18.089971
54.809431,65.179726,160.807620,154.389323,41.064264,57.276724,59.227542,12.935986,157.677614,1.669934,65.261863,55.441353,153.131637,160.179701,150.581277,159.116958,79.204459,158.355646,0.002031,-1.744000,32.000000,-237.071181,158.987153,0.407251,15.238430,0.675283,262994.732728,0.910707,20.119041,29.626413,2.934063,69.238993,66.219770,94.365884,92.160000,39.035368,41.599011,64.447687,18.734177,18.090726
54.818796,65.189503,160.778937,154.384710,40.779673,57.288807,59.237320,12.935736,157.676037,1.744938,65.270645,55.447068,153.123066,160.184902,150.575184,159.118968,79.202773,158.357397,0.002030,-1.743970,32.000000,-237.071545,158.906042,0.435511,15.234353,0.674921,263075.480451,0.910942,20.118120,29.629110,2.933750,69.234680,66.219264,94.373675,92.160000,39.003898,41.599011,64.434023,18.734177,18.091738
54.825634,65.195226,160.835291,154.381670,40.633410,57.297386,59.226799,12.935520,157.672129,2.120340,65.275671,55.456075,153.118692,160.187214,150.571940,159.117961,79.202944,158.357993,0.002012,-1.743944,32.000000,-237.071808,158.768787,0.561966,15.232206,0.674955,263079.650866,0.910779,20.121849,29.630154,2.933941,69.233475,66.219701,94.379063,92.160000,39.034799,41.599011,64.423851,18.734177,18.092387
