OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, January 31, 2019
3:41:29 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
54.956801,65.025739,186.727994,166.363225,44.279092,57.112697,59.065797,12.799833,183.368873,2.446974,64.902179,55.591821,164.919567,186.323003,162.071900,184.843956,94.433134,184.245317,0.001989,-1.619266,32.000000,-237.207368,184.747081,0.659957,17.094777,0.681209,245979.364223,0.905979,19.820729,24.938560,3.393288,67.932793,77.092164,98.502616,13.599855,46.627039,32.590000,60.625141,20.652000,22.555361
54.939483,65.012502,186.687291,166.377131,44.751297,57.092430,59.076715,12.800137,183.383185,2.447338,64.873035,55.579556,164.927467,186.335366,162.074124,184.858767,94.435124,184.253607,0.001985,-1.619284,32.000000,-237.207157,184.760427,0.660223,17.094708,0.681451,245862.413062,0.907071,19.820831,24.944159,3.395238,67.933952,77.091971,98.499472,13.599855,46.605879,32.590000,60.621743,20.652000,22.553436
54.915409,64.989358,186.602041,166.393862,44.680262,57.068086,59.171282,12.799969,183.409039,1.925905,64.831409,55.556454,164.938250,186.355161,162.077172,184.877351,94.436258,184.266654,0.001988,-1.619279,32.000000,-237.207365,184.845476,0.479768,17.098093,0.681570,245768.677742,0.907580,19.826238,24.945724,3.397723,67.935398,77.091736,98.496377,13.599855,46.597842,32.590000,60.621742,20.652000,22.550402
54.892704,64.961648,186.658934,166.410829,44.335910,57.051997,59.153822,12.800611,183.424195,1.858778,64.795084,55.534681,164.949805,186.372145,162.082692,184.889441,94.439156,184.286638,0.001949,-1.619306,32.000000,-237.206656,184.862043,0.464549,17.084853,0.681394,245675.470532,0.907375,19.829628,24.946928,3.398053,67.939295,77.091188,98.492860,13.599855,46.634885,32.590000,60.627683,20.652000,22.546425
54.874467,64.940338,186.640692,166.426440,44.153985,57.032056,59.171886,12.801280,183.433578,1.859247,64.757285,55.517694,164.961515,186.385448,162.086237,184.903948,94.440106,184.302813,0.001946,-1.619265,32.000000,-237.205929,184.877287,0.464487,17.068091,0.680956,245560.461038,0.905922,19.829607,24.950817,3.397991,67.941843,77.090797,98.491394,13.599855,46.649316,32.590000,60.632079,20.652000,22.543382
54.854511,64.915298,186.663077,166.441883,44.314576,57.011769,59.190369,12.800547,183.441452,1.859498,64.725112,55.496866,164.974503,186.395751,162.091666,184.912866,94.442125,184.315405,0.001942,-1.619249,32.000000,-237.206731,184.888756,0.464460,17.073654,0.681683,245475.451123,0.906281,19.823709,24.955616,3.400433,67.944648,77.090043,98.491947,13.599855,46.670612,32.590000,60.642951,20.652000,22.539705
54.828081,64.887648,186.610958,166.460933,44.606273,56.987309,59.033697,12.800053,183.448646,1.860148,64.698489,55.467624,164.990444,186.406545,162.099781,184.921433,94.445048,184.328917,0.001949,-1.619288,32.000000,-237.207064,184.903159,0.464388,17.089248,0.682243,245378.770187,0.905969,19.819925,24.960894,3.401230,67.947628,77.089320,98.495849,13.599855,46.673438,32.590000,60.662440,20.652000,22.535560
54.805458,64.867275,186.689206,166.481444,44.995668,56.962822,59.110867,12.800824,183.457236,1.861004,64.680957,55.444192,165.006447,186.412735,162.106458,184.928280,94.446388,184.342454,0.001985,-1.619275,32.000000,-237.206283,184.914098,0.464394,17.092623,0.682035,245277.587540,0.905668,19.814068,24.963722,3.402876,67.949756,77.087811,98.501080,13.599855,46.712890,32.590000,60.681058,20.652000,22.532270
54.785837,64.855247,186.669792,166.499052,44.938575,56.958862,59.083536,12.800769,183.463676,1.861557,64.673290,55.426370,165.018794,186.414928,162.110831,184.932063,94.446423,184.349768,0.001983,-1.619301,32.000000,-237.206162,184.919766,0.464241,17.077314,0.681229,245157.931460,0.908099,19.811831,24.966001,3.403565,67.950435,77.085973,98.507954,13.599855,46.731563,32.590000,60.702722,20.652000,22.530298
54.763758,64.846336,186.713505,166.520439,44.501492,56.951523,59.157464,12.801293,183.475703,1.721856,64.672396,55.411008,165.035072,186.420426,162.115411,184.933690,94.448143,184.353562,0.001980,-1.619281,32.000000,-237.205654,184.971607,0.405975,17.083497,0.681273,245043.946601,0.906889,19.813220,24.969874,3.406398,67.950865,77.085219,98.516358,13.599855,46.780973,32.590000,60.726816,20.652000,22.528672
54.746453,64.842206,186.716586,166.538212,44.521310,56.951523,59.100534,12.799921,183.486484,1.024353,64.661342,55.392316,165.048457,186.419151,162.120706,184.935771,94.449421,184.355139,0.001991,-1.619264,32.000000,-237.207038,185.052761,0.169133,17.102138,0.681989,245024.698568,0.907576,19.820071,24.972654,3.407264,67.949408,77.085032,98.523641,13.599855,46.817139,32.590000,60.751766,20.652000,22.527901
54.721563,64.833483,186.606028,166.558679,44.853513,56.943256,58.957447,12.799712,183.487732,0.403797,64.657183,55.363735,165.064387,186.417851,162.128314,184.936509,94.450724,184.351717,0.002028,-1.619258,32.000000,-237.207373,185.078206,-0.025627,17.110536,0.682038,244992.041854,0.906707,19.832410,24.972396,3.409436,67.947387,77.085194,98.533388,13.599855,46.787627,32.590000,60.785760,20.652000,22.526618
54.706967,64.829572,186.590652,166.575757,45.053008,56.934853,59.022602,12.799056,183.482767,0.397883,64.655990,55.345343,165.077196,186.412451,162.134128,184.933456,94.452483,184.347496,0.002009,-1.619276,32.000000,-237.208137,185.072506,-0.025670,17.112398,0.681499,244993.699172,0.907888,19.844940,24.971724,3.410570,67.945839,77.085735,98.541195,13.599855,46.766972,32.590000,60.812537,20.652000,22.525681
54.680996,64.827947,186.537874,166.595000,45.018988,56.922812,59.096039,12.798407,183.473218,0.398619,64.669012,55.324718,165.093227,186.401794,162.140563,184.923798,94.452415,184.338130,0.001989,-1.619266,32.000000,-237.208861,185.064548,-0.025756,17.104128,0.681026,244958.573443,0.910397,19.860186,24.969104,3.410100,67.942566,77.085427,98.550626,13.599855,46.742906,32.590000,60.855581,20.652000,22.525220
54.662080,64.832911,186.490224,166.610752,44.904988,56.902393,59.076698,12.799016,183.464907,0.399729,64.688208,55.308489,165.105284,186.388347,162.145477,184.912791,94.451990,184.327227,0.001985,-1.619258,32.000000,-237.208049,185.054917,-0.025518,17.098698,0.680975,244922.901974,0.909516,19.870335,24.965720,3.410729,67.941040,77.085557,98.556812,13.599855,46.757172,32.590000,60.893437,20.652000,22.525551
54.647325,64.844175,186.556424,166.630015,44.722594,56.894394,59.127117,12.797747,183.449397,0.400928,64.701395,55.294161,165.119771,186.378410,162.151994,184.898582,94.452209,184.315253,0.001988,-1.619280,32.000000,-237.209291,185.037205,-0.025496,17.106697,0.681316,244878.859989,0.908668,19.893733,24.962182,3.411384,67.938712,77.086057,98.562468,13.599855,46.778662,32.590000,60.931805,20.652000,22.526849
54.632098,64.851633,186.559524,166.644129,44.820300,56.894173,59.168574,12.797613,183.437971,0.401745,64.709917,55.285117,165.132312,186.364865,162.158042,184.882515,94.453068,184.300633,0.001971,-1.619262,32.000000,-237.209366,185.022721,-0.025430,17.107785,0.681378,244801.667619,0.908999,19.916930,24.958410,3.411693,67.937613,77.087385,98.566721,13.599855,46.801319,32.590000,60.971190,20.652000,22.527923
54.616722,64.857152,186.598302,166.658568,44.837356,56.882103,59.151233,12.796633,183.424097,0.401821,64.722680,55.266443,165.147442,186.350812,162.166234,184.859636,94.454608,184.280618,0.001951,-1.619242,32.000000,-237.210464,185.003513,-0.025384,17.110340,0.681364,244780.339489,0.908395,19.942419,24.953581,3.413825,67.937569,77.090228,98.574806,13.599855,46.814568,32.590000,61.013179,20.652000,22.528571
54.598066,64.862144,186.527082,166.669554,44.463955,56.861782,59.175298,12.796300,183.412409,0.402245,64.741872,55.250392,165.159230,186.335526,162.172985,184.841566,94.454637,184.263035,0.001950,-1.619244,32.000000,-237.210692,184.986605,-0.025411,17.112705,0.681526,244788.980888,0.908053,19.964560,24.947092,3.414834,67.937630,77.092128,98.580687,13.599855,46.830823,32.590000,61.059018,20.652000,22.529091
54.583108,64.874481,186.487354,166.682910,43.827969,56.837395,59.091330,12.795770,183.381244,0.700132,64.766034,55.235211,165.173318,186.309101,162.180653,184.812427,94.454426,184.243478,0.001961,-1.619248,32.000000,-237.211163,184.899610,0.087594,17.108797,0.681593,244744.829855,0.908423,19.984910,24.937846,3.416505,67.940132,77.094648,98.588666,13.599855,46.830301,32.590000,61.110326,20.652000,22.530523
54.576056,64.886072,186.566753,166.694047,43.627373,56.816903,59.119558,12.795590,183.362932,0.986640,64.779112,55.225405,165.184535,186.284286,162.187364,184.788478,94.455495,184.226967,0.001977,-1.619238,32.000000,-237.211376,184.880024,0.168729,17.097251,0.681284,244667.143037,0.908085,20.007899,24.931045,3.416368,67.942293,77.096695,98.594774,13.599855,46.869075,32.590000,61.148824,20.652000,22.532132
54.565486,64.894842,186.529615,166.705681,43.876331,56.797980,59.129025,12.795533,183.340450,0.990495,64.784988,55.212544,165.197345,186.257422,162.195158,184.762446,94.457096,184.200094,0.001993,-1.619229,32.000000,-237.211403,184.857497,0.168583,17.099969,0.681234,244576.563551,0.909291,20.034670,24.923724,3.416576,67.943970,77.100377,98.604717,13.599855,46.864552,32.590000,61.195470,20.652000,22.533412
54.550934,64.897108,186.542107,166.713741,43.909035,56.777627,59.120441,12.794213,183.320444,0.990497,64.790640,55.196494,165.206560,186.232196,162.202068,184.732031,94.458455,184.180771,0.001993,-1.619260,32.000000,-237.212674,184.836206,0.168513,17.112639,0.681796,244498.219088,0.908687,20.053066,24.916296,3.418473,67.946769,77.102521,98.613317,13.599855,46.880679,32.590000,61.243672,20.652000,22.533718
54.533050,64.899467,186.524070,166.722231,43.689113,56.753062,59.095173,12.794805,183.294935,0.990534,64.798019,55.174861,165.216395,186.207131,162.209585,184.701076,94.458876,184.154091,0.002003,-1.619253,32.000000,-237.212001,184.807619,0.169043,17.102283,0.681492,244424.908692,0.908455,20.072038,24.904343,3.418454,67.950968,77.103991,98.624080,13.599855,46.909025,32.590000,61.303589,20.652000,22.533932
54.516389,64.902654,186.488791,166.728914,43.780077,56.732720,59.113598,12.793001,183.264268,1.172159,64.807226,55.160827,165.223820,186.182301,162.216495,184.674972,94.458833,184.125209,0.002018,-1.619219,32.000000,-237.213887,184.736922,0.241571,17.097847,0.680963,244342.384104,0.908535,20.088353,24.895541,3.419595,67.955287,77.105080,98.631697,13.599855,46.895455,32.590000,61.359007,20.652000,22.534224
54.503925,64.908454,186.362532,166.737022,43.533141,56.708215,59.130437,12.791184,183.234594,1.571438,64.811266,55.149337,165.231704,186.151223,162.224626,184.642816,94.459210,184.096908,0.002015,-1.619272,32.000000,-237.215604,184.690524,0.363287,17.089193,0.681246,244244.175620,0.908866,20.107980,24.884840,3.420386,67.959980,77.107404,98.639897,13.599855,46.842039,32.590000,61.421578,20.652000,22.534922
54.494721,64.910588,186.278412,166.742922,43.284789,56.687786,59.125611,12.789911,183.213843,1.573791,64.797726,55.140274,165.241108,186.127003,162.232072,184.620081,94.459455,184.070414,0.001999,-1.619229,32.000000,-237.216754,184.666353,0.363620,17.088882,0.681286,244164.330069,0.908572,20.127259,24.873756,3.420784,67.965341,77.111433,98.648023,13.599855,46.796735,32.590000,61.472955,20.652000,22.535331
54.483681,64.902377,186.111679,166.747777,43.621902,56.671472,59.113450,12.789133,183.187098,1.572718,64.767722,55.123638,165.249799,186.100193,162.242786,184.594005,94.457718,184.041989,0.001994,-1.619209,32.000000,-237.217496,184.640445,0.363240,17.091000,0.681124,244067.060065,0.908164,20.145099,24.862473,3.419250,67.970210,77.113507,98.656431,13.599855,46.714504,32.590000,61.532716,20.652000,22.534258
54.470418,64.888627,186.078857,166.749924,43.854258,56.650943,59.183729,12.790371,183.166913,1.572781,64.765825,55.110257,165.256176,186.078497,162.251180,184.572171,94.455466,184.017814,0.001996,-1.619223,32.000000,-237.216141,184.618500,0.363549,17.067798,0.680753,243983.070654,0.908086,20.156127,24.852018,3.418284,67.973927,77.113827,98.664174,13.599855,46.661537,32.590000,61.591155,20.652000,22.532151
54.458925,64.885145,186.161319,166.753578,43.711200,56.630811,59.183160,12.790120,183.141889,1.572389,64.766440,55.102007,165.263622,186.045994,162.260164,184.542891,94.454806,183.991216,0.001978,-1.619243,32.000000,-237.216344,184.590282,0.363380,17.051830,0.680095,243912.196258,0.908195,20.158582,24.842799,3.415916,67.979791,77.114515,98.674064,13.599855,46.707736,32.590000,61.660685,20.652000,22.531216
54.452191,64.884502,186.190849,166.757128,43.551055,56.622741,59.163169,12.790764,183.123586,1.571465,64.767299,55.098334,165.269166,186.021063,162.266707,184.517945,94.454511,183.967318,0.001961,-1.619233,32.000000,-237.215786,184.570205,0.363341,17.056312,0.680805,243820.654192,0.906999,20.157652,24.835732,3.416145,67.984920,77.113814,98.682681,13.599855,46.753523,32.590000,61.715234,20.652000,22.531117
54.454157,64.882863,186.123023,166.760236,43.417555,56.606374,59.074386,12.791838,183.093849,1.571316,64.756488,55.099064,165.275870,185.992207,162.273632,184.490993,94.453589,183.944452,0.001954,-1.619246,32.000000,-237.214715,184.543833,0.363790,17.063549,0.681580,243735.784792,0.906889,20.165280,24.826140,3.418380,67.993417,77.114503,98.694330,13.599855,46.707849,32.590000,61.772168,20.652000,22.530738
54.453302,64.877231,186.023075,166.760594,43.449138,56.606589,59.131005,12.792171,183.071217,1.570379,64.743411,55.094917,165.281719,185.970847,162.280065,184.466978,94.453848,183.922948,0.001959,-1.619239,32.000000,-237.214386,184.517489,0.363201,17.065001,0.681475,243702.889476,0.907188,20.171147,24.817220,3.419345,68.000181,77.115465,98.704272,13.599855,46.656595,32.590000,61.819871,20.652000,22.530025
54.444766,64.867129,185.873744,166.757677,43.372214,56.594504,59.168492,12.792284,183.035415,1.602191,64.752575,55.082494,165.286700,185.938865,162.286591,184.433040,94.452209,183.889525,0.001979,-1.619257,32.000000,-237.214201,184.471756,0.379579,17.043533,0.680756,243631.374305,0.908249,20.167607,24.809326,3.417976,68.007871,77.115558,98.715282,13.599855,46.584943,32.590000,61.885253,20.652000,22.528259
54.442422,64.869288,185.759404,166.755723,43.193075,56.574266,59.172752,12.792302,183.000425,1.853827,64.774731,55.079110,165.289194,185.907356,162.292075,184.404834,94.449451,183.860426,0.001993,-1.619293,32.000000,-237.214163,184.427420,0.458867,17.047239,0.680403,243628.008853,0.907385,20.162801,24.800774,3.416195,68.013726,77.115395,98.724245,13.599855,46.512068,32.590000,61.938346,20.652000,22.528084
54.445517,64.883391,185.631456,166.754149,43.412876,56.557947,59.110611,12.791769,182.960193,1.857545,64.792625,55.083577,165.291219,185.864511,162.296536,184.368065,94.446958,183.826478,0.001991,-1.619290,32.000000,-237.214718,184.388995,0.458769,17.067901,0.680754,243573.072464,0.906749,20.160953,24.789522,3.413987,68.018976,77.114769,98.733152,13.599855,46.410489,32.590000,61.995381,20.652000,22.529861
54.455482,64.893236,185.516671,166.750887,43.805600,56.561900,59.170937,12.792426,182.929575,1.857402,64.794607,55.090254,165.291522,185.833569,162.299979,184.340588,94.444429,183.796635,0.001999,-1.619267,32.000000,-237.214125,184.362835,0.458813,17.070302,0.680052,243490.831205,0.906408,20.165378,24.781056,3.412034,68.022191,77.114031,98.739145,13.599855,46.333997,32.590000,62.034377,20.652000,22.531379
54.460292,64.897336,185.423937,166.743109,44.027538,56.577093,59.006086,12.792895,182.897773,1.684102,64.809302,55.092005,165.290944,185.800478,162.303752,184.310106,94.442427,183.764911,0.002020,-1.619241,32.000000,-237.213612,184.379551,0.388513,17.051139,0.678643,243432.434392,0.907076,20.176489,24.770453,3.409490,68.026294,77.112837,98.745878,13.599855,46.257978,32.590000,62.083268,20.652000,22.531946
54.462589,64.903645,185.327126,166.734572,43.940199,56.596686,59.089171,12.792822,182.871633,1.275256,64.837449,55.097163,165.289480,185.772742,162.307225,184.281953,94.440739,183.736589,0.002032,-1.619250,32.000000,-237.213793,184.365495,0.264693,17.042710,0.678150,243455.769608,0.906055,20.176699,24.761469,3.406758,68.029932,77.111633,98.751760,13.599855,46.189113,32.590000,62.128417,20.652000,22.532582
54.475899,64.924216,185.302531,166.724230,43.664092,56.607660,59.195044,12.794051,182.823474,1.814526,64.862867,55.118020,165.286434,185.737883,162.309301,184.249439,94.437912,183.703622,0.001999,-1.619283,32.000000,-237.212437,184.269547,0.450804,17.036698,0.678766,243524.597407,0.908752,20.176150,24.751229,3.404755,68.033552,77.109215,98.755997,13.599855,46.158631,32.590000,62.171780,20.652000,22.535132
54.493128,64.939545,185.260091,166.713674,43.607707,56.627886,59.183035,12.795158,182.796226,1.851572,64.880146,55.138004,165.282059,185.713521,162.310004,184.228711,94.434811,183.674795,0.001993,-1.619282,32.000000,-237.211307,184.239308,0.460076,17.029482,0.679026,243614.452822,0.907761,20.180237,24.741988,3.402834,68.035842,77.106925,98.758969,13.599855,46.116235,32.590000,62.197541,20.652000,22.537374
54.512076,64.955702,185.158294,166.697573,43.590989,56.652320,59.158854,12.795158,182.762532,1.850951,64.905821,55.159186,165.274279,185.681222,162.309153,184.198878,94.431133,183.637043,0.001995,-1.619254,32.000000,-237.211363,184.204749,0.459972,17.047384,0.679208,243675.232960,0.906118,20.187943,24.732090,3.401551,68.038103,77.105218,98.762824,13.599855,45.998533,32.590000,62.226590,20.652000,22.539632
54.532165,64.970781,185.143474,166.682680,43.296723,56.672789,59.120212,12.797002,182.738022,1.794529,64.934751,55.174622,165.267031,185.653770,162.307033,184.174499,94.429245,183.613206,0.001998,-1.619229,32.000000,-237.209470,184.208119,0.430977,17.030867,0.679425,243770.618097,0.906346,20.186622,24.724063,3.399696,68.038822,77.103742,98.767311,13.599855,45.977325,32.590000,62.244240,20.652000,22.541642
54.551678,64.993953,185.129960,166.663905,43.147549,56.697228,59.126445,12.798185,182.709116,1.271312,64.974863,55.197340,165.256264,185.622207,162.302922,184.144895,94.427095,183.580369,0.001968,-1.619213,32.000000,-237.208382,184.204854,0.265599,17.028845,0.678501,243884.960929,0.906798,20.184473,24.713167,3.396647,68.038671,77.102672,98.774519,13.599855,45.944398,32.590000,62.264027,20.652000,22.544858
54.573082,65.016293,185.181309,166.647352,43.682048,56.717513,58.992106,12.799762,182.685234,1.266270,65.015585,55.216412,165.244997,185.598834,162.300202,184.118336,94.425977,183.557811,0.001963,-1.619222,32.000000,-237.206882,184.181888,0.265780,17.032033,0.679146,243979.412486,0.907385,20.180148,24.705852,3.395124,68.037584,77.100818,98.781529,13.599855,45.947535,32.590000,62.274636,20.652000,22.547995
54.596635,65.046968,185.288765,166.626614,44.028820,56.741954,59.183211,12.800924,182.657684,1.266618,65.077360,55.239528,165.229375,185.565657,162.295019,184.087848,94.423571,183.528188,0.001973,-1.619261,32.000000,-237.205732,184.152958,0.265794,17.015526,0.679287,244097.179364,0.907378,20.184480,24.695322,3.393662,68.034186,77.098627,98.790758,13.599855,46.004667,32.590000,62.286403,20.652000,22.552255
54.621282,65.079636,185.345218,166.608737,43.909659,56.762436,59.192009,12.801717,182.624180,1.605851,65.117348,55.267479,165.216180,185.540946,162.289941,184.065006,94.422033,183.505344,0.001983,-1.619253,32.000000,-237.204912,184.066464,0.392430,17.028921,0.679341,244194.571439,0.909429,20.186157,24.687729,3.393272,68.032638,77.097848,98.798392,13.599855,45.977082,32.590000,62.285484,20.652000,22.556847
54.657046,65.111169,185.330163,166.584295,43.868297,56.786649,59.160974,12.801251,182.596953,1.847479,65.144724,55.302801,165.198577,185.516876,162.282596,184.039347,94.419404,183.477780,0.002002,-1.619247,32.000000,-237.205338,184.043642,0.461503,17.051470,0.680395,244316.973368,0.906525,20.194104,24.678692,3.393776,68.029222,77.096445,98.806977,13.599855,45.981389,32.590000,62.274568,20.652000,22.561831
54.678285,65.128258,185.259156,166.560564,43.936500,56.807191,59.197009,12.800951,182.577124,1.847681,65.164252,55.326414,165.182489,185.498269,162.276282,184.021254,94.416726,183.458956,0.002002,-1.619236,32.000000,-237.205607,184.025574,0.461510,17.056508,0.680041,244422.216330,0.906344,20.202994,24.671407,3.393278,68.024866,77.095399,98.814036,13.599855,45.914830,32.590000,62.266826,20.652000,22.564601
54.704520,65.144934,185.307060,166.530066,44.311856,56.831515,59.137290,12.800906,182.562566,1.847331,65.190618,55.355881,165.161678,185.480646,162.268561,184.002663,94.414511,183.439687,0.002013,-1.619229,32.000000,-237.205589,184.007288,0.461479,17.040336,0.679017,244540.519921,0.906626,20.200040,24.663386,3.390783,68.018698,77.093223,98.820074,13.599855,45.923231,32.590000,62.258106,20.652000,22.567138
54.730975,65.159884,185.374228,166.505436,44.367598,56.851779,59.081590,12.801783,182.552510,1.846847,65.210950,55.381998,165.142009,185.467674,162.259954,183.992683,94.411559,183.430106,0.002024,-1.619219,32.000000,-237.204679,183.998460,0.461459,17.023581,0.678621,244636.860731,0.906054,20.196656,24.658793,3.388167,68.011968,77.089684,98.823924,13.599855,45.936839,32.590000,62.240559,20.652000,22.569415
54.758305,65.178167,185.371513,166.476890,44.074423,56.875945,59.135590,12.802110,182.537055,1.933048,65.225892,55.414033,165.118198,185.456850,162.249445,183.984799,94.409113,183.421867,0.002045,-1.619174,32.000000,-237.204555,183.959420,0.501459,17.041519,0.679415,244747.467655,0.906916,20.188054,24.653561,3.387418,68.003532,77.086044,98.830764,13.599855,45.917588,32.590000,62.218289,20.652000,22.572255
54.782412,65.187938,185.301668,166.452767,43.744793,56.896240,59.135043,12.802567,182.533975,2.144305,65.242028,55.437189,165.098467,185.451033,162.240915,183.980271,94.409019,183.415391,0.002014,-1.619182,32.000000,-237.204150,183.956425,0.561139,17.050493,0.680231,244839.647606,0.907645,20.177523,24.652812,3.387008,67.995956,77.084005,98.837213,13.599855,45.854528,32.590000,62.195321,20.652000,22.573974
54.809248,65.201700,185.368349,166.424537,43.274660,56.920797,59.154405,12.803571,182.533432,2.145245,65.262258,55.467159,165.074946,185.451866,162.228734,183.979652,94.407455,183.411514,0.002010,-1.619188,32.000000,-237.203069,183.955314,0.561034,17.042057,0.679502,244950.827700,0.906745,20.169490,24.652074,3.385268,67.986011,77.081972,98.843841,13.599855,45.899906,32.590000,62.166638,20.652000,22.576074
54.832250,65.214676,185.428256,166.401845,42.796010,56.949436,59.194554,12.804475,182.537250,2.144671,65.276754,55.492045,165.054891,185.455280,162.217706,183.982999,94.405204,183.412316,0.002009,-1.619216,32.000000,-237.202248,183.959544,0.561057,17.025849,0.678902,245037.225089,0.906659,20.156059,24.649666,3.382503,67.977275,77.080529,98.850188,13.599855,45.893365,32.590000,62.138393,20.652000,22.578151
54.856542,65.227217,185.510749,166.375231,42.336812,56.965513,59.158714,12.804193,182.542024,2.144573,65.291394,55.520095,165.031405,185.459255,162.205424,183.989669,94.402845,183.412976,0.002015,-1.619235,32.000000,-237.202456,183.963862,0.561097,17.024112,0.679435,245145.662674,0.906295,20.144000,24.649730,3.382063,67.965716,77.078924,98.858451,13.599855,45.932622,32.590000,62.102317,20.652000,22.580253
54.876075,65.237266,185.565202,166.354037,42.086839,56.987540,59.132251,12.805674,182.548376,2.144406,65.299776,55.540490,165.011341,185.465986,162.194237,184.002562,94.400195,183.419082,0.001984,-1.619212,32.000000,-237.201025,183.970595,0.561091,17.035495,0.680352,245273.239412,0.905747,20.134850,24.652291,3.381737,67.955108,77.077782,98.866067,13.599855,45.980683,32.590000,62.071226,20.652000,22.581982
54.898337,65.245712,185.517620,166.329598,41.890058,57.015805,59.189342,12.805670,182.571960,1.705620,65.312110,55.564088,164.987148,185.475600,162.180744,184.012916,94.397719,183.428686,0.001980,-1.619216,32.000000,-237.201097,184.040965,0.406379,17.058013,0.680596,245345.956465,0.906138,20.124034,24.654905,3.381743,67.941492,77.075915,98.875150,13.599855,45.902777,32.590000,62.030575,20.652000,22.583564
54.918920,65.256957,185.545409,166.307811,41.991789,57.044045,59.053381,12.805134,182.575061,1.784655,65.327336,55.583836,164.965046,185.484582,162.168838,184.023515,94.396418,183.438882,0.001991,-1.619216,32.000000,-237.201726,184.009231,0.452235,17.062544,0.680348,245444.487958,0.906561,20.115307,24.659916,3.381532,67.929209,77.074826,98.885609,13.599855,45.922574,32.590000,61.988517,20.652000,22.585378
54.943312,65.266000,185.588091,166.290898,42.169278,57.056288,59.171444,12.806657,182.576447,2.401110,65.338438,55.612595,164.948279,185.493770,162.159307,184.032587,94.396105,183.450015,0.002002,-1.619222,32.000000,-237.200215,183.978465,0.649954,17.048154,0.679387,245567.756908,0.905749,20.102360,24.666103,3.379294,67.917424,77.074896,98.892813,13.599855,45.925732,32.590000,61.944951,20.652000,22.586951
54.969495,65.275961,185.482196,166.270197,42.545775,57.080775,59.168437,12.806711,182.592672,2.435020,65.342011,55.641586,164.927421,185.507269,162.146235,184.045292,94.393867,183.463154,0.002016,-1.619284,32.000000,-237.200144,183.990844,0.657734,17.047830,0.679404,245692.353867,0.907935,20.093833,24.671344,3.378533,67.905057,77.074310,98.899852,13.599855,45.877390,32.590000,61.888405,20.652000,22.588781
54.986631,65.280881,185.475599,166.252290,42.623168,57.101298,59.070450,12.807218,182.610492,2.434680,65.341987,55.660205,164.911022,185.523014,162.136217,184.060229,94.391840,183.479272,0.002011,-1.619289,32.000000,-237.199698,184.011378,0.657722,17.039574,0.679971,245743.858109,0.905894,20.079450,24.675958,3.377810,67.897277,77.073129,98.905858,13.599855,45.858090,32.590000,61.841882,20.652000,22.589817
55.006006,65.284267,185.415432,166.231803,42.311801,57.125756,59.148196,12.806627,182.623003,2.434313,65.351081,55.681523,164.892704,185.538525,162.124199,184.081536,94.389695,183.492548,0.002022,-1.618108,32.000000,-237.200340,184.033407,0.657510,17.035592,0.679661,245850.229838,0.905875,20.064274,24.683273,3.374275,67.888930,77.072348,98.909556,13.599855,45.807055,32.590000,61.788141,20.652000,22.590522
55.020946,65.290785,185.373654,166.216975,42.096721,57.146009,59.160466,12.806594,182.635097,2.433976,65.353677,55.696542,164.877935,185.553715,162.115178,184.099297,94.387770,183.508389,0.002035,-1.618082,32.000000,-237.200500,184.050241,0.657545,17.047563,0.680017,245938.878281,0.907403,20.052748,24.691527,3.373104,67.884354,77.072356,98.910997,13.599855,45.763452,32.590000,61.738917,20.652000,22.591859
55.036307,65.297760,185.415325,166.200659,41.957315,57.170401,59.070401,12.806598,182.657120,2.195194,65.371998,55.716139,164.860488,185.574665,162.103767,184.117812,94.387914,183.529771,0.002042,-1.618108,32.000000,-237.200604,184.103543,0.575309,17.046470,0.680055,246042.137902,0.906253,20.037545,24.698801,3.370822,67.877720,77.071435,98.910312,13.599855,45.772120,32.590000,61.683352,20.652000,22.593131
55.050655,65.310155,185.433777,166.189522,42.117051,57.190659,59.110124,12.807135,182.666881,2.420708,65.376236,55.732991,164.846726,185.593753,162.093405,184.135364,94.387357,183.545184,0.002012,-1.618128,32.000000,-237.200141,184.088656,0.654211,17.050251,0.679524,246131.581396,0.906130,20.029732,24.706845,3.369147,67.873360,77.070577,98.908007,13.599855,45.762964,32.590000,61.630152,20.652000,22.595026
55.065185,65.323109,185.470010,166.176983,42.242971,57.214970,59.017179,12.807552,182.682655,2.436215,65.392448,55.750489,164.830464,185.613827,162.082621,184.154718,94.387466,183.565220,0.002006,-1.618149,32.000000,-237.199726,184.110464,0.658262,17.060969,0.679811,246236.569963,0.907635,20.021973,24.714960,3.368964,67.868103,77.071164,98.903701,13.599855,45.754454,32.590000,61.570272,20.652000,22.597386
55.078793,65.333656,185.544106,166.166627,42.222594,57.235325,59.097193,12.808022,182.694186,2.436508,65.405585,55.760372,164.817173,185.631422,162.073859,184.168932,94.387937,183.579185,0.002005,-1.618155,32.000000,-237.199354,184.126383,0.658028,17.077818,0.679804,246329.001512,0.907115,20.020611,24.721471,3.368421,67.862811,77.072050,98.899227,13.599855,45.772692,32.590000,61.516515,20.652000,22.599150
55.092391,65.347341,185.609359,166.155406,42.233773,57.259906,59.094240,12.806734,182.709176,2.436931,65.415253,55.773963,164.803846,185.653509,162.064952,184.189368,94.389918,183.596062,0.002008,-1.618198,32.000000,-237.200685,184.143940,0.658400,17.089374,0.679625,246438.420169,0.908696,20.019637,24.729099,3.368190,67.858775,77.075060,98.893491,13.599855,45.809450,32.590000,61.451354,20.652000,22.600360
55.104805,65.355837,185.651165,166.146643,42.258419,57.280409,59.164182,12.806358,182.728771,2.393979,65.423119,55.783686,164.794175,185.668061,162.057835,184.208315,94.391985,183.612172,0.001979,-1.618230,32.000000,-237.200979,184.178462,0.638293,17.080024,0.679280,246528.905021,0.907565,20.017139,24.734023,3.368703,67.855908,77.077369,98.886314,13.599855,45.831461,32.590000,61.394647,20.652000,22.601430
55.117386,65.364640,185.793903,166.136982,42.219707,57.305050,59.047582,12.805414,182.759254,1.869976,65.426679,55.798929,164.783662,185.693588,162.049313,184.233909,94.394252,183.634911,0.001973,-1.618240,32.000000,-237.201916,184.248133,0.467129,17.062968,0.679171,246638.297218,0.907786,20.017794,24.738558,3.369056,67.853767,77.080753,98.875071,13.599855,45.898822,32.590000,61.327110,20.652000,22.601430
55.128613,65.368089,185.760324,166.129554,42.261978,57.325350,59.073765,12.804988,182.782497,1.848865,65.417119,55.809575,164.774257,185.715364,162.042827,184.254427,94.395037,183.657970,0.001971,-1.618213,32.000000,-237.202342,184.272773,0.463189,17.060214,0.679776,246726.634634,0.906832,20.014395,24.742712,3.369056,67.852461,77.082177,98.864378,13.599855,45.887666,32.590000,61.266817,20.652000,22.651400
55.137753,65.364008,185.835950,166.120735,42.652837,57.341664,59.140296,12.805230,182.810553,1.849002,65.408434,55.819618,164.764445,185.745118,162.036604,184.285547,94.398533,183.685502,0.001995,-1.618200,32.000000,-237.202156,184.299629,0.462830,17.081263,0.681049,246832.558419,0.908805,20.011146,24.749225,3.370877,67.852681,77.084485,98.851679,13.599855,45.915822,32.590000,61.198456,20.652000,22.651322
55.140259,65.360740,185.875384,166.114784,43.111073,57.354083,59.077045,12.805090,182.837553,1.849070,65.402339,55.824606,164.757157,185.769039,162.029662,184.307145,94.402014,183.709478,0.001996,-1.618206,32.000000,-237.202372,184.323723,0.463207,17.093855,0.681172,246918.297120,0.908527,20.003841,24.757343,3.369581,67.854578,77.085949,98.840450,13.599855,45.932638,32.590000,61.146155,20.652000,22.651186
55.142141,65.356780,185.918305,166.109669,43.909336,57.358500,59.166668,12.804178,182.864660,1.849028,65.400415,55.825294,164.749127,185.796181,162.021359,184.331482,94.405303,183.739899,0.001994,-1.618233,32.000000,-237.203277,184.350395,0.462831,17.087123,0.680631,246978.602413,0.907587,19.991007,24.764476,3.370394,67.859176,77.087300,98.824781,13.599855,45.956275,32.590000,61.084476,20.652000,22.651001
55.143507,65.356758,185.942337,166.107678,44.301714,57.358586,59.161339,12.804564,182.878609,2.232050,65.389491,55.828302,164.743302,185.822087,162.015136,184.356308,94.407986,183.764697,0.001992,-1.618251,32.000000,-237.202950,184.315648,0.602024,17.072149,0.680363,247025.447382,0.908702,19.985340,24.770249,3.370956,67.864690,77.088695,98.811167,13.599855,45.971001,32.590000,61.032207,20.652000,22.651261
55.144906,65.349107,186.027380,166.106648,44.441629,57.334493,59.062526,12.804185,182.914919,2.342314,65.364173,55.829356,164.737581,185.854403,162.007880,184.390243,94.411386,183.792638,0.002016,-1.618242,32.000000,-237.203509,184.378500,0.617022,17.064669,0.680778,247037.103500,0.907351,19.979578,24.778701,3.371619,67.870488,77.090082,98.793752,13.599855,46.015465,32.590000,60.970484,20.652000,22.650881
55.135640,65.337705,186.029990,166.106793,44.239095,57.338684,59.148502,12.803044,182.958336,1.695640,65.340307,55.817130,164.733676,185.883549,162.001577,184.421430,94.412681,183.825129,0.002022,-1.618160,32.000000,-237.204678,184.467174,0.402185,17.071474,0.681438,247034.498685,0.907409,19.978247,24.785587,3.371972,67.876661,77.091058,98.777549,13.599855,45.999799,32.590000,60.927520,20.652000,22.649671
55.127579,65.320409,186.102177,166.110234,44.016522,57.330554,59.120000,12.803438,182.999016,1.563641,65.308510,55.809074,164.730751,185.923118,161.995255,184.465674,94.416016,183.863597,0.001995,-1.618177,32.000000,-237.204523,184.509812,0.366508,17.097664,0.681675,246921.175424,0.908501,19.969257,24.792969,3.373428,67.883413,77.092341,98.755237,13.599855,46.041519,32.590000,60.879700,20.652000,22.647660
55.120611,65.303630,186.157176,166.116307,44.160529,57.310049,59.079516,12.803290,183.031656,1.563681,65.275192,55.799920,164.731246,185.955380,161.991015,184.501525,94.419825,183.897822,0.001992,-1.618179,32.000000,-237.204601,184.542525,0.366571,17.113798,0.681545,246932.604539,0.907388,19.966729,24.804209,3.374042,67.887280,77.094506,98.734431,13.599855,46.102888,32.590000,60.839413,20.652000,22.645684
55.111982,65.279500,186.242157,166.125540,44.685586,57.285578,59.165240,12.804578,183.079870,1.564721,65.224676,55.793093,164.732019,186.002588,161.986641,184.544719,94.423537,183.938360,0.001992,-1.619367,32.000000,-237.203385,184.580883,0.366612,17.119753,0.680685,246884.046033,0.907802,19.957151,24.815715,3.375845,67.891721,77.096729,98.710117,13.599855,46.172426,32.590000,60.792009,20.652000,22.642613
55.099643,65.254421,186.295564,166.134899,44.803174,57.265411,59.119851,12.804362,183.115701,1.565577,65.183093,55.781851,164.735897,186.041205,161.983504,184.581144,94.427765,183.972285,0.001995,-1.619410,32.000000,-237.203725,184.618052,0.366857,17.113365,0.680017,246781.387998,0.908185,19.947047,24.825106,3.377270,67.895606,77.099336,98.691960,13.599855,46.208466,32.590000,60.761567,20.652000,22.639426
55.086580,65.220718,186.315459,166.148169,44.748431,57.241069,59.163526,12.803478,183.163178,1.515665,65.116786,55.764583,164.742181,186.086585,161.981277,184.625514,94.430416,184.016880,0.001971,-1.619370,32.000000,-237.204408,184.673921,0.344507,17.104767,0.679809,246657.125832,0.906581,19.931182,24.837029,3.379341,67.901393,77.104057,98.672049,13.599855,46.230210,32.590000,60.720918,20.652000,22.635034
55.065769,65.185026,186.367417,166.160378,44.681741,57.220968,59.167804,12.804692,183.213951,1.014209,65.071774,55.744031,164.748763,186.125227,161.980763,184.665636,94.433460,184.056387,0.001969,-1.619345,32.000000,-237.203162,184.757826,0.177954,17.096082,0.680078,246551.568265,0.907121,19.917926,24.845881,3.381067,67.906604,77.108674,98.656838,13.599855,46.271585,32.590000,60.700545,20.652000,22.630303
55.044626,65.143158,186.362234,166.178492,44.892661,57.196351,59.165311,12.804528,183.258552,0.982569,65.025720,55.712701,164.758882,186.168859,161.980216,184.710672,94.437310,184.097379,0.001970,-1.619346,32.000000,-237.203277,184.797250,0.170306,17.097158,0.680282,246423.477199,0.906222,19.896738,24.860422,3.382230,67.913803,77.113305,98.639231,13.599855,46.284661,32.590000,60.679002,20.652000,22.624225
55.028414,65.116366,186.310376,166.197757,45.295372,57.176234,59.160391,12.804570,183.295568,0.982993,64.981658,55.696954,164.769757,186.204260,161.981023,184.748267,94.439596,184.133926,0.002000,-1.619356,32.000000,-237.203146,184.834924,0.170377,17.100107,0.680724,246314.433382,0.906131,19.880994,24.872606,3.384451,67.920322,77.116863,98.624738,13.599855,46.256813,32.590000,60.661778,20.652000,22.620491
55.006110,65.081923,186.259871,166.222167,45.672375,57.151734,59.167935,12.805188,183.341926,0.983407,64.930983,55.671275,164.784749,186.244794,161.981361,184.790991,94.443737,184.175665,0.002001,-1.619321,32.000000,-237.202480,184.877509,0.170488,17.105808,0.680545,246180.208568,0.906063,19.859395,24.884554,3.385657,67.926126,77.120691,98.608298,13.599855,46.228743,32.590000,60.646329,20.652000,22.615727
54.987573,65.053233,186.279840,166.242605,45.983354,57.131279,59.144662,12.806154,183.380608,0.983753,64.884782,55.651451,164.797004,186.281789,161.983473,184.826849,94.445293,184.210377,0.002000,-1.619319,32.000000,-237.201380,184.912105,0.170413,17.102358,0.680176,246077.055430,0.906050,19.848150,24.896352,3.385712,67.929252,77.123715,98.595867,13.599855,46.248327,32.590000,60.636181,20.652000,22.611721
54.962069,65.017344,186.195582,166.267572,46.220067,57.106772,59.104237,12.806255,183.421680,0.984506,64.840085,55.620523,164.813554,186.322254,161.985301,184.860993,94.448234,184.251723,0.002001,-1.619321,32.000000,-237.201400,184.950151,0.170595,17.105579,0.679714,245949.356333,0.905869,19.835102,24.908292,3.386167,67.931254,77.125679,98.583278,13.599855,46.222155,32.590000,60.631301,20.652000,22.606644
54.940700,64.991410,186.211863,166.289984,46.488179,57.086616,59.212845,12.806939,183.451644,0.984755,64.811141,55.595167,164.829636,186.351975,161.988923,184.893259,94.451472,184.282897,0.002032,-1.619333,32.000000,-237.200783,184.979947,0.170264,17.100152,0.679834,245844.985908,0.906170,19.824196,24.920108,3.387672,67.933621,77.127896,98.573616,13.599855,46.228353,32.590000,60.631164,20.652000,22.602743
54.916396,64.966477,186.214716,166.319112,46.809642,57.062174,59.012272,12.806255,183.481177,0.985014,64.777195,55.568214,164.849673,186.379799,161.991759,184.921307,94.455177,184.316263,0.002029,-1.619347,32.000000,-237.201372,185.010707,0.170269,17.088318,0.679401,245718.555835,0.906779,19.812785,24.933092,3.387711,67.934667,77.129595,98.562453,13.599855,46.244081,32.590000,60.633250,20.652000,22.598992
54.901198,64.946841,186.182999,166.344351,47.144832,57.041690,59.141752,12.806744,183.506761,0.985480,64.739404,55.546823,164.866809,186.404476,161.995481,184.946348,94.457004,184.340289,0.002006,-1.619364,32.000000,-237.200908,185.034268,0.170515,17.089801,0.679629,245616.483938,0.905123,19.807368,24.941858,3.389325,67.934121,77.130522,98.552659,13.599855,46.211697,32.590000,60.634020,20.652000,22.596193
54.880004,64.917784,186.191667,166.373613,47.079115,57.017177,59.165657,12.806102,183.536999,0.986233,64.694371,55.524493,164.889052,186.437876,162.002984,184.975020,94.460829,184.369071,0.002005,-1.619374,32.000000,-237.201467,185.066111,0.170550,17.112094,0.680064,245497.341029,0.908195,19.805777,24.951002,3.390876,67.932493,77.132519,98.543129,13.599855,46.236138,32.590000,60.637120,20.652000,22.592133
54.857844,64.892059,186.287516,166.397332,46.976265,56.996528,59.150112,12.805644,183.568583,0.737250,64.676969,55.497506,164.908603,186.455916,162.010372,184.994370,94.463280,184.387675,0.002006,-1.619349,32.000000,-237.201917,185.133065,0.077159,17.133204,0.679806,245398.119872,0.906111,19.800741,24.958425,3.391237,67.929065,77.134907,98.534689,13.599855,46.296721,32.590000,60.649348,20.652000,22.588325
54.836368,64.873446,186.273735,166.426212,46.733523,56.992345,59.205420,12.805401,183.592958,0.470821,64.665788,55.475712,164.932475,186.478312,162.019757,185.015901,94.465962,184.410729,0.002014,-1.619329,32.000000,-237.202108,185.152512,0.002403,17.150128,0.678856,245274.126421,0.905672,19.792049,24.965679,3.392705,67.925399,77.137161,98.524966,13.599855,46.308881,32.590000,60.663302,20.652000,22.585055
54.827772,64.863639,186.392894,166.450578,46.867451,56.976041,59.197231,12.805767,183.600640,0.959700,64.648810,55.465917,164.952247,186.493538,162.027624,185.028783,94.468161,184.424168,0.001990,-1.619435,32.000000,-237.201652,185.116404,0.165694,17.154817,0.678275,245171.244809,0.905925,19.787625,24.970390,3.395823,67.921212,77.138270,98.518186,13.599855,46.360760,32.590000,60.669014,20.652000,22.583569
54.810098,64.848762,186.476521,166.477517,47.201637,56.959743,59.088529,12.804951,183.615596,0.984010,64.629596,55.448572,164.976587,186.507215,162.039221,185.042013,94.472554,184.438469,0.001986,-1.619373,32.000000,-237.202281,185.130729,0.170900,17.134855,0.677742,245143.870466,0.905359,19.789660,24.976580,3.396901,67.917169,77.139796,98.513895,13.599855,46.416363,32.590000,60.680317,20.652000,22.581336
54.795727,64.835872,186.512015,166.497434,47.363513,56.959919,59.201248,12.804077,183.623735,0.984500,64.625093,55.432645,164.994284,186.514660,162.048439,185.049513,94.475559,184.443424,0.001986,-1.619333,32.000000,-237.203119,185.139979,0.170754,17.119127,0.677800,245067.325208,0.905359,19.788121,24.979554,3.399607,67.915146,77.140526,98.513699,13.599855,46.475423,32.590000,60.694225,20.652000,22.579198
54.779407,64.827267,186.490521,166.520389,47.220767,56.960079,59.130605,12.803968,183.633686,0.984449,64.624963,55.416177,165.015029,186.517626,162.060227,185.055164,94.479367,184.454739,0.002020,-1.619300,32.000000,-237.203160,185.147095,0.171043,17.111938,0.678832,244987.683401,0.907052,19.790242,24.980664,3.402229,67.913809,77.141122,98.516268,13.599855,46.479480,32.590000,60.711808,20.652000,22.577691
54.768632,64.823681,186.457385,166.537778,47.112509,56.960058,59.099736,12.803851,183.638920,0.984458,64.629686,55.404179,165.031038,186.518278,162.070115,185.059066,94.483262,184.459687,0.002015,-1.619281,32.000000,-237.203073,185.148925,0.170422,17.125719,0.679704,244980.480274,0.905560,19.791178,24.979567,3.403769,67.913667,77.141003,98.518175,13.599855,46.469068,32.590000,60.726557,20.652000,22.576922
54.753582,64.822702,186.451727,166.556329,47.149878,56.959948,59.192055,12.802865,183.639222,0.984250,64.637642,55.386443,165.049947,186.512835,162.082229,185.058240,94.488596,184.456145,0.002015,-1.619268,32.000000,-237.204078,185.147857,0.170786,17.147930,0.680116,244976.261748,0.906922,19.798279,24.980113,3.404391,67.913194,77.139732,98.520419,13.599855,46.477796,32.590000,60.745688,20.652000,22.576488
54.738446,64.824440,186.468784,166.570222,47.033143,56.959935,59.162858,12.802006,183.637014,1.056451,64.657861,55.374271,165.065391,186.506788,162.092161,185.054481,94.492648,184.454596,0.002014,-1.619266,32.000000,-237.205051,185.130497,0.199400,17.158668,0.679590,244973.100091,0.907585,19.805064,24.978120,3.404456,67.911467,77.136750,98.521511,13.599855,46.507243,32.590000,60.769442,20.652000,22.576474
54.731700,64.834288,186.410054,166.586262,46.785334,56.947815,59.209907,12.801901,183.627275,1.555671,64.673296,55.373610,165.083159,186.500752,162.103330,185.048520,94.496363,184.450228,0.002012,-1.619190,32.000000,-237.205137,185.081592,0.363753,17.145861,0.678872,244971.331402,0.906441,19.818573,24.971424,3.405288,67.909692,77.133322,98.521595,13.599855,46.476810,32.590000,60.786564,20.652000,22.577518
54.728170,64.841653,186.424266,166.598256,46.815032,56.943582,59.186100,12.801523,183.625504,1.567551,64.679431,55.369081,165.095961,186.494873,162.110324,185.044169,94.499768,184.445426,0.002001,-1.619182,32.000000,-237.205480,185.072728,0.366158,17.123954,0.678684,244973.277584,0.907170,19.834884,24.966776,3.406541,67.908097,77.130555,98.521507,13.599855,46.510537,32.590000,60.799805,20.652000,22.578529
54.720608,64.845189,186.377879,166.610155,46.864282,56.943440,59.087555,12.799594,183.619797,1.567065,64.682352,55.360752,165.111334,186.486645,162.122342,185.032849,94.503375,184.439743,0.001980,-1.619173,32.000000,-237.207428,185.066822,0.365925,17.102605,0.678972,244926.722722,0.906404,19.851228,24.961380,3.405888,67.908889,77.128934,98.523859,13.599855,46.496367,32.590000,60.816785,20.652000,22.578920
54.707120,64.844221,186.347497,166.617933,47.045226,56.943511,59.123541,12.798844,183.611602,1.566832,64.698965,55.350607,165.122926,186.475620,162.130041,185.021079,94.506795,184.430743,0.001978,-1.619160,32.000000,-237.208294,185.056354,0.366485,17.096836,0.679885,244911.530967,0.906783,19.861993,24.956128,3.406368,67.908710,77.127117,98.524776,13.599855,46.466460,32.590000,60.840661,20.652000,22.578612
54.696701,64.852017,186.422001,166.627131,47.158557,56.943492,59.030103,12.799547,183.599274,1.566408,64.725453,55.343198,165.135365,186.461868,162.139389,185.007179,94.509857,184.417995,0.001979,-1.619131,32.000000,-237.207576,185.043035,0.366320,17.107791,0.680696,244912.062256,0.908441,19.872812,24.950334,3.405991,67.908818,77.126252,98.524541,13.599855,46.501034,32.590000,60.868219,20.652000,22.579326
54.692904,64.864165,186.380200,166.635253,47.109246,56.943419,59.124508,12.798930,183.593525,1.565735,64.732547,55.339722,165.145696,186.448452,162.146018,184.994443,94.512942,184.406231,0.001984,-1.619109,32.000000,-237.208115,185.029407,0.366555,17.125805,0.680996,244912.600203,0.908135,19.884837,24.943449,3.406275,67.909658,77.125492,98.526017,13.599855,46.534220,32.590000,60.887234,20.652000,22.580860
54.687638,64.869247,186.340744,166.642359,46.718870,56.943450,59.193684,12.798300,183.581298,1.565490,64.733036,55.335401,165.156536,186.436025,162.153955,184.985364,94.515655,184.391337,0.001965,-1.619145,32.000000,-237.208876,185.016671,0.366787,17.121648,0.680929,244918.652010,0.909783,19.902672,24.935482,3.408286,67.911228,77.125021,98.527066,13.599855,46.518692,32.590000,60.907651,20.652000,22.581797
54.681573,64.869511,186.380319,166.646469,46.326083,56.943435,59.043610,12.798344,183.571470,1.564832,64.744948,55.329849,165.165631,186.423673,162.161908,184.972725,94.518860,184.381866,0.001964,-1.619131,32.000000,-237.208720,185.000987,0.366392,17.111439,0.680153,244925.015846,0.908428,19.918476,24.927870,3.407758,67.914685,77.125732,98.527990,13.599855,46.551999,32.590000,60.928728,20.652000,22.581684
54.672704,64.874832,186.379075,166.651232,46.059615,56.943458,59.143189,12.798185,183.554883,1.564371,64.768774,55.321853,165.175019,186.401641,162.169691,184.954365,94.521728,184.363546,0.001964,-1.619099,32.000000,-237.208826,184.983741,0.366566,17.108727,0.680275,244927.884159,0.907476,19.928633,24.919424,3.407365,67.917466,77.127658,98.526970,13.599855,46.547197,32.590000,60.959463,20.652000,22.582007
54.674029,64.885010,186.269049,166.655238,46.099250,56.943818,59.107337,12.798235,183.525137,1.989588,64.777269,55.322262,165.181598,186.385158,162.173938,184.935736,94.523756,184.346681,0.001999,-1.619092,32.000000,-237.208722,184.908460,0.519141,17.102610,0.680873,244926.407438,0.909895,19.934741,24.912574,3.408467,67.919630,77.128896,98.526109,13.599855,46.532428,32.590000,60.975682,20.652000,22.583372
54.668877,64.891753,186.210576,166.658413,46.197075,56.927646,59.139620,12.798312,183.507540,2.141603,64.782551,55.314738,165.189475,186.364136,162.179652,184.912224,94.526723,184.325765,0.001984,-1.619105,32.000000,-237.208504,184.883418,0.562360,17.083315,0.681094,244930.254652,0.908539,19.948611,24.902654,3.408997,67.919603,77.131110,98.525919,13.599855,46.492370,32.590000,60.999655,20.652000,22.584378
54.657037,64.893860,186.169560,166.659248,46.185378,56.927572,59.128431,12.797977,183.494013,1.581181,64.792167,55.302672,165.194537,186.343636,162.186369,184.891931,94.529389,184.307582,0.001982,-1.619131,32.000000,-237.208907,184.931010,0.371788,17.079250,0.681015,244936.473529,0.909096,19.957511,24.894133,3.406902,67.920169,77.132694,98.524757,13.599855,46.456898,32.590000,61.032068,20.652000,22.584590
54.652214,64.897558,186.024998,166.660639,46.202520,56.927724,59.140114,12.797999,183.477323,1.557041,64.798875,55.295541,165.197450,186.326234,162.191927,184.873197,94.529314,184.289814,0.001983,-1.619138,32.000000,-237.208768,184.912196,0.366102,17.089732,0.681495,244870.432759,0.908453,19.969220,24.883113,3.406153,67.920379,77.133334,98.524203,13.599855,46.365353,32.590000,61.056648,20.652000,22.584949
54.639026,64.901202,185.903965,166.662624,45.897594,56.919719,59.169358,12.798419,183.461238,1.555196,64.811510,55.285528,165.201089,186.306379,162.197047,184.855660,94.527949,184.270772,0.001985,-1.619136,32.000000,-237.208190,184.889728,0.366656,17.090941,0.681679,244872.900403,0.908847,19.982740,24.873447,3.406141,67.920986,77.134307,98.523182,13.599855,46.319560,32.590000,61.090426,20.652000,22.585407
