OSU 80 Ton Compressor Load Stand
54.637894,64.908798,185.917621,166.665502,45.462866,56.895338,59.089066,12.798113,183.438322,1.554399,64.813612,55.283208,165.206923,186.282309,162.203645,184.834399,94.528530,184.247920,0.001971,-1.619090,32.000000,-237.208545,184.866039,0.366056,17.106942,0.680898,244877.983181,0.908768,19.991089,24.866680,3.403796,67.920666,77.135987,98.520136,13.599855,46.288238,32.590000,61.119661,20.652000,22.586239
54.635822,64.910618,185.968021,166.667809,45.282618,56.895112,59.101817,12.798749,183.418093,1.553593,64.801334,55.278685,165.212104,186.262221,162.208141,184.810043,94.528346,184.227514,0.001950,-1.619106,32.000000,-237.208037,184.844938,0.366384,17.089118,0.680563,244852.059580,0.908442,20.007448,24.860712,3.402403,67.919179,77.136741,98.515955,13.599855,46.324481,32.590000,61.147201,20.652000,22.586688
54.626714,64.903732,185.977413,166.667641,45.575424,56.891052,59.117995,12.799304,183.402140,1.553577,64.792057,55.274143,165.214248,186.250352,162.210428,184.792974,94.527157,184.211355,0.001947,-1.619132,32.000000,-237.207541,184.828724,0.366401,17.084862,0.679701,244752.412954,0.909326,20.016136,24.851331,3.402723,67.917923,77.136084,98.509638,13.599855,46.329909,32.590000,61.178660,20.652000,22.585775
54.622051,64.896340,185.961993,166.667608,45.681064,56.866448,59.156091,12.799910,183.385866,1.481073,64.783738,55.266291,165.215807,186.234596,162.215334,184.776699,94.525397,184.192522,0.001949,-1.619097,32.000000,-237.206955,184.713429,0.337514,17.070895,0.680586,244753.514801,0.909169,20.019954,24.843655,3.403775,67.917596,77.137620,98.502381,13.599855,46.322894,32.590000,61.211064,20.652000,22.584512
54.612263,64.890950,186.012172,166.667776,45.596367,56.854223,59.123572,12.798956,183.363232,1.428969,64.777747,55.252645,165.218009,186.221069,162.218794,184.761057,94.524293,184.177325,0.001986,-1.619127,32.000000,-237.207909,184.782874,0.331094,17.063028,0.680829,244735.292323,0.909006,20.021852,24.838620,3.404514,67.917208,77.139446,98.498065,13.599855,46.337340,32.590000,61.245826,20.652000,22.583660
54.599537,64.884199,186.018013,166.667927,45.433685,56.838234,59.144852,12.798703,183.345527,1.559875,64.774376,55.239816,165.221126,186.204106,162.224393,184.742172,94.523050,184.160219,0.001969,-1.619130,32.000000,-237.208375,184.764233,0.367438,17.081557,0.681095,244627.191164,0.908096,20.018957,24.833126,3.404522,67.916663,77.141563,98.493576,13.599855,46.340418,32.590000,61.289807,20.652000,22.582541
54.585682,64.879807,185.986287,166.668193,45.309388,56.817942,59.133001,12.799439,183.327516,1.560262,64.780551,55.229589,165.222009,186.187600,162.226116,184.730113,94.520204,184.146025,0.001966,-1.619130,32.000000,-237.207659,184.745206,0.367253,17.088223,0.681519,244574.785727,0.908567,20.023008,24.828375,3.406051,67.914410,77.141157,98.488035,13.599855,46.320354,32.590000,61.333420,20.652000,22.581769
54.580172,64.881446,186.002070,166.670629,44.869200,56.793261,59.065068,12.799387,183.308516,1.560207,64.778198,55.221840,165.223837,186.173196,162.229711,184.715209,94.517464,184.128206,0.001964,-1.619116,32.000000,-237.207707,184.729112,0.367101,17.086178,0.680742,244506.599736,0.908203,20.028534,24.823028,3.406952,67.914064,77.142266,98.483699,13.599855,46.351114,32.590000,61.377543,20.652000,22.581684
54.578273,64.879804,186.018159,166.673583,44.767464,56.773011,59.044442,12.797927,183.295285,1.559919,64.752069,55.218470,165.226606,186.161155,162.232933,184.702947,94.515189,184.116612,0.002002,-1.619117,32.000000,-237.209114,184.718638,0.367012,17.080159,0.680300,244424.098626,0.908305,20.037511,24.820406,3.407236,67.915123,77.142106,98.480352,13.599855,46.323328,32.590000,61.406885,20.652000,22.581604
54.569827,64.860972,185.969593,166.674916,44.892519,56.748561,59.174003,12.799086,183.267427,2.003619,64.721126,55.210181,165.228112,186.151159,162.236893,184.691328,94.510414,184.107150,0.001985,-1.619102,32.000000,-237.207907,184.775571,0.524159,17.076117,0.680208,244323.509306,0.909060,20.044467,24.816281,3.407869,67.917209,77.142313,98.474943,13.599855,46.317905,32.590000,61.450973,20.652000,22.579114
54.557753,64.843751,185.947737,166.675475,45.185936,56.728334,59.177708,12.799136,183.253492,2.141419,64.718983,55.195420,165.229558,186.138738,162.241167,184.677235,94.507508,184.096407,0.001985,-1.619062,32.000000,-237.207688,184.762454,0.562518,17.093487,0.680267,244238.285259,0.909084,20.044658,24.814088,3.408282,67.919081,77.141703,98.468226,13.599855,46.304324,32.590000,61.496087,20.652000,22.576218
54.546940,64.836211,185.906389,166.677937,45.362914,56.703945,59.121648,12.799226,183.237563,2.142381,64.718764,55.186332,165.230783,186.125292,162.245855,184.661752,94.503205,184.081014,0.001984,-1.619041,32.000000,-237.207611,184.749140,0.562557,17.106298,0.680061,244127.334901,0.906813,20.033978,24.815216,3.407920,67.920040,77.140235,98.460114,13.599855,46.276165,32.590000,61.548407,20.652000,22.574735
54.543826,64.835067,185.847793,166.680997,45.495179,56.683526,59.105492,12.798994,183.224659,2.141714,64.702196,55.183095,165.232398,186.116433,162.248850,184.648921,94.499347,184.071352,0.001983,-1.619018,32.000000,-237.207919,184.738498,0.562568,17.093203,0.679174,244034.544520,0.906613,20.028412,24.813983,3.408273,67.920574,77.137635,98.454258,13.599855,46.244231,32.590000,61.587177,20.652000,22.574356
54.533280,64.823401,185.926211,166.683220,45.333489,56.658856,59.080357,12.799206,183.225390,1.715940,64.690717,55.172121,165.234744,186.107333,162.252101,184.645318,94.494767,184.063770,0.001965,-1.619029,32.000000,-237.207665,184.788035,0.409873,17.074113,0.678362,243932.254051,0.907263,20.031311,24.812352,3.408191,67.922608,77.133454,98.448687,13.599855,46.255278,32.590000,61.640286,20.652000,22.572755
54.522634,64.816355,185.945059,166.685370,45.052092,56.654697,59.111548,12.799316,183.214097,1.564373,64.690210,55.168666,165.236931,186.097885,162.255159,184.639107,94.491036,184.056485,0.001949,-1.619021,32.000000,-237.207629,184.780105,0.366168,17.077263,0.678498,243848.732754,0.907239,20.033173,24.812488,3.407311,67.927205,77.130704,98.445199,13.599855,46.271409,32.590000,61.687793,20.652000,22.571412
54.517134,64.813960,185.952125,166.689601,44.974240,56.630139,59.122576,12.800874,183.205245,1.562829,64.694459,55.163329,165.240845,186.090669,162.258659,184.633289,94.486954,184.046476,0.001950,-1.619002,32.000000,-237.206089,184.769239,0.366161,17.092965,0.679302,243742.484351,0.907396,20.031692,24.814145,3.409408,67.933285,77.127079,98.443412,13.599855,46.281602,32.590000,61.740651,20.652000,22.570697
54.512803,64.814898,186.031213,166.693137,44.793666,56.609747,59.185342,12.800516,183.194356,1.562498,64.700691,55.162688,165.243430,186.080591,162.259664,184.624274,94.483026,184.036451,0.001948,-1.619052,32.000000,-237.206549,184.757160,0.366124,17.095665,0.679297,243727.115716,0.907029,20.034928,24.815070,3.410420,67.938686,77.124057,98.440048,13.599855,46.336512,32.590000,61.784914,20.652000,22.570609
54.518577,64.818456,186.013663,166.696374,44.949596,56.601622,59.114011,12.800963,183.163632,1.562672,64.700265,55.166289,165.247099,186.072292,162.261486,184.612094,94.480926,184.030492,0.001986,-1.619065,32.000000,-237.206328,184.741621,0.366085,17.104347,0.678459,243625.676500,0.906562,20.037844,24.815292,3.410893,67.944411,77.121589,98.435988,13.599855,46.329015,32.590000,61.827184,20.652000,22.570848
54.515985,64.816980,185.926286,166.696799,45.094744,56.601522,59.095103,12.800297,183.151740,2.073080,64.706592,55.166459,165.248810,186.064191,162.262245,184.598735,94.476357,184.016970,0.001984,-1.619093,32.000000,-237.207051,184.801633,0.542289,17.091595,0.678398,243544.222487,0.905357,20.042967,24.815356,3.412615,67.948200,77.118316,98.432072,13.599855,46.300614,32.590000,61.867161,20.652000,22.570598
54.509759,64.820073,185.798364,166.695833,45.290835,56.581468,59.130117,12.799224,183.129661,2.149966,64.739799,55.162403,165.249328,186.049272,162.265886,184.579466,94.471248,184.000441,0.001982,-1.619114,32.000000,-237.207939,184.783962,0.562906,17.088518,0.677840,243512.371725,0.906221,20.040948,24.815159,3.411932,67.952559,77.115498,98.426109,13.599855,46.204525,32.590000,61.921840,20.652000,22.570597
54.514463,64.835683,185.691922,166.695993,44.912578,56.577634,59.102903,12.798657,183.113910,2.150061,64.775070,55.167704,165.251073,186.032823,162.268996,184.563629,94.467736,183.987935,0.001980,-1.619133,32.000000,-237.208365,184.769748,0.562596,17.073496,0.678118,243516.646532,0.906554,20.041975,24.814515,3.410491,67.955219,77.115581,98.421877,13.599855,46.136728,32.590000,61.957636,20.652000,22.572336
54.522406,64.862314,185.636504,166.696077,44.508128,56.602199,59.183044,12.798893,183.095096,2.150019,64.810939,55.180109,165.253563,186.016309,162.269508,184.542844,94.464410,183.970737,0.002018,-1.619170,32.000000,-237.208001,184.747934,0.563354,17.062110,0.677697,243440.116811,0.905818,20.051082,24.813254,3.408534,67.958089,77.115345,98.416704,13.599855,46.099073,32.590000,61.994836,20.652000,22.575920
54.530737,64.881573,185.542023,166.693770,44.328970,56.622588,59.057848,12.799963,183.089476,1.850307,64.836402,55.194540,165.253819,186.000612,162.269674,184.526330,94.460929,183.954101,0.001996,-1.619195,32.000000,-237.207008,184.894575,0.454312,17.073914,0.677901,243437.254130,0.906125,20.062148,24.811944,3.406287,67.959848,77.114744,98.412636,13.599855,46.028657,32.590000,62.023436,20.652000,22.578570
54.542856,64.902095,185.489680,166.688638,43.821743,56.647043,59.121329,12.800614,183.072966,1.560557,64.866599,55.209474,165.252532,185.983044,162.270482,184.505358,94.456665,183.936347,0.001997,-1.619187,32.000000,-237.206280,184.784691,0.366377,17.081671,0.678445,243563.246015,0.905209,20.081108,24.808639,3.404775,67.961187,77.113273,98.407668,13.599855,45.975600,32.590000,62.054099,20.652000,22.581451
54.556211,64.919145,185.500386,166.682842,43.352011,56.667349,59.192195,12.801487,183.056222,1.559298,64.889576,55.226578,165.251534,185.966989,162.270713,184.490664,94.454001,183.919667,0.001996,-1.619167,32.000000,-237.205561,184.769997,0.366769,17.086423,0.677869,243666.092341,0.907349,20.092319,24.805707,3.402522,67.961861,77.112969,98.405436,13.599855,45.957603,32.590000,62.075962,20.652000,22.583776
54.574157,64.938060,185.484469,166.673703,43.300295,56.692019,59.091240,12.801243,183.037114,1.559192,64.916567,55.244088,165.249764,185.946289,162.270856,184.469741,94.451839,183.902899,0.001995,-1.619225,32.000000,-237.205815,184.748946,0.366250,17.106348,0.677594,243786.897746,0.906593,20.101139,24.803123,3.400806,67.960736,77.111568,98.401908,13.599855,45.968160,32.590000,62.095125,20.652000,22.586475
54.585902,64.953453,185.513742,166.663562,43.407252,56.712217,59.007887,12.801721,183.015775,1.650281,64.945335,55.261343,165.245769,185.932479,162.271106,184.456271,94.451085,183.891164,0.001971,-1.619238,32.000000,-237.205352,184.684243,0.400462,17.113015,0.677550,243885.219702,0.905628,20.105296,24.799356,3.400170,67.957922,77.111412,98.399791,13.599855,45.969637,32.590000,62.112825,20.652000,22.588567
54.606337,64.976042,185.502631,166.649989,43.554459,56.736528,59.178827,12.802458,182.999513,1.829720,64.983084,55.285922,165.239118,185.912261,162.271519,184.437882,94.450129,183.871627,0.001954,-1.619274,32.000000,-237.204564,184.699733,0.449861,17.097212,0.676831,244001.322356,0.907286,20.106888,24.795051,3.398760,67.953472,77.110966,98.396511,13.599855,45.914065,32.590000,62.123293,20.652000,22.591652
54.621691,64.997220,185.542363,166.636936,43.731697,56.756797,59.157687,12.802758,182.990187,1.563638,65.011727,55.304250,165.231356,185.894482,162.269818,184.420043,94.447672,183.856373,0.001950,-1.619304,32.000000,-237.204333,184.643257,0.366439,17.076631,0.676781,244096.474312,0.908712,20.110944,24.791279,3.398565,67.948703,77.110578,98.396921,13.599855,45.937289,32.590000,62.132820,20.652000,22.594654
54.645253,65.021135,185.538453,166.619779,43.861851,56.781199,59.162935,12.803065,182.974327,1.562209,65.043386,55.327811,165.221230,185.874776,162.267169,184.401790,94.445732,183.841956,0.001951,-1.619295,32.000000,-237.203957,184.626504,0.366569,17.062804,0.677466,244211.695397,0.906155,20.113818,24.784699,3.397090,67.942753,77.110090,98.400803,13.599855,45.924809,32.590000,62.134641,20.652000,22.598113
54.664869,65.040542,185.566980,166.604604,43.899018,56.801542,59.179644,12.802823,182.958871,1.562653,65.075135,55.346147,165.211413,185.861232,162.263621,184.388321,94.443824,183.825709,0.001992,-1.619317,32.000000,-237.204237,184.609257,0.366134,17.077565,0.678494,244311.871578,0.906572,20.120184,24.781271,3.396862,67.937509,77.109760,98.403656,13.599855,45.924417,32.590000,62.134693,20.652000,22.600974
54.690287,65.065912,185.572563,166.585873,44.024949,56.826104,59.120799,12.802201,182.942661,1.562456,65.101879,55.371385,165.198890,185.845389,162.260481,184.373905,94.441591,183.812502,0.001988,-1.619305,32.000000,-237.204926,184.593385,0.366608,17.098922,0.679088,244428.652187,0.906507,20.121377,24.777651,3.395326,67.930859,77.109854,98.407512,13.599855,45.922621,32.590000,62.125563,20.652000,22.604703
54.710988,65.081994,185.589534,166.569147,44.326457,56.846701,59.136835,12.802076,182.935259,1.562399,65.117319,55.388944,165.185962,185.836881,162.256253,184.362712,94.440123,183.800130,0.001985,-1.619314,32.000000,-237.205097,184.582590,0.366478,17.106383,0.678627,244525.971797,0.906263,20.121874,24.773291,3.394630,67.923869,77.109584,98.407855,13.599855,45.893311,32.590000,62.116841,20.652000,22.607186
54.734485,65.096564,185.588259,166.547690,44.513788,56.871366,59.195913,12.801310,182.922187,1.562736,65.129489,55.412164,165.169606,185.823463,162.250624,184.349364,94.438977,183.791692,0.001983,-1.619294,32.000000,-237.205774,184.566037,0.366247,17.095048,0.677833,244643.909339,0.907152,20.122745,24.770428,3.393154,67.915410,77.111284,98.407242,13.599855,45.886691,32.590000,62.102604,20.652000,22.609453
54.751422,65.105362,185.614108,166.529166,44.515797,56.891899,59.132047,12.801978,182.913701,1.563109,65.139609,55.428940,165.156466,185.815039,162.245015,184.339666,94.438792,183.785104,0.002027,-1.619263,32.000000,-237.205003,184.560188,0.366810,17.075685,0.677619,244739.082581,0.906894,20.118884,24.767123,3.392180,67.907048,77.113619,98.407236,13.599855,45.888361,32.590000,62.091406,20.652000,22.610938
54.774362,65.114965,185.668162,166.506371,44.183848,56.912213,59.027352,12.802364,182.917679,1.563665,65.157808,55.451859,165.139600,185.806934,162.238642,184.334407,94.437636,183.777992,0.002001,-1.619273,32.000000,-237.204460,184.558219,0.366363,17.059629,0.678098,244849.272269,0.905986,20.110823,24.765013,3.390701,67.897581,77.115430,98.408018,13.599855,45.925972,32.590000,62.072460,20.652000,22.612381
54.790477,65.126452,185.680595,166.487808,43.926518,56.928537,59.188146,12.802548,182.915825,1.112156,65.171493,55.466468,165.124567,185.803704,162.232640,184.329735,94.436421,183.774020,0.001986,-1.619252,32.000000,-237.204120,184.448046,0.207370,17.059659,0.679001,244938.404336,0.907003,20.103312,24.762656,3.390124,67.891386,77.117778,98.409778,13.599855,45.925450,32.590000,62.054448,20.652000,22.614060
54.815113,65.139307,185.696133,166.465572,43.608331,56.952992,59.145950,12.802507,182.908249,1.547798,65.190651,55.494908,165.106191,185.795493,162.222222,184.327197,94.434710,183.771681,0.001987,-1.619250,32.000000,-237.204377,184.457964,0.362356,17.067541,0.679786,245026.356621,0.908538,20.090833,24.761067,3.389691,67.883820,77.120837,98.413443,13.599855,45.923575,32.590000,62.029101,20.652000,22.616017
54.836810,65.150530,185.708169,166.447508,43.685245,56.961167,59.013445,12.802987,182.909239,1.561093,65.196629,55.512135,165.089730,185.794766,162.213909,184.328498,94.433297,183.771743,0.001988,-1.619265,32.000000,-237.203970,184.454136,0.365714,17.087670,0.679850,245100.894917,0.906063,20.086811,24.760750,3.388921,67.878414,77.122050,98.418218,13.599855,45.926125,32.590000,62.001676,20.652000,22.617878
54.861072,65.157645,185.667675,166.425259,44.120020,56.981242,59.200130,12.803275,182.911180,1.561438,65.193381,55.532738,165.069702,185.795759,162.204484,184.335842,94.432185,183.772477,0.001961,-1.619246,32.000000,-237.203640,184.460476,0.365466,17.091977,0.679597,245208.937420,0.906679,20.075963,24.761558,3.387681,67.872280,77.122674,98.425508,13.599855,45.879578,32.590000,61.964584,20.652000,22.619279
54.879083,65.158761,185.756551,166.406901,44.461232,57.001608,59.171922,12.804060,182.914728,1.561528,65.192652,55.547008,165.053373,185.795760,162.197569,184.340780,94.431241,183.780791,0.001948,-1.619258,32.000000,-237.202867,184.463997,0.365801,17.085887,0.678687,245246.687362,0.908474,20.066319,24.762996,3.386560,67.868605,77.123523,98.431393,13.599855,45.912630,32.590000,61.933717,20.652000,22.619715
54.896349,65.159201,185.782382,166.385796,44.949617,57.025964,59.162627,12.803607,182.921911,1.562099,65.195232,55.562224,165.034531,185.796547,162.187262,184.347068,94.431159,183.786078,0.001946,-1.619293,32.000000,-237.203268,184.473258,0.365779,17.077175,0.678361,245331.308867,0.905502,20.050108,24.764390,3.384325,67.865280,77.126185,98.439165,13.599855,45.939704,32.590000,61.897907,20.652000,22.619892
54.912435,65.161118,185.849766,166.369376,45.271132,57.046377,59.199769,12.803901,182.928158,1.562012,65.198564,55.578736,165.019002,185.802182,162.178705,184.350657,94.431534,183.792510,0.001949,-1.619363,32.000000,-237.202880,184.461691,0.365955,17.063132,0.678891,245414.855259,0.905931,20.033912,24.768544,3.384833,67.863001,77.128298,98.443408,13.599855,45.976696,32.590000,61.866448,20.652000,22.620277
54.934231,65.164501,185.793441,166.351091,45.204167,57.066916,59.152410,12.803678,182.920082,2.085685,65.192913,55.600283,164.998509,185.804166,162.166328,184.353146,94.430108,183.793626,0.001992,-1.619347,32.000000,-237.203085,184.447091,0.546076,17.056582,0.679397,245514.087770,0.906146,20.017760,24.770666,3.384239,67.861895,77.129426,98.446268,13.599855,45.924347,32.590000,61.820613,20.652000,22.620960
54.950467,65.164627,185.760204,166.336342,45.061626,57.083628,59.126029,12.803430,182.927961,2.146129,65.193738,55.613877,164.982472,185.803717,162.156568,184.355435,94.429237,183.793178,0.001989,-1.619365,32.000000,-237.203307,184.482571,0.562770,17.061381,0.680214,245597.445433,0.905613,20.004223,24.772772,3.384475,67.863551,77.130249,98.448934,13.599855,45.920589,32.590000,61.781658,20.652000,22.621242
54.967953,65.166349,185.715152,166.318071,44.725479,57.108193,59.160692,12.802457,182.944205,1.577237,65.192265,55.629597,164.964519,185.812271,162.143419,184.361183,94.427110,183.796352,0.001988,-1.619419,32.000000,-237.204345,184.444515,0.370871,17.060298,0.680289,245682.531829,0.906274,19.986670,24.774629,3.382107,67.865635,77.130099,98.453828,13.599855,45.889967,32.590000,61.734361,20.652000,22.621592
54.984028,65.167721,185.760293,166.303695,44.535300,57.128381,59.039807,12.802390,182.949233,1.561432,65.191435,55.646049,164.950901,185.819794,162.134543,184.369679,94.426819,183.802592,0.001989,-1.619404,32.000000,-237.204481,184.451601,0.367298,17.065816,0.680005,245749.796840,0.906647,19.971207,24.775327,3.380503,67.867855,77.130676,98.459137,13.599855,45.905077,32.590000,61.692033,20.652000,22.622006
55.002995,65.167829,185.771791,166.287132,44.617464,57.152930,59.196314,12.802841,182.960635,1.561006,65.176794,55.670322,164.933050,185.836526,162.122685,184.381811,94.424675,183.812983,0.002031,-1.619423,32.000000,-237.204128,184.464013,0.366973,17.089054,0.679999,245853.283226,0.906191,19.956142,24.778678,3.378608,67.869143,77.129992,98.464162,13.599855,45.878976,32.590000,61.636902,20.652000,22.622360
55.015175,65.162983,185.746383,166.272801,44.520109,57.173522,59.058616,12.803467,182.975143,1.560990,65.168769,55.681963,164.918417,185.849518,162.113859,184.391793,94.423657,183.824189,0.002003,-1.619438,32.000000,-237.203526,184.472414,0.367533,17.087796,0.679956,245936.082118,0.908077,19.942086,24.781377,3.378441,67.871495,77.129706,98.470292,13.599855,45.897590,32.590000,61.591957,20.652000,22.621878
55.029392,65.159358,185.699964,166.256014,44.220114,57.198029,59.065131,12.804838,182.990583,1.561216,65.168913,55.698516,164.901150,185.864654,162.104213,184.401336,94.423563,183.834718,0.001992,-1.619489,32.000000,-237.202118,184.483388,0.367279,17.071610,0.679127,246037.774133,0.905719,19.923994,24.787530,3.377485,67.875567,77.129447,98.479707,13.599855,45.840264,32.590000,61.539339,20.652000,22.621428
55.042989,65.160942,185.616412,166.240515,43.944678,57.222400,59.132845,12.805977,183.001090,1.561777,65.173863,55.713296,164.885811,185.878686,162.092412,184.409290,94.422255,183.849177,0.001992,-1.619496,32.000000,-237.200947,184.495465,0.367677,17.054053,0.679193,246119.815199,0.907924,19.907464,24.792872,3.376275,67.881199,77.128828,98.491409,13.599855,45.788923,32.590000,61.482501,20.652000,22.621744
55.053205,65.164517,185.612092,166.228241,43.885986,57.242601,59.023629,12.805280,183.012180,1.561946,65.182652,55.722562,164.873443,185.886156,162.082682,184.416648,94.421216,183.856612,0.001993,-1.619546,32.000000,-237.201729,184.509472,0.368045,17.045139,0.679812,246217.678803,0.907944,19.890203,24.797027,3.374560,67.885549,77.126502,98.501279,13.599855,45.770523,32.590000,61.432373,20.652000,22.622338
55.066697,65.171800,185.609350,166.214825,43.932307,57.267074,59.122714,12.805615,183.023257,1.562156,65.195243,55.736002,164.860240,185.900226,162.073130,184.424899,94.419180,183.868118,0.001961,-1.619585,32.000000,-237.201438,184.519253,0.367420,17.051848,0.680379,246320.730533,0.907046,19.878748,24.803913,3.372208,67.892095,77.122654,98.513901,13.599855,45.760644,32.590000,61.375203,20.652000,22.623489
55.077907,65.179418,185.537448,166.205054,43.958228,57.287430,59.195018,12.805441,183.031852,1.562149,65.199613,55.748054,164.849566,185.908364,162.062199,184.428579,94.417920,183.873953,0.001949,-1.619590,32.000000,-237.201689,184.528038,0.367973,17.073051,0.680847,246408.081055,0.908867,19.872529,24.807821,3.371504,67.895607,77.118516,98.521757,13.599855,45.706629,32.590000,61.322653,20.652000,22.624772
55.094509,65.185485,185.539974,166.194321,44.285893,57.311754,59.054972,12.806458,183.039155,2.047371,65.194171,55.766579,164.838420,185.917225,162.050868,184.440780,94.418213,183.890664,0.001947,-1.619621,32.000000,-237.200777,184.549006,0.536259,17.072554,0.680711,246516.719615,0.907504,19.866879,24.814294,3.370628,67.898499,77.113249,98.530610,13.599855,45.680908,32.590000,61.256221,20.652000,22.625952
55.101567,65.185171,185.576951,166.185583,44.685835,57.332169,59.096311,12.806995,183.056775,1.623045,65.189205,55.769338,164.829274,185.936184,162.043011,184.454135,94.419328,183.902672,0.001949,-1.619643,32.000000,-237.200127,184.546017,0.385131,17.068884,0.679769,246607.435639,0.906531,19.863750,24.817806,3.368637,67.900289,77.107109,98.537421,13.599855,45.687686,32.590000,61.202824,20.652000,22.626303
55.107329,65.182605,185.657737,166.175219,45.275132,57.356417,59.156586,12.807094,183.073859,1.560511,65.184600,55.777617,164.820614,185.955867,162.034706,184.473024,94.421287,183.917915,0.001990,-1.619630,32.000000,-237.200123,184.564314,0.368218,17.059279,0.679904,246710.959909,0.908778,19.853907,24.823958,3.367667,67.902308,77.100598,98.546682,13.599855,45.727851,32.590000,61.141528,20.652000,22.626079
55.107841,65.181095,185.758979,166.167825,45.502911,57.360585,59.100634,12.807017,183.089876,1.560515,65.184034,55.779330,164.813391,185.968029,162.027686,184.484297,94.421342,183.933218,0.001989,-1.619646,32.000000,-237.200281,184.578055,0.367974,17.067119,0.680317,246794.920807,0.908337,19.846831,24.827473,3.367907,67.902700,77.093552,98.552363,13.599855,45.773373,32.590000,61.096416,20.652000,22.626067
55.109569,65.181535,185.797165,166.161442,45.555477,57.360642,59.160680,12.806385,183.108380,1.561262,65.183322,55.777168,164.805062,185.987453,162.018087,184.502936,94.421838,183.950337,0.001987,-1.619650,32.000000,-237.201089,184.594353,0.367956,17.087618,0.681153,246893.297982,0.907683,19.838745,24.831393,3.369021,67.902438,77.084151,98.558553,13.599855,45.793548,32.590000,61.040293,20.652000,22.626253
55.107717,65.181995,185.796472,166.157998,45.301698,57.360632,59.171130,12.806932,183.126099,1.561350,65.183252,55.780716,164.798929,186.006831,162.012280,184.519743,94.422601,183.967298,0.001988,-1.619643,32.000000,-237.200501,184.609168,0.368239,17.098067,0.681192,246909.923301,0.908596,19.836745,24.837240,3.370827,67.900867,77.074856,98.560976,13.599855,45.817543,32.590000,60.996938,20.652000,22.626551
55.105421,65.182075,185.749258,166.156355,44.811084,57.356357,59.042037,12.806769,183.139928,1.664881,65.177832,55.776862,164.792594,186.030849,162.006796,184.543400,94.422243,183.991716,0.002029,-1.619633,32.000000,-237.200607,184.609058,0.405010,17.115288,0.680467,246909.488612,0.907644,19.835529,24.843344,3.371414,67.899244,77.063320,98.563989,13.599855,45.784817,32.590000,60.944230,20.652000,22.626825
55.105456,65.179451,185.796651,166.156772,44.788153,57.335826,59.006455,12.807996,183.171826,1.659820,65.168479,55.777142,164.789635,186.056266,162.004496,184.568832,94.423374,184.018273,0.001996,-1.619644,32.000000,-237.199212,184.639919,0.394137,17.120018,0.680069,246910.017110,0.907518,19.837763,24.849123,3.371515,67.898269,77.054802,98.567553,13.599855,45.754177,32.590000,60.899510,20.652000,22.626683
55.099929,65.172416,185.898878,166.158351,44.763383,57.335390,59.131818,12.809659,183.205196,1.564699,65.149411,55.771141,164.787806,186.090087,162.001249,184.602624,94.424123,184.050704,0.001986,-1.617290,32.000000,-237.197419,184.671946,0.366247,17.103655,0.679224,246892.884562,0.909477,19.840043,24.858895,3.370798,67.896733,77.044678,98.570828,13.599855,45.820957,32.590000,60.851422,20.652000,22.625969
55.087763,65.162364,185.985796,166.162195,44.897783,57.315095,59.104394,12.809658,183.230316,1.564496,65.139174,55.756563,164.786551,186.115194,162.000306,184.627497,94.424835,184.076486,0.001985,-1.617241,32.000000,-237.197553,184.697878,0.366129,17.101946,0.678928,246801.690236,0.909693,19.837386,24.868002,3.371656,67.896604,77.036915,98.572779,13.599855,45.884311,32.590000,60.819789,20.652000,22.624795
55.075117,65.152984,185.958877,166.170409,44.921900,57.290758,59.113986,12.809873,183.261418,1.565323,65.126985,55.744287,164.785363,186.148711,161.997225,184.658468,94.424522,184.108274,0.001985,-1.617258,32.000000,-237.197381,184.731401,0.366384,17.096229,0.679932,246795.608701,0.907841,19.835645,24.879752,3.373850,67.895778,77.026234,98.573717,13.599855,45.864984,32.590000,60.784531,20.652000,22.623504
55.064342,65.146257,186.041064,166.180143,44.927754,57.270172,59.126725,12.809353,183.289008,1.565731,65.111834,55.725996,164.787276,186.171550,161.996341,184.684796,94.426004,184.135368,0.001952,-1.617254,32.000000,-237.197823,184.758986,0.366491,17.079736,0.680152,246704.484055,0.908138,19.837252,24.888978,3.376173,67.896476,77.018397,98.574620,13.599855,45.907589,32.590000,60.756078,20.652000,22.622906
55.051376,65.132776,185.996500,166.194511,45.067438,57.245801,59.054031,12.808788,183.319757,1.565953,65.083150,55.713251,164.792559,186.203878,161.995218,184.717025,94.428323,184.168707,0.001942,-1.617215,32.000000,-237.198297,184.794994,0.366172,17.078750,0.680147,246597.467127,0.907813,19.839991,24.901542,3.376459,67.897636,77.009832,98.574921,13.599855,45.895162,32.590000,60.723416,20.652000,22.622906
55.036902,65.116512,186.051464,166.206897,45.175634,57.225259,59.144799,12.808402,183.337681,1.672358,65.059915,55.696305,164.797962,186.230571,161.993758,184.741037,94.428880,184.196451,0.001941,-1.617233,32.000000,-237.198840,184.778047,0.404743,17.093923,0.680919,246506.285717,0.907472,19.843591,24.910500,3.378612,67.898430,77.002678,98.573954,13.599855,45.940772,32.590000,60.701720,20.652000,22.622906
55.020295,65.096474,186.153566,166.222973,45.197086,57.200710,59.069820,12.807371,183.365799,2.147094,65.031851,55.680194,164.805074,186.258224,161.992093,184.772611,94.429859,184.225740,0.001943,-1.616049,32.000000,-237.199715,184.773839,0.561138,17.121142,0.680664,246393.675225,0.908406,19.842541,24.921026,3.378599,67.899721,76.993400,98.573181,13.599855,45.994710,32.590000,60.678766,20.652000,22.622906
55.008699,65.081486,186.135925,166.238113,45.186608,57.180430,59.150451,12.806971,183.391836,2.153493,65.002163,55.667313,164.813502,186.287213,161.992092,184.799598,94.430575,184.255713,0.001985,-1.616031,32.000000,-237.200087,184.805707,0.561591,17.145972,0.680123,246297.638063,0.906911,19.840156,24.931157,3.380486,67.901740,76.986976,98.571686,13.599855,45.988959,32.590000,60.660752,20.652000,22.622906
54.995978,65.059859,186.146982,166.257392,45.425901,57.155766,59.052760,12.807014,183.426466,2.153323,64.953606,55.647785,164.824120,186.323864,161.991473,184.837986,94.431700,184.288786,0.001984,-1.615996,32.000000,-237.200012,184.844379,0.562366,17.156009,0.679222,246181.851631,0.907927,19.836045,24.941458,3.383362,67.904649,76.979560,98.567301,13.599855,45.986603,32.590000,60.636088,20.652000,22.622906
54.977831,65.035856,186.175843,166.273817,45.702789,57.135447,59.134057,12.806822,183.455911,2.152955,64.916370,55.628437,164.834102,186.353656,161.994675,184.867442,94.433549,184.320120,0.001984,-1.615971,32.000000,-237.200285,184.877685,0.562021,17.142355,0.678056,246086.921719,0.906544,19.832179,24.952287,3.383754,67.908053,76.974835,98.565704,13.599855,46.012419,32.590000,60.626832,20.652000,22.622226
54.953178,65.007723,186.272626,166.294462,45.682580,57.111110,59.133390,12.805452,183.498018,1.808592,64.888001,55.597863,164.846727,186.389521,161.997958,184.900119,94.435244,184.351390,0.001986,-1.615952,32.000000,-237.201634,184.956507,0.440674,17.134496,0.677508,245967.709256,0.907831,19.822758,24.963898,3.384738,67.912942,76.969690,98.564202,13.599855,46.075585,32.590000,60.623162,20.652000,22.618198
54.932262,64.990117,186.341692,166.313453,45.301853,57.090747,59.135900,12.804880,183.526454,1.572639,64.865463,55.577856,164.859186,186.415440,162.002067,184.927156,94.435897,184.378857,0.002028,-1.615942,32.000000,-237.202182,184.974146,0.366499,17.136283,0.678068,245866.891684,0.906534,19.816169,24.974114,3.386380,67.917299,76.966388,98.562049,13.599855,46.141894,32.590000,60.623037,20.652000,22.615481
54.908954,64.971185,186.392422,166.339383,44.608156,57.066155,59.095658,12.803748,183.556464,1.571361,64.836117,55.554237,164.875088,186.442213,162.006726,184.957626,94.436037,184.411552,0.001995,-1.615917,32.000000,-237.203238,185.005728,0.365659,17.148081,0.678624,245747.950189,0.906540,19.811702,24.984458,3.389661,67.921939,76.961944,98.555555,13.599855,46.182458,32.590000,60.625429,20.652000,22.612756
54.895604,64.954217,186.455331,166.362002,44.462077,57.045892,59.079490,12.803680,183.582000,1.571220,64.798557,55.539281,164.890757,186.468729,162.012444,184.982762,94.437104,184.431675,0.001992,-1.615899,32.000000,-237.203292,185.029703,0.365999,17.154977,0.678735,245653.952327,0.906517,19.814178,24.994378,3.392209,67.928470,76.961090,98.549664,13.599855,46.230183,32.590000,60.625741,20.652000,22.610309
54.876916,64.926089,186.530698,166.388095,44.552435,57.021696,59.149121,12.803058,183.609076,1.571402,64.751984,55.519973,164.910277,186.498441,162.020847,185.009841,94.437343,184.458969,0.001987,-1.615883,32.000000,-237.203475,185.048417,0.366033,17.149724,0.678368,245542.018731,0.907124,19.817635,25.006822,3.394572,67.935184,76.960548,98.540165,13.599855,46.305532,32.590000,60.628638,20.652000,22.606441
54.862704,64.900444,186.585826,166.408813,44.559246,57.001451,59.113875,12.802955,183.618922,2.072148,64.723581,55.501276,164.925793,186.522171,162.026701,185.030731,94.436965,184.478047,0.001987,-1.615893,32.000000,-237.203653,185.004782,0.537989,17.134822,0.678172,245445.913939,0.907253,19.813491,25.013501,3.396544,67.940281,76.960065,98.531270,13.599855,46.323681,32.590000,60.632153,20.652000,22.602638
54.847739,64.876381,186.662021,166.433361,44.425552,56.977222,59.070575,12.802983,183.645115,2.160815,64.700078,55.484127,164.944642,186.544762,162.033909,185.049243,94.438108,184.495685,0.001953,-1.615863,32.000000,-237.203712,185.049107,0.558560,17.117935,0.678483,245327.225372,0.906074,19.803322,25.023764,3.399074,67.945045,76.960211,98.522475,13.599855,46.392670,32.590000,60.638231,20.652000,22.598900
54.830925,64.863332,186.748819,166.453422,44.577296,56.977334,59.140714,12.803397,183.667329,1.629621,64.679961,55.469171,164.961600,186.562863,162.038062,185.067166,94.438003,184.511782,0.001950,-1.615839,32.000000,-237.203432,185.091112,0.377344,17.122837,0.679123,245226.266467,0.906490,19.791338,25.031482,3.400959,67.948905,76.961038,98.515087,13.599855,46.475166,32.590000,60.647588,20.652000,22.596792
54.811708,64.846542,186.778076,166.476956,44.926849,56.961427,59.113103,12.802288,183.678941,1.574786,64.663052,55.449902,164.980198,186.577925,162.044447,185.076899,94.436451,184.525234,0.001945,-1.617571,32.000000,-237.204639,185.104007,0.363153,17.136760,0.679860,245108.387231,0.906984,19.781662,25.037126,3.403276,67.953844,76.961084,98.507287,13.599855,46.512966,32.590000,60.662556,20.652000,22.594194
54.798555,64.835647,186.757862,166.496333,44.990659,56.961611,59.078366,12.802467,183.685165,1.574806,64.658907,55.438980,164.998425,186.585870,162.049628,185.085890,94.436916,184.534465,0.001949,-1.618167,32.000000,-237.204480,185.109162,0.363288,17.151794,0.680101,245104.924752,0.906186,19.784780,25.043424,3.405903,67.956435,76.962241,98.503462,13.599855,46.508955,32.590000,60.674415,20.652000,22.592378
54.787596,64.828502,186.742779,166.518860,44.756564,56.961574,59.057056,12.801530,183.692520,1.574971,64.637561,55.424401,165.020236,186.590212,162.056945,185.093731,94.437376,184.540632,0.001990,-1.618153,32.000000,-237.205309,185.113270,0.362781,17.153255,0.679650,245032.646865,0.906667,19.786475,25.050151,3.407631,67.957557,76.963656,98.497192,13.599855,46.551439,32.590000,60.685664,20.652000,22.591084
54.774293,64.817967,186.793675,166.535026,44.539473,56.961731,59.055693,12.802133,183.695962,1.575360,64.625481,55.413302,165.037325,186.595870,162.063548,185.098167,94.438349,184.542784,0.001991,-1.618139,32.000000,-237.204699,185.111691,0.363145,17.155208,0.679133,245029.425488,0.907418,19.788233,25.053238,3.408080,67.958388,76.964905,98.491143,13.599855,46.589909,32.590000,60.701847,20.652000,22.589536
54.758824,64.807624,186.862927,166.551900,44.513415,56.961626,59.156401,12.800950,183.680063,1.942585,64.619415,55.399789,165.055204,186.593888,162.072728,185.094807,94.437875,184.540031,0.001989,-1.618134,32.000000,-237.205726,185.044141,0.492486,17.160344,0.679145,245027.304536,0.907928,19.791633,25.055150,3.408486,67.959232,76.966470,98.482540,13.599855,46.641136,32.590000,60.721247,20.652000,22.587689
54.747485,64.803405,186.927383,166.565230,44.466756,56.961611,59.164728,12.800271,183.678707,2.164190,64.623156,55.388014,165.069484,186.586767,162.079845,185.092769,94.437487,184.533771,0.001994,-1.618095,32.000000,-237.206367,185.063035,0.556734,17.154741,0.679361,245023.471115,0.908170,19.793901,25.055005,3.410243,67.960605,76.967657,98.476097,13.599855,46.700423,32.590000,60.738740,20.652000,22.586660
54.731197,64.804373,186.824470,166.580842,44.713524,56.961904,59.099552,12.799617,183.676251,1.589436,64.625617,55.373065,165.087079,186.582237,162.092184,185.089237,94.439120,184.528363,0.002033,-1.621578,32.000000,-237.207211,185.101989,0.363449,17.128203,0.679524,245021.049492,0.906881,19.798448,25.054419,3.412472,67.962579,76.971066,98.469851,13.599855,46.676899,32.590000,60.763393,20.652000,22.586558
54.717666,64.803631,186.724578,166.593256,45.054681,56.961886,59.119210,12.799680,183.667209,1.578382,64.630447,55.360253,165.099806,186.574879,162.100969,185.083419,94.440239,184.516211,0.002015,-1.621585,32.000000,-237.207147,185.085550,0.361458,17.111570,0.680073,245022.159306,0.906951,19.805145,25.052398,3.414356,67.963002,76.972789,98.464593,13.599855,46.633357,32.590000,60.785571,20.652000,22.586342
54.698816,64.805116,186.693072,166.607333,45.229050,56.961904,59.022187,12.799486,183.652044,1.577928,64.655301,55.349362,165.114571,186.556200,162.112329,185.067362,94.443378,184.499250,0.001994,-1.621598,32.000000,-237.207507,185.065896,0.360895,17.108930,0.681025,245028.128537,0.908257,19.821798,25.048687,3.413491,67.963175,76.975692,98.463600,13.599855,46.650747,32.590000,60.821612,20.652000,22.586132
54.688416,64.812832,186.652784,166.618519,45.076198,56.961626,59.101811,12.798056,183.635380,1.578201,64.665350,55.342502,165.125159,186.539757,162.119013,185.052527,94.444738,184.483262,0.001988,-1.621614,32.000000,-237.208789,185.047097,0.361186,17.116808,0.681547,245030.936080,0.908202,19.834087,25.042891,3.412510,67.962392,76.976674,98.463259,13.599855,46.634862,32.590000,60.845761,20.652000,22.586938
54.676667,64.818242,186.633625,166.629933,44.913145,56.961527,59.180529,12.796960,183.616476,1.578236,64.672479,55.332128,165.138590,186.518845,162.128418,185.035672,94.446843,184.463554,0.001994,-1.621682,32.000000,-237.209731,185.026893,0.361261,17.140112,0.681793,245034.936672,0.910045,19.853732,25.033227,3.413110,67.962409,76.979409,98.462457,13.599855,46.633020,32.590000,60.876574,20.652000,22.587654
54.668594,64.819408,186.591337,166.638154,44.764322,56.961532,59.174679,12.795542,183.599477,1.578442,64.674829,55.324734,165.149180,186.497047,162.136047,185.019928,94.448079,184.446554,0.001975,-1.621680,32.000000,-237.211120,185.002794,0.360829,17.157522,0.681495,245041.451773,0.909025,19.871470,25.025717,3.413022,67.962113,76.981993,98.462310,13.599855,46.620955,32.590000,60.902800,20.652000,22.587719
54.660336,64.819047,186.656162,166.646195,44.670009,56.961411,59.144867,12.796288,183.576708,1.578511,64.668315,55.318728,165.160220,186.474138,162.143985,184.994039,94.450197,184.421411,0.001954,-1.621683,32.000000,-237.210466,184.980904,0.361459,17.163926,0.680664,245046.655075,0.908043,19.888201,25.016028,3.413405,67.962298,76.985352,98.463951,13.599855,46.682699,32.590000,60.932591,20.652000,22.587569
54.650004,64.815811,186.619899,166.651010,44.630193,56.953275,59.158891,12.795809,183.553686,1.578632,64.673761,55.308944,165.167765,186.452949,162.149050,184.971709,94.451714,184.402500,0.001950,-1.621710,32.000000,-237.210921,184.957874,0.361217,17.157723,0.679944,245048.693494,0.908285,19.897148,25.008251,3.413136,67.961801,76.987270,98.466380,13.599855,46.694781,32.590000,60.961455,20.652000,22.586872
54.637055,64.816355,186.508449,166.656403,44.573782,56.948906,59.068523,12.795596,183.524913,1.578125,64.684623,55.297559,165.174871,186.424159,162.153702,184.948949,94.452843,184.374542,0.001951,-1.621713,32.000000,-237.211370,184.926364,0.361415,17.149372,0.679979,245048.290452,0.908892,19.904748,24.996456,3.414837,67.961017,76.987999,98.471705,13.599855,46.644205,32.590000,61.000313,20.652000,22.586607
54.621111,64.820700,186.415642,166.660866,44.341641,56.928409,59.178872,12.795216,183.512031,1.218183,64.698296,55.283217,165.181197,186.398103,162.158953,184.924639,94.453926,184.350702,0.001991,-1.621688,32.000000,-237.211765,184.969267,0.235805,17.145607,0.680146,245012.797972,0.908729,19.911472,24.987662,3.414819,67.961505,76.988002,98.480094,13.599855,46.602127,32.590000,61.038135,20.652000,22.586975
54.607926,64.828626,186.309554,166.666519,44.282956,56.903807,59.073552,12.794698,183.469490,1.224033,64.710221,55.271427,165.189865,186.365233,162.165934,184.896059,94.453674,184.323243,0.001989,-1.621648,32.000000,-237.212277,184.882837,0.256896,17.157364,0.680246,244997.238236,0.910289,19.924501,24.975771,3.413589,67.964406,76.987797,98.493552,13.599855,46.541689,32.590000,61.084752,20.652000,22.587867
54.599867,64.835061,186.287582,166.671405,44.250168,56.883373,59.042901,12.793544,183.443384,1.568572,64.718524,55.263017,165.196691,186.337442,162.173467,184.867560,94.453865,184.292530,0.001984,-1.621654,32.000000,-237.213501,184.851236,0.364056,17.137497,0.680075,244916.578698,0.908569,19.944224,24.965511,3.412886,67.967837,76.986724,98.505937,13.599855,46.535684,32.590000,61.119013,20.652000,22.588622
54.588892,64.841702,186.188430,166.676366,43.952305,56.854567,59.114402,12.792194,183.411147,1.572927,64.719585,55.255720,165.204554,186.299283,162.180733,184.834056,94.454090,184.256032,0.001990,-1.621664,32.000000,-237.214925,184.817154,0.364412,17.134425,0.679174,244821.203725,0.910058,19.964868,24.955192,3.411768,67.970995,76.984867,98.522589,13.599855,46.492986,32.590000,61.170753,20.652000,22.589377
54.577082,64.840792,186.132135,166.678558,43.859015,56.834090,59.148852,12.791337,183.389851,1.572764,64.706120,55.241650,165.208276,186.277838,162.186691,184.811885,94.453530,184.234316,0.002025,-1.621670,32.000000,-237.215658,184.795392,0.364337,17.130678,0.679765,244740.460958,0.910367,19.979078,24.943175,3.411869,67.973479,76.982912,98.532025,13.599855,46.455721,32.590000,61.209052,20.652000,22.589393
54.558043,64.833285,186.090271,166.679594,43.884063,56.809672,59.179975,12.791735,183.365155,1.572094,64.713422,55.227101,165.213951,186.252397,162.193805,184.782876,94.453940,184.209262,0.001990,-1.621652,32.000000,-237.215266,184.768970,0.364810,17.128702,0.679397,244624.439062,0.909024,19.996310,24.928895,3.410738,67.978630,76.981472,98.543070,13.599855,46.412763,32.590000,61.267132,20.652000,22.588045
54.544905,64.833873,186.008509,166.682705,44.013432,56.789416,59.045810,12.791767,183.343356,1.571839,64.721362,55.216178,165.218524,186.228238,162.199126,184.760009,94.452466,184.188975,0.001986,-1.621648,32.000000,-237.215259,184.748442,0.364485,17.127332,0.679274,244540.556671,0.908383,20.006796,24.921091,3.410445,67.982845,76.979229,98.550239,13.599855,46.388375,32.590000,61.315296,20.652000,22.587756
54.528978,64.837610,185.986851,166.688307,43.903173,56.765017,59.149254,12.792384,183.331096,1.205054,64.722099,55.197834,165.224823,186.202522,162.205108,184.736932,94.451460,184.164270,0.001982,-1.621679,32.000000,-237.214817,184.786871,0.235056,17.123680,0.679149,244435.650391,0.907847,20.017666,24.911031,3.410868,67.985770,76.976910,98.558458,13.599855,46.367822,32.590000,61.375366,20.652000,22.588153
54.515455,64.837068,185.927674,166.693571,43.773607,56.744711,59.123993,12.793008,183.314311,0.983055,64.712621,55.187749,165.231012,186.183212,162.210436,184.717008,94.449167,184.146251,0.001987,-1.621707,32.000000,-237.214265,184.773373,0.170378,17.109815,0.678876,244354.694470,0.909830,20.030939,24.904691,3.410190,67.987002,76.975562,98.564009,13.599855,46.339223,32.590000,61.426751,20.652000,22.588097
54.501934,64.829016,185.999558,166.699619,43.633072,56.720104,59.193376,12.793361,183.281813,1.225222,64.705500,55.174512,165.237869,186.159066,162.215777,184.693947,94.445508,184.122141,0.001950,-1.619475,32.000000,-237.213883,184.689578,0.262189,17.109170,0.678865,244259.209436,0.908151,20.050056,24.896179,3.410789,67.986210,76.974261,98.568025,13.599855,46.370077,32.590000,61.490944,20.652000,22.586810
54.495856,64.823109,186.131083,166.703981,43.546449,56.699678,59.180024,12.793364,183.261783,1.569878,64.691764,55.172660,165.243424,186.137770,162.220505,184.672809,94.442676,184.102532,0.001947,-1.619488,32.000000,-237.213791,184.664196,0.363518,17.117646,0.679159,244178.142687,0.908462,20.062576,24.891529,3.410550,67.985727,76.973806,98.570940,13.599855,46.449710,32.590000,61.539850,20.652000,22.585751
54.489932,64.812566,186.144805,166.707640,43.248387,56.675398,59.173275,12.793514,183.238603,1.575003,64.663205,55.164923,165.249483,186.118705,162.224704,184.649904,94.437007,184.081297,0.001943,-1.619466,32.000000,-237.213540,184.642942,0.363470,17.112491,0.679254,244074.615772,0.907233,20.067585,24.885899,3.412715,67.985781,76.971703,98.570122,13.599855,46.479757,32.590000,61.595536,20.652000,22.584267
54.479972,64.799338,186.208514,166.708643,43.004462,56.655200,59.060484,12.794493,183.221300,1.574818,64.656597,55.152894,165.254261,186.100426,162.229784,184.632715,94.433179,184.062561,0.001956,-1.619441,32.000000,-237.212547,184.620086,0.363441,17.096968,0.679124,243987.291359,0.907208,20.067552,24.881174,3.415509,67.986711,76.969921,98.568219,13.599855,46.518872,32.590000,61.648954,20.652000,22.582190
54.468380,64.791311,186.214441,166.710202,42.734850,56.630908,59.128152,12.795280,183.193839,1.575333,64.666143,55.141378,165.258096,186.076216,162.236406,184.604531,94.429462,184.038486,0.001988,-1.619399,32.000000,-237.211796,184.590267,0.363568,17.073970,0.679130,243883.163449,0.907007,20.062730,24.878660,3.416132,67.987921,76.966047,98.566265,13.599855,46.539825,32.590000,61.715216,20.652000,22.580491
54.461469,64.796228,186.177925,166.712437,43.021589,56.610495,59.119210,12.795940,183.164191,1.700572,64.673863,55.137468,165.260436,186.052320,162.240234,184.578733,94.425575,184.014894,0.001991,-1.619374,32.000000,-237.211132,184.538733,0.410765,17.064119,0.679789,243793.947724,0.908567,20.059129,24.875267,3.417926,67.988502,76.961892,98.565770,13.599855,46.519365,32.590000,61.769954,20.652000,22.580720
54.459815,64.802226,186.047674,166.714447,43.430679,56.586231,59.196655,12.795938,183.135544,1.875235,64.676546,55.131497,165.263275,186.025118,162.244637,184.550684,94.420607,183.987633,0.001986,-1.619389,32.000000,-237.211061,184.514977,0.459112,17.063086,0.680554,243691.128753,0.907332,20.062305,24.869704,3.418762,67.989349,76.958004,98.566597,13.599855,46.441008,32.590000,61.826244,20.652000,22.581330
54.454096,64.804665,185.973578,166.714256,43.409705,56.590228,59.143390,12.796598,183.113186,1.875777,64.691289,55.127214,165.264774,185.999079,162.247888,184.522295,94.416040,183.961552,0.001997,-1.619404,32.000000,-237.210357,184.492762,0.459505,17.068161,0.680688,243613.402668,0.907281,20.073904,24.864498,3.418526,67.988752,76.955129,98.568536,13.599855,46.382176,32.590000,61.881308,20.652000,22.581640
54.453672,64.815611,185.915554,166.713377,43.275853,56.586189,59.148834,12.796933,183.081692,1.875501,64.716414,55.127969,165.266420,185.969138,162.251507,184.487196,94.410782,183.931558,0.002032,-1.619416,32.000000,-237.210104,184.463090,0.459111,17.071884,0.680084,243518.910068,0.905751,20.081500,24.858956,3.416238,67.988099,76.952209,98.571793,13.599855,46.353877,32.590000,61.939778,20.652000,22.582702
54.462438,64.827692,185.851803,166.712154,43.376694,56.594275,59.121455,12.796706,183.048999,1.875531,64.726677,55.136376,165.267362,185.943031,162.252689,184.459944,94.406679,183.906936,0.001998,-1.619455,32.000000,-237.210270,184.436596,0.459243,17.068028,0.679781,243544.790655,0.906742,20.089467,24.853468,3.415236,67.987295,76.951425,98.573273,13.599855,46.314416,32.590000,61.978484,20.652000,22.584247
54.462576,64.836869,185.826099,166.707554,43.397461,56.602558,59.130591,12.797203,183.030495,1.640199,64.740758,55.136286,165.266479,185.910676,162.253256,184.425903,94.401499,183.876284,0.001994,-1.619480,32.000000,-237.209748,184.471270,0.371041,17.045507,0.679438,243540.983806,0.906628,20.100823,24.847159,3.414197,67.985048,76.950392,98.571955,13.599855,46.296014,32.590000,62.030420,20.652000,22.585480
54.462436,64.843351,185.753290,166.701156,43.219765,56.602587,59.086665,12.796905,183.000010,1.294758,64.764496,55.133845,165.264267,185.879956,162.253016,184.396824,94.397594,183.847961,0.001994,-1.619488,32.000000,-237.210135,184.446041,0.263891,17.048893,0.679414,243585.817183,0.907045,20.104429,24.841767,3.412477,67.981816,76.949843,98.570652,13.599855,46.234194,32.590000,62.078920,20.652000,22.586213
54.464580,64.860916,185.655576,166.693487,42.985491,56.627076,59.157477,12.797047,182.959253,1.289559,64.799473,55.136049,165.260922,185.841852,162.252930,184.356768,94.392977,183.809046,0.002000,-1.619496,32.000000,-237.209978,184.409770,0.264006,17.050957,0.680353,243633.541195,0.907058,20.113473,24.835125,3.411996,67.976934,76.949326,98.568548,13.599855,46.173504,32.590000,62.131721,20.652000,22.588337
