OSU 80 Ton Compressor Load Stand
54.477976,64.879105,185.617580,166.685891,42.896668,56.647652,59.166758,12.797647,182.927080,1.289411,64.828932,55.151200,165.256909,185.809184,162.251788,184.320976,94.389082,183.775804,0.001966,-1.619472,32.000000,-237.209343,184.376648,0.263948,17.041888,0.680010,243642.610249,0.907751,20.120090,24.828105,3.410668,67.972176,76.948820,98.566205,13.599855,46.145995,32.590000,62.167970,20.652000,22.590730
54.501504,64.901892,185.623645,166.674443,43.252964,56.672067,59.153315,12.798687,182.875276,1.683003,64.847565,55.172613,165.250003,185.769566,162.249297,184.281847,94.383649,183.734917,0.001961,-1.619499,32.000000,-237.208446,184.280651,0.403388,17.041628,0.679941,243764.815868,0.907060,20.135584,24.817709,3.408740,67.965965,76.947148,98.565484,13.599855,46.133478,32.590000,62.194221,20.652000,22.594030
54.521813,64.913940,185.600758,166.660354,43.226589,56.692260,59.166443,12.798587,182.838209,1.879859,64.867313,55.189813,165.242841,185.737663,162.245739,184.247756,94.379069,183.698837,0.001961,-1.619516,32.000000,-237.208605,184.251159,0.458264,17.038135,0.680309,243866.375682,0.907044,20.140823,24.808777,3.407204,67.961111,76.946944,98.566562,13.599855,46.119986,32.590000,62.212134,20.652000,22.595710
54.544687,64.929472,185.455269,166.638611,43.080898,56.716804,59.049430,12.798614,182.798096,1.880580,64.894981,55.215206,165.231747,185.699427,162.241517,184.205728,94.374384,183.660294,0.001975,-1.619496,32.000000,-237.208480,184.216081,0.458635,17.028507,0.680392,243986.041819,0.907263,20.140876,24.798433,3.405844,67.957080,76.946245,98.568184,13.599855,46.032795,32.590000,62.231473,20.652000,22.597749
54.568374,64.947788,185.390973,166.614583,43.056543,56.741349,59.165458,12.799513,182.760659,1.880450,64.929269,55.236780,165.217834,185.662624,162.238065,184.168324,94.370674,183.621985,0.002002,-1.619447,32.000000,-237.207453,184.178119,0.458532,17.049047,0.680481,244079.442858,0.907040,20.133306,24.789087,3.404156,67.952691,76.945295,98.569089,13.599855,45.969100,32.590000,62.246892,20.652000,22.600284
54.593487,64.967123,185.307464,166.593702,42.904862,56.761861,59.098689,12.799950,182.739258,1.754234,64.950395,55.258855,165.205108,185.633656,162.235256,184.135177,94.367568,183.594198,0.002002,-1.619333,32.000000,-237.207097,184.197278,0.407471,17.061401,0.680472,244193.294340,0.908847,20.126749,24.778893,3.400061,67.950539,76.943600,98.570112,13.599855,45.900145,32.590000,62.251332,20.652000,22.602916
54.613457,64.986635,185.185361,166.567311,42.489453,56.786104,59.138416,12.800227,182.715176,1.292259,64.981190,55.274634,165.187944,185.604782,162.229083,184.101948,94.362355,183.559991,0.002002,-1.619304,32.000000,-237.206851,184.189761,0.265502,17.045665,0.679505,244308.125488,0.907066,20.122197,24.767812,3.397407,67.947513,76.942424,98.570979,13.599855,45.812845,32.590000,62.259368,20.652000,22.605826
54.629699,65.003361,185.156420,166.544667,42.159448,56.806389,59.150945,12.799913,182.692621,1.287397,65.018723,55.288266,165.171495,185.576476,162.222917,184.076778,94.358737,183.531663,0.002016,-1.619292,32.000000,-237.207060,184.162908,0.265567,17.035315,0.678743,244405.466394,0.908004,20.117296,24.760188,3.394314,67.944325,76.942460,98.573069,13.599855,45.733439,32.590000,62.266319,20.652000,22.608110
54.655721,65.031983,185.211191,166.519687,41.867846,56.830859,59.101674,12.801743,182.667222,1.287399,65.053827,55.315459,165.152919,185.547807,162.216515,184.054063,94.354518,183.501922,0.002041,-1.619314,32.000000,-237.205502,184.140792,0.265279,17.042425,0.679080,244522.829739,0.907461,20.117542,24.752191,3.390838,67.941175,76.943289,98.576662,13.599855,45.738958,32.590000,62.264732,20.652000,22.612028
54.678784,65.052361,185.152516,166.498809,41.753023,56.851501,59.116054,12.801531,182.646375,1.287288,65.064027,55.339154,165.136724,185.527804,162.208810,184.034330,94.349639,183.482543,0.002004,-1.619312,32.000000,-237.205868,184.124072,0.265434,17.058314,0.679491,244620.733206,0.907335,20.118603,24.744868,3.389300,67.938278,76.944865,98.578430,13.599855,45.688055,32.590000,62.257434,20.652000,22.615186
54.706497,65.063868,185.177335,166.471582,41.569760,56.876047,59.163468,12.802690,182.625104,1.313159,65.075337,55.366231,165.116308,185.509725,162.198395,184.017776,94.344177,183.461814,0.001999,-1.619323,32.000000,-237.204727,184.094637,0.279647,17.064039,0.679404,244742.988589,0.908074,20.122133,24.737598,3.388688,67.933582,76.946437,98.578933,13.599855,45.691282,32.590000,62.244041,20.652000,22.617191
54.728273,65.071227,185.110302,166.447856,41.352409,56.896518,59.095234,12.802401,182.606834,1.568987,65.091809,55.391336,165.097596,185.490709,162.189811,183.999824,94.339689,183.440807,0.001998,-1.619309,32.000000,-237.205011,184.063004,0.364970,17.042528,0.678596,244844.055349,0.907808,20.120279,24.734991,3.386186,67.928922,76.947839,98.577042,13.599855,45.625944,32.590000,62.232157,20.652000,22.618330
54.759186,65.082497,185.064760,166.419103,41.305724,56.912974,59.095625,12.803035,182.589496,1.574955,65.098861,55.418717,165.075642,185.475990,162.180605,183.992778,94.335173,183.424666,0.002002,-1.619296,32.000000,-237.204311,184.045381,0.364630,17.023157,0.678429,244954.559419,0.906992,20.105083,24.732445,3.384924,67.926574,76.950078,98.573592,13.599855,45.578124,32.590000,62.207667,20.652000,22.619931
54.776041,65.086658,185.054344,166.398990,41.381677,56.913325,59.156833,12.802297,182.582814,1.575340,65.103511,55.434611,165.061139,185.467439,162.173531,183.982387,94.332155,183.415441,0.001967,-1.619289,32.000000,-237.204933,184.034091,0.364797,17.022620,0.679075,245045.234483,0.907984,20.091466,24.728817,3.382352,67.925303,76.951809,98.570023,13.599855,45.525047,32.590000,62.192862,20.652000,22.620699
54.803963,65.093145,185.118910,166.369528,41.715745,56.929875,59.130697,12.803627,182.578832,1.575222,65.102227,55.463810,165.037994,185.456805,162.161746,183.971351,94.327792,183.402760,0.001961,-1.619300,32.000000,-237.203626,184.024631,0.364723,17.017954,0.679556,245118.800375,0.907700,20.072972,24.727096,3.379611,67.923714,76.953974,98.564499,13.599855,45.533530,32.590000,62.163142,20.652000,22.621802
54.828880,65.094812,185.202304,166.345389,42.316446,56.958004,59.040119,12.803983,182.575224,1.575211,65.092850,55.488861,165.017837,185.455848,162.151757,183.966355,94.323939,183.396176,0.001960,-1.619264,32.000000,-237.203318,184.024182,0.364655,17.030833,0.679352,245120.905243,0.906468,20.060909,24.726548,3.378381,67.922177,76.956140,98.560577,13.599855,45.583142,32.590000,62.132858,20.652000,22.622245
54.852753,65.089914,185.294518,166.316328,42.818320,56.982286,59.132464,12.804157,182.575639,1.575072,65.085388,55.514868,164.993164,185.456680,162.137384,183.968377,94.319383,183.399349,0.001976,-1.619236,32.000000,-237.203005,184.022996,0.364877,17.049147,0.679604,245191.934487,0.906636,20.040528,24.726011,3.377838,67.923478,76.958779,98.554190,13.599855,45.609646,32.590000,62.099354,20.652000,22.621843
54.882537,65.086850,185.361165,166.283404,43.233576,57.002610,59.162195,12.805095,182.581534,1.575312,65.077718,55.541939,164.963237,185.464482,162.121303,183.974552,94.312968,183.404731,0.002001,-1.619188,32.000000,-237.201937,184.030258,0.364539,17.035768,0.679375,245309.861572,0.908023,20.018228,24.727319,3.377824,67.926493,76.962535,98.545768,13.599855,45.615685,32.590000,62.051928,20.652000,22.621409
54.899694,65.085657,185.429864,166.257686,43.197932,57.026742,59.161670,12.805442,182.586382,1.575646,65.080349,55.561225,164.937976,185.470051,162.106379,183.980511,94.308308,183.411371,0.001999,-1.619171,32.000000,-237.201460,184.038158,0.364625,17.031722,0.678913,245407.491207,0.906543,19.990374,24.733101,3.378035,67.931519,76.966502,98.539464,13.599855,45.657693,32.590000,62.015756,20.652000,22.621262
54.917590,65.090764,185.412619,166.233639,43.076022,57.051019,57.986484,12.805564,182.601594,1.112877,65.094115,55.578224,164.912945,185.480308,162.092195,183.986556,94.304874,183.418305,0.002038,-1.619113,32.000000,-237.201322,184.086126,0.207394,17.043204,0.679523,245489.468980,0.905858,19.958682,24.741597,3.377416,67.935962,76.971059,98.532278,13.599855,45.616922,32.590000,61.977198,20.652000,22.621816
54.929401,65.102567,185.478288,166.215766,42.973303,57.071372,59.132701,12.806061,182.609630,1.053252,65.112729,55.591522,164.891980,185.484715,162.080921,183.991416,94.302562,183.422527,0.002041,-1.619105,32.000000,-237.200825,184.092614,0.193530,17.049593,0.679967,245591.947300,0.905933,19.941002,24.748821,3.377612,67.939401,76.974632,98.526470,13.599855,45.634974,32.590000,61.944829,20.652000,22.623624
54.945634,65.117858,185.584369,166.196334,42.951744,57.095651,59.169828,12.806809,182.615362,1.051982,65.137958,55.609671,164.868394,185.490349,162.066258,184.001786,94.297263,183.429159,0.002027,-1.619098,32.000000,-237.200172,184.098642,0.193035,17.060407,0.679540,245697.858731,0.924366,19.928917,24.754936,3.376197,67.941806,76.979844,98.518709,13.599855,45.701490,32.590000,61.904151,20.652000,22.625829
54.965093,65.132690,185.647918,166.181577,43.042768,57.115904,59.071000,12.807091,182.620736,1.051928,65.150527,55.629976,164.849244,185.493187,162.050359,184.011494,94.293041,183.437293,0.001991,-1.619113,32.000000,-237.200013,184.110699,0.193067,17.061567,0.679605,245792.750104,0.906584,19.929375,24.758879,3.376667,67.943776,76.983438,98.512064,13.599855,45.720167,32.590000,61.860271,20.652000,22.628014
54.982773,65.146834,185.659628,166.164278,43.358815,57.140288,59.198770,12.807894,182.631175,1.051962,65.160203,55.649862,164.827847,185.502283,162.031835,184.023478,94.290366,183.442559,0.002004,-1.619130,32.000000,-237.199096,184.122440,0.193189,17.067814,0.679618,245908.945376,0.906142,19.929078,24.766741,3.377600,67.946128,76.989592,98.503740,13.599855,45.713816,32.590000,61.808595,20.652000,22.630411
54.999623,65.154736,185.602342,166.149765,43.870057,57.160657,59.137177,12.808508,182.637696,1.051574,65.166580,55.667627,164.810118,185.511636,162.016305,184.035557,94.288323,183.454602,0.002011,-1.619094,32.000000,-237.198586,184.133108,0.192786,17.079890,0.679799,246005.529513,0.907660,19.925230,24.774107,3.377560,67.948221,76.993022,98.496554,13.599855,45.677866,32.590000,61.763204,20.652000,22.631719
55.015673,65.162571,185.556148,166.132973,44.508789,57.184910,59.061630,12.809106,182.647014,1.050744,65.176748,55.688544,164.790525,185.525589,162.000199,184.049488,94.285293,183.470157,0.001999,-1.619073,32.000000,-237.198112,184.145842,0.193171,17.082857,0.679689,246117.948535,0.905799,19.922405,24.778817,3.376687,67.951317,76.996707,98.489540,13.599855,45.642656,32.590000,61.709940,20.652000,22.633123
55.033335,65.169490,185.515964,166.119112,45.314416,57.205302,59.170257,12.807409,182.655566,1.050556,65.180510,55.703773,164.773898,185.539412,161.986017,184.055943,94.282521,183.480747,0.001961,-1.619023,32.000000,-237.199568,184.155170,0.193106,17.075854,0.679091,246207.856044,0.906777,19.914137,24.785512,3.374611,67.954473,77.000328,98.486378,13.599855,45.624438,32.590000,61.657906,20.652000,22.634181
55.048982,65.175901,185.558666,166.102012,45.903393,57.229288,59.180627,12.807089,182.667904,1.075500,65.187906,55.718477,164.754328,185.557901,161.968421,184.069654,94.279644,183.493734,0.001980,-1.619039,32.000000,-237.199959,184.154271,0.206339,17.067979,0.678941,246316.380054,0.908048,19.906575,24.794553,3.372787,67.957707,77.002609,98.483922,13.599855,45.613941,32.590000,61.597108,20.652000,22.635404
55.065271,65.182130,185.562546,166.088350,46.092733,57.249384,59.142559,12.807821,182.678731,1.437792,65.194758,55.735134,164.739845,185.572121,161.955217,184.082528,94.277979,183.507990,0.002009,-1.619040,32.000000,-237.199273,184.168975,0.315056,17.072891,0.679144,246406.204424,0.906399,19.896555,24.801416,3.370974,67.962340,77.005077,98.483514,13.599855,45.614271,32.590000,61.543614,20.652000,22.636457
55.075491,65.189360,185.674567,166.072392,45.860637,57.273623,59.195585,12.808094,182.703417,1.051515,65.204274,55.743207,164.721305,185.592555,161.938019,184.100378,94.276087,183.528168,0.002015,-1.619022,32.000000,-237.198999,184.196951,0.192096,17.096289,0.679691,246512.239459,0.906350,19.887961,24.809310,3.370792,67.967578,77.006058,98.486269,13.599855,45.664373,32.590000,61.481949,20.652000,22.637679
55.083896,65.196343,185.733447,166.060083,45.510633,57.285746,59.199045,12.807671,182.719012,1.047245,65.218310,55.753068,164.706328,185.608003,161.924384,184.112178,94.274602,183.547538,0.001999,-1.619001,32.000000,-237.199635,184.209642,0.192340,17.108672,0.679561,246599.922745,0.906970,19.878575,24.816482,3.369865,67.970320,77.005818,98.492145,13.599855,45.678467,32.590000,61.434116,20.652000,22.638783
55.095228,65.208141,185.736649,166.047628,44.979381,57.309739,59.057579,12.807375,182.736850,1.047272,65.233486,55.763195,164.689675,185.627801,161.909143,184.132020,94.274430,183.563944,0.001997,-1.619011,32.000000,-237.200016,184.226071,0.192118,17.106498,0.679145,246708.307753,0.906372,19.876010,24.826168,3.371274,67.971656,77.005839,98.503201,13.599855,45.697016,32.590000,61.368998,20.652000,22.640739
55.098381,65.216928,185.726896,166.037353,44.676516,57.330208,59.081965,12.807974,182.755301,1.047458,65.253551,55.767917,164.676783,185.645805,161.898175,184.147402,94.273691,183.580271,0.002028,-1.618985,32.000000,-237.199435,184.244528,0.192427,17.119568,0.678893,246764.941029,0.906375,19.874935,24.835136,3.371828,67.973285,77.006574,98.512401,13.599855,45.689751,32.590000,61.323430,20.652000,22.642204
55.109515,65.233600,185.706683,166.026916,44.549132,57.338585,59.128733,12.808145,182.777317,1.047497,65.266876,55.775178,164.661741,185.666087,161.884249,184.168021,94.272857,183.598150,0.002034,-1.618997,32.000000,-237.199116,184.260259,0.192230,17.115138,0.679159,246873.252409,0.908748,19.875874,24.841644,3.371193,67.975323,77.006245,98.523971,13.599855,45.661995,32.590000,61.259698,20.652000,22.644732
55.118816,65.242807,185.724490,166.019223,44.411021,57.358927,59.153114,12.809438,182.794756,1.047661,65.259566,55.784855,164.650414,185.687121,161.872770,184.186578,94.272576,183.615233,0.002018,-1.619032,32.000000,-237.197909,184.281390,0.192068,17.106808,0.678830,246968.187129,0.908662,19.881641,24.848688,3.370823,67.976472,77.004878,98.535543,13.599855,45.662160,32.590000,61.203021,20.652000,22.646480
55.127518,65.240222,185.771111,166.010038,44.254323,57.367021,59.170786,12.809431,182.810898,1.234400,65.250640,55.789007,164.639583,185.709984,161.861258,184.208439,94.274167,183.636017,0.001979,-1.619042,32.000000,-237.198108,184.260329,0.265845,17.118834,0.678942,247013.799849,0.907913,19.887646,24.856426,3.369775,67.978314,77.002812,98.552114,13.599855,45.684209,32.590000,61.137215,20.652000,22.646715
55.127747,65.236493,185.715009,166.002751,44.587627,57.359040,59.182072,12.808771,182.825431,1.627424,65.247400,55.786802,164.630780,185.728395,161.851988,184.225005,94.275765,183.655308,0.001999,-1.619043,32.000000,-237.198838,184.266224,0.386809,17.118571,0.679478,247105.563862,0.907714,19.887943,24.863303,3.369530,67.978888,76.999423,98.567176,13.599855,45.648422,32.590000,61.085760,20.652000,22.646459
55.128315,65.234166,185.786441,165.996740,44.880129,57.359119,59.157008,12.808122,182.852139,1.590510,65.235463,55.786915,164.622235,185.749423,161.842104,184.246958,94.276657,183.675889,0.001980,-1.619042,32.000000,-237.199374,184.304455,0.369637,17.121990,0.679118,247134.231512,0.907406,19.877024,24.869737,3.369844,67.977687,76.995798,98.581445,13.599855,45.671792,32.590000,61.038200,20.652000,22.646175
55.123677,65.221846,185.721065,165.992949,44.885299,57.359022,59.082829,12.807998,182.883952,1.563040,65.202288,55.782403,164.613652,185.777234,161.831116,184.278626,94.277386,183.707097,0.001963,-1.619063,32.000000,-237.199483,184.333538,0.363304,17.118464,0.678863,247095.302828,0.907093,19.873075,24.875587,3.368812,67.975358,76.991156,98.598178,13.599855,45.624318,32.590000,60.986072,20.652000,22.645899
55.122178,65.202289,185.640555,165.991524,44.921359,57.350741,59.150496,12.807698,182.921651,1.562763,65.160758,55.776019,164.607571,185.814104,161.822383,184.313024,94.280435,183.742253,0.001959,-1.619066,32.000000,-237.199893,184.366382,0.363681,17.112302,0.678925,247092.863765,0.907463,19.870205,24.882640,3.370073,67.974326,76.986945,98.615831,13.599855,45.576287,32.590000,60.930376,20.652000,22.645899
55.112941,65.181735,185.662230,165.992571,45.294168,57.330530,59.196716,12.807529,182.954986,1.562945,65.119257,55.767441,164.604566,185.851677,161.817306,184.340637,94.283104,183.769517,0.001982,-1.619054,32.000000,-237.199950,184.396874,0.363701,17.110414,0.678904,247083.944600,0.908655,19.862327,24.893957,3.369170,67.974355,76.983424,98.632386,13.599855,45.557630,32.590000,60.892201,20.652000,22.645899
55.100087,65.150633,185.708533,165.995500,45.788546,57.305949,59.104261,12.807668,182.994379,1.562830,65.074410,55.755746,164.602072,185.892830,161.812650,184.377895,94.285595,183.810467,0.001991,-1.619043,32.000000,-237.199872,184.433544,0.363576,17.095326,0.678781,247031.170166,0.907464,19.844205,24.904477,3.367802,67.974725,76.978426,98.653764,13.599855,45.563446,32.590000,60.852106,20.652000,22.715900
55.089264,65.126355,185.834377,166.000083,45.646346,57.285665,58.962981,12.807608,183.025936,1.562978,65.040445,55.743483,164.602236,185.926957,161.810415,184.409737,94.288358,183.840880,0.001991,-1.619063,32.000000,-237.199919,184.467997,0.363826,17.093983,0.678756,246929.351798,0.906554,19.832499,24.912330,3.368759,67.975169,76.974958,98.672442,13.599855,45.628507,32.590000,60.819707,20.652000,22.713199
55.073187,65.099707,185.901542,166.009184,45.529386,57.261441,59.129277,12.807139,183.063968,1.563469,65.003345,55.723849,164.604295,185.970062,161.808525,184.447255,94.290517,183.877574,0.001987,-1.619089,32.000000,-237.200297,184.509085,0.363496,17.110928,0.679297,246802.045307,0.907742,19.813711,24.925640,3.370385,67.976086,76.971664,98.691231,13.599855,45.683173,32.590000,60.786201,20.652000,22.709421
55.056874,65.080013,185.846800,166.020002,45.237621,57.240922,59.131628,12.806548,183.084369,1.763486,64.970940,55.710451,164.608145,185.999077,161.807447,184.475303,94.293020,183.909145,0.001987,-1.619143,32.000000,-237.200899,184.496983,0.442028,17.131693,0.679571,246697.272728,0.909733,19.799805,24.934609,3.373332,67.974879,76.968230,98.701011,13.599855,45.660592,32.590000,60.766024,20.652000,22.706708
55.048397,65.054129,185.849376,166.035833,45.548996,57.216570,59.152136,12.806998,183.117632,2.146535,64.910730,55.701671,164.615828,186.034288,161.809039,184.515224,94.295748,183.946203,0.001993,-1.618049,32.000000,-237.200396,184.522505,0.559260,17.129547,0.678955,246576.413639,0.907020,19.788565,24.946605,3.375536,67.973779,76.965986,98.710351,13.599855,45.665218,32.590000,60.729817,20.652000,22.705556
55.033180,65.023584,185.819799,166.049316,45.888247,57.196403,59.152018,12.807691,183.163017,1.729288,64.858062,55.684528,164.622834,186.070570,161.809422,184.553202,94.296648,183.977500,0.001981,-1.618034,32.000000,-237.199631,184.612802,0.411165,17.114770,0.677886,246476.420036,0.906908,19.784508,24.956278,3.375542,67.972132,76.964365,98.715794,13.599855,45.620835,32.590000,60.707693,20.652000,22.705556
55.005032,64.982930,185.775490,166.066965,46.490723,57.172113,58.979215,12.807569,183.198606,1.562995,64.811228,55.656791,164.634662,186.110194,161.813674,184.592047,94.298415,184.017102,0.001964,-1.618045,32.000000,-237.200005,184.650430,0.365046,17.099267,0.677743,246352.569554,0.906300,19.766751,24.967841,3.376109,67.969817,76.963379,98.718282,13.599855,45.595747,32.590000,60.699231,20.652000,22.675600
54.987240,64.956172,185.778085,166.085610,46.919458,57.151755,59.161029,12.808699,183.229359,1.563005,64.770403,55.641581,164.645793,186.148541,161.816839,184.623440,94.299813,184.048848,0.001962,-1.618092,32.000000,-237.198788,184.686207,0.364795,17.095078,0.678119,246247.245040,0.906185,19.750797,24.979009,3.376505,67.968829,76.963007,98.715356,13.599855,45.591871,32.590000,60.689410,20.652000,22.674034
54.964010,64.923496,185.738478,166.110404,47.346960,57.127319,59.183297,12.808726,183.262862,1.562939,64.713945,55.620579,164.659335,186.185936,161.821142,184.664447,94.301041,184.089024,0.001988,-1.618109,32.000000,-237.198632,184.725180,0.364999,17.109095,0.678576,246120.240594,0.908870,19.737143,24.992509,3.377427,67.969779,76.963153,98.707492,13.599855,45.563372,32.590000,60.681970,20.652000,22.669407
54.950230,64.893346,185.814937,166.131678,47.770216,57.106982,59.008943,12.808325,183.281963,1.898783,64.652122,55.605242,164.672520,186.217305,161.824273,184.696600,94.301716,184.119863,0.001977,-1.618117,32.000000,-237.199022,184.688264,0.489769,17.098933,0.678670,246017.442587,0.906014,19.727456,25.003348,3.378567,67.970419,76.962476,98.697818,13.599855,45.576820,32.590000,60.673028,20.652000,22.665100
54.925928,64.847862,185.791761,166.156301,48.081408,57.082671,59.202941,12.808051,183.312198,2.153357,64.599964,55.578815,164.690169,186.253845,161.830518,184.730129,94.302852,184.156377,0.001962,-1.618103,32.000000,-237.199352,184.723426,0.559808,17.094468,0.677920,245894.956316,0.905630,19.717074,25.017604,3.379275,67.970679,76.962760,98.685665,13.599855,45.589856,32.590000,60.672221,20.652000,22.658526
54.902150,64.818156,185.762834,166.177765,48.267957,57.062326,59.203512,12.808576,183.339336,2.153628,64.571287,55.555513,164.705117,186.278639,161.837641,184.758083,94.304541,184.185138,0.001958,-1.618135,32.000000,-237.198746,184.753390,0.559898,17.088018,0.678414,245789.176533,0.908161,19.700154,25.028814,3.381513,67.970674,76.964575,98.672728,13.599855,45.583610,32.590000,60.679476,20.652000,22.653821
54.872787,64.791992,185.781539,166.205647,48.318912,57.037855,58.996355,12.807192,183.371429,2.093972,64.548810,55.531174,164.723336,186.308342,161.846621,184.790169,94.306207,184.219881,0.001989,-1.618162,32.000000,-237.199961,184.809874,0.530011,17.082677,0.678438,245658.047350,0.905133,19.678006,25.041747,3.382588,67.970404,76.967112,98.653543,13.599855,45.567177,32.590000,60.693476,20.652000,22.649639
54.853829,64.777546,185.868034,166.230060,48.025854,57.025636,59.168565,12.807655,183.400663,1.592494,64.526641,55.514560,164.739245,186.334853,161.854359,184.823195,94.306119,184.246903,0.002002,-1.618196,32.000000,-237.199554,184.858021,0.370390,17.102885,0.678599,245554.815758,0.905163,19.671141,25.051138,3.383526,67.969932,76.970192,98.635753,13.599855,45.569374,32.590000,60.706480,20.652000,22.647220
54.836001,64.757352,185.933217,166.259431,47.730691,57.001225,59.159960,12.809686,183.426063,1.568748,64.494027,55.493764,164.761401,186.366059,161.866216,184.860516,94.306778,184.279209,0.001989,-1.618195,32.000000,-237.197664,184.887767,0.365105,17.106277,0.678878,245438.428144,0.908426,19.673194,25.062854,3.385677,67.971975,76.974596,98.615435,13.599855,45.628927,32.590000,60.714552,20.652000,22.644242
54.818779,64.738454,186.006304,166.283169,47.965693,56.981211,59.109365,12.809372,183.444777,1.568540,64.477552,55.475315,164.780295,186.391266,161.876212,184.885798,94.307221,184.301486,0.001988,-1.618198,32.000000,-237.197884,184.907803,0.365350,17.104499,0.678392,245381.999634,0.905900,19.676971,25.073349,3.388424,67.975636,76.978111,98.598447,13.599855,45.670305,32.590000,60.725663,20.652000,22.643029
54.796349,64.721739,186.109822,166.311574,48.118347,56.961097,59.145403,12.809433,183.465177,1.569702,64.475470,55.456852,164.802447,186.416593,161.888312,184.907605,94.307956,184.322045,0.001989,-1.618212,32.000000,-237.197654,184.927966,0.365022,17.100968,0.678332,245267.608530,0.905920,19.673919,25.085132,3.390714,67.978931,76.982037,98.576166,13.599855,45.738108,32.590000,60.747176,20.652000,22.643029
54.783496,64.716003,186.091626,166.335178,47.691831,56.961055,59.093874,12.809748,183.478127,1.569542,64.476753,55.445416,164.820322,186.432582,161.899026,184.925743,94.308207,184.339066,0.001990,-1.618216,32.000000,-237.197291,184.942023,0.365137,17.095819,0.678556,245172.898507,0.906647,19.671584,25.093267,3.393113,67.981193,76.985163,98.555808,13.599855,45.720035,32.590000,60.762745,20.652000,22.612814
54.773951,64.714303,186.092859,166.362318,47.065587,56.961280,59.148953,12.809732,183.491604,1.569625,64.471007,55.430631,164.843132,186.451482,161.912600,184.944642,94.309077,184.357499,0.001965,-1.618234,32.000000,-237.197202,184.957736,0.365217,17.115653,0.679008,245081.198349,0.906145,19.676448,25.100449,3.396391,67.984600,76.990349,98.531768,13.599855,45.722322,32.590000,60.774896,20.652000,22.612229
54.760526,64.709502,185.991390,166.382871,47.104905,56.961320,59.169633,12.808446,183.495351,1.616479,64.471210,55.418090,164.860649,186.461598,161.923822,184.953918,94.308851,184.367552,0.001964,-1.618236,32.000000,-237.198413,184.948891,0.385361,17.122140,0.679298,245080.760856,0.907156,19.683079,25.106750,3.396856,67.986276,76.993226,98.512748,13.599855,45.694875,32.590000,60.790370,20.652000,22.611275
54.749773,64.706394,185.935703,166.405535,47.126040,56.957343,58.989854,12.809029,183.493696,2.145142,64.479289,55.408532,164.881491,186.469324,161.936304,184.961269,94.310889,184.378356,0.001964,-1.618260,32.000000,-237.197758,184.913556,0.558197,17.105820,0.678635,245082.933811,0.906485,19.690565,25.112977,3.397470,67.987075,76.997510,98.493082,13.599855,45.658965,32.590000,60.810513,20.652000,22.610322
54.741427,64.708000,185.936829,166.422562,46.788604,56.945250,58.993643,12.808978,183.505350,2.095325,64.489140,55.398640,164.898330,186.475589,161.945821,184.968684,94.311307,184.382854,0.001997,-1.618293,32.000000,-237.197838,184.952942,0.528294,17.096660,0.678226,245084.565416,0.906403,19.698686,25.117071,3.396450,67.988884,77.001847,98.482097,13.599855,45.658977,32.590000,60.824682,20.652000,22.610184
54.726151,64.712945,185.887249,166.441276,45.917622,56.945344,59.060714,12.809166,183.520010,1.586484,64.505699,55.387666,164.916405,186.484159,161.956782,184.977148,94.313004,184.388527,0.001992,-1.619377,32.000000,-237.197613,184.990334,0.366936,17.114484,0.678783,245066.792370,0.909292,19.705932,25.119193,3.396100,67.992183,77.007830,98.472578,13.599855,45.611788,32.590000,60.849213,20.652000,22.610509
54.716799,64.718755,185.888653,166.455596,45.520715,56.945302,59.163773,12.808698,183.521079,1.581634,64.524263,55.376704,164.931429,186.489024,161.967477,184.977338,94.316013,184.391931,0.001990,-1.619413,32.000000,-237.198193,184.992854,0.366696,17.125563,0.679112,245018.429982,0.909198,19.715573,25.120507,3.396638,67.995977,77.011659,98.467696,13.599855,45.606375,32.590000,60.871152,20.652000,22.610932
54.706797,64.729282,185.994844,166.472496,45.472463,56.945533,59.004150,12.807688,183.523910,1.581167,64.536855,55.368196,164.946458,186.492760,161.978139,184.977564,94.318086,184.394192,0.001990,-1.619383,32.000000,-237.199106,184.994941,0.366922,17.118826,0.678445,245026.159064,0.908460,19.735229,25.120993,3.396681,68.001086,77.014436,98.464235,13.599855,45.676211,32.590000,60.894027,20.652000,22.612126
54.700907,64.734801,185.971957,166.484828,45.569913,56.945570,59.197897,12.806808,183.525088,1.581350,64.548313,55.360698,164.959633,186.495085,161.989152,184.978939,94.320662,184.398908,0.002020,-1.619337,32.000000,-237.199939,184.995918,0.366843,17.106579,0.678135,245030.257110,0.907063,19.750047,25.119295,3.397287,68.005655,77.016218,98.465035,13.599855,45.675702,32.590000,60.912615,20.652000,22.612758
54.693972,64.741577,186.010892,166.497584,45.545642,56.945738,59.089149,12.806225,183.528323,1.581598,64.560321,55.357653,164.976122,186.495899,162.003206,184.976694,94.324366,184.397601,0.002016,-1.619086,32.000000,-237.200551,184.998487,0.366882,17.086863,0.678869,245040.095194,0.909730,19.770209,25.118091,3.399849,68.011438,77.019222,98.469706,13.599855,45.704398,32.590000,60.935883,20.652000,22.613386
54.691509,64.745991,186.070448,166.507490,45.029054,56.945648,59.109677,12.806785,183.535023,1.374855,64.570842,55.354012,164.988376,186.500715,162.014243,184.976563,94.327835,184.403864,0.002015,-1.619079,32.000000,-237.199994,185.053260,0.286488,17.100180,0.679370,245043.940309,0.906875,19.781402,25.117331,3.399797,68.014094,77.021064,98.475385,13.599855,45.736705,32.590000,60.952974,20.652000,22.613834
54.687485,64.750707,186.131094,166.518784,44.478884,56.945614,59.188637,12.806568,183.541536,0.993261,64.576490,55.350980,165.003681,186.503153,162.026450,184.981038,94.332213,184.409765,0.002011,-1.619085,32.000000,-237.200172,185.077075,0.171758,17.122885,0.680369,245048.003346,0.908690,19.794860,25.113123,3.400940,68.018747,77.023014,98.485384,13.599855,45.739102,32.590000,60.973437,20.652000,22.614241
54.682783,64.751208,186.256540,166.527357,44.418355,56.945874,59.136158,12.806027,183.537888,1.093065,64.585105,55.344641,165.016429,186.506427,162.036615,184.980763,94.336352,184.409423,0.002013,-1.619080,32.000000,-237.200710,185.046917,0.216624,17.132625,0.680052,245048.064353,0.908429,19.801648,25.112065,3.402182,68.022926,77.024522,98.495663,13.599855,45.834955,32.590000,60.994216,20.652000,22.614200
54.686340,64.754370,186.252796,166.537307,44.756212,56.921702,59.150910,12.806914,183.535127,1.577426,64.590562,55.351597,165.030174,186.503983,162.047589,184.975600,94.340308,184.405847,0.002005,-1.619034,32.000000,-237.199882,185.016944,0.367903,17.139253,0.679390,245047.891210,0.907302,19.810241,25.109958,3.403541,68.026768,77.025170,98.511329,13.599855,45.869998,32.590000,61.009699,20.652000,22.614146
54.690359,64.755297,186.231408,166.544416,45.061729,56.921794,59.144512,12.807217,183.539768,1.581723,64.584306,55.354718,165.041915,186.504073,162.057698,184.971652,94.344593,184.406003,0.001995,-1.619020,32.000000,-237.199414,185.021464,0.367762,17.119719,0.679440,245046.891985,0.908199,19.815272,25.105688,3.406128,68.030022,77.025031,98.525877,13.599855,45.865586,32.590000,61.018188,20.652000,22.614299
54.682861,64.749629,186.205481,166.550648,44.780489,56.921744,59.110050,12.805947,183.539473,1.581958,64.584240,55.350244,165.052428,186.504772,162.069362,184.963289,94.348191,184.405732,0.001984,-1.619011,32.000000,-237.200566,185.018865,0.367954,17.098813,0.678844,244939.484000,0.907530,19.815007,25.100355,3.405838,68.031101,77.022896,98.543198,13.599855,45.865692,32.590000,61.043779,20.652000,22.613232
54.677768,64.748120,186.197318,166.556880,44.017731,56.921595,59.160221,12.806202,183.535968,1.582461,64.598127,55.344983,165.062395,186.500120,162.079242,184.954925,94.353206,184.405852,0.001981,-1.619026,32.000000,-237.200394,185.018259,0.367886,17.103198,0.679509,244934.660234,0.907558,19.812062,25.096131,3.405196,68.033508,77.020002,98.563811,13.599855,45.849628,32.590000,61.069060,20.652000,22.612444
54.677063,64.751147,186.228904,166.562203,43.571733,56.921571,59.101365,12.805777,183.531179,1.582353,64.601037,55.342751,165.070397,186.493692,162.086156,184.951942,94.356343,184.404580,0.002014,-1.619040,32.000000,-237.200783,185.013745,0.367826,17.110019,0.680338,244928.690038,0.908210,19.813620,25.092429,3.405189,68.035154,77.016485,98.583422,13.599855,45.851213,32.590000,61.084331,20.652000,22.612622
54.677177,64.753364,186.256101,166.568508,43.763013,56.921807,59.044542,12.804841,183.528903,1.582865,64.590239,55.339596,165.078699,186.491477,162.092533,184.944941,94.360244,184.403709,0.002009,-1.619040,32.000000,-237.201853,185.011549,0.367853,17.114249,0.680195,244923.332706,0.907528,19.817017,25.087460,3.405357,68.037052,77.011077,98.609396,13.599855,45.893482,32.590000,61.103612,20.652000,22.612622
54.674223,64.746145,186.239765,166.571988,43.909376,56.922051,59.124632,12.804677,183.512738,2.102083,64.587047,55.342354,165.085604,186.486046,162.097722,184.942122,94.364795,184.401359,0.002008,-1.619031,32.000000,-237.202049,184.933035,0.553733,17.111640,0.680036,244922.444729,0.908451,19.820725,25.083832,3.405979,68.039280,77.005852,98.630907,13.599855,45.895958,32.590000,61.125247,20.652000,22.612622
54.676422,64.739298,186.214258,166.575407,43.465562,56.913960,59.013536,12.805271,183.510141,2.417274,64.582941,55.341167,165.092347,186.482511,162.104063,184.935053,94.369237,184.398336,0.002006,-1.619028,32.000000,-237.201310,184.931235,0.642529,17.099334,0.679958,244920.550981,0.909333,19.822832,25.079596,3.406469,68.040181,76.999355,98.653098,13.599855,45.872018,32.590000,61.140929,20.652000,22.582600
54.672229,64.735808,186.302192,166.577199,43.232585,56.914070,59.064746,12.804981,183.517923,1.907271,64.576178,55.335022,165.096112,186.481056,162.108119,184.929943,94.370729,184.395491,0.002039,-1.618991,32.000000,-237.201648,184.973575,0.474046,17.097667,0.680037,244912.297041,0.908141,19.818460,25.074141,3.406354,68.042039,76.992504,98.669728,13.599855,45.920509,32.590000,61.160174,20.652000,22.581758
54.667380,64.729087,186.376394,166.579091,43.510124,56.914888,59.109400,12.805700,183.519390,1.869434,64.567645,55.328831,165.101392,186.482219,162.113285,184.925697,94.374755,184.396775,0.002023,-1.618960,32.000000,-237.200834,184.970763,0.465772,17.088533,0.680306,244866.679080,0.909665,19.809493,25.068535,3.405751,68.042541,76.982785,98.686225,13.599855,45.983409,32.590000,61.185964,20.652000,22.580605
54.660570,64.721502,186.446742,166.581113,43.859986,56.915022,59.128602,12.805805,183.518266,1.868902,64.567093,55.319822,165.106099,186.480946,162.116340,184.922146,94.378524,184.398271,0.002013,-1.618911,32.000000,-237.200763,184.968603,0.465558,17.082331,0.680681,244864.352543,0.908946,19.810044,25.065948,3.407620,68.041870,76.973920,98.698103,13.599855,46.030017,32.590000,61.211298,20.652000,22.579257
54.655202,64.716313,186.513838,166.585105,43.743930,56.914959,59.109017,12.804892,183.517864,1.868913,64.554938,55.313336,165.109186,186.479943,162.121030,184.918604,94.382960,184.402389,0.002002,-1.618871,32.000000,-237.201521,184.968785,0.465807,17.090208,0.681326,244860.419340,0.908345,19.807998,25.062416,3.409280,68.039559,76.963320,98.710770,13.599855,46.104543,32.590000,61.238366,20.652000,22.578189
54.653161,64.707907,186.463661,166.588151,43.173158,56.907497,59.126441,12.805677,183.518445,1.869283,64.548152,55.308328,165.113761,186.481135,162.124461,184.919165,94.386839,184.404486,0.002001,-1.618903,32.000000,-237.200667,184.973410,0.465663,17.108872,0.681855,244853.576140,0.908159,19.806978,25.059223,3.410992,68.036787,76.955524,98.719291,13.599855,46.086978,32.590000,61.262190,20.652000,22.576726
54.645021,64.698463,186.536390,166.592038,42.793241,56.900421,59.136490,12.806011,183.518028,1.868933,64.539973,55.298344,165.117181,186.478814,162.126705,184.919959,94.390157,184.405359,0.001988,-1.618905,32.000000,-237.200228,184.971274,0.465820,17.124842,0.681793,244846.353177,0.908545,19.806963,25.056372,3.412554,68.031788,76.945143,98.726171,13.599855,46.131347,32.590000,61.292373,20.652000,22.574974
54.637841,64.691393,186.491180,166.595532,42.929337,56.880120,59.150381,12.806039,183.517633,1.868598,64.536475,55.292258,165.120152,186.478905,162.128849,184.916216,94.391994,184.404782,0.001977,-1.619047,32.000000,-237.200202,184.973410,0.465840,17.125522,0.680817,244804.573024,0.908176,19.800524,25.053300,3.411764,68.027186,76.936373,98.729022,13.599855,46.121455,32.590000,61.322046,20.652000,22.573564
54.629834,64.685222,186.515457,166.599933,43.540000,56.875879,59.159176,12.805327,183.517587,1.868686,64.526757,55.281747,165.126840,186.474755,162.132161,184.917070,94.394004,184.399252,0.001967,-1.619126,32.000000,-237.200733,184.973107,0.465587,17.111333,0.680393,244766.199199,0.908035,19.798929,25.050319,3.413603,68.022651,76.926601,98.731835,13.599855,46.147860,32.590000,61.355363,20.652000,22.572375
54.617304,64.678466,186.484805,166.603808,43.607623,56.875872,59.143212,12.805358,183.514982,1.868319,64.529113,55.271077,165.129893,186.469731,162.136208,184.912859,94.394952,184.398526,0.001966,-1.619107,32.000000,-237.200674,184.968904,0.465832,17.097150,0.680067,244674.437273,0.907613,19.798783,25.048260,3.413224,68.017413,76.917956,98.732310,13.599855,46.149509,32.590000,61.391796,20.652000,22.571110
54.612588,64.677509,186.372596,166.609766,43.212505,56.851160,59.208834,12.805585,183.516471,1.766380,64.526359,55.268098,165.133857,186.470460,162.139945,184.910234,94.393862,184.395305,0.002001,-1.619080,32.000000,-237.200414,184.997547,0.421223,17.094363,0.680733,244651.892775,0.907542,19.800333,25.044121,3.414169,68.009584,76.907351,98.731652,13.599855,46.100918,32.590000,61.427350,20.652000,22.570301
54.601275,64.676211,186.331895,166.614772,43.036127,56.850892,59.149622,12.805088,183.519431,1.296499,64.523840,55.258925,165.138055,186.472237,162.143271,184.908268,94.392687,184.393684,0.001997,-1.619067,32.000000,-237.201126,185.027093,0.273246,17.102767,0.681343,244650.326957,0.908001,19.805661,25.042894,3.414390,68.003399,76.899492,98.730231,13.599855,46.061751,32.590000,61.464201,20.652000,22.570301
54.592321,64.672751,186.397469,166.621178,43.354875,56.842657,59.134937,12.804854,183.513165,1.277503,64.516042,55.248992,165.143172,186.469233,162.146186,184.907130,94.391852,184.390470,0.001991,-1.619104,32.000000,-237.201435,185.020679,0.269800,17.122914,0.680884,244545.766938,0.906685,19.809253,25.042744,3.412631,67.997507,76.890487,98.727296,13.599855,46.123182,32.590000,61.507982,20.652000,22.570301
54.589661,64.668698,186.365676,166.626789,43.782878,56.842536,59.029665,12.805525,183.508429,1.277278,64.509508,55.244832,165.147930,186.462319,162.147524,184.902732,94.392663,184.385160,0.001989,-1.619142,32.000000,-237.200717,185.017517,0.269747,17.124474,0.680557,244548.788052,0.907794,19.818870,25.043296,3.412592,67.995266,76.884480,98.725024,13.599855,46.128199,32.590000,61.539069,20.652000,22.570301
54.584099,64.663979,186.340252,166.632714,44.100965,56.842331,59.171782,12.804622,183.500926,1.277687,64.498410,55.242429,165.155468,186.452115,162.149153,184.895708,94.391171,184.373833,0.002025,-1.619121,32.000000,-237.201495,185.008012,0.269563,17.122830,0.679954,244515.107059,0.908044,19.824049,25.042892,3.414353,67.991861,76.876872,98.721595,13.599855,46.108606,32.590000,61.579377,20.652000,22.570301
54.579254,64.659887,186.365677,166.636580,44.276147,56.842221,59.060717,12.804528,183.492946,1.277203,64.489732,55.246483,165.162571,186.445595,162.151590,184.889297,94.391325,184.367720,0.002018,-1.619109,32.000000,-237.201627,185.002961,0.270008,17.126951,0.679820,244511.256341,0.909700,19.822562,25.040039,3.413937,67.990269,76.871922,98.718082,13.599855,46.152104,32.590000,61.615927,20.652000,22.470300
54.577206,64.650606,186.349577,166.638957,44.547239,56.837794,59.196317,12.805238,183.470724,1.760343,64.479212,55.246152,165.170850,186.432883,162.155838,184.880037,94.391408,184.355743,0.002002,-1.619112,32.000000,-237.200864,184.931932,0.437190,17.135013,0.679862,244510.421757,0.907603,19.823211,25.037171,3.413819,67.988438,76.866934,98.712004,13.599855,46.140679,32.590000,61.652467,20.652000,22.468893
54.573665,64.643723,186.415423,166.639310,44.576667,56.825084,59.191936,12.804980,183.468848,1.498039,64.480635,55.240862,165.174350,186.421912,162.158742,184.866318,94.388969,184.343507,0.001993,-1.619152,32.000000,-237.201033,184.974987,0.328440,17.134696,0.679830,244508.573613,0.909388,19.823794,25.034663,3.414588,67.986275,76.862079,98.705298,13.599855,46.181295,32.590000,61.686224,20.652000,22.467474
54.564081,64.645603,186.387288,166.638716,44.532845,56.833256,59.130933,12.804341,183.462231,0.993129,64.492033,55.234077,165.179435,186.406947,162.161331,184.850308,94.386560,184.329774,0.001991,-1.619158,32.000000,-237.201848,184.989463,0.170529,17.146875,0.679410,244482.910591,0.907249,19.816490,25.029970,3.414421,67.985841,76.856726,98.697925,13.599855,46.183250,32.590000,61.734468,20.652000,22.467022
54.563814,64.649060,186.377985,166.638596,44.560164,56.833002,59.119203,12.804071,183.450979,0.989837,64.494542,55.233815,165.184285,186.393037,162.165251,184.841146,94.386371,184.316760,0.001982,-1.619163,32.000000,-237.202089,184.973878,0.170655,17.151171,0.679498,244426.798118,0.907162,19.813024,25.027698,3.415849,67.986183,76.853054,98.691737,13.599855,46.196293,32.590000,61.767760,20.652000,22.467199
54.563528,64.651084,186.354099,166.637711,44.412002,56.844647,59.127164,12.803901,183.430061,0.989594,64.498700,55.232666,165.187599,186.372678,162.168081,184.823271,94.384720,184.303251,0.001966,-1.619184,32.000000,-237.202388,184.949665,0.170345,17.148250,0.679152,244469.126849,0.908409,19.824157,25.024820,3.415934,67.987636,76.849548,98.683510,13.599855,46.181362,32.590000,61.805652,20.652000,22.467139
54.564080,64.653314,186.379182,166.635849,44.474818,56.848023,59.110457,12.803150,183.410194,0.989668,64.505112,55.234790,165.189209,186.354668,162.171657,184.808600,94.382459,184.282882,0.001957,-1.619234,32.000000,-237.203102,184.929059,0.170612,17.144887,0.678957,244471.110245,0.908599,19.827871,25.019998,3.415780,67.990095,76.847089,98.676511,13.599855,46.205597,32.590000,61.838407,20.652000,22.467006
54.569604,64.658374,186.346215,166.631829,44.938019,56.848206,59.047695,12.802867,183.377050,1.393024,64.517485,55.243473,165.192106,186.329580,162.174154,184.783678,94.379079,184.251988,0.001954,-1.619275,32.000000,-237.203332,184.840331,0.316937,17.143552,0.679147,244524.451230,0.908673,19.830170,25.016447,3.415360,67.994167,76.845435,98.668342,13.599855,46.207679,32.590000,61.871251,20.652000,22.467333
54.577856,64.665013,186.359231,166.626848,45.474994,56.855330,59.167590,12.802818,183.353818,1.577433,64.530798,55.251982,165.192554,186.302644,162.176128,184.763518,94.375291,184.224521,0.001973,-1.619257,32.000000,-237.203425,184.816924,0.366644,17.145088,0.679395,244542.496994,0.908979,19.831868,25.010866,3.415785,67.997628,76.844178,98.661673,13.599855,46.228964,32.590000,61.893225,20.652000,22.467603
54.587664,64.675185,186.290111,166.618432,45.630927,56.859099,59.038398,12.803255,183.324859,1.578442,64.543899,55.264285,165.191236,186.275104,162.177791,184.737732,94.370969,184.193456,0.001992,-1.619265,32.000000,-237.203022,184.790887,0.366677,17.140282,0.679293,244548.435790,0.909858,19.831596,25.002348,3.414835,68.002982,76.844679,98.655226,13.599855,46.186006,32.590000,61.919138,20.652000,22.467603
54.597848,64.683223,186.233560,166.609576,45.310535,56.878751,59.054691,12.802803,183.295071,1.578090,64.557550,55.272404,165.188737,186.248494,162.177462,184.712787,94.368231,184.166206,0.001990,-1.619256,32.000000,-237.203495,184.762531,0.366513,17.134366,0.679271,244585.282886,0.907993,19.830269,24.995557,3.414558,68.006850,76.844388,98.650080,13.599855,46.195842,32.590000,61.935992,20.652000,22.367927
54.610097,64.691863,186.185621,166.597055,44.715963,56.887296,59.134207,12.802638,183.258640,1.577710,64.567926,55.283097,165.181628,186.216719,162.175854,184.677885,94.363861,184.131190,0.001988,-1.619269,32.000000,-237.203872,184.726322,0.366837,17.139074,0.679202,244610.209316,0.909884,19.830977,24.987914,3.412678,68.010972,76.843305,98.641858,13.599855,46.166657,32.590000,61.954212,20.652000,22.368789
54.620950,64.699280,186.060333,166.584454,44.834416,56.887283,59.140489,12.802750,183.230268,1.576843,64.583582,55.295193,165.174580,186.188696,162.173003,184.649946,94.360525,184.102647,0.002008,-1.619310,32.000000,-237.203871,184.698902,0.366529,17.152094,0.679399,244699.696246,0.909779,19.829189,24.980155,3.411006,68.015111,76.842801,98.635147,13.599855,46.070533,32.590000,61.970389,20.652000,22.369579
54.635768,64.710252,186.024605,166.566627,45.309884,56.907686,59.200229,12.802038,183.183965,2.064239,64.601216,55.308240,165.165279,186.149396,162.169564,184.614576,94.357746,184.064448,0.002017,-1.619900,32.000000,-237.204666,184.606141,0.536685,17.149198,0.679034,244743.189958,0.908487,19.826011,24.971032,3.409363,68.021247,76.842092,98.627697,13.599855,46.045659,32.590000,61.981796,20.652000,22.370782
54.653408,64.718472,186.076923,166.549414,45.652851,56.928123,59.208620,12.802444,183.156016,2.158760,64.605820,55.319426,165.155674,186.118577,162.165560,184.589796,94.355593,184.034373,0.002008,-1.620604,32.000000,-237.204253,184.578208,0.563375,17.129683,0.678035,244748.203991,0.908209,19.822958,24.963370,3.406391,68.026003,76.841460,98.622278,13.599855,46.062923,32.590000,61.983106,20.652000,22.371632
54.668603,64.724902,185.974169,166.526367,45.482878,56.944379,59.026080,12.801564,183.120504,2.158594,64.622010,55.331115,165.143020,186.083115,162.161918,184.555421,94.352635,183.997048,0.001993,-1.620606,32.000000,-237.205019,184.542950,0.563185,17.109116,0.678122,244841.928321,0.907372,19.819641,24.951427,3.404814,68.031400,76.841923,98.618563,13.599855,46.038169,32.590000,61.988644,20.652000,22.372385
54.676160,64.732057,185.889953,166.505900,45.168964,56.944620,59.009275,12.800949,183.092475,2.158888,64.647516,55.339572,165.130584,186.055549,162.157981,184.526072,94.348241,183.967674,0.001990,-1.620571,32.000000,-237.205841,184.512599,0.563249,17.121056,0.679100,244931.951824,0.907265,19.810852,24.941988,3.404672,68.032816,76.841576,98.615417,13.599855,45.963159,32.590000,61.997038,20.652000,22.372910
54.693361,64.747600,185.916455,166.482004,45.183510,56.944654,59.003237,12.801416,183.060354,2.157861,64.667745,55.355811,165.115311,186.027007,162.153277,184.492097,94.344994,183.937108,0.001978,-1.620590,32.000000,-237.205492,184.483813,0.563162,17.137500,0.679630,245004.320888,0.910066,19.802633,24.930559,3.401846,68.034078,76.843031,98.613490,13.599855,45.986121,32.590000,61.998640,20.652000,22.374744
54.711525,64.758000,185.811812,166.461961,45.203797,56.944694,59.150057,12.801941,183.034482,2.157087,64.678257,55.364298,165.099348,186.003286,162.146421,184.469570,94.340102,183.911949,0.001966,-1.620604,32.000000,-237.205035,184.463376,0.563061,17.133173,0.678829,245012.615749,0.910207,19.802506,24.923626,3.399836,68.033096,76.844110,98.611290,13.599855,45.933527,32.590000,61.990958,20.652000,22.376131
54.724072,64.766877,185.741356,166.437094,44.926977,56.945061,59.211244,12.800966,183.011530,2.055348,64.698789,55.372825,165.080595,185.973313,162.137223,184.438195,94.334592,183.879243,0.001948,-1.620611,32.000000,-237.206069,184.464241,0.516007,17.114259,0.678086,245021.715881,0.910022,19.801471,24.915088,3.399251,68.031084,76.846308,98.609736,13.599855,45.892523,32.590000,61.989971,20.652000,22.377109
54.732662,64.776849,185.764526,166.416795,44.923935,56.961317,59.014561,12.801071,182.988379,1.864166,64.721401,55.379170,165.065437,185.951359,162.129695,184.419234,94.331016,183.855966,0.001946,-1.620590,32.000000,-237.205965,184.447740,0.465541,17.099141,0.677741,245028.314020,0.907456,19.794373,24.910277,3.396210,68.028103,76.848125,98.608625,13.599855,45.871040,32.590000,61.988283,20.652000,22.378302
54.741703,64.793379,185.875578,166.394977,45.342464,56.961181,58.975277,12.800497,182.955243,1.861962,64.751730,55.390983,165.046472,185.921184,162.120691,184.390976,94.326479,183.824178,0.001967,-1.620580,32.000000,-237.206625,184.422208,0.465482,17.096915,0.678153,245037.949220,0.906315,19.791163,24.903173,3.394144,68.021433,76.850269,98.607635,13.599855,45.938087,32.590000,61.987809,20.652000,22.380221
54.754314,64.810360,185.858520,166.378825,45.895743,56.961102,59.138236,12.801189,182.931685,1.861561,64.775261,55.402920,165.030484,185.898823,162.110246,184.374407,94.321761,183.803262,0.001988,-1.620568,32.000000,-237.206060,184.400659,0.465298,17.102452,0.678932,245116.086760,0.909462,19.792862,24.897770,3.394034,68.014639,76.851469,98.607221,13.599855,45.902585,32.590000,61.981747,20.652000,22.382443
54.766633,64.828731,185.727700,166.360532,46.371092,56.961070,59.159113,12.800767,182.906065,1.861906,64.794654,55.417225,165.011622,185.874641,162.099016,184.349372,94.317452,183.780258,0.001983,-1.620531,32.000000,-237.206465,184.379438,0.465811,17.106476,0.679269,245129.252506,0.909939,19.800685,24.890046,3.395502,68.007168,76.853062,98.607840,13.599855,45.841855,32.590000,61.971725,20.652000,22.384944
