OSU 80 Ton Compressor Load Stand
54.776087,64.839431,185.655296,166.344837,46.430551,56.961102,59.125509,12.801528,182.889615,1.862287,64.810427,55.427475,164.997050,185.855509,162.089162,184.330448,94.311884,183.764120,0.001980,-1.620532,32.000000,-237.205721,184.363853,0.465537,17.097727,0.678882,245142.183477,0.907241,19.805526,24.886693,3.394409,68.000768,76.854039,98.609934,13.599855,45.795265,32.590000,61.966628,20.652000,22.386496
54.783251,64.851278,185.596886,166.326627,46.128799,56.960834,59.120737,12.801753,182.876728,1.593163,64.833617,55.434568,164.978913,185.835447,162.075666,184.311153,94.304361,183.748068,0.002000,-1.620522,32.000000,-237.205530,184.394064,0.365176,17.070417,0.678212,245156.045827,0.906739,19.812036,24.882126,3.391256,67.992523,76.854388,98.611759,13.599855,45.727389,32.590000,61.958761,20.652000,22.387895
54.787583,64.864580,185.602293,166.312981,45.890644,56.960834,59.141138,12.802216,182.866739,1.275125,64.846345,55.442799,164.965559,185.823586,162.065941,184.297445,94.298939,183.739090,0.002021,-1.620526,32.000000,-237.205039,184.400077,0.269461,17.048448,0.678252,245167.087068,0.907107,19.813637,24.881468,3.389349,67.985880,76.855538,98.611975,13.599855,45.736550,32.590000,61.955521,20.652000,22.389607
54.803488,64.873633,185.604950,166.298076,45.971436,56.960750,59.138556,12.802851,182.854473,1.272824,64.844562,55.453561,164.950411,185.809778,162.053601,184.284684,94.293728,183.730167,0.001996,-1.620540,32.000000,-237.204295,184.389811,0.269315,17.039054,0.679094,245180.134496,0.907074,19.818591,24.882795,3.387840,67.976231,76.856006,98.611038,13.599855,45.726372,32.590000,61.939297,20.652000,22.390993
54.809128,64.874442,185.687199,166.285936,46.051295,56.960756,59.166452,12.803275,182.850975,1.273393,64.842910,55.459903,164.939140,185.804724,162.044464,184.278925,94.289136,183.723230,0.001983,-1.620539,32.000000,-237.203910,184.390884,0.269535,17.058131,0.679960,245194.342191,0.906714,19.827724,24.884753,3.387671,67.967684,76.857320,98.609862,13.599855,45.739100,32.590000,61.928342,20.652000,22.391191
54.812002,64.875157,185.739600,166.271616,46.091925,56.960441,59.093583,12.803981,182.840527,1.567418,64.864328,55.465441,164.924744,185.796784,162.034186,184.273850,94.284597,183.718347,0.001981,-1.620557,32.000000,-237.203234,184.271065,0.376623,17.066336,0.680171,245201.017942,0.906483,19.821473,24.886520,3.386736,67.957922,76.859485,98.609322,13.599855,45.778661,32.590000,61.922840,20.652000,22.390896
54.824099,64.884925,185.828329,166.261926,46.049926,56.960388,59.084270,12.804760,182.837040,1.852454,64.873401,55.475660,164.913647,185.794982,162.024993,184.269421,94.279750,183.713887,0.001980,-1.620538,32.000000,-237.202505,184.253918,0.465282,17.053169,0.679585,245204.639057,0.905954,19.816857,24.888435,3.387888,67.948690,76.861553,98.608416,13.599855,45.813113,32.590000,61.907597,20.652000,22.391946
54.834656,64.894797,185.786946,166.251344,46.063790,56.960305,59.048455,12.804751,182.846253,1.440648,64.860989,55.483930,164.902122,185.792413,162.015527,184.269422,94.274690,183.714988,0.001954,-1.620525,32.000000,-237.202481,184.308343,0.316041,17.060948,0.679381,245207.768013,0.907015,19.814807,24.891090,3.388667,67.938087,76.864481,98.608600,13.599855,45.810449,32.590000,61.889098,20.652000,22.393503
54.835392,64.889396,185.685744,166.239680,46.189947,56.968582,59.086714,12.804860,182.846659,1.273192,64.858213,55.491062,164.890806,185.791418,162.007336,184.273367,94.269750,183.720683,0.001941,-1.619227,32.000000,-237.202235,184.306539,0.268719,17.071469,0.680044,245215.606913,0.906960,19.812938,24.894214,3.389537,67.928047,76.867241,98.607611,13.599855,45.754759,32.590000,61.879342,20.652000,22.392879
54.837719,64.888522,185.711280,166.231424,46.498219,56.968461,59.037026,12.806127,182.848457,1.273159,64.866760,55.496080,164.881058,185.793786,161.999366,184.271875,94.264351,183.724617,0.001941,-1.619226,32.000000,-237.200966,184.308516,0.268523,17.068484,0.679499,245224.744710,0.907339,19.812658,24.899699,3.388130,67.917266,76.869266,98.605036,13.599855,45.745124,32.590000,61.870462,20.652000,22.392464
54.847364,64.894454,185.822444,166.223451,46.885527,56.972275,59.107552,12.805697,182.849388,1.273190,64.860678,55.506458,164.870452,185.795415,161.989477,184.273140,94.258801,183.726433,0.001966,-1.619211,32.000000,-237.201278,184.311574,0.268340,17.058686,0.678854,245261.444158,0.906857,19.806550,24.906838,3.386239,67.904954,76.871579,98.601463,13.599855,45.806371,32.590000,61.852306,20.652000,22.393144
54.853212,64.894907,185.792094,166.216359,47.134178,56.976408,59.004273,12.805462,182.853044,1.273844,64.856337,55.510673,164.860604,185.796076,161.980882,184.275121,94.253974,183.727293,0.001989,-1.619200,32.000000,-237.201458,184.310232,0.268845,17.060191,0.679018,245265.232994,0.907573,19.803436,24.913755,3.386561,67.895063,76.873298,98.596970,13.599855,45.768626,32.590000,61.837383,20.652000,22.393289
54.860233,64.893532,185.784519,166.207356,47.029990,56.976335,59.128172,12.805427,182.860307,1.274895,64.857627,55.519315,164.851108,185.798931,161.973286,184.278915,94.249630,183.731462,0.001987,-1.619192,32.000000,-237.201451,184.309048,0.268558,17.072557,0.679682,245288.936524,0.906389,19.800094,24.920006,3.387992,67.885950,76.876282,98.593553,13.599855,45.755906,32.590000,61.817947,20.652000,22.392870
54.862488,64.894976,185.774704,166.200776,47.009617,56.981570,59.181605,12.806284,182.871636,0.986799,64.861269,55.523020,164.843653,185.805017,161.965934,184.284533,94.246155,183.740068,0.001986,-1.619193,32.000000,-237.200587,184.343207,0.173193,17.080825,0.679514,245310.407446,0.907935,19.794925,24.925165,3.387078,67.879416,76.877467,98.589168,13.599855,45.733636,32.590000,61.804871,20.652000,22.392947
54.872361,64.898581,185.796162,166.193646,46.689245,57.002146,59.121514,12.806071,182.874549,1.056751,64.858774,55.534403,164.834619,185.807657,161.956772,184.290322,94.240871,183.746312,0.002006,-1.619187,32.000000,-237.200825,184.346922,0.202271,17.073110,0.678908,245311.173612,0.905900,19.786802,24.931118,3.386506,67.873644,76.878198,98.583295,13.599855,45.767129,32.590000,61.783496,20.652000,22.393215
54.884080,64.898625,185.795374,166.187400,46.548766,57.006335,59.114164,12.806669,182.873458,1.535820,64.840488,55.547769,164.826946,185.811293,161.948229,184.296628,94.237036,183.754073,0.002029,-1.619197,32.000000,-237.200061,184.294350,0.362192,17.054644,0.678586,245338.132671,0.905127,19.786078,24.937914,3.386188,67.871212,76.879459,98.578516,13.599855,45.756247,32.590000,61.758432,20.652000,22.393305
54.896404,64.887851,185.805074,166.176638,46.434254,57.022596,59.107753,12.806908,182.881061,1.554060,64.821328,55.559603,164.818770,185.820043,161.940462,184.302451,94.233540,183.760887,0.002001,-1.619176,32.000000,-237.199793,184.305478,0.366301,17.040169,0.679094,245431.783386,0.906203,19.780192,24.945608,3.385970,67.868778,76.882841,98.572974,13.599855,45.769242,32.590000,61.728277,20.652000,22.391913
54.902845,64.879471,185.835984,166.166112,46.446485,57.043106,59.091947,12.806059,182.890016,1.553910,64.809389,55.568437,164.811522,185.823332,161.934467,184.307706,94.230454,183.763579,0.001991,-1.619202,32.000000,-237.200669,184.309720,0.366095,17.052204,0.679737,245449.928272,0.906168,19.768974,24.952438,3.385233,67.866113,76.885471,98.568434,13.599855,45.755042,32.590000,61.705763,20.652000,22.390477
54.914845,64.872464,185.895152,166.153505,46.630447,57.059470,59.224214,12.806191,182.900862,1.553432,64.798238,55.580459,164.802459,185.832176,161.927219,184.318398,94.228610,183.768868,0.001993,-1.619191,32.000000,-237.200685,184.316635,0.366418,17.072084,0.680361,245511.341337,0.906273,19.746357,24.958563,3.384649,67.862701,76.889047,98.561648,13.599855,45.776301,32.590000,61.672184,20.652000,22.389249
54.924525,64.867561,185.908691,166.143468,46.906242,57.079946,59.159701,12.806085,182.906637,1.554084,64.788721,55.587551,164.796003,185.838890,161.923387,184.325185,94.228156,183.777512,0.001993,-1.619164,32.000000,-237.200848,184.321421,0.366083,17.082260,0.680123,245594.865454,0.906703,19.731789,24.962689,3.384815,67.861063,76.892868,98.555592,13.599855,45.811021,32.590000,61.643991,20.652000,22.388481
54.933010,64.862451,185.857709,166.133499,47.236562,57.091963,59.141549,12.806238,182.914074,1.554385,64.782442,55.595517,164.787898,185.846376,161.918599,184.333306,94.227219,183.780314,0.001964,-1.619153,32.000000,-237.200584,184.328097,0.365985,17.086027,0.679545,245657.992017,0.904702,19.713254,24.966572,3.385153,67.859976,76.896412,98.549624,13.599855,45.767008,32.590000,61.615688,20.652000,22.387563
54.937184,64.859660,185.877801,166.121634,47.355778,57.112274,59.216782,12.805855,182.908782,1.778806,64.786822,55.603436,164.778151,185.852546,161.912824,184.342092,94.225869,183.785385,0.001952,-1.619156,32.000000,-237.201075,184.459240,0.445935,17.081884,0.679297,245739.544889,0.905824,19.699052,24.970361,3.384803,67.858869,76.900690,98.542912,13.599855,45.757958,32.590000,61.585414,20.652000,22.386858
54.943996,64.863455,185.898565,166.110716,47.589238,57.120421,59.156296,12.804480,182.908476,1.844960,64.794872,55.610899,164.768017,185.855917,161.904227,184.349146,94.223806,183.788493,0.001948,-1.618504,32.000000,-237.202480,184.453361,0.463820,17.071134,0.679025,245785.351097,0.906126,19.685794,24.972381,3.383352,67.856027,76.904235,98.536316,13.599855,45.787924,32.590000,61.553758,20.652000,22.387082
54.952683,64.868771,185.936829,166.102695,47.995703,57.136640,59.119818,12.804657,182.922016,1.688549,64.791726,55.619679,164.760168,185.861285,161.898400,184.355550,94.222040,183.791588,0.001948,-1.618473,32.000000,-237.202277,184.554537,0.403328,17.070646,0.679434,245870.906862,0.905214,19.678994,24.975687,3.383461,67.852661,76.907534,98.532217,13.599855,45.794306,32.590000,61.521466,20.652000,22.387730
54.957503,64.868958,186.026232,166.092913,48.144169,57.161336,59.211873,12.805368,182.935224,1.267620,64.797046,55.621355,164.750546,185.867996,161.893457,184.367654,94.221388,183.799717,0.001991,-1.618459,32.000000,-237.201513,184.586679,0.268105,17.087806,0.679949,245908.945627,0.906153,19.676248,24.978951,3.383419,67.847409,76.911735,98.528734,13.599855,45.844485,32.590000,61.487033,20.652000,22.387834
54.961487,64.871306,186.144184,166.085620,47.864128,57.181697,59.167757,12.805718,182.936993,1.265110,64.813456,55.625795,164.741568,185.872054,161.887489,184.369361,94.220367,183.804918,0.001989,-1.618449,32.000000,-237.201133,184.568465,0.268271,17.083164,0.680184,245981.407684,0.906824,19.673223,24.981910,3.383581,67.841967,76.914745,98.524776,13.599855,45.909960,32.590000,61.460350,20.652000,22.387789
54.972322,64.882727,186.268980,166.079355,47.391068,57.185815,59.152558,12.805060,182.935097,1.777722,64.827902,55.632817,164.731695,185.872888,161.877460,184.367195,94.218884,183.804697,0.001988,-1.618486,32.000000,-237.201964,184.407454,0.444634,17.069936,0.680004,246087.028594,0.905718,19.668784,24.985698,3.384911,67.832618,76.917895,98.519341,13.599855,46.000351,32.590000,61.419650,20.652000,22.389215
54.981239,64.890656,186.329677,166.073395,46.691802,57.193974,59.174532,12.805125,182.936998,1.849849,64.838679,55.639857,164.724356,185.870076,161.868797,184.370928,94.218960,183.802922,0.001990,-1.618473,32.000000,-237.201926,184.406942,0.464552,17.069967,0.680746,246176.308474,0.906649,19.667307,24.988726,3.386811,67.825431,76.920079,98.514614,13.599855,46.052968,32.590000,61.383560,20.652000,22.390248
54.980850,64.899648,186.289259,166.065113,46.038517,57.194174,59.030033,12.805838,182.940156,1.850011,64.862587,55.639982,164.716115,185.869083,161.861007,184.372351,94.220916,183.803784,0.002031,-1.618467,32.000000,-237.201250,184.404630,0.464677,17.066414,0.681587,246200.512911,0.906777,19.668328,24.990124,3.388414,67.819421,76.923392,98.507943,13.599855,46.050677,32.590000,61.349274,20.652000,22.391421
54.986453,64.911289,186.266633,166.059150,45.678612,57.205995,59.169549,12.805045,182.942048,1.849815,64.872939,55.648463,164.709699,185.873131,161.855242,184.377656,94.222775,183.804366,0.001993,-1.618474,32.000000,-237.202091,184.405880,0.464471,17.061908,0.681774,246238.507668,0.906426,19.667697,24.989362,3.388968,67.815443,76.926043,98.502164,13.599855,46.050816,32.590000,61.316269,20.652000,22.392818
54.992323,64.919628,186.294531,166.053408,45.796973,57.226300,59.225940,12.805627,182.944606,1.849744,64.866273,55.654522,164.702968,185.876117,161.849831,184.384332,94.224482,183.806562,0.001982,-1.618497,32.000000,-237.201566,184.406071,0.464532,17.060706,0.681815,246244.183564,0.908677,19.677064,24.987740,3.388257,67.811576,76.927933,98.495694,13.599855,46.057476,32.590000,61.282627,20.652000,22.394200
55.000342,64.918074,186.284817,166.044926,46.072042,57.245316,59.157515,12.805148,182.950467,1.849327,64.853746,55.660492,164.693042,185.878784,161.842874,184.389063,94.225336,183.810329,0.001982,-1.618461,32.000000,-237.202172,184.410075,0.464607,17.065950,0.682026,246299.809175,0.906648,19.683329,24.986106,3.387500,67.805992,76.928590,98.486491,13.599855,46.053249,32.590000,61.239257,20.652000,22.394130
55.000093,64.913665,186.268695,166.037703,46.542028,57.253134,59.022232,12.804827,182.957015,1.849155,64.850858,55.659915,164.684771,185.882126,161.837134,184.392995,94.227860,183.814246,0.001983,-1.618479,32.000000,-237.202480,184.405430,0.464271,17.085302,0.682342,246389.397398,0.906019,19.686033,24.985247,3.387646,67.801938,76.929964,98.480174,13.599855,46.065751,32.590000,61.207277,20.652000,22.393344
55.000363,64.911889,186.214195,166.030712,46.961433,57.265170,58.995418,12.804552,182.967246,1.533379,64.858318,55.655691,164.676836,185.889739,161.831041,184.399243,94.230374,183.823435,0.001951,-1.618467,32.000000,-237.202755,184.406614,0.358597,17.108303,0.682229,246466.497702,0.907218,19.676786,24.985845,3.386976,67.799030,76.932449,98.475013,13.599855,46.042288,32.590000,61.173131,20.652000,22.392945
55.004856,64.916044,186.218614,166.027291,47.067690,57.256979,59.176817,12.804224,182.982568,1.843180,64.855839,55.656265,164.668794,185.894654,161.823746,184.402371,94.231809,183.828891,0.001938,-1.618492,32.000000,-237.203069,184.355409,0.463178,17.115294,0.681497,246494.037225,0.909416,19.672617,24.984833,3.386698,67.795819,76.932715,98.468840,13.599855,46.066309,32.590000,61.137822,20.652000,22.393332
55.005131,64.916462,186.288306,166.024229,47.117259,57.252924,59.052520,12.804144,182.986934,1.851644,64.852438,55.653122,164.661133,185.904134,161.817834,184.408923,94.233640,183.837133,0.001935,-1.618473,32.000000,-237.203181,184.361492,0.465359,17.098590,0.680559,246541.943277,0.910011,19.670580,24.985863,3.385690,67.792538,76.933574,98.462174,13.599855,46.056559,32.590000,61.101015,20.652000,22.393496
55.004453,64.913778,186.279946,166.021673,46.966726,57.260934,59.186482,12.804667,182.993347,1.851664,64.858776,55.644503,164.654504,185.912055,161.812937,184.413372,94.235031,183.846678,0.001938,-1.618473,32.000000,-237.202608,184.369693,0.465010,17.080111,0.680145,246506.588870,0.907020,19.670426,24.986534,3.385494,67.790273,76.932703,98.456182,13.599855,46.094419,32.590000,61.070286,20.652000,22.392998
55.001460,64.918657,186.309045,166.021174,46.604164,57.236322,59.005419,12.805121,183.001022,1.851886,64.869240,55.641461,164.647321,185.918576,161.806468,184.420792,94.238202,183.850997,0.001980,-1.618488,32.000000,-237.202216,184.374520,0.465236,17.071493,0.680966,246487.694357,0.908861,19.670579,24.987882,3.386744,67.786795,76.931608,98.450041,13.599855,46.121434,32.590000,61.037499,20.652000,22.393299
55.000469,64.924094,186.317250,166.022171,46.198046,57.236256,59.171770,12.804792,183.008767,1.851501,64.869523,55.638355,164.643245,185.924554,161.802908,184.424852,94.241212,183.859847,0.001979,-1.618463,32.000000,-237.202480,184.375354,0.465497,17.087753,0.681779,246518.741954,0.906936,19.668547,24.990174,3.386634,67.783618,76.929391,98.443799,13.599855,46.136406,32.590000,61.009416,20.652000,22.394114
54.996847,64.924586,186.328143,166.024254,45.662705,57.232435,59.180262,12.803608,183.029892,1.678165,64.866082,55.629138,164.639987,185.931120,161.797885,184.427358,94.245177,183.870437,0.001978,-1.618484,32.000000,-237.203617,184.250669,0.399850,17.100119,0.681962,246414.171294,0.909395,19.676296,24.988668,3.387347,67.780510,76.925675,98.436980,13.599855,46.144453,32.590000,60.975043,20.652000,22.394251
54.990148,64.921847,186.265331,166.026435,45.348898,57.228590,59.169098,12.804418,183.041804,1.561086,64.864618,55.620169,164.636591,185.940239,161.795714,184.434459,94.247331,183.880384,0.001981,-1.619131,32.000000,-237.202797,184.259837,0.367620,17.091835,0.681365,246415.004322,0.906869,19.682684,24.989073,3.387557,67.780719,76.921196,98.432664,13.599855,46.138995,32.590000,60.953830,20.652000,22.393804
54.978799,64.919820,186.194084,166.030234,45.259870,57.212746,59.202907,12.803833,183.049244,1.560486,64.863654,55.606538,164.635041,185.949998,161.792254,184.438129,94.250281,183.893935,0.002024,-1.619109,32.000000,-237.203350,184.267542,0.367205,17.080301,0.680898,246396.038563,0.906745,19.686652,24.989191,3.387979,67.783487,76.915388,98.428011,13.599855,46.089197,32.590000,60.933326,20.652000,22.393415
54.967842,64.918431,186.125274,166.034951,45.372996,57.192322,59.177200,12.804195,183.054246,1.560542,64.856315,55.601143,164.635509,185.955409,161.788806,184.443933,94.253572,183.902829,0.001990,-1.619124,32.000000,-237.202977,184.278342,0.367339,17.078865,0.681070,246377.263585,0.906971,19.690340,24.990875,3.387249,67.787349,76.909029,98.423901,13.599855,46.063909,32.590000,60.919028,20.652000,22.393186
54.959494,64.912125,185.946056,166.041678,46.000408,57.168163,59.018862,12.804064,183.062862,1.560839,64.822769,55.590089,164.638495,185.970803,161.785681,184.456462,94.257317,183.918468,0.001981,-1.619146,32.000000,-237.203040,184.291820,0.367540,17.063836,0.681260,246308.559095,0.906405,19.699204,24.993151,3.386652,67.792527,76.901875,98.418509,13.599855,45.972611,32.590000,60.896467,20.652000,22.392383
54.947446,64.896005,185.906624,166.046446,46.113172,57.151989,59.178039,12.805001,183.081549,1.243277,64.804534,55.579137,164.641286,185.984883,161.784462,184.472939,94.261271,183.929872,0.001981,-1.619132,32.000000,-237.202069,184.430546,0.253629,17.074766,0.681002,246219.657949,0.906671,19.708332,24.993291,3.386076,67.798291,76.896079,98.414262,13.599855,45.927635,32.590000,60.885655,20.652000,22.390167
54.928723,64.879540,185.816933,166.054528,46.277606,57.147892,59.168100,12.804634,183.092349,0.976827,64.777125,55.564401,164.644925,186.001913,161.784698,184.484869,94.263818,183.946973,0.001981,-1.619168,32.000000,-237.202436,184.502334,0.170919,17.086683,0.680864,246110.089972,0.908857,19.710040,24.995577,3.383329,67.806456,76.890386,98.410106,13.599855,45.869778,32.590000,60.880145,20.652000,22.387587
54.918284,64.864795,185.826991,166.063504,46.579486,57.143698,59.016133,12.804374,183.102708,0.975652,64.750752,55.557044,164.650060,186.017499,161.785804,184.497464,94.266157,183.964043,0.001945,-1.619194,32.000000,-237.202805,184.516786,0.171152,17.090406,0.680225,246028.401278,0.906337,19.705486,24.996020,3.383353,67.813337,76.887084,98.408686,13.599855,45.852202,32.590000,60.875376,20.652000,22.385389
54.906023,64.843526,185.866292,166.075469,47.174695,57.127872,59.191410,12.804228,183.108354,1.072969,64.719402,55.541488,164.656769,186.033622,161.786997,184.511953,94.268268,183.978956,0.001941,-1.619185,32.000000,-237.202969,184.480878,0.206284,17.098916,0.679627,246002.000894,0.906726,19.707000,25.000069,3.382874,67.819825,76.883029,98.405756,13.599855,45.856972,32.590000,60.865520,20.652000,22.382246
54.894964,64.827537,185.947481,166.086066,47.283887,57.107685,59.190340,12.804482,183.106163,1.740620,64.709565,55.529979,164.664272,186.045715,161.788397,184.522155,94.270722,183.990799,0.001939,-1.619176,32.000000,-237.202559,184.417635,0.433995,17.089001,0.679556,245974.437279,0.909150,19.702280,25.004311,3.383700,67.824213,76.880641,98.403858,13.599855,45.933718,32.590000,60.860538,20.652000,22.379633
54.882245,64.817269,186.001936,166.100086,46.934820,57.083361,59.134757,12.804147,183.107201,2.427157,64.710067,55.521466,164.674620,186.056051,161.791743,184.533863,94.274375,184.000101,0.001944,-1.619188,32.000000,-237.202754,184.447794,0.657134,17.071314,0.679261,245892.134568,0.906379,19.692791,25.007950,3.385171,67.827795,76.878658,98.401653,13.599855,45.979185,32.590000,60.858428,20.652000,22.377774
54.870053,64.817183,185.971695,166.112903,46.643771,57.063121,59.157366,12.804378,183.114627,2.442070,64.706078,55.512706,164.684244,186.067211,161.794985,184.543349,94.275590,184.008246,0.001985,-1.619165,32.000000,-237.202604,184.455877,0.660288,17.070045,0.679760,245794.608543,0.906238,19.687427,25.010061,3.387332,67.828137,76.877117,98.400516,13.599855,45.946076,32.590000,60.858652,20.652000,22.377505
54.854228,64.813322,186.007739,166.128659,46.505883,57.038755,59.156038,12.804740,183.133283,2.349326,64.699890,55.498976,164.696089,186.080220,161.799341,184.555381,94.276404,184.019483,0.001982,-1.619164,32.000000,-237.202373,184.524067,0.626355,17.066630,0.680469,245682.911078,0.906912,19.689379,25.009995,3.389109,67.825346,76.874601,98.399529,13.599855,45.969870,32.590000,60.862802,20.652000,22.376697
54.838803,64.808821,185.993553,166.142136,46.448926,57.034766,59.007405,12.804857,183.139219,1.874612,64.694152,55.484409,164.706540,186.092668,161.804834,184.566853,94.277659,184.029740,0.001981,-1.619187,32.000000,-237.202211,184.603968,0.467591,17.059749,0.680335,245598.709857,0.906466,19.701014,25.011920,3.389311,67.822148,76.873652,98.399581,13.599855,45.962803,32.590000,60.870761,20.652000,22.375933
54.822527,64.802699,185.978707,166.159572,46.171041,57.018520,59.192896,12.806167,183.153071,1.858895,64.692963,55.470190,164.719859,186.105811,161.810803,184.580468,94.279483,184.047286,0.001988,-1.619149,32.000000,-237.200895,184.616879,0.463895,17.057620,0.680478,245495.592571,0.906380,19.712364,25.015439,3.390946,67.817293,76.872852,98.400101,13.599855,45.946681,32.590000,60.880722,20.652000,22.374755
54.809748,64.800076,185.944820,166.175286,45.919631,56.998065,59.024645,12.805567,183.159296,1.858740,64.680184,55.463277,164.732189,186.116835,161.814747,184.594322,94.280736,184.055955,0.002029,-1.619173,32.000000,-237.201447,184.610674,0.463903,17.064415,0.680836,245479.145993,0.908871,19.722693,25.018136,3.391641,67.811779,76.873812,98.401134,13.599855,45.900868,32.590000,60.891486,20.652000,22.374187
54.801307,64.790624,185.927323,166.193271,45.478994,56.994403,59.070932,12.805587,183.167695,2.149299,64.656647,55.455833,164.746339,186.130237,161.819548,184.606527,94.280652,184.068264,0.001995,-1.619187,32.000000,-237.201316,184.596359,0.560256,17.080779,0.680865,245408.207567,0.906048,19.732224,25.023077,3.392377,67.804540,76.874340,98.403738,13.599855,45.893060,32.590000,60.897609,20.652000,22.372863
54.787894,64.777151,185.941311,166.209019,45.494259,56.982590,59.150042,12.805255,183.181741,2.156886,64.639989,55.445475,164.759775,186.141355,161.823356,184.620648,94.280451,184.080809,0.001984,-1.619193,32.000000,-237.201804,184.608332,0.561313,17.071650,0.680400,245321.384826,0.908533,19.741895,25.025164,3.392550,67.795405,76.876003,98.407594,13.599855,45.907604,32.590000,60.910841,20.652000,22.370622
54.779957,64.767966,185.911243,166.221578,45.987493,56.962130,59.132698,12.806262,183.189260,2.157465,64.624948,55.437639,164.770371,186.151028,161.827904,184.635575,94.280218,184.092802,0.001984,-1.619140,32.000000,-237.200740,184.618772,0.561832,17.061321,0.679739,245301.474412,0.907894,19.740562,25.029993,3.392753,67.786825,76.878624,98.411841,13.599855,45.912311,32.590000,60.919001,20.652000,22.369042
54.770649,64.756801,185.980328,166.236657,46.542922,56.961721,59.133837,12.805911,183.199856,2.158130,64.609412,55.431868,164.785017,186.161779,161.836100,184.644764,94.280816,184.100041,0.001989,-1.619137,32.000000,-237.201019,184.634176,0.561436,17.081947,0.680139,245245.605435,0.906705,19.739996,25.035029,3.393839,67.778438,76.884209,98.419117,13.599855,45.931698,32.590000,60.933351,20.652000,22.367177
54.764084,64.747234,186.031490,166.248950,46.456016,56.961367,59.182073,12.805551,183.206492,2.157780,64.598114,55.423978,164.796344,186.168547,161.841878,184.656416,94.281486,184.106552,0.001952,-1.619136,32.000000,-237.201327,184.641412,0.561546,17.086958,0.680293,245153.836311,0.906768,19.738448,25.039883,3.393782,67.770907,76.888978,98.425187,13.599855,45.984289,32.590000,60.943158,20.652000,22.365566
54.759054,64.737854,186.054450,166.262643,45.847352,56.961417,59.141875,12.803844,183.201554,2.502595,64.588622,55.415025,164.809346,186.175851,161.850209,184.660524,94.282555,184.107614,0.001945,-1.619167,32.000000,-237.203053,184.585967,0.684154,17.071588,0.679763,245146.535810,0.906888,19.736242,25.042074,3.395620,67.763359,76.896480,98.432984,13.599855,45.981677,32.590000,60.954154,20.652000,22.363851
54.751792,64.732189,186.132628,166.272716,45.208912,56.961249,59.159837,12.803405,183.205823,2.749513,64.598614,55.410205,164.818147,186.177808,161.856064,184.664401,94.282346,184.106684,0.001943,-1.619176,32.000000,-237.203607,184.587206,0.759075,17.083969,0.679774,245139.307987,0.906240,19.732993,25.043914,3.396962,67.757208,76.901859,98.439368,13.599855,46.028805,32.590000,60.966093,20.652000,22.362656
54.746507,64.736407,186.149443,166.284772,44.993591,56.961228,59.156414,12.802110,183.209067,2.750909,64.607637,55.406304,164.829540,186.176897,161.864347,184.662164,94.283704,184.110925,0.001948,-1.619196,32.000000,-237.204893,184.588521,0.759196,17.087062,0.680496,245133.018291,0.906926,19.728456,25.043254,3.397693,67.752000,76.908941,98.448215,13.599855,46.052100,32.590000,60.978300,20.652000,22.362656
54.743886,64.740114,186.169292,166.294195,45.113269,56.961199,59.129333,12.802244,183.213051,2.751304,64.615818,55.397290,164.838399,186.179361,161.870494,184.663514,94.285228,184.114184,0.001987,-1.619171,32.000000,-237.204835,184.587750,0.759341,17.082635,0.680313,245130.983339,0.906768,19.729782,25.043104,3.399571,67.747298,76.914256,98.454331,13.599855,46.053917,32.590000,60.988793,20.652000,22.363028
54.740131,64.745006,186.164739,166.305080,45.049063,56.961152,59.195759,12.801124,183.216801,2.752049,64.625631,55.386237,164.847951,186.177812,161.874878,184.663038,94.287952,184.113574,0.001986,-1.619158,32.000000,-237.205860,184.587986,0.759097,17.082483,0.680317,245134.222925,0.906927,19.739088,25.043381,3.400207,67.741980,76.918957,98.460057,13.599855,46.077283,32.590000,60.998225,20.652000,22.363381
54.731034,64.750014,186.223720,166.313586,44.477011,56.961160,59.172357,12.801020,183.222399,2.752215,64.638596,55.381151,164.855252,186.173520,161.878252,184.658489,94.288529,184.114145,0.001983,-1.619157,32.000000,-237.205966,184.621355,0.759178,17.082576,0.680587,245136.126351,0.907399,19.745318,25.043113,3.400732,67.737152,76.921186,98.465433,13.599855,46.070013,32.590000,61.017321,20.652000,22.363840
54.725236,64.758165,186.107726,166.323721,44.102849,56.961154,59.101342,12.800450,183.238758,1.987879,64.646751,55.377208,164.863436,186.171172,161.883894,184.654936,94.289639,184.110189,0.001991,-1.619158,32.000000,-237.206556,184.710673,0.496418,17.081642,0.680637,245137.994810,0.906461,19.753827,25.040154,3.400882,67.733271,76.922887,98.471612,13.599855,46.049393,32.590000,61.035223,20.652000,22.364675
54.716404,64.761344,186.031608,166.331868,44.341415,56.961225,59.200306,12.800256,183.248194,1.353058,64.642043,55.365363,164.870792,186.174013,161.888386,184.653880,94.290816,184.111033,0.002028,-1.619178,32.000000,-237.206715,184.695168,0.286232,17.077859,0.680929,245144.499032,0.906998,19.767595,25.039798,3.402525,67.731879,76.924287,98.478848,13.599855,46.015107,32.590000,61.052104,20.652000,22.365050
54.710943,64.757857,186.054164,166.340880,44.604056,56.961346,58.994670,12.800507,183.250465,1.287241,64.643251,55.357066,164.879358,186.173837,161.894299,184.653771,94.292935,184.112472,0.001993,-1.619193,32.000000,-237.206333,184.696403,0.269749,17.056638,0.680703,245151.331483,0.908215,19.781329,25.037163,3.400766,67.732163,76.925354,98.488832,13.599855,46.006346,32.590000,61.072584,20.652000,22.364300
54.707197,64.758049,186.109185,166.348089,44.621354,56.961270,59.038978,12.800401,183.248241,1.287806,64.651979,55.351342,164.886059,186.171326,161.899947,184.651967,94.295258,184.112361,0.001986,-1.619184,32.000000,-237.206437,184.691088,0.269548,17.053349,0.680745,245155.415414,0.906867,19.793017,25.036310,3.399924,67.733287,76.926706,98.497278,13.599855,46.033385,32.590000,61.089059,20.652000,22.364058
54.705883,64.762818,186.160149,166.355861,44.198817,56.961522,59.149285,12.800191,183.238869,1.571146,64.654654,55.354748,164.895000,186.166424,161.908626,184.645235,94.297844,184.108021,0.001985,-1.619176,32.000000,-237.206794,184.641258,0.365124,17.061139,0.681718,245153.159765,0.910122,19.794790,25.034746,3.400676,67.735808,76.927862,98.509588,13.599855,46.072180,32.590000,61.104259,20.652000,22.364319
54.709333,64.764971,186.228568,166.360906,43.976461,56.961561,59.170789,12.799516,183.235112,1.582636,64.644711,55.354602,164.901429,186.165457,161.914746,184.641479,94.299851,184.100494,0.001987,-1.619211,32.000000,-237.207380,184.641337,0.365586,17.065130,0.682055,245151.800262,0.909507,19.798589,25.032381,3.401914,67.738991,76.928206,98.521468,13.599855,46.137547,32.590000,61.112469,20.652000,22.364636
54.706586,64.759320,186.233505,166.364694,43.941041,56.961708,59.142428,12.799896,183.232958,1.583362,64.633370,55.352430,164.908398,186.162076,161.921205,184.635100,94.303191,184.098145,0.001950,-1.619195,32.000000,-237.207156,184.652721,0.365777,17.075921,0.681926,245154.017375,0.907851,19.804625,25.028122,3.402927,67.742425,76.927388,98.535851,13.599855,46.155712,32.590000,61.127750,20.652000,22.363649
54.695371,64.751829,186.206390,166.366690,44.456569,56.961485,59.085094,12.800279,183.232010,1.298631,64.640597,55.340313,164.914781,186.157999,161.929089,184.632926,94.306385,184.096345,0.001943,-1.619175,32.000000,-237.206822,184.677971,0.270475,17.062181,0.681933,245152.134138,0.907464,19.803456,25.023215,3.403963,67.745653,76.926864,98.545670,13.599855,46.121606,32.590000,61.150315,20.652000,22.362369
54.685668,64.753105,186.246208,166.370722,44.383666,56.953013,59.067985,12.799794,183.218644,1.285284,64.658243,55.333266,164.920902,186.151349,161.937857,184.621314,94.308963,184.086086,0.001943,-1.619208,32.000000,-237.207260,184.666930,0.268193,17.062552,0.681546,245146.201879,0.907938,19.800450,25.018969,3.404225,67.749953,76.926460,98.557933,13.599855,46.151536,32.590000,61.179275,20.652000,22.361841
54.680193,64.759925,186.208316,166.375742,43.815949,56.953163,59.160038,12.799619,183.200828,1.641798,64.665617,55.333365,164.926821,186.146244,161.942823,184.612239,94.310451,184.075585,0.001950,-1.619265,32.000000,-237.207567,184.605061,0.392050,17.064615,0.682130,245139.815923,0.909003,19.803763,25.015082,3.404427,67.753764,76.925950,98.567694,13.599855,46.113766,32.590000,61.202896,20.652000,22.362573
54.684126,64.764779,186.133911,166.380409,43.107252,56.953047,59.052877,12.800330,183.193090,1.871497,64.660752,55.334039,164.931723,186.138632,161.946475,184.606361,94.312564,184.071084,0.001982,-1.619282,32.000000,-237.206869,184.603088,0.461106,17.067151,0.682256,245104.782817,0.909313,19.814390,25.008550,3.405759,67.756048,76.923656,98.576649,13.599855,46.100971,32.590000,61.215968,20.652000,22.363179
54.687861,64.762801,186.070417,166.381848,43.180213,56.953003,59.103853,12.801773,183.189883,1.872060,64.645924,55.336499,164.935368,186.136362,161.951083,184.604432,94.314120,184.066187,0.001982,-1.619309,32.000000,-237.205423,184.602650,0.461552,17.070710,0.682138,245110.765302,0.908018,19.826486,25.003015,3.405407,67.758283,76.922376,98.583992,13.599855,46.059946,32.590000,61.226969,20.652000,22.362813
54.680618,64.752115,186.116799,166.381562,43.460532,56.952646,59.149234,12.802786,183.196668,1.669038,64.644904,55.331118,164.938454,186.132579,161.955058,184.600347,94.314423,184.067937,0.001982,-1.619324,32.000000,-237.204338,184.662449,0.386431,17.072287,0.681775,245110.063120,0.909603,19.827549,24.999166,3.403802,67.757839,76.920422,98.591230,13.599855,46.091210,32.590000,61.250178,20.652000,22.361158
54.672837,64.750168,186.099424,166.382733,43.546921,56.952499,59.126768,12.803490,183.193056,1.286798,64.647176,55.325477,164.941050,186.131768,161.958103,184.598665,94.316395,184.066490,0.001982,-1.619291,32.000000,-237.203616,184.660849,0.265190,17.060319,0.681397,245105.459918,0.908744,19.821973,24.995724,3.402408,67.758552,76.918443,98.597615,13.599855,46.076312,32.590000,61.275375,20.652000,22.360309
54.671984,64.749896,186.078724,166.385983,43.328784,56.952418,59.162620,12.804598,183.186890,1.278734,64.638165,55.320644,164.944252,186.129354,161.962451,184.593911,94.317593,184.060072,0.002014,-1.619338,32.000000,-237.202434,184.658241,0.264084,17.055685,0.681535,245098.033801,0.908149,19.818266,24.996097,3.403707,67.756028,76.917067,98.605550,13.599855,46.078590,32.590000,61.298108,20.652000,22.360014
54.669383,64.746054,186.025843,166.388685,43.080809,56.952305,59.146003,12.805110,183.181733,1.278739,64.626057,55.320330,164.947600,186.126606,161.966640,184.593433,94.318156,184.054587,0.001978,-1.619361,32.000000,-237.201821,184.657029,0.263815,17.067615,0.682046,245096.579645,0.908630,19.823819,24.993566,3.403874,67.753816,76.915558,98.613636,13.599855,46.079778,32.590000,61.316756,20.652000,22.359318
54.662706,64.736363,185.910638,166.390594,43.121279,56.952394,59.214650,12.805148,183.176803,1.278583,64.610103,55.320502,164.950871,186.124978,161.972855,184.591409,94.318721,184.051736,0.001972,-1.619363,32.000000,-237.201795,184.656702,0.264122,17.082376,0.682176,245095.086187,0.908093,19.824370,24.989893,3.403548,67.751467,76.914162,98.624289,13.599855,46.015906,32.590000,61.344066,20.652000,22.357764
54.662618,64.726628,185.924546,166.391739,43.457558,56.952336,59.166056,12.805260,183.171969,1.279017,64.595001,55.313365,164.952992,186.126135,161.977328,184.593261,94.319441,184.049048,0.001973,-1.619352,32.000000,-237.201628,184.640390,0.265347,17.072118,0.681570,245091.808754,0.908385,19.823033,24.987217,3.402743,67.748827,76.913835,98.631995,13.599855,46.020636,32.590000,61.362111,20.652000,22.356116
54.657036,64.715084,185.887182,166.392851,43.748341,56.952145,59.154551,12.805327,183.156268,1.820642,64.584493,55.306880,164.956447,186.119398,161.980911,184.587757,94.319926,184.044889,0.001981,-1.619378,32.000000,-237.201718,184.592903,0.447950,17.062474,0.680700,245086.850555,0.907432,19.819779,24.985554,3.401051,67.744984,76.915670,98.641805,13.599855,45.954193,32.590000,61.389003,20.652000,22.354067
54.654205,64.709023,185.862641,166.393887,43.573380,56.951980,59.021176,12.806185,183.152056,1.867170,64.579151,55.307400,164.958836,186.113992,161.984344,184.586402,94.320282,184.044317,0.001944,-1.619336,32.000000,-237.200981,184.587754,0.458591,17.065906,0.681130,245078.540137,0.908154,19.810129,24.983798,3.401311,67.740123,76.917313,98.647855,13.599855,45.950845,32.590000,61.412519,20.652000,22.352798
54.650518,64.702121,185.866042,166.395886,43.463632,56.951691,59.117412,12.806764,183.146545,1.867377,64.553874,55.301043,164.961041,186.109021,161.988059,184.583232,94.320427,184.044762,0.001939,-1.619346,32.000000,-237.200367,184.586443,0.458973,17.090330,0.681441,245070.203164,0.908402,19.803965,24.981708,3.400974,67.729865,76.919945,98.653455,13.599855,45.961454,32.590000,61.439031,20.652000,22.351551
54.644666,64.688434,185.823554,166.397042,43.279449,56.947647,59.112372,12.806157,183.141035,1.867482,64.533784,55.293890,164.962299,186.106666,161.990103,184.577403,94.319884,184.040567,0.001938,-1.618558,32.000000,-237.200875,184.584539,0.458582,17.093155,0.681252,245065.533041,0.910490,19.800635,24.981133,3.400702,67.720445,76.921069,98.655149,13.599855,45.918845,32.590000,61.463775,20.652000,22.349482
54.633181,64.671184,185.805442,166.399175,43.594556,56.923077,59.183227,12.805292,183.139367,1.621422,64.514580,55.280511,164.965636,186.102877,161.993706,184.573405,94.321560,184.036716,0.001950,-1.618562,32.000000,-237.201685,184.627701,0.373592,17.080726,0.680317,245060.411779,0.909054,19.797285,24.981158,3.400993,67.708437,76.922933,98.656473,13.599855,45.899865,32.590000,61.502079,20.652000,22.346679
54.625549,64.657725,185.772970,166.401900,44.005427,56.910592,59.136684,12.804825,183.135967,1.573512,64.493437,55.272757,164.968543,186.094731,161.995827,184.570762,94.321499,184.030959,0.001983,-1.618547,32.000000,-237.202052,184.621486,0.363019,17.081290,0.680070,245035.223660,0.909142,19.789242,24.980085,3.400580,67.698292,76.923478,98.655436,13.599855,45.883104,32.590000,61.533953,20.652000,22.344356
54.628042,64.638460,185.660799,166.405483,44.448155,56.910492,59.174476,12.805257,183.136239,1.572848,64.444177,55.270765,164.971783,186.093042,161.998236,184.566660,94.320286,184.032840,0.001982,-1.618585,32.000000,-237.201556,184.621170,0.362601,17.063757,0.680324,244918.951310,0.907831,19.783067,24.976924,3.400963,67.688475,76.923345,98.653661,13.599855,45.820336,32.590000,61.560402,20.652000,22.341458
54.625891,64.613169,185.636373,166.406410,44.162362,56.910637,59.058874,12.805322,183.134783,1.573570,64.401353,55.265672,164.973083,186.092708,162.000198,184.563870,94.318733,184.031208,0.001980,-1.618594,32.000000,-237.201567,184.604364,0.365708,17.063511,0.680120,244857.831716,0.908454,19.776969,24.974766,3.400844,67.680235,76.923230,98.654771,13.599855,45.768744,32.590000,61.585403,20.652000,22.337590
54.622731,64.581829,185.648703,166.406015,44.201327,56.898525,59.157456,12.806784,183.126927,2.118399,64.367213,55.259635,164.973242,186.090926,162.001984,184.563868,94.316283,184.035236,0.001979,-1.618586,32.000000,-237.200076,184.553223,0.548745,17.050359,0.680415,244843.399927,0.907779,19.755298,24.976704,3.398635,67.672556,76.922835,98.656675,13.599855,45.774031,32.590000,61.616535,20.652000,22.332517
54.620492,64.562096,185.774381,166.405382,44.707785,56.878169,59.176972,12.806101,183.135609,1.947977,64.347182,55.255349,164.973786,186.089668,162.005479,184.560639,94.314593,184.030991,0.002008,-1.618574,32.000000,-237.200751,184.610140,0.480796,17.067376,0.680330,244827.538474,0.909536,19.732081,24.977629,3.398322,67.668022,76.922821,98.657963,13.599855,45.796692,32.590000,61.644004,20.652000,22.329009
54.610832,64.545530,185.748500,166.404979,45.396122,56.870117,59.176185,12.804942,183.134104,1.577048,64.320399,55.247190,164.974455,186.090454,162.009012,184.559236,94.312270,184.029088,0.001977,-1.618599,32.000000,-237.202027,184.595668,0.364849,17.073297,0.680720,244756.022564,0.907809,19.703790,24.981631,3.398744,67.663015,76.922184,98.659979,13.599855,45.813923,32.590000,61.682020,20.652000,22.326083
54.600698,64.531225,185.734877,166.405382,45.224132,56.870023,59.144660,12.805002,183.134178,1.575651,64.312464,55.236797,164.975016,186.088306,162.011618,184.554984,94.311094,184.028213,0.001973,-1.618604,32.000000,-237.202025,184.590102,0.364412,17.067772,0.680165,244656.163561,0.907178,19.686217,24.981685,3.401185,67.658601,76.921735,98.661390,13.599855,45.809942,32.590000,61.718081,20.652000,22.323508
54.589922,64.522349,185.621615,166.407650,45.012782,56.865952,59.174733,12.805168,183.130665,1.574874,64.312090,55.227007,164.975939,186.081650,162.014013,184.548008,94.310166,184.018759,0.001974,-1.618569,32.000000,-237.201895,184.583033,0.364333,17.078074,0.679835,244614.980771,0.907199,19.678968,24.983275,3.401312,67.655022,76.920970,98.662349,13.599855,45.729571,32.590000,61.763189,20.652000,22.321458
54.585700,64.520143,185.561635,166.410400,45.085824,56.845610,59.165706,12.805140,183.126639,1.574500,64.313286,55.223759,164.978211,186.078602,162.016694,184.543602,94.308312,184.014515,0.001986,-1.618600,32.000000,-237.201955,184.576707,0.364533,17.077710,0.680113,244608.643805,0.907833,19.674441,24.984113,3.401694,67.652117,76.920935,98.661674,13.599855,45.683874,32.590000,61.796557,20.652000,22.320616
54.579258,64.520402,185.556810,166.413563,45.767887,56.829317,59.106046,12.805100,183.122595,1.574851,64.321461,55.218914,164.980781,186.073169,162.018698,184.537861,94.305542,184.010652,0.001955,-1.618516,32.000000,-237.201985,184.569259,0.364287,17.077882,0.679427,244589.062934,0.907483,19.675961,24.981398,3.400291,67.650006,76.920365,98.659834,13.599855,45.658932,32.590000,61.838286,20.652000,22.320023
54.575744,64.522335,185.588797,166.415624,46.041496,56.825079,59.110492,12.805381,183.119375,1.574770,64.328929,55.212581,164.982933,186.065878,162.019558,184.530259,94.302729,184.000432,0.001949,-1.618502,32.000000,-237.201690,184.562344,0.364462,17.074070,0.679063,244503.436892,0.907369,19.677831,24.981615,3.399455,67.647534,76.919661,98.656698,13.599855,45.648504,32.590000,61.872910,20.652000,22.319745
54.569196,64.527640,185.683911,166.417301,45.838550,56.812875,59.106450,12.805462,183.109185,1.574788,64.352601,55.205114,164.985692,186.055198,162.019351,184.516528,94.299473,183.987389,0.001949,-1.618545,32.000000,-237.201515,184.549627,0.364455,17.055767,0.678928,244439.059610,0.908144,19.684305,24.982895,3.399768,67.644918,76.918997,98.652389,13.599855,45.700508,32.590000,61.916626,20.652000,22.319805
54.565124,64.541582,185.650989,166.419031,45.333749,56.812883,59.146454,12.806001,183.099327,1.574598,64.395790,55.202195,164.988099,186.040838,162.018525,184.502036,94.295535,183.973788,0.001966,-1.618565,32.000000,-237.200870,184.551259,0.363089,17.054523,0.679170,244426.358117,0.908077,19.689631,24.981769,3.400573,67.643156,76.918775,98.650349,13.599855,45.665530,32.590000,61.959624,20.652000,22.321024
54.562902,64.560585,185.688548,166.421036,45.258126,56.810297,59.130296,12.806341,183.095993,1.070038,64.434132,55.198648,164.990096,186.031107,162.019064,184.490906,94.292097,183.963630,0.001989,-1.618551,32.000000,-237.200461,184.581298,0.190437,17.070779,0.680131,244383.359703,0.908078,19.701255,24.979996,3.402724,67.641822,76.916952,98.649157,13.599855,45.680751,32.590000,61.993963,20.652000,22.323136
54.561590,64.587881,185.693269,166.423869,45.251590,56.810658,59.086338,12.806422,183.080793,0.986062,64.489543,55.195692,164.990901,186.020474,162.019173,184.472509,94.287786,183.945324,0.001990,-1.618623,32.000000,-237.200344,184.567006,0.170126,17.081571,0.680157,244399.287914,0.907573,19.719127,24.978691,3.402375,67.639913,76.913966,98.649117,13.599855,45.670139,32.590000,62.035054,20.652000,22.326414
54.560769,64.616421,185.599515,166.426078,45.224431,56.810742,59.065289,12.806589,183.062094,0.988721,64.547590,55.195326,164.991072,186.008983,162.019675,184.456336,94.283161,183.929591,0.001987,-1.618600,32.000000,-237.200342,184.536838,0.174325,17.064174,0.679652,244406.775936,0.907867,19.740275,24.978212,3.403201,67.640793,76.911771,98.650331,13.599855,45.615165,32.590000,62.067793,20.652000,22.329964
54.565598,64.658318,185.538824,166.428055,45.150048,56.802481,59.192767,12.807788,183.029461,1.533661,64.618545,55.202819,164.991666,185.986474,162.020335,184.437509,94.278489,183.906612,0.001985,-1.619399,32.000000,-237.199149,184.479944,0.357965,17.048000,0.679318,244433.627767,0.908639,19.768839,24.975463,3.403370,67.643149,76.910220,98.654908,13.599855,45.583339,32.590000,62.102613,20.652000,22.335334
54.569685,64.696179,185.537518,166.428942,45.098671,56.818831,59.163409,12.808742,183.010628,1.575840,64.684545,55.204626,164.990687,185.962424,162.018327,184.421795,94.272175,183.884509,0.002010,-1.619399,32.000000,-237.198126,184.461592,0.365975,17.059410,0.679794,244460.452134,0.909048,19.798171,24.974022,3.401703,67.644937,76.908138,98.658111,13.599855,45.558420,32.590000,62.129818,20.652000,22.340406
54.572672,64.747083,185.428994,166.429065,44.901064,56.835008,59.163979,12.809406,182.983524,1.576027,64.775683,55.211255,164.990150,185.940835,162.016158,184.397899,94.265944,183.861751,0.001975,-1.619428,32.000000,-237.197452,184.436245,0.365943,17.057169,0.680183,244459.354508,0.906972,19.835406,24.969833,3.400289,67.647618,76.906334,98.663486,13.599855,45.490895,32.590000,62.162426,20.652000,22.347195
54.571845,64.796139,185.509017,166.428491,44.848060,56.835053,59.102154,12.809291,182.959762,1.575849,64.869816,55.212590,164.990017,185.916105,162.015551,184.375139,94.259955,183.833819,0.001970,-1.619428,32.000000,-237.197700,184.410921,0.366328,17.060387,0.679943,244563.077871,0.907700,19.869321,24.967622,3.400011,67.648414,76.905255,98.669164,13.599855,45.507872,32.590000,62.193701,20.652000,22.353687
54.574075,64.866238,185.602115,166.428416,45.061613,56.834877,59.145938,12.808264,182.928361,1.574787,64.978866,55.221477,164.988789,185.885447,162.014327,184.343100,94.253023,183.800890,0.001973,-1.619429,32.000000,-237.198681,184.396160,0.363301,17.066763,0.679963,244676.173137,0.908019,19.917344,24.965074,3.397836,67.649487,76.905306,98.675779,13.599855,45.559643,32.590000,62.229895,20.652000,22.363332
54.581087,64.926813,185.501463,166.428013,45.026135,56.851065,59.113986,12.807432,182.909886,1.064656,65.053663,55.230590,164.989253,185.860899,162.012603,184.318050,94.249562,183.774764,0.001994,-1.619438,32.000000,-237.199583,184.425346,0.189557,17.077983,0.680189,244719.356976,0.909104,19.967197,24.960288,3.399354,67.649843,76.905650,98.682578,13.599855,45.502549,32.590000,62.252631,20.652000,22.371947
54.586072,64.987782,185.369658,166.425331,44.441115,56.875436,59.198609,12.807715,182.880299,0.985513,65.145369,55.232120,164.988392,185.831600,162.010630,184.288821,94.244080,183.749392,0.001991,-1.619466,32.000000,-237.199304,184.399240,0.171134,17.058892,0.680324,244777.444264,0.908558,20.035144,24.954516,3.400921,67.646257,76.905313,98.691441,13.599855,45.420195,32.590000,62.281232,20.652000,22.380995
54.595264,65.037548,185.338931,166.422872,43.903246,56.883507,59.028008,12.809756,182.857804,0.984993,65.225884,55.241713,164.987270,185.806003,162.009010,184.261727,94.238686,183.722809,0.001984,-1.619444,32.000000,-237.197089,184.377966,0.171031,17.055239,0.679800,244893.171962,0.909326,20.088952,24.947897,3.398640,67.643216,76.905704,98.701077,13.599855,45.351871,32.590000,62.301436,20.652000,22.388024
54.609395,65.100698,185.320480,166.419899,43.763165,56.883344,59.175297,12.809692,182.814522,1.111774,65.310358,55.257743,164.985653,185.771028,162.007432,184.224956,94.231797,183.689712,0.001983,-1.619439,32.000000,-237.197073,184.300050,0.224067,17.043461,0.680518,245047.640559,0.908472,20.145110,24.943588,3.395915,67.639558,76.906063,98.713672,13.599855,45.294742,32.590000,62.320009,20.652000,22.397141
54.627393,65.150306,185.321343,166.415946,43.683354,56.883451,59.174150,12.809953,182.780830,1.560032,65.372751,55.275484,164.983423,185.741578,162.005984,184.194680,94.225571,183.663380,0.002001,-1.619451,32.000000,-237.196849,184.264245,0.365068,17.046720,0.680652,245122.104507,0.911178,20.186007,24.938723,3.394780,67.637087,76.906423,98.724962,13.599855,45.310360,32.590000,62.326576,20.652000,22.404513
54.645670,65.204451,185.414789,166.408392,43.812652,56.908064,59.101996,12.810493,182.748595,1.567599,65.441861,55.290722,164.980321,185.705160,162.004043,184.161438,94.219849,183.627840,0.002022,-1.619449,32.000000,-237.196355,184.231233,0.364566,17.052096,0.681016,245170.607804,0.908801,20.235523,24.932836,3.393564,67.635062,76.907294,98.741086,13.599855,45.322918,32.590000,62.332688,20.652000,22.412542
54.657037,65.245709,185.470166,166.400041,43.584354,56.924181,59.153357,12.810032,182.718040,1.567070,65.500094,55.298028,164.976591,185.676461,162.001847,184.136745,94.214171,183.597014,0.002022,-1.619493,32.000000,-237.196892,184.206871,0.364964,17.043358,0.680768,245208.441727,0.908610,20.267771,24.928897,3.392462,67.633978,76.906798,98.755189,13.599855,45.353503,32.590000,62.337854,20.652000,22.418767
