OSU 80 Ton Compressor Load Stand
54.440703,64.682297,186.355164,166.916358,45.253242,56.668671,58.975717,12.804525,183.294656,1.402725,64.483238,55.116904,165.473955,186.219813,162.400094,184.750231,94.191506,184.147497,0.001979,-1.620476,32.000000,-237.202211,184.731207,0.320676,17.098798,0.681024,243827.644030,0.907230,19.970386,25.172459,3.426772,67.846154,76.635484,98.652502,13.599855,46.047773,32.590000,62.029687,20.652000,22.388765
54.455845,64.697439,186.202967,166.903386,45.289974,56.688893,59.130864,12.804355,183.253434,1.569651,64.525203,55.130443,165.465729,186.177622,162.400532,184.709509,94.184827,184.105285,0.001981,-1.621075,32.000000,-237.202480,184.691478,0.366787,17.084079,0.681198,243923.503170,0.907550,19.974084,25.162117,3.424729,67.842816,76.632724,98.654857,13.599855,45.976191,32.590000,62.063374,20.652000,22.390450
54.477610,64.725134,186.028850,166.885956,45.226784,56.713418,59.212165,12.804137,183.205078,1.571340,64.568216,55.150534,165.456195,186.127557,162.399166,184.657624,94.177747,184.058642,0.001951,-1.621062,32.000000,-237.202852,184.641977,0.366648,17.067494,0.680560,244040.061371,0.910530,19.980048,25.149671,3.423085,67.839058,76.629387,98.657738,13.599855,45.864642,32.590000,62.095932,20.652000,22.394075
54.492849,64.746856,185.974178,166.869241,44.885962,56.733895,59.175239,12.804237,183.158286,1.571106,64.602810,55.165691,165.446682,186.083373,162.397831,184.615234,94.172026,184.015007,0.001939,-1.621092,32.000000,-237.202828,184.601015,0.366523,17.074731,0.680778,244140.142216,0.908222,19.980550,25.140085,3.419338,67.836936,76.625742,98.660971,13.599855,45.839011,32.590000,62.121345,20.652000,22.397068
54.517975,64.772514,185.996626,166.845459,44.549689,56.758176,59.128915,12.803163,183.097904,1.571107,64.647124,55.188043,165.432411,186.027527,162.396237,184.560305,94.165235,183.956028,0.001938,-1.621088,32.000000,-237.203945,184.549362,0.366988,17.093404,0.681007,244266.227405,0.907034,19.987207,25.129189,3.414776,67.836502,76.621733,98.666432,13.599855,45.833990,32.590000,62.144686,20.652000,22.400494
54.540202,64.794910,185.912408,166.823104,44.417636,56.778700,59.152985,12.803124,183.052920,1.375669,64.678062,55.209417,165.417646,185.980357,162.393644,184.512954,94.158352,183.911717,0.001939,-1.621071,32.000000,-237.204026,184.536364,0.296646,17.096344,0.680661,244371.058713,0.907699,19.994204,25.118090,3.412818,67.834806,76.618101,98.670895,13.599855,45.810637,32.590000,62.159031,20.652000,22.403502
54.565429,64.819842,185.876685,166.792787,44.373468,56.803142,59.111425,12.802491,182.989885,1.555212,64.720052,55.233743,165.398592,185.927368,162.388305,184.456346,94.152169,183.853290,0.001983,-1.621037,32.000000,-237.204627,184.454473,0.362109,17.073803,0.680016,244493.050292,0.908398,19.995586,25.102141,3.411657,67.833321,76.614562,98.676579,13.599855,45.767437,32.590000,62.170947,20.652000,22.406924
54.583653,64.842469,185.845067,166.765415,44.172604,56.823652,59.053674,12.802354,182.942059,1.566332,64.765832,55.248753,165.380329,185.885804,162.381790,184.407118,94.146974,183.804861,0.001982,-1.621015,32.000000,-237.204806,184.410642,0.364840,17.051382,0.679671,244597.441571,0.908002,19.996516,25.091938,3.408722,67.831708,76.611569,98.682949,13.599855,45.752457,32.590000,62.182895,20.652000,22.409958
54.607247,64.875744,185.822404,166.731554,43.948272,56.847981,59.178774,12.801974,182.882995,1.566720,64.822549,55.273571,165.356769,185.831621,162.372599,184.352832,94.140421,183.747853,0.001980,-1.621025,32.000000,-237.205218,184.357105,0.365122,17.036470,0.680495,244718.762447,0.908627,19.997093,25.075586,3.406492,67.828918,76.608526,98.690650,13.599855,45.719811,32.590000,62.193237,20.652000,22.414436
54.636609,64.910405,185.715703,166.697508,44.226435,56.872729,59.167387,12.801793,182.834645,1.566614,64.854931,55.299499,165.332078,185.783784,162.362346,184.303278,94.134570,183.699372,0.001981,-1.621011,32.000000,-237.205334,184.308269,0.364850,17.036980,0.681367,244823.037967,0.909563,20.002131,25.062097,3.404775,67.826880,76.605897,98.700115,13.599855,45.679119,32.590000,62.190822,20.652000,22.419468
54.660016,64.929595,185.609453,166.667275,44.451037,56.892899,59.159108,12.801470,182.797580,1.566889,64.878577,55.319189,165.311298,185.748758,162.353842,184.268589,94.128857,183.662126,0.002024,-1.621014,32.000000,-237.205482,184.272970,0.365357,17.046594,0.681967,244951.099729,0.907675,20.012642,25.046652,3.402889,67.825145,76.603901,98.709239,13.599855,45.587027,32.590000,62.184798,20.652000,22.422368
54.684604,64.947097,185.529375,166.629732,44.652064,56.917254,59.122519,12.801873,182.760052,1.566629,64.916942,55.339407,165.284662,185.710317,162.342880,184.223819,94.123881,183.623563,0.001994,-1.621000,32.000000,-237.205118,184.233667,0.365113,17.064771,0.681630,245079.217465,0.907789,20.018982,25.033793,3.399107,67.824443,76.603117,98.718724,13.599855,45.527720,32.590000,62.180481,20.652000,22.424752
54.701904,64.965797,185.440232,166.599379,44.763247,56.937554,59.097472,12.801846,182.729095,1.566643,64.944828,55.359332,165.260688,185.681915,162.331387,184.191381,94.118347,183.589012,0.001984,-1.621008,32.000000,-237.205144,184.203372,0.365241,17.078955,0.680923,245178.548428,0.907855,20.015603,25.025127,3.395708,67.823632,76.602462,98.724953,13.599855,45.462569,32.590000,62.173207,20.652000,22.427378
54.721968,64.986989,185.361414,166.564370,44.659416,56.962329,59.171864,12.801510,182.692110,1.567003,64.977889,55.381335,165.230015,185.651561,162.316938,184.151536,94.111684,183.557916,0.001984,-1.620995,32.000000,-237.205758,183.984276,0.365527,17.072598,0.679987,245293.031016,0.908396,20.009406,25.015215,3.392717,67.822134,76.601833,98.731810,13.599855,45.388756,32.590000,62.165693,20.652000,22.430452
54.739058,65.004405,185.321241,166.536741,44.775988,56.962348,59.167376,12.802838,182.651137,2.064980,65.004432,55.398495,165.205103,185.626845,162.303096,184.122022,94.107171,183.529462,0.001984,-1.620964,32.000000,-237.204474,183.977747,0.538051,17.057472,0.679218,245394.277241,0.908832,20.011438,25.007408,3.390014,67.821025,76.602623,98.738364,13.599855,45.344945,32.590000,62.156252,20.652000,22.432962
54.761073,65.025814,185.275385,166.505336,44.934867,56.962615,59.160748,12.803891,182.620800,2.147724,65.030477,55.423288,165.176778,185.597939,162.287727,184.091622,94.101429,183.500250,0.001953,-1.620995,32.000000,-237.203526,183.950929,0.561265,17.046161,0.679330,245516.965425,0.907768,20.013302,25.002061,3.387331,67.818873,76.604466,98.746788,13.599855,45.290211,32.590000,62.139316,20.652000,22.435955
54.778835,65.041253,185.318438,166.480230,44.759161,56.962618,59.145241,12.803591,182.595331,2.146845,65.039726,55.441228,165.153138,185.574679,162.273039,184.069129,94.097043,183.477041,0.001946,-1.621015,32.000000,-237.203785,183.935158,0.561157,17.062178,0.679640,245528.693503,0.907565,20.014259,24.995585,3.385539,67.816398,76.604969,98.752550,13.599855,45.300803,32.590000,62.122834,20.652000,22.438334
54.799857,65.051134,185.373720,166.449788,44.553943,56.962644,59.128853,12.804845,182.576286,2.146730,65.042984,55.459642,165.124834,185.553569,162.255705,184.049887,94.090254,183.457012,0.001943,-1.621013,32.000000,-237.202439,183.917081,0.561061,17.070880,0.679728,245544.429173,0.907319,20.014473,24.990042,3.383341,67.815123,76.606572,98.759391,13.599855,45.304352,32.590000,62.101332,20.652000,22.440082
54.813640,65.054704,185.368243,166.424868,44.400703,56.962773,59.057078,12.804625,182.571137,1.863615,65.044264,55.474313,165.101889,185.545652,162.239827,184.040643,94.084411,183.448387,0.001947,-1.620421,32.000000,-237.202544,183.952352,0.457963,17.050562,0.679034,245554.384856,0.907269,20.012815,24.985461,3.383030,67.815199,76.608355,98.763524,13.599855,45.297572,32.590000,62.082847,20.652000,22.440677
54.822770,65.056156,185.497114,166.396794,44.433842,56.962738,59.173930,12.804685,182.564481,1.560691,65.040249,55.482173,165.075792,185.539551,162.222469,184.029550,94.079564,183.442085,0.001988,-1.619230,32.000000,-237.202330,183.957987,0.365922,17.043334,0.678618,245561.642369,0.907160,20.002468,24.984512,3.382741,67.816633,76.611811,98.765002,13.599855,45.342995,32.590000,62.069412,20.652000,22.441034
54.832724,65.055468,185.625527,166.375645,44.535620,56.962649,59.171094,12.805325,182.561246,1.559198,65.038177,55.494315,165.052845,185.536128,162.207235,184.023671,94.074590,183.437848,0.001986,-1.619269,32.000000,-237.201543,183.949472,0.365732,17.052855,0.679251,245566.705367,0.908020,19.992779,24.987023,3.381790,67.816334,76.613697,98.762912,13.599855,45.423587,32.590000,62.052739,20.652000,22.441003
54.847850,65.056161,185.534165,166.352166,44.649654,56.962581,59.134535,12.806425,182.560607,1.559506,65.034055,55.511457,165.027034,185.536572,162.190740,184.018151,94.070829,183.431517,0.001985,-1.619263,32.000000,-237.200407,183.948320,0.366275,17.062773,0.679819,245569.440535,0.906063,19.985449,24.989435,3.383578,67.816219,76.619028,98.758934,13.599855,45.367245,32.590000,62.030517,20.652000,22.441080
54.860955,65.056659,185.503551,166.334511,44.792061,56.962560,59.119710,12.807499,182.557195,1.863724,65.025378,55.527822,165.006946,185.540646,162.177290,184.020553,94.067516,183.433144,0.001982,-1.619286,32.000000,-237.199228,183.936126,0.476035,17.055169,0.679704,245570.470011,0.905921,19.975187,24.992771,3.385306,67.813432,76.623632,98.751660,13.599855,45.343779,32.590000,62.007942,20.652000,22.441296
54.874239,65.052155,185.523818,166.314269,45.045166,56.962471,59.153959,12.807889,182.565052,2.065608,65.012565,55.539881,164.984109,185.547200,162.160268,184.023274,94.063946,183.434613,0.002022,-1.619319,32.000000,-237.198772,183.958805,0.532389,17.038583,0.678856,245569.604883,0.906205,19.961336,24.994086,3.382706,67.810785,76.629627,98.740448,13.599855,45.313668,32.590000,61.977126,20.652000,22.440802
54.881193,65.047328,185.490453,166.298039,45.041436,56.962492,59.147611,12.809241,182.582365,1.575602,65.008627,55.547985,164.966097,185.556568,162.146667,184.033183,94.060423,183.443203,0.001988,-1.619359,32.000000,-237.197411,184.008936,0.371726,17.038868,0.678909,245569.084233,0.906193,19.949234,24.998029,3.381340,67.809077,76.634464,98.730237,13.599855,45.294829,32.590000,61.957697,20.652000,22.440126
54.888347,65.045089,185.505118,166.281902,45.069222,56.962219,59.142457,12.808572,182.594801,1.552192,64.998953,55.559038,164.946865,185.564339,162.133032,184.046257,94.057027,183.455224,0.001980,-1.619386,32.000000,-237.197948,184.018602,0.366474,17.065189,0.679453,245564.468343,0.905414,19.931960,25.002166,3.380891,67.806787,76.640847,98.716079,13.599855,45.285878,32.590000,61.934358,20.652000,22.439801
54.902744,65.041151,185.552118,166.269914,45.014411,56.966591,59.143442,12.808791,182.610374,1.552170,64.979750,55.572471,164.932344,185.575279,162.120578,184.058428,94.055798,183.469593,0.001980,-1.619378,32.000000,-237.197874,184.029116,0.366455,17.075246,0.679253,245562.677989,0.905373,19.920450,25.009008,3.379855,67.805673,76.646566,98.703666,13.599855,45.302345,32.590000,61.905965,20.652000,22.439318
54.916552,65.030269,185.553120,166.255571,44.972021,56.990650,59.134517,12.808906,182.627404,1.552615,64.966361,55.583740,164.915476,185.591594,162.105364,184.071289,94.053030,183.489012,0.001984,-1.619363,32.000000,-237.197834,184.043520,0.366473,17.077985,0.678151,245561.074834,0.905311,19.911337,25.017050,3.379681,67.804694,76.653901,98.685705,13.599855,45.267464,32.590000,61.871254,20.652000,22.437898
54.923701,65.023677,185.610929,166.244224,45.187961,57.010898,59.162478,12.809466,182.618380,1.727128,64.961071,55.591364,164.902276,185.603940,162.092400,184.081517,94.050334,183.503873,0.001949,-1.619361,32.000000,-237.197451,184.021937,0.431209,17.067022,0.677766,245573.673879,0.905093,19.893566,25.023829,3.379651,67.804691,76.660108,98.670996,13.599855,45.284855,32.590000,61.843712,20.652000,22.436857
54.942515,65.020575,185.670654,166.231777,45.325873,57.018851,59.140370,12.809749,182.628034,2.410669,64.955807,55.608378,164.886498,185.615952,162.077052,184.093192,94.046397,183.515011,0.001939,-1.619383,32.000000,-237.197273,184.149572,0.655738,17.066932,0.677760,245667.382694,0.905333,19.869420,25.034100,3.378820,67.803741,76.668666,98.653951,13.599855,45.309016,32.590000,61.801710,20.652000,22.436367
54.951857,65.018746,185.763460,166.221066,45.211393,57.038689,59.076848,12.808684,182.638792,2.427068,64.953120,55.616862,164.874227,185.628995,162.064975,184.103649,94.043717,183.528037,0.001937,-1.619386,32.000000,-237.198457,184.157917,0.659676,17.061880,0.678512,245750.570820,0.905080,19.855961,25.042536,3.379432,67.802397,76.674967,98.640155,13.599855,45.372296,32.590000,61.768312,20.652000,22.436115
54.964567,65.018061,185.825436,166.207132,44.953001,57.062892,59.178484,12.809653,182.654442,2.426780,64.952786,55.628917,164.860751,185.642071,162.051346,184.119686,94.041976,183.542012,0.001939,-1.619387,32.000000,-237.197364,184.267487,0.659548,17.044426,0.678549,245780.173411,0.905194,19.834790,25.050777,3.379362,67.802005,76.683777,98.623580,13.599855,45.427854,32.590000,61.726119,20.652000,22.435975
54.975986,65.018716,185.761653,166.195774,44.811312,57.083072,59.179231,12.809848,182.676939,1.992861,64.945506,55.642403,164.850592,185.656414,162.042597,184.137607,94.039385,183.557993,0.001980,-1.619376,32.000000,-237.197184,184.354650,0.505366,17.047924,0.679149,245864.402307,0.906308,19.823992,25.058488,3.380477,67.800771,76.690643,98.609256,13.599855,45.371475,32.590000,61.688364,20.652000,22.436076
54.985446,65.014486,185.672939,166.182800,44.834923,57.107039,59.162455,12.810465,182.698201,1.845571,64.940050,55.647354,164.838093,185.674082,162.032162,184.155379,94.037765,183.577997,0.001979,-1.619363,32.000000,-237.196593,184.370330,0.463740,17.075057,0.680167,245965.902627,0.904902,19.811107,25.065627,3.380822,67.799817,76.697669,98.592222,13.599855,45.321301,32.590000,61.647559,20.652000,22.435656
54.992971,65.011906,185.664232,166.172979,44.989172,57.127510,59.153521,12.811338,182.715625,1.845455,64.946006,55.655371,164.828570,185.688376,162.025215,184.168464,94.035594,183.593751,0.001976,-1.619360,32.000000,-237.195766,184.380764,0.463702,17.069270,0.679935,246052.330050,0.905004,19.800799,25.074391,3.378960,67.799167,76.703760,98.579134,13.599855,45.285881,32.590000,61.609960,20.652000,22.435171
55.008332,65.016997,185.610517,166.162979,45.109115,57.151810,59.093574,12.811506,182.727228,1.934182,64.949242,55.672176,164.818457,185.705185,162.017443,184.188317,94.035419,183.613993,0.001976,-1.619371,32.000000,-237.195755,184.343980,0.497074,17.053202,0.678753,246150.858918,0.905457,19.787490,25.083736,3.376765,67.797719,76.709902,98.564352,13.599855,45.274840,32.590000,61.558673,20.652000,22.435765
55.020767,65.019887,185.687727,166.154569,45.261745,57.172069,59.131142,12.811180,182.738789,2.131172,64.944438,55.684664,164.810409,185.717390,162.010252,184.201478,94.036078,183.627531,0.002015,-1.619400,32.000000,-237.196235,184.330967,0.562192,17.068659,0.679102,246237.045789,0.905775,19.777691,25.091989,3.376145,67.795319,76.715450,98.553826,13.599855,45.263348,32.590000,61.513725,20.652000,22.436298
55.026985,65.018837,185.662293,166.142771,45.452700,57.196261,59.184093,12.812296,182.756784,2.133498,64.947406,55.693596,164.800591,185.736133,162.001247,184.222588,94.037127,183.644014,0.001978,-1.619374,32.000000,-237.195169,184.350249,0.562042,17.074521,0.679695,246340.720453,0.906812,19.768043,25.099981,3.374226,67.793901,76.721112,98.544565,13.599855,45.264428,32.590000,61.466540,20.652000,22.436235
55.030636,65.021059,185.524435,166.132715,45.525092,57.216701,59.169510,12.812159,182.765859,2.133603,64.964356,55.696218,164.792983,185.747866,161.993927,184.239185,94.039271,183.658541,0.001968,-1.619333,32.000000,-237.195384,184.367497,0.562249,17.067788,0.679405,246425.505551,0.906337,19.759005,25.104550,3.374866,67.794271,76.726385,98.540332,13.599855,45.178690,32.590000,61.429504,20.652000,22.436279
55.035291,65.032659,185.526955,166.123325,45.415302,57.240930,59.175772,12.811800,182.782712,2.133557,64.984916,55.699268,164.783300,185.760261,161.985028,184.253223,94.040432,183.673651,0.001968,-1.619315,32.000000,-237.195733,184.383276,0.561860,17.065272,0.679310,246525.605140,0.905793,19.751991,25.109866,3.374023,67.795255,76.731291,98.537342,13.599855,45.144981,32.590000,61.380837,20.652000,22.437894
55.044157,65.043632,185.511132,166.116928,45.562936,57.261375,59.158985,12.812145,182.798859,1.967107,64.991871,55.707511,164.774876,185.772978,161.976213,184.264651,94.041464,183.686443,0.001977,-1.619316,32.000000,-237.195484,184.409135,0.498684,17.069149,0.679365,246612.043404,0.906279,19.750712,25.113329,3.371294,67.797488,76.734350,98.537215,13.599855,45.161033,32.590000,61.338756,20.652000,22.439487
55.046017,65.051481,185.614780,166.108960,45.646131,57.285672,59.117842,12.813303,182.819617,1.553569,65.001211,55.718660,164.764726,185.793258,161.967507,184.282068,94.042372,183.707128,0.001942,-1.619307,32.000000,-237.194335,184.419134,0.366414,17.077361,0.679724,246722.340130,0.906510,19.757848,25.118002,3.371054,67.801122,76.737916,98.539602,13.599855,45.181113,32.590000,61.293154,20.652000,22.440823
55.050894,65.056285,185.752497,166.103098,45.678447,57.305876,58.988461,12.813450,182.834352,1.551916,65.003676,55.722900,164.757793,185.807456,161.961029,184.300391,94.044170,183.723754,0.001934,-1.619298,32.000000,-237.194064,184.433715,0.366146,17.079384,0.679676,246814.815659,0.906956,19.760318,25.121907,3.370224,67.803645,76.741293,98.543416,13.599855,45.248909,32.590000,61.249864,20.652000,22.441584
55.057622,65.059528,185.668089,166.096539,45.788908,57.330265,59.192269,12.813527,182.848019,1.552791,65.006868,55.727797,164.749460,185.825004,161.954492,184.320195,94.045740,183.745090,0.001932,-1.619274,32.000000,-237.194060,184.442034,0.366484,17.062583,0.679951,246923.975576,0.907958,19.766385,25.128984,3.371993,67.807064,76.745733,98.549544,13.599855,45.182659,32.590000,61.197659,20.652000,22.442184
55.062464,65.061618,185.634923,166.091519,45.771186,57.350172,59.186706,12.813856,182.853919,2.020608,65.010437,55.733715,164.742336,185.842580,161.947882,184.338171,94.047122,183.762912,0.001939,-1.619280,32.000000,-237.193733,184.366232,0.529583,17.065014,0.680476,247011.328966,0.910192,19.766513,25.133602,3.374196,67.808560,76.749523,98.553661,13.599855,45.178113,32.590000,61.156057,20.652000,22.442496
55.069132,65.065644,185.647646,166.086454,45.885640,57.342209,59.144258,12.815359,182.874574,2.140264,65.008629,55.743590,164.734685,185.863817,161.940461,184.366705,94.049551,183.785675,0.001976,-1.619328,32.000000,-237.192211,184.388065,0.562732,17.060788,0.681106,247114.912653,0.907330,19.763304,25.140268,3.372250,67.810545,76.752542,98.560122,13.599855,45.179896,32.590000,61.101260,20.652000,22.443131
55.069126,65.065270,185.647019,166.082916,45.926369,57.342236,59.182343,12.814634,182.915233,2.053708,64.996803,55.746085,164.727992,185.883812,161.936805,184.388909,94.052223,183.804464,0.001973,-1.619315,32.000000,-237.192704,184.425258,0.530597,17.070228,0.681086,247199.372609,0.907647,19.760752,25.145763,3.371352,67.812041,76.754427,98.566331,13.599855,45.145114,32.590000,61.060825,20.652000,22.443355
55.060575,65.058637,185.699938,166.079623,45.755851,57.350309,59.130767,12.814217,182.948218,1.342699,64.990948,55.735251,164.722727,185.911347,161.933901,184.418441,94.054953,183.827499,0.001971,-1.619319,32.000000,-237.193092,184.350384,0.289938,17.071525,0.681123,247163.288345,0.908060,19.758386,25.152117,3.371174,67.813558,76.755824,98.575824,13.599855,45.177148,32.590000,61.020982,20.652000,22.442497
55.054993,65.056107,185.752375,166.080027,45.405710,57.334619,59.100897,12.814354,182.971223,1.267888,64.990617,55.728515,164.719786,185.929937,161.931731,184.442425,94.058540,183.847897,0.001972,-1.619319,32.000000,-237.192923,184.373897,0.269531,17.058144,0.680749,247160.217735,0.907475,19.758019,25.156695,3.371163,67.815985,76.757764,98.585153,13.599855,45.201396,32.590000,60.990059,20.652000,22.442052
55.049062,65.055364,185.753042,166.085923,45.061847,57.310085,59.145373,12.813842,183.001548,1.268601,64.977759,55.723243,164.718909,185.956604,161.929774,184.473859,94.063092,183.878413,0.002009,-1.619333,32.000000,-237.193390,184.401943,0.269471,17.075443,0.681039,247190.077025,0.908535,19.759581,25.162852,3.372648,67.818378,76.759324,98.600023,13.599855,45.181287,32.590000,60.949483,20.652000,22.442055
55.045256,65.050169,185.850363,166.092196,45.054288,57.289822,59.164587,12.813742,183.029948,1.268915,64.966300,55.716103,164.719582,185.983069,161.926520,184.497259,94.067265,183.901062,0.001973,-1.619361,32.000000,-237.193420,184.429389,0.269183,17.076255,0.681615,247118.748837,0.908841,19.762405,25.167135,3.373942,67.820837,76.760101,98.614359,13.599855,45.245791,32.590000,60.918176,20.652000,22.441431
55.038532,65.041240,185.912026,166.100634,45.449341,57.265251,59.162702,12.813172,183.059308,1.269449,64.945774,55.710871,164.722307,186.017757,161.923420,184.530627,94.072439,183.930561,0.001964,-1.619358,32.000000,-237.194068,184.462097,0.269663,17.059096,0.680706,247009.939541,0.907876,19.767346,25.174352,3.374318,67.825610,76.762388,98.634052,13.599855,45.256278,32.590000,60.881677,20.652000,22.440306
55.031552,65.030113,185.909033,166.108235,45.657399,57.244867,59.152487,12.812280,183.087658,1.269429,64.922475,55.703274,164.724839,186.045545,161.921869,184.558246,94.076418,183.955939,0.001964,-1.619364,32.000000,-237.195011,184.489731,0.269538,17.065592,0.680761,246915.453203,0.907317,19.765802,25.178917,3.376319,67.831295,76.764112,98.651050,13.599855,45.278207,32.590000,60.856155,20.652000,22.438811
55.017000,65.011192,185.873042,166.117877,45.599787,57.220354,58.962556,12.813259,183.127436,1.269579,64.894799,55.691440,164.727790,186.079789,161.919177,184.589222,94.080843,183.989415,0.001973,-1.619336,32.000000,-237.193950,184.548037,0.269412,17.076032,0.681402,246799.786780,0.907057,19.763320,25.185119,3.377852,67.839278,76.766148,98.672638,13.599855,45.264428,32.590000,60.829534,20.652000,22.436257
55.009757,64.995608,185.865360,166.127670,45.706248,57.200007,59.107666,12.813832,183.154147,1.087596,64.863086,55.679872,164.732976,186.110386,161.919338,184.617622,94.084973,184.020184,0.001972,-1.619374,32.000000,-237.193312,184.580641,0.208567,17.071812,0.680955,246701.846945,0.906991,19.758886,25.190925,3.378226,67.846432,76.767666,98.689329,13.599855,45.263693,32.590000,60.806335,20.652000,22.434080
55.005410,64.972144,185.797297,166.140941,45.840761,57.175848,59.025679,12.812987,183.179939,1.565295,64.817110,55.674057,164.739092,186.142339,161.920193,184.649196,94.088904,184.053815,0.001964,-1.619407,32.000000,-237.194112,184.614975,0.365433,17.077866,0.680273,246582.474993,0.909744,19.753924,25.199408,3.378466,67.855282,76.769383,98.705518,13.599855,45.190744,32.590000,60.773848,20.652000,22.430725
54.995079,64.948095,185.943931,166.152357,45.609439,57.155383,59.156903,12.813313,183.208667,1.573911,64.784399,55.662213,164.744401,186.167226,161.920921,184.676600,94.091555,184.082768,0.001964,-1.619446,32.000000,-237.193824,184.642116,0.366815,17.084523,0.680236,246481.457352,0.907282,19.745287,25.207139,3.378771,67.861766,76.769756,98.716404,13.599855,45.249809,32.590000,60.754512,20.652000,22.427397
54.979941,64.921299,186.077392,166.166971,45.593691,57.131138,59.040913,12.812837,183.239894,1.575049,64.751369,55.646679,164.753844,186.203989,161.923942,184.715520,94.096286,184.116576,0.001974,-1.619481,32.000000,-237.194375,184.672628,0.366838,17.091037,0.679507,246357.116584,0.908181,19.725993,25.216172,3.377800,67.869941,76.771234,98.727225,13.599855,45.343324,32.590000,60.735933,20.652000,22.423381
54.969206,64.903343,186.043616,166.180662,45.681303,57.110777,59.149543,12.811876,183.269782,1.575929,64.725216,55.633871,164.763863,186.233107,161.927329,184.748117,94.100275,184.149670,0.002002,-1.619495,32.000000,-237.195289,184.702758,0.366921,17.074925,0.679521,246251.985711,0.905972,19.711857,25.224679,3.381101,67.875627,76.772983,98.734778,13.599855,45.328820,32.590000,60.721519,20.652000,22.420590
54.958930,64.882726,186.010402,166.199579,46.024482,57.086587,59.150921,12.811073,183.309350,1.575984,64.679299,55.613795,164.776783,186.268603,161.931261,184.786307,94.105583,184.185743,0.002002,-1.619512,32.000000,-237.196011,184.741971,0.366741,17.081816,0.679505,246127.704120,0.907578,19.699586,25.232976,3.384460,67.882149,76.774853,98.740732,13.599855,45.320876,32.590000,60.702654,20.652000,22.417755
54.946831,64.859230,185.923158,166.215680,46.279961,57.066118,59.089981,12.810476,183.341113,1.576151,64.638586,55.600600,164.788440,186.300036,161.934430,184.814147,94.109901,184.214696,0.002002,-1.619498,32.000000,-237.196710,184.773236,0.367036,17.094048,0.679896,246026.106135,0.905740,19.691935,25.241739,3.384506,67.887027,76.775221,98.743406,13.599855,45.278074,32.590000,60.692039,20.652000,22.414285
54.925717,64.828138,186.033068,166.235025,46.860180,57.042005,59.184137,12.810023,183.371812,1.575115,64.606320,55.575573,164.802650,186.335543,161.937522,184.848803,94.115354,184.247616,0.002002,-1.619532,32.000000,-237.197248,184.805278,0.366943,17.097057,0.679313,245904.634216,0.905473,19.681182,25.250329,3.384535,67.892570,76.774708,98.743051,13.599855,45.304984,32.590000,60.688916,20.652000,22.409788
54.905470,64.809773,186.099086,166.253164,47.456543,57.021295,59.117565,12.810082,183.410728,1.246903,64.598101,55.555326,164.816117,186.359527,161.943629,184.873691,94.120149,184.272112,0.002033,-1.619546,32.000000,-237.196981,184.911639,0.250758,17.088373,0.678422,245798.507331,0.906246,19.669301,25.257163,3.383692,67.898983,76.774977,98.742182,13.599855,45.347837,32.590000,60.690215,20.652000,22.406569
54.885822,64.798127,186.189472,166.277429,47.877690,57.005209,59.116728,12.808958,183.442789,0.988503,64.576846,55.537015,164.833437,186.388167,161.951672,184.900570,94.125005,184.300732,0.001998,-1.619543,32.000000,-237.198045,184.967621,0.170644,17.104357,0.678540,245673.293755,0.904731,19.658485,25.264389,3.386994,67.906663,76.775983,98.738057,13.599855,45.414861,32.590000,60.696915,20.652000,22.404577
54.876025,64.786106,186.319902,166.298524,47.733528,56.984791,59.210477,12.809322,183.468617,0.987132,64.547008,55.523561,164.849947,186.412574,161.957042,184.924867,94.129241,184.326201,0.001992,-1.619568,32.000000,-237.197677,184.996236,0.170397,17.117190,0.679049,245571.984871,0.905746,19.659569,25.269028,3.389445,67.912790,76.777814,98.732326,13.599855,45.496657,32.590000,60.695721,20.652000,22.402875
54.860047,64.762775,186.247373,166.321549,47.530330,56.960362,59.097918,12.808142,183.494669,0.987249,64.512128,55.511076,164.868016,186.441456,161.962406,184.955416,94.134233,184.361767,0.001992,-1.619581,32.000000,-237.198752,185.024813,0.170407,17.108131,0.678707,245495.830090,0.905834,19.666801,25.275194,3.392305,67.920222,76.780562,98.724343,13.599855,45.483135,32.590000,60.696638,20.652000,22.399562
54.844190,64.737497,186.171170,166.342771,47.935279,56.960388,59.196071,12.809101,183.520715,0.987845,64.490223,55.496690,164.885437,186.469712,161.969540,184.987220,94.138727,184.391935,0.002006,-1.619593,32.000000,-237.197774,185.056670,0.170599,17.106890,0.678434,245398.169099,0.904226,19.664196,25.280762,3.395288,67.928236,76.782830,98.714972,13.599855,45.447753,32.590000,60.702963,20.652000,22.395672
54.832233,64.723365,186.211708,166.359986,48.611435,56.960430,59.137776,12.808798,183.537518,0.987821,64.475402,55.484981,164.899687,186.488263,161.976678,185.005692,94.143153,184.411378,0.002000,-1.619583,32.000000,-237.198016,185.074524,0.170284,17.099926,0.678435,245275.690846,0.905795,19.656223,25.289463,3.394955,67.933779,76.784031,98.704004,13.599855,45.476418,32.590000,60.711277,20.652000,22.393144
54.824576,64.709653,186.128083,166.380077,48.987347,56.960388,59.167157,12.808288,183.544774,1.331638,64.455176,55.472248,164.916628,186.506744,161.985960,185.028092,94.148732,184.437442,0.001994,-1.619633,32.000000,-237.198529,185.016703,0.292108,17.114688,0.678398,245257.853810,0.904521,19.646191,25.296582,3.394547,67.940149,76.785686,98.686739,13.599855,45.419333,32.590000,60.714278,20.652000,22.390957
54.817807,64.697325,186.199013,166.395416,48.791464,56.960609,59.187559,12.807672,183.555312,2.058508,64.440283,55.460838,164.930606,186.519531,161.993956,185.040875,94.153458,184.452695,0.001994,-1.619660,32.000000,-237.199084,184.966787,0.536437,17.130799,0.678912,245247.071587,0.905598,19.643555,25.299639,3.396026,67.943809,76.786605,98.669337,13.599855,45.451605,32.590000,60.713016,20.652000,22.388959
54.808833,64.684301,186.212314,166.411459,48.499326,56.960635,59.087353,12.808354,183.570565,2.164088,64.438886,55.451529,164.946529,186.535289,162.002180,185.061479,94.159712,184.472342,0.002007,-1.619660,32.000000,-237.198291,184.985471,0.563416,17.114364,0.678144,245233.110562,0.905254,19.637209,25.304091,3.394975,67.947429,76.788376,98.647711,13.599855,45.490274,32.590000,60.719845,20.652000,22.386611
54.800317,64.680129,186.252598,166.424922,48.606179,56.960499,59.159060,12.807486,183.578365,2.163974,64.445132,55.437096,164.957054,186.545612,162.009418,185.074388,94.164743,184.484815,0.002035,-1.619656,32.000000,-237.199121,185.000721,0.563573,17.106314,0.677775,245222.243125,0.905040,19.631391,25.305235,3.396688,67.949988,76.789894,98.627944,13.599855,45.485104,32.590000,60.725527,20.652000,22.385682
54.782748,64.680891,186.322980,166.441528,48.615144,56.960339,59.138239,12.805914,183.595549,2.066344,64.471891,55.420320,164.968797,186.552775,162.019179,185.085039,94.169708,184.495354,0.001999,-1.619635,32.000000,-237.200597,185.056476,0.527883,17.109864,0.678554,245209.133548,0.906707,19.626999,25.306542,3.397487,67.953738,76.792610,98.605867,13.599855,45.546468,32.590000,60.743145,20.652000,22.385110
54.772292,64.690808,186.422645,166.456887,48.479634,56.960409,59.065150,12.805811,183.612968,1.587544,64.489339,55.411474,164.979248,186.563841,162.026237,185.094984,94.173340,184.505663,0.001999,-1.619634,32.000000,-237.200791,185.063980,0.370676,17.114804,0.679087,245203.017246,0.905752,19.631020,25.306310,3.398750,67.955623,76.793936,98.589717,13.599855,45.640822,32.590000,60.757028,20.652000,22.386290
54.769720,64.700696,186.471145,166.475399,48.843211,56.960551,59.178927,12.806861,183.621964,1.571746,64.488190,55.408612,164.994191,186.580349,162.036684,185.107299,94.177724,184.518411,0.001998,-1.619639,32.000000,-237.199706,185.074502,0.367888,17.127682,0.679362,245203.610241,0.906392,19.648688,25.305399,3.401125,67.957438,76.797940,98.574077,13.599855,45.691004,32.590000,60.765073,20.652000,22.387481
54.762136,64.699264,186.428488,166.488586,48.817754,56.960509,59.172366,12.806564,183.630605,1.570395,64.481429,55.404267,165.005834,186.587215,162.044362,185.109391,94.181855,184.525858,0.002024,-1.619645,32.000000,-237.199924,185.085106,0.368051,17.124421,0.679616,245211.228099,0.907731,19.668668,25.305733,3.403594,67.957819,76.800531,98.563885,13.599855,45.664387,32.590000,60.775847,20.652000,22.387407
54.751509,64.691179,186.490582,166.501630,48.696038,56.960488,59.095038,12.806707,183.636472,1.569199,64.482315,55.395737,165.019620,186.594240,162.052368,185.115096,94.187470,184.528648,0.001993,-1.619650,32.000000,-237.199675,185.095645,0.367805,17.126684,0.679301,245215.584619,0.906059,19.681032,25.306254,3.404639,67.958706,76.802928,98.552720,13.599855,45.710944,32.590000,60.789504,20.652000,22.386038
54.739630,64.687178,186.560049,166.511247,48.369739,56.960341,59.082276,12.805735,183.631763,1.568843,64.503770,55.388247,165.031056,186.593983,162.059396,185.115222,94.192366,184.528157,0.001988,-1.619670,32.000000,-237.200556,185.068107,0.368046,17.116479,0.679392,245212.423547,0.906294,19.686900,25.304987,3.404332,67.959957,76.805570,98.545366,13.599855,45.774842,32.590000,60.809170,20.652000,22.385070
54.733928,64.697256,186.628628,166.523614,48.551462,56.960598,59.091485,12.805478,183.626841,2.144869,64.528006,55.382539,165.043472,186.590349,162.067835,185.111871,94.197162,184.528938,0.001989,-1.619660,32.000000,-237.200688,185.035068,0.561379,17.099354,0.679598,245203.786925,0.907655,19.689044,25.300446,3.406127,67.960147,76.808681,98.538296,13.599855,45.828558,32.590000,60.825914,20.652000,22.385900
54.733066,64.706482,186.574998,166.533746,48.487802,56.960386,59.129608,12.805750,183.629051,2.156102,64.543754,55.384573,165.053312,186.589851,162.074350,185.108585,94.201898,184.531030,0.002004,-1.619665,32.000000,-237.200437,185.036171,0.562774,17.103210,0.680347,245198.916017,0.908057,19.696480,25.295361,3.408135,67.960854,76.811895,98.535728,13.599855,45.817751,32.590000,60.836767,20.652000,22.386938
54.728134,64.714287,186.548331,166.543755,48.126727,56.960735,59.040771,12.804460,183.624084,2.157211,64.545291,55.377796,165.062653,186.590342,162.079145,185.098817,94.205870,184.527497,0.002000,-1.619662,32.000000,-237.201744,185.028681,0.563068,17.119311,0.681321,245204.168635,0.908049,19.712051,25.290866,3.409743,67.958730,76.813700,98.537291,13.599855,45.820893,32.590000,60.849778,20.652000,22.388101
54.720130,64.713563,186.503505,166.549948,47.577986,56.960703,59.128252,12.804744,183.618530,2.157136,64.559273,55.366750,165.070975,186.585527,162.083694,185.091169,94.211173,184.517766,0.001994,-1.619675,32.000000,-237.201537,185.023797,0.562966,17.120007,0.681036,245205.504817,0.907499,19.722107,25.286935,3.408817,67.955536,76.814766,98.542463,13.599855,45.819466,32.590000,60.867794,20.652000,22.387730
54.710422,64.719426,186.466943,166.556847,47.073434,56.960824,59.103043,12.804154,183.602757,2.156811,64.582558,55.359880,165.079825,186.573587,162.091503,185.078427,94.216865,184.502707,0.001995,-1.619649,32.000000,-237.202065,185.011469,0.562881,17.110925,0.680395,245210.010397,0.908979,19.734661,25.281604,3.408637,67.950723,76.814554,98.551853,13.599855,45.786284,32.590000,60.889414,20.652000,22.388094
54.710566,64.728575,186.538783,166.562785,46.674043,56.960871,59.170411,12.804642,183.593547,2.156487,64.588799,55.359132,165.086625,186.565733,162.097497,185.065894,94.220687,184.488362,0.002011,-1.619625,32.000000,-237.201703,185.000719,0.563006,17.106591,0.680329,245206.336572,0.907779,19.741647,25.272557,3.408316,67.947372,76.812990,98.559315,13.599855,45.849720,32.590000,60.904466,20.652000,22.389209
54.715236,64.732181,186.570907,166.567959,46.313443,56.960879,59.017090,12.805485,183.588527,2.155642,64.573233,55.358127,165.095130,186.557997,162.103232,185.051254,94.226623,184.475229,0.002029,-1.619636,32.000000,-237.200873,184.988875,0.562827,17.105518,0.680713,245208.413695,0.908361,19.756861,25.261070,3.408253,67.942459,76.810547,98.568765,13.599855,45.911398,32.590000,60.911176,20.652000,22.389668
54.711048,64.723727,186.538345,166.569569,46.092090,56.960965,59.125517,12.805537,183.578748,2.155173,64.568792,55.352121,165.101108,186.549398,162.107762,185.038280,94.231436,184.465143,0.002000,-1.619642,32.000000,-237.200908,184.977332,0.563060,17.105317,0.681120,245211.284636,0.907347,19.765870,25.251730,3.409557,67.937586,76.809466,98.578243,13.599855,45.905945,32.590000,60.924534,20.652000,22.388528
54.701982,64.716638,186.569906,166.570728,46.109894,56.961102,59.192076,12.804071,183.572350,1.952052,64.568073,55.345795,165.105851,186.533551,162.111923,185.019376,94.236283,184.447537,0.002002,-1.619609,32.000000,-237.202417,185.026061,0.489263,17.093536,0.681206,245205.812784,0.909627,19.764977,25.240741,3.409853,67.931081,76.806610,98.592087,13.599855,45.907192,32.590000,60.948412,20.652000,22.387006
54.695049,64.714306,186.510758,166.572047,46.208359,56.961225,59.183176,12.803160,183.569848,1.231166,64.565402,55.341523,165.108775,186.519338,162.115199,185.006251,94.239659,184.436589,0.002003,-1.619565,32.000000,-237.203366,185.081439,0.246174,17.090395,0.681150,245195.966734,0.908017,19.760559,25.232047,3.409519,67.925893,76.802511,98.606844,13.599855,45.928445,32.590000,60.968812,20.652000,22.386458
54.688665,64.710363,186.501089,166.574270,46.270375,56.961246,59.154568,12.802877,183.558141,0.979835,64.549397,55.336942,165.112148,186.508382,162.118283,184.991080,94.243623,184.422501,0.002023,-1.619568,32.000000,-237.203693,185.077213,0.169987,17.111812,0.681811,245189.039580,0.907147,19.762203,25.220425,3.410661,67.918804,76.797672,98.626971,13.599855,45.911118,32.590000,60.991914,20.652000,22.385785
54.683370,64.701816,186.587486,166.575785,46.294774,56.961359,59.169185,12.802713,183.537660,1.198888,64.541709,55.336480,165.117618,186.498070,162.121639,184.975806,94.247104,184.408336,0.001993,-1.619600,32.000000,-237.203844,185.004399,0.249290,17.134601,0.681840,245186.106712,0.907407,19.766551,25.212835,3.410012,67.911225,76.793556,98.646167,13.599855,45.948569,32.590000,61.013236,20.652000,22.384349
54.682019,64.694077,186.562658,166.576983,46.172337,56.936935,59.024912,12.802883,183.523290,1.564548,64.525587,55.337713,165.122475,186.483650,162.124540,184.954658,94.250872,184.389367,0.001990,-1.619602,32.000000,-237.203831,184.973856,0.363970,17.142895,0.681033,245181.341683,0.907954,19.768759,25.203450,3.410233,67.898664,76.787056,98.670432,13.599855,45.973096,32.590000,61.033390,20.652000,22.382865
54.682761,64.685071,186.438459,166.576126,46.147035,56.936631,59.145993,12.803274,183.509441,1.565773,64.514022,55.333052,165.126797,186.469712,162.127137,184.942081,94.254667,184.375172,0.001988,-1.619614,32.000000,-237.203423,184.965115,0.364102,17.128321,0.680432,245173.155906,0.907808,19.765315,25.194518,3.412143,67.889066,76.782683,98.691883,13.599855,45.923503,32.590000,61.048334,20.652000,22.381372
54.674817,64.675089,186.400827,166.573984,46.280459,56.936264,59.024269,12.801820,183.494737,1.565722,64.504418,55.320531,165.128090,186.449749,162.129471,184.923071,94.258264,184.355528,0.002011,-1.619614,32.000000,-237.204837,184.949941,0.364085,17.108863,0.679737,245058.609159,0.909643,19.758880,25.183449,3.411773,67.879699,76.775670,98.715870,13.599855,45.920871,32.590000,61.073658,20.652000,22.379687
54.668114,64.667722,186.449350,166.571988,46.344864,56.935913,59.017732,12.801331,183.480262,1.566254,64.505610,55.309216,165.128641,186.433379,162.129961,184.910416,94.261061,184.346523,0.002007,-1.619593,32.000000,-237.205491,184.932429,0.363739,17.095018,0.679916,245045.792480,0.907740,19.749157,25.174190,3.409456,67.873067,76.769727,98.732219,13.599855,45.953350,32.590000,61.097533,20.652000,22.378306
54.658564,64.665819,186.449137,166.570605,46.179943,56.927708,59.192335,12.800523,183.462528,1.566742,64.513804,55.301589,165.128614,186.413410,162.131883,184.888988,94.263533,184.329769,0.002002,-1.619577,32.000000,-237.206417,184.911108,0.364039,17.096969,0.680643,245035.801571,0.909728,19.746832,25.163030,3.409263,67.865964,76.764330,98.751202,13.599855,45.955641,32.590000,61.128528,20.652000,22.377483
54.653321,64.667516,186.439955,166.570569,46.128408,56.927619,59.066009,12.801160,183.450482,1.566792,64.512005,55.296947,165.128182,186.399052,162.132820,184.875671,94.264441,184.319883,0.002001,-1.619549,32.000000,-237.205928,184.910371,0.363962,17.111358,0.681402,245027.812726,0.909929,19.745925,25.156767,3.410569,67.859834,76.759417,98.766568,13.599855,45.970489,32.590000,61.155360,20.652000,22.377438
54.646275,64.665049,186.386419,166.570720,45.876271,56.927559,58.985246,12.800463,183.438776,1.029716,64.500674,55.288160,165.127368,186.384050,162.133960,184.859795,94.264445,184.299896,0.002021,-1.619539,32.000000,-237.206720,184.937142,0.181678,17.123481,0.681338,244991.505078,0.907285,19.753227,25.147845,3.411161,67.853770,76.753308,98.784578,13.599855,45.947346,32.590000,61.183670,20.652000,22.376988
54.635889,64.658661,186.395986,166.570093,45.905085,56.919615,58.999781,12.800203,183.425140,0.979215,64.487604,55.277264,165.127093,186.371339,162.134608,184.844634,94.264459,184.285759,0.002035,-1.619518,32.000000,-237.206895,184.920470,0.169076,17.121590,0.680804,244992.965750,0.909325,19.759978,25.143130,3.411320,67.849151,76.748719,98.799143,13.599855,45.962438,32.590000,61.216043,20.652000,22.375887
54.628471,64.647936,186.419605,166.569751,45.964733,56.895133,59.176948,12.799950,183.413394,0.978800,64.476798,55.268869,165.127462,186.357778,162.136912,184.834867,94.264384,184.272728,0.002005,-1.619522,32.000000,-237.207259,184.907967,0.168840,17.103627,0.680241,244993.298943,0.910693,19.764307,25.135432,3.410780,67.845435,76.744591,98.814145,13.599855,45.995040,32.590000,61.252143,20.652000,22.374038
54.622099,64.641490,186.397882,166.570378,46.015263,56.874775,59.008828,12.799553,183.400094,0.978813,64.465974,55.265805,165.126315,186.343533,162.138695,184.823330,94.262556,184.266386,0.002006,-1.619489,32.000000,-237.207684,184.895458,0.168868,17.095981,0.680365,244957.931165,0.910517,19.767932,25.129974,3.411603,67.843795,76.741199,98.824617,13.599855,45.988604,32.590000,61.280186,20.652000,22.372773
54.610635,64.631631,186.424131,166.571353,46.207511,56.850200,59.081361,12.799013,183.378623,1.345446,64.455005,55.257444,165.126584,186.328625,162.140485,184.810029,94.261721,184.257019,0.002005,-1.619464,32.000000,-237.208384,184.816446,0.299966,17.106700,0.680931,244847.135413,0.907511,19.764360,25.125031,3.412499,67.843930,76.739485,98.837331,13.599855,46.032540,32.590000,61.324504,20.652000,22.371082
54.607165,64.624382,186.441829,166.572008,46.608209,56.829857,59.183482,12.799806,183.370815,1.562669,64.449523,55.256045,165.126341,186.316219,162.138431,184.799164,94.261445,184.246602,0.002017,-1.619472,32.000000,-237.207587,184.805989,0.363907,17.120097,0.680992,244758.561484,0.909873,19.764059,25.124417,3.412499,67.843546,76.737330,98.848536,13.599855,46.024659,32.590000,61.353229,20.652000,22.369688
54.589936,64.621385,186.379417,166.573430,47.087965,56.805544,59.148937,12.798272,183.353516,1.563783,64.453225,55.242731,165.126163,186.298849,162.137779,184.786009,94.259768,184.236109,0.001989,-1.619429,32.000000,-237.209131,184.789490,0.363778,17.130519,0.680463,244650.232652,0.908550,19.765260,25.121644,3.413696,67.842597,76.735588,98.862198,13.599855,46.022388,32.590000,61.402252,20.652000,22.368765
54.576500,64.622468,186.425765,166.575454,47.260080,56.785042,59.042535,12.798549,183.344444,1.564078,64.459770,55.233041,165.126606,186.285414,162.136955,184.778959,94.257654,184.225178,0.001985,-1.619385,32.000000,-237.208724,184.778496,0.363924,17.129922,0.679768,244558.896981,0.906704,19.761359,25.117908,3.414237,67.842792,76.734503,98.874090,13.599855,46.057129,32.590000,61.446904,20.652000,22.368445
54.564935,64.626241,186.383907,166.578985,47.494128,56.760471,59.152046,12.799213,183.333856,1.563957,64.465365,55.221982,165.129373,186.271442,162.138883,184.766006,94.255775,184.209476,0.001982,-1.619361,32.000000,-237.207947,184.765448,0.363895,17.125395,0.679083,244459.621399,0.907155,19.774985,25.115544,3.414172,67.843485,76.733978,98.888516,13.599855,46.047364,32.590000,61.494708,20.652000,22.368705
54.557244,64.629079,186.368724,166.582527,47.526328,56.740027,59.121594,12.800757,183.326024,1.564025,64.464980,55.215016,165.131017,186.262827,162.138421,184.757105,94.252723,184.199642,0.002006,-1.619380,32.000000,-237.206347,184.757307,0.363996,17.117669,0.679167,244378.881549,0.908712,19.789033,25.113448,3.415862,67.842561,76.734140,98.898180,13.599855,46.040040,32.590000,61.536789,20.652000,22.368776
54.552570,64.629398,186.384098,166.586418,47.667355,56.729997,59.204787,12.801043,183.308655,1.563277,64.458708,55.212875,165.134999,186.248314,162.141628,184.741729,94.250981,184.186852,0.002001,-1.619367,32.000000,-237.205950,184.742445,0.363946,17.114155,0.679070,244281.986693,0.906859,19.803970,25.109279,3.415818,67.843489,76.736723,98.908582,13.599855,46.070912,32.590000,61.581396,20.652000,22.368554
54.545099,64.625309,186.298281,166.588283,47.692663,56.711312,59.155846,12.800974,183.300888,1.452656,64.454066,55.202224,165.137723,186.235237,162.141079,184.736655,94.248154,184.178243,0.001997,-1.619321,32.000000,-237.205969,184.775072,0.323422,17.106653,0.679188,244202.037624,0.907148,19.814231,25.108544,3.416022,67.846068,76.737524,98.914817,13.599855,46.042281,32.590000,61.622277,20.652000,22.367755
54.535853,64.620222,186.222322,166.590128,47.812433,56.707433,59.090045,12.800901,183.291199,0.982654,64.457437,55.189299,165.140742,186.221545,162.140747,184.728818,94.244756,184.165362,0.001993,-1.619289,32.000000,-237.205911,184.793988,0.170258,17.095208,0.679306,244162.359087,0.905800,19.819063,25.105357,3.416596,67.850193,76.738343,98.919959,13.599855,45.983534,32.590000,61.675500,20.652000,22.366632
54.526045,64.620656,186.222297,166.592595,47.842002,56.699389,59.170127,12.801176,183.278006,0.976923,64.465165,55.182116,165.143225,186.205949,162.141323,184.714504,94.242446,184.152721,0.002015,-1.619276,32.000000,-237.205574,184.778349,0.169850,17.089478,0.679214,244084.751939,0.906378,19.822188,25.104869,3.415491,67.854276,76.739141,98.923494,13.599855,45.989830,32.590000,61.722604,20.652000,22.366292
54.520834,64.624842,186.096716,166.595518,47.625375,56.699620,59.153257,12.800817,183.256038,0.981893,64.477814,55.181819,165.147976,186.188374,162.141246,184.698995,94.240261,184.134155,0.002023,-1.619246,32.000000,-237.205775,184.724158,0.177786,17.086265,0.679491,244070.735520,0.907483,19.826029,25.103304,3.414677,67.856954,76.740831,98.927474,13.599855,45.925471,32.590000,61.774750,20.652000,22.366360
54.524612,64.630064,186.014433,166.597296,47.530750,56.695641,59.004415,12.801133,183.226632,1.640120,64.484200,55.187607,165.152451,186.171444,162.142002,184.681616,94.236743,184.110965,0.002010,-1.619267,32.000000,-237.205479,184.652410,0.400862,17.088633,0.679746,244042.271975,0.906308,19.835935,25.100743,3.415291,67.857725,76.741398,98.932032,13.599855,45.883667,32.590000,61.810864,20.652000,22.366904
54.528334,64.635385,185.929580,166.596691,47.547832,56.691757,59.133043,12.801604,183.207774,1.859383,64.490949,55.190929,165.155231,186.148320,162.143835,184.664028,94.232901,184.088320,0.001995,-1.619283,32.000000,-237.204921,184.634571,0.463349,17.093985,0.679572,244050.219018,0.906676,19.845153,25.095775,3.413314,67.858515,76.741634,98.936960,13.599855,45.821932,32.590000,61.849623,20.652000,22.367351
54.529362,64.639730,185.835784,166.593284,47.325731,56.683762,59.202286,12.801530,183.189601,1.859835,64.508201,55.192921,165.156681,186.130661,162.143828,184.644204,94.229932,184.070182,0.001995,-1.619321,32.000000,-237.204876,184.615522,0.462993,17.089209,0.679150,244039.358141,0.908842,19.846726,25.090358,3.411568,67.859320,76.741991,98.940172,13.599855,45.785664,32.590000,61.887112,20.652000,22.367571
54.528751,64.650433,185.879154,166.588037,46.995663,56.683831,59.170113,12.802486,183.172990,1.859996,64.533613,55.195196,165.157869,186.106730,162.143533,184.621351,94.227755,184.051780,0.001999,-1.619309,32.000000,-237.204025,184.594252,0.463259,17.090553,0.678601,244029.406951,0.906748,19.848453,25.085473,3.409779,67.859474,76.742048,98.943517,13.599855,45.803744,32.590000,61.930173,20.652000,22.368672
54.536024,64.663421,185.882411,166.582983,46.402694,56.687707,59.173809,12.803343,183.153182,1.860241,64.560523,55.205057,165.158079,186.087028,162.144120,184.603235,94.225447,184.033630,0.001986,-1.619331,32.000000,-237.203150,184.577355,0.463217,17.107670,0.678415,244000.736106,0.905551,19.851804,25.081451,3.407995,67.859983,76.742101,98.946593,13.599855,45.773391,32.590000,61.962163,20.652000,22.370097
54.550291,64.683295,185.702970,166.575751,45.746083,56.711989,59.013152,12.804500,183.115098,2.239271,64.583448,55.222271,165.156675,186.059490,162.145373,184.575261,94.223227,184.005248,0.001971,-1.620839,32.000000,-237.201963,184.487530,0.599462,17.123215,0.678521,244011.648575,0.906082,19.863098,25.076536,3.408828,67.859320,76.742885,98.949793,13.599855,45.675874,32.590000,61.991232,20.652000,22.372584
