OSU 80 Ton Compressor Load Stand
54.565054,64.696281,185.638027,166.567184,45.594966,56.732122,59.126637,12.805577,183.093293,2.450438,64.596231,55.233633,165.154422,186.041921,162.144705,184.552647,94.221507,183.981511,0.001968,-1.621441,32.000000,-237.200685,184.460929,0.659283,17.113655,0.677830,244037.531049,0.905985,19.869063,25.071848,3.408433,67.857850,76.743321,98.953257,13.599855,45.624275,32.590000,62.006759,20.652000,22.374357
54.579892,64.708095,185.578455,166.552670,45.558472,56.756545,59.054237,12.806242,183.079031,2.226344,64.630585,55.243548,165.148496,186.020748,162.141952,184.529723,94.218322,183.954762,0.001998,-1.621416,32.000000,-237.199891,184.495652,0.573948,17.090332,0.676841,244154.381373,0.908626,19.875161,25.063127,3.404253,67.854923,76.741974,98.955002,13.599855,45.576250,32.590000,62.028215,20.652000,22.375700
54.586371,64.728833,185.478949,166.538184,45.560586,56.780806,58.993712,12.806427,183.048858,1.867550,64.675854,55.250483,165.141543,185.992969,162.142482,184.504310,94.215577,183.930398,0.001997,-1.621412,32.000000,-237.199674,184.473425,0.464422,17.083184,0.677109,244247.267168,0.906964,19.873894,25.055696,3.402141,67.852273,76.739054,98.954120,13.599855,45.527806,32.590000,62.054739,20.652000,22.378250
54.600743,64.752164,185.411093,166.526657,45.460320,56.801030,59.151283,12.807856,183.026815,1.866495,64.710590,55.264302,165.136340,185.972745,162.142772,184.480720,94.214205,183.909820,0.001996,-1.621447,32.000000,-237.198194,184.453716,0.464309,17.076843,0.677997,244359.375922,0.908222,19.871386,25.048567,3.400125,67.850923,76.735358,98.951353,13.599855,45.452862,32.590000,62.069481,20.652000,22.381240
54.623602,64.780049,185.374729,166.512009,44.866092,56.825637,59.142999,12.807358,182.995605,1.865962,64.740664,55.281123,165.126762,185.945029,162.140459,184.452899,94.210805,183.887261,0.001994,-1.621440,32.000000,-237.198735,184.428569,0.464291,17.084813,0.678228,244479.492810,0.909474,19.885872,25.041918,3.397898,67.849359,76.729816,98.945294,13.599855,45.395753,32.590000,62.076787,20.652000,22.385086
54.640718,64.798958,185.434223,166.498159,44.304945,56.845987,59.120009,12.808246,182.976520,1.866732,64.758251,55.299982,165.117627,185.930791,162.137573,184.435880,94.207549,183.872984,0.002021,-1.621439,32.000000,-237.198048,184.410093,0.464214,17.092226,0.678396,244580.633204,0.907166,19.895336,25.035354,3.395761,67.849417,76.723745,98.940175,13.599855,45.405003,32.590000,62.080337,20.652000,22.387737
54.652068,64.814754,185.449484,166.478619,43.877498,56.870227,59.141723,12.808266,182.952430,1.866952,64.800622,55.313426,165.106361,185.908358,162.135497,184.416007,94.205904,183.851241,0.002023,-1.621441,32.000000,-237.198169,184.389616,0.464306,17.084084,0.678042,244702.769764,0.907334,19.901170,25.030052,3.393675,67.851888,76.716121,98.933138,13.599855,45.399122,32.590000,62.090666,20.652000,22.389877
54.661060,64.835583,185.510170,166.462683,43.850877,56.880191,59.187796,12.808292,182.934211,1.867278,64.847464,55.323009,165.095279,185.890740,162.131060,184.401558,94.203969,183.832889,0.002011,-1.621437,32.000000,-237.198150,184.371514,0.464400,17.078631,0.677996,244801.880718,0.907743,19.903573,25.027803,3.393700,67.853453,76.707098,98.926402,13.599855,45.416407,32.590000,62.102053,20.652000,22.392490
54.688368,64.869017,185.644092,166.445389,44.049703,56.899010,59.150444,12.808298,182.923394,1.868006,64.875374,55.351389,165.080079,185.872940,162.127368,184.382924,94.200963,183.816112,0.001999,-1.621449,32.000000,-237.198273,184.354482,0.464190,17.069786,0.678549,244915.774904,0.907626,19.908425,25.021061,3.393275,67.855303,76.695578,98.917719,13.599855,45.497694,32.590000,62.096136,20.652000,22.397174
54.709617,64.888627,185.737508,166.429685,44.021820,56.919011,59.057972,12.807755,182.912039,1.867950,64.887416,55.371668,165.068459,185.860002,162.124401,184.372156,94.199647,183.805290,0.001999,-1.621467,32.000000,-237.198801,184.341437,0.464264,17.061340,0.678998,244973.173689,0.906964,19.920585,25.015915,3.393827,67.859041,76.686575,98.909630,13.599855,45.545636,32.590000,62.084890,20.652000,22.400224
54.728724,64.900199,185.778208,166.408284,43.679703,56.935262,59.096141,12.808458,182.901243,1.868298,64.901188,55.391421,165.052097,185.853204,162.119823,184.362683,94.197289,183.796362,0.002000,-1.621469,32.000000,-237.198131,184.332438,0.464378,17.059002,0.679710,245073.039821,0.907417,19.927699,25.012450,3.394581,67.862942,76.676257,98.898586,13.599855,45.559677,32.590000,62.074864,20.652000,22.401844
54.742613,64.909406,185.774321,166.389870,43.375952,56.935173,59.150879,12.809273,182.895047,1.866036,64.922929,55.406858,165.037953,185.846101,162.115298,184.357437,94.196246,183.790307,0.001986,-1.621491,32.000000,-237.197429,184.340238,0.460242,17.074465,0.680350,245167.732106,0.908814,19.926836,25.009589,3.394970,67.866145,76.669317,98.889922,13.599855,45.563349,32.590000,62.068242,20.652000,22.403002
54.760453,64.927837,185.802977,166.369292,43.030829,56.943075,59.159224,12.810203,182.901227,1.205032,64.949937,55.424004,165.018928,185.839022,162.108153,184.351227,94.195268,183.785285,0.001972,-1.621472,32.000000,-237.196450,184.407644,0.233296,17.090789,0.680552,245242.249425,0.908163,19.920005,25.008503,3.394528,67.868912,76.662464,98.879305,13.599855,45.572582,32.590000,62.055140,20.652000,22.405364
54.775526,64.944573,185.815777,166.353398,43.135589,56.966809,59.148093,12.809241,182.896076,0.986173,64.963966,55.439727,165.004752,185.835723,162.100075,184.345398,94.193538,183.779684,0.001970,-1.621479,32.000000,-237.197293,184.396588,0.170803,17.085114,0.679768,245244.775427,0.907089,19.915838,25.007210,3.393596,67.870430,76.657590,98.873260,13.599855,45.580640,32.590000,62.044484,20.652000,22.407786
54.803965,64.958329,185.794533,166.335334,43.728371,56.982745,59.130356,12.809753,182.879386,1.512688,64.963895,55.468117,164.988368,185.828327,162.092256,184.343035,94.192706,183.771111,0.001999,-1.621483,32.000000,-237.196882,184.337496,0.352294,17.072339,0.679118,245287.662359,0.906805,19.917091,25.006250,3.393014,67.871659,76.651953,98.867754,13.599855,45.539293,32.590000,62.015168,20.652000,22.409990
54.822253,64.962251,185.699555,166.318964,44.296306,56.994655,59.132539,12.810358,182.875518,1.576613,64.965945,55.488383,164.972950,185.826256,162.084174,184.343333,94.191728,183.767455,0.001997,-1.621497,32.000000,-237.196184,184.334563,0.366309,17.066671,0.679520,245398.849817,0.907118,19.919320,25.005819,3.392314,67.873020,76.647592,98.863294,13.599855,45.475959,32.590000,61.992521,20.652000,22.410644
54.847134,64.966808,185.618579,166.298163,44.937639,57.009369,59.171447,12.809492,182.875264,1.577474,64.963845,55.506781,164.953958,185.820520,162.074254,184.340786,94.191089,183.764498,0.001993,-1.621528,32.000000,-237.197060,184.332193,0.366357,17.061176,0.679839,245468.796913,0.907156,19.905710,25.003342,3.390166,67.875802,76.642799,98.856157,13.599855,45.440192,32.590000,61.958251,20.652000,22.411212
54.862421,64.968395,185.672336,166.280819,45.325930,57.029761,59.143048,12.809548,182.892759,1.338291,64.961378,55.517923,164.938934,185.823786,162.064176,184.347592,94.191008,183.766916,0.001990,-1.620620,32.000000,-237.197068,184.394047,0.273857,17.057819,0.679707,245517.963991,0.906986,19.892040,25.002909,3.387303,67.878687,76.638807,98.850235,13.599855,45.447158,32.590000,61.931685,20.652000,22.411585
54.875232,64.968862,185.731615,166.260549,45.440258,57.054054,59.165017,12.810205,182.900555,0.986883,64.970396,55.529876,164.921237,185.827154,162.054304,184.355427,94.192041,183.772970,0.002019,-1.619459,32.000000,-237.196424,184.410015,0.170121,17.055943,0.679560,245576.999381,0.906180,19.872670,25.002409,3.384290,67.883799,76.635455,98.843622,13.599855,45.469694,32.590000,61.905496,20.652000,22.411519
54.897161,64.974310,185.737798,166.246204,45.401409,57.074414,59.206601,12.808985,182.905115,0.986098,64.958575,55.551615,164.906755,185.829771,162.045229,184.359437,94.192004,183.777016,0.002013,-1.619503,32.000000,-237.197575,184.415745,0.170316,17.069332,0.679920,245660.757077,0.906663,19.859560,25.003422,3.384326,67.887790,76.633549,98.837982,13.599855,45.496645,32.590000,61.870348,20.652000,22.412243
54.922050,64.970078,185.728343,166.227886,45.231394,57.098861,59.141144,12.808794,182.919828,0.985808,64.928567,55.573586,164.889388,185.840545,162.035400,184.368652,94.192141,183.786204,0.001997,-1.619536,32.000000,-237.197779,184.425575,0.170110,17.071905,0.680305,245760.090977,0.906479,19.847713,25.004725,3.384617,67.891725,76.635147,98.833292,13.599855,45.443009,32.590000,61.823599,20.652000,22.411973
54.936248,64.957301,185.790872,166.210805,45.021964,57.119272,59.141879,12.808741,182.932121,0.985441,64.914331,55.583894,164.874574,185.851360,162.026912,184.379941,94.192899,183.794584,0.001985,-1.619537,32.000000,-237.197740,184.433289,0.170244,17.062250,0.679779,245844.305291,0.905778,19.832089,25.006323,3.383377,67.895048,76.638045,98.830516,13.599855,45.501717,32.590000,61.786816,20.652000,22.410220
54.959032,64.947032,185.859365,166.191314,45.154704,57.143375,59.124781,12.811016,182.935387,1.541134,64.906429,55.610671,164.856381,185.868816,162.016635,184.392977,94.194572,183.802511,0.001984,-1.619611,32.000000,-237.195665,184.354582,0.371098,17.055759,0.679627,245937.847152,0.906704,19.803947,25.009732,3.381672,67.899112,76.642447,98.829133,13.599855,45.548380,32.590000,61.736548,20.652000,22.408445
54.975856,64.943952,185.870530,166.175659,45.316918,57.163705,59.135267,12.809622,182.944523,1.861281,64.909201,55.626294,164.840751,185.872844,162.007700,184.396803,94.196233,183.805234,0.001980,-1.619624,32.000000,-237.196984,184.367361,0.463250,17.050046,0.680249,246010.458802,0.906726,19.777535,25.012206,3.381936,67.900866,76.647239,98.827286,13.599855,45.551566,32.590000,61.694283,20.652000,22.407892
54.999332,64.946589,185.864169,166.157716,45.651403,57.188194,59.198480,12.809603,182.954804,1.864164,64.902525,55.649413,164.822203,185.882503,161.996405,184.403184,94.197700,183.813516,0.001964,-1.619620,32.000000,-237.196825,184.375607,0.463204,17.068706,0.680707,246097.047431,0.906929,19.745389,25.013592,3.381780,67.902389,76.656400,98.824891,13.599855,45.540688,32.590000,61.636675,20.652000,22.408162
55.019100,64.945662,185.841231,166.142842,45.762746,57.208447,59.103615,12.809426,182.964389,1.864154,64.891706,55.666455,164.806664,185.889134,161.985437,184.410354,94.199092,183.821216,0.001953,-1.619628,32.000000,-237.196914,184.388466,0.463188,17.066069,0.680995,246174.822515,0.906776,19.726160,25.012982,3.380948,67.904181,76.664567,98.823473,13.599855,45.493760,32.590000,61.585149,20.652000,22.408039
55.036138,64.939667,185.838060,166.123749,45.665808,57.232545,59.145569,12.810133,182.972974,1.863183,64.890533,55.678175,164.788554,185.900963,161.972861,184.420569,94.202649,183.826275,0.001948,-1.619639,32.000000,-237.196118,184.397243,0.463214,17.059783,0.680243,246272.495293,0.905774,19.706270,25.014711,3.379390,67.907440,76.677352,98.823246,13.599855,45.500702,32.590000,61.522583,20.652000,22.407254
55.046362,64.939445,185.756600,166.108144,45.541288,57.252979,59.177889,12.810919,182.981010,1.862728,64.903497,55.689832,164.771590,185.908782,161.961865,184.426637,94.204264,183.833703,0.001963,-1.619671,32.000000,-237.195303,184.404581,0.463228,17.069245,0.680280,246350.941967,0.907186,19.686378,25.016288,3.377758,67.908156,76.688933,98.824742,13.599855,45.481153,32.590000,61.477222,20.652000,22.406774
55.057669,64.947170,185.703501,166.094403,45.583426,57.273261,59.148913,12.811365,182.989761,1.862414,64.920680,55.701465,164.756253,185.912510,161.950521,184.432173,94.205475,183.840582,0.001977,-1.619726,32.000000,-237.194995,184.408965,0.463225,17.075627,0.680588,246440.180075,0.906598,19.664044,25.014684,3.376655,67.909558,76.700436,98.826935,13.599855,45.410035,32.590000,61.430203,20.652000,22.407817
55.074557,64.959608,185.736036,166.079498,45.446962,57.297669,59.184529,12.811213,182.999936,1.861856,64.928312,55.713009,164.738909,185.920153,161.937902,184.439416,94.206055,183.847778,0.001965,-1.619732,32.000000,-237.194984,184.415410,0.463055,17.066248,0.680082,246522.808705,0.906240,19.654017,25.015935,3.374548,67.911444,76.712078,98.827937,13.599855,45.411242,32.590000,61.363668,20.652000,22.409497
55.080830,64.965826,185.666712,166.067286,45.196267,57.318166,59.154352,12.810972,183.010120,1.861601,64.937124,55.720583,164.725142,185.926629,161.926454,184.445907,94.206887,183.855212,0.001961,-1.619762,32.000000,-237.195195,184.423790,0.463129,17.067120,0.679787,246610.792730,0.906817,19.650901,25.017377,3.372891,67.914614,76.721198,98.828050,13.599855,45.384668,32.590000,61.315747,20.652000,22.410545
55.092067,64.971819,185.694842,166.053689,44.911957,57.326845,59.146005,12.812840,183.025342,1.861550,64.947864,55.730797,164.709371,185.939329,161.914175,184.460486,94.210576,183.870832,0.001995,-1.619756,32.000000,-237.193477,184.440935,0.463064,17.062660,0.680371,246718.983035,0.906380,19.647152,25.019572,3.372447,67.920115,76.733468,98.825709,13.599855,45.384373,32.590000,61.253842,20.652000,22.411320
55.099415,64.977311,185.741108,166.043971,44.589450,57.339096,59.144871,12.812945,183.048486,1.603454,64.952692,55.735763,164.696551,185.950439,161.903939,184.471415,94.213410,183.888742,0.002006,-1.619751,32.000000,-237.193399,184.514053,0.362891,17.062031,0.680307,246808.918808,0.907068,19.647358,25.021610,3.370805,67.925535,76.743396,98.822335,13.599855,45.387725,32.590000,61.201504,20.652000,22.412155
55.103607,64.981785,185.796201,166.033840,44.324107,57.355588,59.108664,12.812897,183.066619,1.271463,64.956957,55.737784,164.684301,185.966736,161.892588,184.487519,94.216173,183.907990,0.001987,-1.619750,32.000000,-237.193361,184.525629,0.267803,17.061681,0.680547,246842.762252,0.907143,19.642581,25.023946,3.370628,67.932032,76.755194,98.817195,13.599855,45.407652,32.590000,61.145553,20.652000,22.412780
55.104763,64.984134,185.847376,166.027501,44.189178,57.364472,59.034854,12.813700,183.081664,1.270067,64.959217,55.741585,164.675340,185.985463,161.882569,184.504771,94.219228,183.922353,0.001965,-1.619725,32.000000,-237.192651,184.544236,0.267529,17.064415,0.680783,246894.201514,0.907233,19.641033,25.028019,3.371018,67.937149,76.765666,98.814465,13.599855,45.426437,32.590000,61.097554,20.652000,22.413130
55.106032,64.986306,185.909134,166.022395,44.256922,57.365298,59.116510,12.813976,183.098973,1.313588,64.959087,55.744796,164.664640,186.004859,161.872875,184.523094,94.221569,183.943871,0.001965,-1.619723,32.000000,-237.192353,184.536698,0.292561,17.058789,0.681110,246964.226759,0.907984,19.641492,25.032680,3.371761,67.940137,76.776557,98.809525,13.599855,45.455361,32.590000,61.043452,20.652000,22.413430
55.113027,64.987189,185.893449,166.019455,44.015496,57.353186,59.115109,12.813792,183.113583,1.831021,64.950720,55.749175,164.658165,186.020813,161.865286,184.541036,94.223892,183.959966,0.001975,-1.619716,32.000000,-237.192729,184.522311,0.457323,17.058849,0.681252,247000.941034,0.909245,19.642734,25.035164,3.372619,67.943793,76.786777,98.805644,13.599855,45.459728,32.590000,60.991169,20.652000,22.413593
55.102239,64.984227,185.958040,166.016653,43.732985,57.340995,59.126658,12.813070,183.137023,1.858443,64.947571,55.738616,164.650610,186.042396,161.856689,184.564207,94.228044,183.982793,0.001957,-1.619739,32.000000,-237.193317,184.545166,0.463246,17.073467,0.681668,247003.204623,0.907984,19.643689,25.041120,3.373662,67.947961,76.798319,98.800503,13.599855,45.500395,32.590000,60.945113,20.652000,22.413269
55.092225,64.981997,186.035948,166.016222,43.692465,57.324896,59.160556,12.813420,183.156483,1.858556,64.961664,55.726463,164.645954,186.061993,161.849775,184.583756,94.231871,184.004022,0.001938,-1.619752,32.000000,-237.192963,184.564142,0.462907,17.074383,0.681388,246946.806893,0.907689,19.637871,25.045004,3.372949,67.952849,76.807516,98.795815,13.599855,45.545467,32.590000,60.911922,20.652000,22.412670
55.083079,64.990305,186.053317,166.019898,43.998259,57.300483,59.103388,12.812489,183.180365,1.859020,64.962903,55.718468,164.641762,186.083447,161.841159,184.605606,94.234201,184.031052,0.001935,-1.619755,32.000000,-237.193940,184.587430,0.463084,17.079368,0.680978,246891.677269,0.907508,19.645245,25.049654,3.374782,67.959683,76.818661,98.790402,13.599855,45.556873,32.590000,60.872316,20.652000,22.413779
55.072638,64.992783,186.066892,166.025430,44.331262,57.280325,59.063171,12.811549,183.211232,1.589173,64.954350,55.707543,164.641180,186.100461,161.835575,184.628503,94.237114,184.055213,0.001954,-1.619770,32.000000,-237.194780,184.676213,0.359051,17.091037,0.681101,246820.004753,0.906911,19.652608,25.054010,3.376809,67.965801,76.828536,98.784884,13.599855,45.572319,32.590000,60.841021,20.652000,22.414344
55.055825,64.985588,186.121185,166.034341,44.412514,57.256048,59.016248,12.810009,183.246541,0.985489,64.936700,55.688435,164.641972,186.128989,161.829375,184.657219,94.240784,184.087762,0.001984,-1.619752,32.000000,-237.196380,184.725572,0.169724,17.110268,0.680793,246721.818381,0.907588,19.669680,25.062100,3.377686,67.973359,76.840123,98.776357,13.599855,45.619493,32.590000,60.812475,20.652000,22.413521
55.043388,64.976986,186.132800,166.044296,44.186841,57.235703,59.156877,12.811173,183.267896,1.029080,64.923512,55.673136,164.644617,186.153169,161.824905,184.686161,94.243303,184.114124,0.001973,-1.619752,32.000000,-237.195177,184.729135,0.197427,17.105870,0.680260,246637.595956,0.908083,19.682166,25.068501,3.378572,67.979451,76.848498,98.768105,13.599855,45.616234,32.590000,60.789595,20.652000,22.412335
55.033321,64.965516,186.133256,166.058678,43.775513,57.211204,59.024635,12.809991,183.289944,1.564982,64.899142,55.651519,164.650244,186.182845,161.821032,184.713845,94.246902,184.141805,0.001970,-1.619747,32.000000,-237.196399,184.721466,0.365918,17.093926,0.679565,246529.748300,0.908710,19.691087,25.077375,3.380590,67.987080,76.858471,98.758008,13.599855,45.637581,32.590000,60.757248,20.652000,22.410747
55.015042,64.953446,186.046256,166.071349,43.654343,57.191032,59.182002,12.810161,183.314203,1.571096,64.883461,55.636243,164.655904,186.208019,161.819328,184.740054,94.249307,184.167011,0.001990,-1.619736,32.000000,-237.196201,184.746436,0.365952,17.098688,0.679661,246437.505267,0.906434,19.694410,25.085014,3.381565,67.993177,76.866673,98.748479,13.599855,45.581637,32.590000,60.740902,20.652000,22.408961
54.996491,64.941184,185.996071,166.088667,43.909491,57.166781,59.102497,12.809415,183.341847,1.571988,64.858195,55.617606,164.667002,186.234730,161.818805,184.770044,94.251841,184.195130,0.002017,-1.619750,32.000000,-237.197122,184.776218,0.366189,17.106023,0.679953,246323.161975,0.908232,19.692593,25.092083,3.382192,68.001430,76.874198,98.736985,13.599855,45.543008,32.590000,60.725322,20.652000,22.407044
54.981423,64.928146,186.007626,166.104370,44.026137,57.146541,59.124968,12.808863,183.366424,1.572206,64.828485,55.600626,164.677559,186.257738,161.819904,184.794103,94.256028,184.220509,0.001994,-1.619696,32.000000,-237.197667,184.803834,0.365963,17.104995,0.679454,246231.088913,0.905801,19.698055,25.099388,3.381734,68.008195,76.880644,98.728026,13.599855,45.549533,32.590000,60.712640,20.652000,22.405337
54.966708,64.906723,186.124874,166.124051,44.232136,57.122309,59.155156,12.807971,183.395125,1.572397,64.784937,55.582091,164.691128,186.288868,161.821360,184.822926,94.261570,184.251688,0.001986,-1.619713,32.000000,-237.198802,184.838859,0.366390,17.105615,0.678926,246121.413368,0.906944,19.703590,25.107687,3.381962,68.015928,76.887242,98.717726,13.599855,45.604869,32.590000,60.696904,20.652000,22.402318
54.952262,64.883936,186.225990,166.140768,44.517612,57.102077,59.160271,12.807636,183.419208,1.572682,64.745456,55.568908,164.703294,186.315194,161.825084,184.847651,94.266363,184.279676,0.001985,-1.619702,32.000000,-237.199236,184.864483,0.366003,17.106490,0.678918,246025.570883,0.906521,19.705011,25.113275,3.383100,68.022862,76.891552,98.709917,13.599855,45.671206,32.590000,60.688034,20.652000,22.399083
54.931550,64.853658,186.310961,166.160782,44.803323,57.077685,59.176714,12.805948,183.446041,1.572642,64.691505,55.548026,164.719199,186.345177,161.829283,184.875354,94.271989,184.307092,0.001977,-1.619718,32.000000,-237.200881,184.888672,0.365765,17.102299,0.679097,245904.492680,0.905891,19.697713,25.119741,3.386138,68.031073,76.895415,98.702554,13.599855,45.733532,32.590000,60.683407,20.652000,22.394736
54.911022,64.825784,186.353884,166.177154,45.230896,57.057652,59.218684,12.804657,183.467691,1.572436,64.655459,55.526943,164.731820,186.368498,161.833511,184.895394,94.276091,184.326044,0.001967,-1.619722,32.000000,-237.202175,184.910265,0.366323,17.121326,0.679248,245800.357511,0.905700,19.688793,25.125727,3.388869,68.037725,76.897799,98.697139,13.599855,45.773797,32.590000,60.685388,20.652000,22.390639
54.892698,64.797161,186.375847,166.197916,45.272625,57.033470,59.015031,12.804150,183.494397,1.571748,64.616540,55.506982,164.746083,186.393722,161.838193,184.920340,94.279626,184.349697,0.001952,-1.619731,32.000000,-237.202663,184.935038,0.365872,17.124581,0.679573,245673.648317,0.905366,19.678403,25.130658,3.391693,68.045144,76.899714,98.689620,13.599855,45.819902,32.590000,60.687800,20.652000,22.386172
54.880129,64.776357,186.357370,166.215554,45.120046,57.013277,59.165949,12.802791,183.502931,1.759902,64.574841,55.494812,164.759208,186.409703,161.843679,184.938046,94.282716,184.370198,0.001951,-1.619735,32.000000,-237.203946,184.907347,0.441395,17.121756,0.678898,245569.520101,0.904714,19.670246,25.133853,3.393743,68.050687,76.901405,98.684046,13.599855,45.802464,32.590000,60.688236,20.652000,22.382989
54.863151,64.746545,186.417237,166.235470,45.083367,56.988961,59.088604,12.802086,183.521557,2.141243,64.535875,55.478720,164.775387,186.430913,161.851872,184.959404,94.287379,184.389617,0.001970,-1.619714,32.000000,-237.204758,184.925017,0.548400,17.108736,0.678712,245446.643741,0.907717,19.659228,25.139424,3.395276,68.057546,76.903790,98.678032,13.599855,45.842049,32.590000,60.691211,20.652000,22.378605
54.845638,64.723695,186.480830,166.251176,45.207370,56.976818,58.986977,12.801873,183.542069,1.626758,64.513315,55.460240,164.788369,186.447271,161.858432,184.977815,94.290085,184.411316,0.001990,-1.619671,32.000000,-237.204939,184.987795,0.377089,17.120890,0.678643,245345.224944,0.905260,19.650502,25.144225,3.395717,68.061717,76.903852,98.673483,13.599855,45.886701,32.590000,60.699225,20.652000,22.374972
54.826186,64.704011,186.516870,166.270707,45.350868,56.968918,59.182217,12.802480,183.557935,1.577881,64.499312,55.445100,164.804840,186.465492,161.868042,184.993882,94.293562,184.425739,0.001987,-1.619602,32.000000,-237.204637,185.005393,0.365437,17.112265,0.679192,245219.215000,0.906296,19.637008,25.147038,3.397859,68.065346,76.903325,98.668015,13.599855,45.923947,32.590000,60.714168,20.652000,22.371764
54.815412,64.695103,186.514937,166.288210,45.472282,56.960722,59.162964,12.801877,183.566722,1.577684,64.488745,55.437449,164.817841,186.474468,161.875627,185.002500,94.295677,184.436877,0.001986,-1.619568,32.000000,-237.205335,185.016161,0.365395,17.095737,0.678917,245153.458481,0.907929,19.630996,25.152684,3.400103,68.066918,76.902827,98.663719,13.599855,45.948834,32.590000,60.723102,20.652000,22.369994
54.807739,64.684461,186.496549,166.309056,45.560277,56.960900,59.121293,12.801813,183.576331,1.577465,64.457880,55.429919,164.835043,186.484893,161.885347,185.016894,94.299398,184.446682,0.002005,-1.619537,32.000000,-237.205517,185.028381,0.365595,17.108883,0.679472,245107.767667,0.905116,19.630017,25.154758,3.401967,68.067511,76.901627,98.658322,13.599855,45.959823,32.590000,60.726301,20.652000,22.368331
54.800101,64.669350,186.476429,166.324494,45.192614,56.960892,59.093136,12.801241,183.583379,1.578083,64.431812,55.421179,164.848298,186.494138,161.893105,185.022749,94.302283,184.453950,0.002025,-1.619512,32.000000,-237.206161,185.034218,0.365175,17.107489,0.680138,245067.099135,0.905456,19.631472,25.156928,3.402600,68.066354,76.900101,98.655214,13.599855,45.954097,32.590000,60.731565,20.652000,22.366037
54.787057,64.650389,186.528269,166.339623,45.104902,56.960855,59.129255,12.802186,183.589740,1.577813,64.411945,55.407397,164.864213,186.502674,161.902672,185.032908,94.305771,184.457107,0.002006,-1.619497,32.000000,-237.205250,185.041389,0.365417,17.101982,0.679634,245058.857628,0.906212,19.628211,25.156981,3.402741,68.064318,76.898742,98.652966,13.599855,45.996142,32.590000,60.744163,20.652000,22.362977
54.768309,64.635341,186.467699,166.353538,45.180890,56.960729,59.104383,12.801511,183.595172,1.528203,64.412103,55.392694,164.879552,186.506571,161.911552,185.035643,94.310409,184.460756,0.001990,-1.619499,32.000000,-237.205973,185.068885,0.338382,17.093330,0.679690,245046.880022,0.906746,19.620449,25.156893,3.402848,68.062136,76.897250,98.652802,13.599855,46.003770,32.590000,60.766360,20.652000,22.360362
54.757034,64.632863,186.496383,166.365758,45.012528,56.960863,59.196744,12.802280,183.603283,1.013897,64.418479,55.387118,164.890826,186.504371,161.919340,185.037298,94.313065,184.465308,0.001990,-1.619499,32.000000,-237.205126,185.103834,0.175091,17.101374,0.680185,245033.355630,0.906385,19.614038,25.154620,3.404605,68.059096,76.896192,98.652524,13.599855,46.021332,32.590000,60.782089,20.652000,22.359333
54.746740,64.634384,186.551861,166.378477,44.909037,56.960918,59.184944,12.801134,183.600753,0.986580,64.416801,55.380895,164.903596,186.499995,161.928014,185.033239,94.317157,184.464773,0.001992,-1.619503,32.000000,-237.206311,185.100879,0.169644,17.108755,0.680540,245023.110797,0.907071,19.617035,25.151386,3.404664,68.054521,76.895932,98.654581,13.599855,46.072144,32.590000,60.799604,20.652000,22.359312
54.741722,64.633075,186.544746,166.392644,44.716021,56.960955,59.060305,12.801876,183.589211,1.318139,64.407622,55.374762,164.917195,186.493197,161.937298,185.029498,94.321839,184.461659,0.001971,-1.619460,32.000000,-237.205563,185.034732,0.293872,17.105849,0.680446,245022.850789,0.905859,19.625410,25.150481,3.405889,68.047672,76.896032,98.656946,13.599855,46.075477,32.590000,60.813525,20.652000,22.358841
54.730590,64.626849,186.606571,166.403910,44.650844,56.960897,59.063113,12.801221,183.580656,1.575343,64.415790,55.364452,164.929305,186.489371,161.944531,185.024039,94.323628,184.454739,0.001958,-1.621370,32.000000,-237.206178,185.021080,0.366454,17.103332,0.680444,245023.253622,0.906232,19.636841,25.146184,3.407543,68.040227,76.896086,98.659297,13.599855,46.121065,32.590000,60.831789,20.652000,22.357625
54.715535,64.629148,186.647107,166.412483,44.356546,56.960811,59.122581,12.801019,183.572268,1.576128,64.442858,55.351675,164.938923,186.481728,161.950786,185.016714,94.325081,184.442429,0.001957,-1.621357,32.000000,-237.206171,185.010182,0.366473,17.115848,0.680594,245019.228685,0.908234,19.640364,25.140303,3.407725,68.034486,76.896734,98.662695,13.599855,46.168370,32.590000,60.856854,20.652000,22.357413
54.703477,64.644141,186.587917,166.423948,44.117654,56.960740,59.159513,12.801057,183.560042,1.576341,64.470058,55.341152,164.949416,186.470193,161.958918,185.002769,94.326716,184.428571,0.001977,-1.621340,32.000000,-237.205942,184.997395,0.366541,17.116568,0.681006,245016.120439,0.908380,19.644858,25.135852,3.409548,68.027145,76.896976,98.667048,13.599855,46.145753,32.590000,60.884096,20.652000,22.358998
54.695226,64.656862,186.535239,166.434041,44.027139,56.960630,59.137439,12.801961,183.551176,1.576645,64.487514,55.332987,164.957588,186.457597,161.964410,184.990521,94.326844,184.421326,0.001998,-1.621305,32.000000,-237.205074,184.985455,0.366562,17.115078,0.680808,245021.021880,0.907747,19.661658,25.129662,3.411227,68.020663,76.896126,98.670038,13.599855,46.126356,32.590000,60.907119,20.652000,22.360582
54.683333,64.667967,186.480619,166.444954,43.837023,56.960462,59.099944,12.802493,183.533393,1.576557,64.505834,55.318373,164.968642,186.443878,161.973694,184.973161,94.328522,184.404345,0.001995,-1.621286,32.000000,-237.204546,184.967077,0.366317,17.099110,0.680785,245034.029338,0.907437,19.688267,25.122693,3.410897,68.012880,76.897048,98.673089,13.599855,46.113414,32.590000,60.935886,20.652000,22.361966
54.674333,64.675537,186.478469,166.452852,44.032710,56.960567,59.076396,12.803790,183.516795,1.576869,64.519639,55.307828,164.977739,186.427728,161.980789,184.959094,94.330677,184.390462,0.001994,-1.621266,32.000000,-237.203326,184.955050,0.366280,17.102580,0.680811,245045.910255,0.907956,19.708937,25.119777,3.410448,68.006477,76.898366,98.675635,13.599855,46.123943,32.590000,60.960625,20.652000,22.362791
54.655512,64.682723,186.497485,166.461722,44.250446,56.960344,59.136744,12.804120,183.505300,1.388225,64.539271,55.289436,164.987814,186.414471,161.989607,184.938769,94.332958,184.374213,0.002014,-1.621266,32.000000,-237.202932,184.983153,0.290967,17.109348,0.681448,245055.535873,0.908776,19.731502,25.111563,3.410191,67.998341,76.899011,98.675800,13.599855,46.167503,32.590000,60.999655,20.652000,22.363624
54.640362,64.690791,186.410429,166.469077,43.927447,56.951240,59.081493,12.804591,183.488160,0.987780,64.566282,55.272737,164.995872,186.396014,161.996791,184.919380,94.334160,184.359074,0.002035,-1.621256,32.000000,-237.202405,184.979862,0.171257,17.125816,0.681425,245062.284271,0.909324,19.747745,25.104065,3.410713,67.990547,76.898516,98.676011,13.599855,46.130294,32.590000,61.037531,20.652000,22.364389
54.625976,64.708207,186.373052,166.480248,43.730858,56.943036,59.151277,12.804544,183.453748,1.324788,64.587888,55.263795,165.006541,186.372828,162.004750,184.889378,94.336070,184.333333,0.002011,-1.621274,32.000000,-237.202478,184.897478,0.299895,17.127402,0.681456,245070.728814,0.908756,19.773074,25.095530,3.412236,67.980459,76.898831,98.676677,13.599855,46.105595,32.590000,61.080375,20.652000,22.366483
54.622806,64.718654,186.330352,166.489036,43.934158,56.922570,59.194071,12.805300,183.430804,1.572629,64.591375,55.254887,165.013909,186.351117,162.009108,184.869963,94.337311,184.312807,0.001997,-1.621306,32.000000,-237.201600,184.869427,0.365971,17.122003,0.680632,245041.178240,0.909759,19.795750,25.088499,3.411588,67.972568,76.900018,98.677574,13.599855,46.124978,32.590000,61.107261,20.652000,22.367877
54.604301,64.721775,186.238942,166.497032,44.142196,56.898273,59.127779,12.805041,183.402629,1.576121,64.598782,55.235211,165.023343,186.324050,162.014543,184.846447,94.338325,184.287017,0.001999,-1.621296,32.000000,-237.201670,184.838403,0.366184,17.118105,0.680569,245021.796462,0.908862,19.827038,25.076680,3.411803,67.963215,76.900019,98.678776,13.599855,46.043018,32.590000,61.152454,20.652000,22.368334
54.581806,64.725911,186.184732,166.503329,44.200794,56.877833,59.205439,12.805841,183.376249,1.576285,64.638491,55.210864,165.030141,186.300513,162.018720,184.821109,94.339623,184.263388,0.001999,-1.621320,32.000000,-237.200870,184.811711,0.365990,17.096024,0.680468,244940.979285,0.907963,19.840543,25.067535,3.411219,67.956781,76.900166,98.680322,13.599855,46.008365,32.590000,61.205470,20.652000,22.368345
54.557219,64.749930,186.198763,166.514007,44.612578,56.853478,59.064540,12.805885,183.339660,1.576986,64.696681,55.185766,165.038905,186.266415,162.023615,184.784389,94.340804,184.227960,0.001974,-1.621305,32.000000,-237.200570,184.777018,0.366529,17.093162,0.680292,244843.913914,0.908941,19.861515,25.056592,3.410701,67.950633,76.901298,98.684028,13.599855,46.025980,32.590000,61.269325,20.652000,22.371177
54.545623,64.777977,186.142431,166.525103,44.656051,56.833068,59.143780,12.806045,183.307064,1.577850,64.731348,55.176271,165.047994,186.237150,162.027639,184.754117,94.341567,184.201494,0.001959,-1.621265,32.000000,-237.200356,184.748192,0.366384,17.087488,0.681043,244765.168982,0.907847,19.887355,25.046196,3.411113,67.947340,76.902754,98.690129,13.599855,46.021492,32.590000,61.317708,20.652000,22.374937
54.530413,64.803626,186.131977,166.537458,44.678310,56.808885,59.165166,12.805732,183.273775,1.577339,64.748236,55.160543,165.059010,186.203812,162.034696,184.718756,94.340385,184.170422,0.001958,-1.621268,32.000000,-237.200772,184.713562,0.366206,17.092726,0.681254,244685.104980,0.910135,19.935107,25.031369,3.412908,67.943930,76.904163,98.699832,13.599855,45.984631,32.590000,61.372908,20.652000,22.378714
54.506572,64.813078,186.067238,166.546043,44.671397,56.788506,59.118814,12.806659,183.243948,1.577520,64.771173,55.139027,165.068242,186.180572,162.040883,184.691851,94.338983,184.141398,0.001958,-1.621259,32.000000,-237.199861,184.685627,0.366483,17.105986,0.681263,244620.926243,0.908871,19.974348,25.020412,3.412601,67.941755,76.904606,98.710063,13.599855,45.952918,32.590000,61.435874,20.652000,22.380156
54.478111,64.830359,186.018862,166.558071,44.418874,56.761056,59.092973,12.806944,183.201820,1.672918,64.822382,55.108855,165.078998,186.146453,162.047886,184.657235,94.335738,184.104832,0.001997,-1.621261,32.000000,-237.199675,184.616191,0.408411,17.104258,0.680970,244542.416446,0.908499,20.014686,25.009625,3.413361,67.939950,76.903242,98.720982,13.599855,45.930218,32.590000,61.516323,20.652000,22.382092
54.464200,64.854945,186.104904,166.570524,44.109584,56.740632,59.150001,12.806468,183.165246,2.121117,64.862192,55.094203,165.089367,186.117143,162.053645,184.620782,94.332548,184.070784,0.001993,-1.621878,32.000000,-237.200098,184.564592,0.544469,17.096964,0.680312,244471.177748,0.909348,20.047167,24.999843,3.413666,67.939323,76.901743,98.730625,13.599855,45.983685,32.590000,61.578548,20.652000,22.385299
54.448820,64.885745,186.079996,166.586038,43.999629,56.715477,59.106654,12.808936,183.130901,1.867957,64.886653,55.080892,165.102212,186.080627,162.061355,184.583467,94.328998,184.033059,0.001991,-1.623257,32.000000,-237.197515,184.544715,0.464245,17.097251,0.680290,244378.950596,0.909874,20.091948,24.989000,3.414562,67.938584,76.899725,98.740228,13.599855,45.982864,32.590000,61.653523,20.652000,22.389820
54.439130,64.901531,185.973508,166.596781,44.410979,56.695193,59.111036,12.809011,183.096708,1.864992,64.895477,55.070202,165.113442,186.046970,162.069927,184.550335,94.327141,184.006852,0.001991,-1.622836,32.000000,-237.197490,184.513735,0.464569,17.083973,0.680805,244316.960594,0.908986,20.129980,24.979068,3.417013,67.938696,76.898188,98.745974,13.599855,45.922340,32.590000,61.711733,20.652000,22.392238
54.417876,64.912454,185.884810,166.606687,45.122438,56.670885,59.097892,12.808774,183.055131,1.864109,64.922443,55.048571,165.125707,186.004014,162.078411,184.511954,94.322724,183.968224,0.002035,-1.622836,32.000000,-237.197835,184.474392,0.464393,17.058596,0.680664,244240.519011,0.909608,20.175648,24.968077,3.417521,67.937583,76.896405,98.747461,13.599855,45.864757,32.590000,61.793019,20.652000,22.393786
54.401226,64.928622,185.819218,166.614112,45.418027,56.650639,59.130263,12.808388,183.016221,1.863651,64.966121,55.033799,165.135875,185.967587,162.085369,184.480801,94.317654,183.930622,0.002006,-1.624545,32.000000,-237.198236,184.441815,0.464675,17.066337,0.680788,244169.864958,0.909433,20.200803,24.959833,3.416173,67.936190,76.895342,98.746944,13.599855,45.832955,32.590000,61.865436,20.652000,22.395588
54.388742,64.962993,185.784787,166.625191,45.395406,56.626297,59.098769,12.808199,182.973876,1.863140,65.021737,55.027079,165.147933,185.922715,162.091354,184.436895,94.311436,183.887875,0.001993,-1.625158,32.000000,-237.198490,184.399556,0.464479,17.086490,0.681516,244085.104328,0.909665,20.232282,24.949357,3.415878,67.934373,76.893832,98.745197,13.599855,45.802724,32.590000,61.948404,20.652000,22.400191
54.380343,64.995321,185.720765,166.634607,45.199344,56.605923,59.094084,12.807541,182.936834,1.862556,65.062883,55.022067,165.158204,185.882853,162.097706,184.399968,94.304998,183.847714,0.001992,-1.625169,32.000000,-237.199176,184.362808,0.464695,17.094836,0.681001,244020.951187,0.909189,20.264558,24.939927,3.415717,67.933090,76.891586,98.743578,13.599855,45.755152,32.590000,62.014802,20.652000,22.404840
54.377818,65.031419,185.761097,166.643532,44.849862,56.581689,59.140773,12.807482,182.894426,1.863074,65.118299,55.016778,165.170593,185.836607,162.104193,184.358777,94.297008,183.798488,0.001993,-1.625127,32.000000,-237.199419,184.313675,0.464890,17.090444,0.680024,243952.023968,0.909597,20.311007,24.929659,3.415868,67.931074,76.889369,98.744070,13.599855,45.766926,32.590000,62.087761,20.652000,22.410031
54.374770,65.063519,185.789364,166.649885,44.760899,56.569999,58.990143,12.806967,182.846309,2.102002,65.165136,55.012130,165.179901,185.796825,162.108782,184.321095,94.290456,183.757975,0.001964,-1.625123,32.000000,-237.199933,184.231033,0.555905,17.076824,0.679426,243898.060229,0.909576,20.351464,24.920606,3.415219,67.931549,76.888047,98.745123,13.599855,45.749784,32.590000,62.148319,20.652000,22.414654
54.371296,65.102983,185.685552,166.655168,44.435836,56.550223,59.221073,12.805758,182.797485,2.242977,65.233889,55.006756,165.189826,185.741746,162.114369,184.273304,94.281653,183.705641,0.001949,-1.625155,32.000000,-237.201107,184.209130,0.576812,17.054761,0.679526,243829.435971,0.908603,20.390005,24.909605,3.416119,67.932376,76.886528,98.745298,13.599855,45.705115,32.590000,62.223668,20.652000,22.420222
54.368807,65.142369,185.527496,166.658976,44.211275,56.550220,59.181601,12.804484,182.759053,1.869894,65.294937,55.002594,165.196871,185.702524,162.118989,184.234369,94.273031,183.667058,0.001948,-1.625138,32.000000,-237.202440,184.189789,0.465473,17.049361,0.680114,243810.432171,0.910869,20.425056,24.900523,3.416830,67.932115,76.884461,98.744792,13.599855,45.615515,32.590000,62.287249,20.652000,22.425861
54.370274,65.192609,185.501142,166.662538,43.741281,56.549906,59.018430,12.804605,182.706388,1.864168,65.368342,55.007306,165.204805,185.652598,162.125415,184.182722,94.264220,183.615654,0.001949,-1.625159,32.000000,-237.202525,184.142477,0.465403,17.069210,0.680570,243764.612679,0.907160,20.467883,24.889128,3.415139,67.930705,76.882105,98.745316,13.599855,45.584065,32.590000,62.358500,20.652000,22.433200
54.380305,65.234638,185.544821,166.663702,43.188045,56.570156,59.147563,12.804795,182.661655,1.863838,65.417251,55.017814,165.209792,185.610375,162.128293,184.139783,94.256026,183.571645,0.001991,-1.625146,32.000000,-237.202255,184.102554,0.465782,17.084494,0.680416,243803.615718,0.907906,20.509677,24.882858,3.412389,67.927930,76.880554,98.744945,13.599855,45.586579,32.590000,62.408396,20.652000,22.439509
54.398316,65.277393,185.439396,166.661224,42.561129,56.594535,59.150634,12.805200,182.611283,1.863278,65.473272,55.037841,165.214590,185.557859,162.131766,184.089785,94.245753,183.520549,0.001990,-1.625163,32.000000,-237.201936,184.054719,0.465217,17.078934,0.679625,243847.956032,0.910506,20.558497,24.871821,3.411812,67.922811,76.878975,98.742993,13.599855,45.517461,32.590000,62.457665,20.652000,22.446009
54.407667,65.311343,185.372596,166.655796,42.290131,56.615003,59.103177,12.804682,182.568138,1.862797,65.527410,55.045712,165.216407,185.508716,162.135047,184.044219,94.237381,183.474551,0.001987,-1.625197,32.000000,-237.202507,184.008646,0.465741,17.070759,0.679352,243971.562173,0.908760,20.590817,24.863021,3.411986,67.916638,76.876943,98.740508,13.599855,45.454238,32.590000,62.501510,20.652000,22.451084
54.426162,65.359396,185.208276,166.646730,42.045860,56.639165,59.111869,12.805361,182.512169,1.862765,65.608702,55.066945,165.214589,185.452166,162.137463,183.991153,94.227992,183.412934,0.001986,-1.626354,32.000000,-237.201736,183.954497,0.465585,17.074424,0.679416,244112.850810,0.908876,20.616145,24.853560,3.408918,67.907594,76.874000,98.736324,13.599855,45.354594,32.590000,62.547560,20.652000,22.457925
54.450552,65.408021,185.168860,166.637810,42.271124,56.659420,59.208033,12.805361,182.465583,1.863339,65.666383,55.096143,165.211743,185.404373,162.138352,183.942731,94.220244,183.364797,0.002027,-1.626378,32.000000,-237.201745,183.906341,0.465349,17.062575,0.679737,244231.698149,0.909844,20.641047,24.844162,3.407104,67.899087,76.872682,98.731656,13.599855,45.287294,32.590000,62.575960,20.652000,22.465100
54.484939,65.460521,185.102344,166.622201,42.759942,56.686700,59.111625,12.805640,182.417603,1.815088,65.712965,55.132514,165.206747,185.350432,162.138198,183.888560,94.210600,183.309892,0.001997,-1.626417,32.000000,-237.201460,183.870804,0.444823,17.048091,0.679263,244375.058302,0.909873,20.671210,24.829742,3.402927,67.889266,76.871799,98.725022,13.599855,45.226396,32.590000,62.592439,20.652000,22.473498
54.506802,65.493522,184.937970,166.603927,43.021303,56.707132,59.165816,12.806405,182.389893,1.214623,65.762423,55.154676,165.199033,185.310364,162.138402,183.850716,94.203119,183.268788,0.001988,-1.626407,32.000000,-237.200715,183.912493,0.236102,17.034217,0.679658,244497.962733,0.908388,20.696250,24.818886,3.400679,67.879357,76.871471,98.717106,13.599855,45.102477,32.590000,62.609051,20.652000,22.478661
54.533396,65.536229,184.831909,166.579395,42.848188,56.732174,59.149422,12.805332,182.342502,0.985587,65.836582,55.181260,165.186836,185.262464,162.138152,183.804524,94.195092,183.223245,0.001987,-1.622912,32.000000,-237.201837,183.869561,0.170987,17.046037,0.680042,244653.118996,0.909800,20.715511,24.807306,3.397312,67.868556,76.872087,98.705970,13.599855,44.988754,32.590000,62.628567,20.652000,22.485106
54.560529,65.579792,184.791734,166.559544,42.534208,56.752564,59.153588,12.805658,182.301378,1.258683,65.893785,55.209135,165.173774,185.225727,162.135802,183.764637,94.188334,183.183471,0.001989,-1.622965,32.000000,-237.201564,183.799062,0.264174,17.060416,0.680146,244765.698562,0.908971,20.727388,24.798895,3.392934,67.858318,76.871858,98.695353,13.599855,44.940888,32.590000,62.634713,20.652000,22.491589
54.598501,65.631237,184.859029,166.535976,41.918269,56.776969,59.202854,12.807364,182.265791,1.272838,65.950804,55.250043,165.157830,185.188670,162.131243,183.724750,94.180828,183.138877,0.001990,-1.622979,32.000000,-237.199921,183.753574,0.267531,17.066077,0.679418,244905.028583,0.909238,20.744409,24.789311,3.389334,67.847294,76.872537,98.685531,13.599855,44.941381,32.590000,62.632140,20.652000,22.499624
54.635442,65.668905,184.922528,166.515079,41.821805,56.797466,59.138882,12.809571,182.241346,1.273306,65.979012,55.288239,165.143231,185.161808,162.127303,183.694677,94.175101,183.109983,0.001979,-1.621847,32.000000,-237.197730,183.723777,0.267174,17.050646,0.678723,245023.113083,0.909106,20.761774,24.780684,3.386912,67.838991,76.873626,98.679675,13.599855,44.945163,32.590000,62.617855,20.652000,22.505667
54.672530,65.699198,185.017718,166.486163,41.718163,56.821826,59.147774,12.811375,182.209106,1.274429,66.010049,55.322927,165.122668,185.135329,162.122471,183.667745,94.167637,183.079913,0.001978,-1.620710,32.000000,-237.195992,183.699215,0.267029,17.030352,0.678631,245161.537378,0.908166,20.776571,24.770939,3.385789,67.830027,76.874286,98.673676,13.599855,44.964264,32.590000,62.601137,20.652000,22.511083
54.696587,65.722197,185.062879,166.460618,41.715984,56.842124,59.150173,12.811495,182.186003,1.274560,66.050396,55.344741,165.103854,185.113661,162.116919,183.643404,94.162848,183.055956,0.001979,-1.620714,32.000000,-237.195658,183.677185,0.267152,17.027942,0.679306,245271.173105,0.908888,20.778609,24.765487,3.384662,67.822736,76.876829,98.672522,13.599855,44.987994,32.590000,62.588397,20.652000,22.514890
54.723024,65.758873,185.028845,166.431582,41.823298,56.866110,59.166786,12.810695,182.157455,1.274604,66.100632,55.372275,165.079418,185.086565,162.109986,183.614669,94.156407,183.029472,0.002021,-1.620733,32.000000,-237.196472,183.652190,0.266792,17.024739,0.680304,245394.024605,0.908532,20.773144,24.761315,3.384108,67.814714,76.879710,98.668865,13.599855,44.917913,32.590000,62.575141,20.652000,22.520545
54.751324,65.792423,185.013008,166.408778,41.886389,56.886389,59.147344,12.812270,182.144650,1.168137,66.133568,55.400737,165.059785,185.067823,162.103980,183.596203,94.151507,183.009805,0.002019,-1.620750,32.000000,-237.195047,183.667939,0.221416,17.021634,0.680530,245495.505896,0.908434,20.772959,24.756834,3.383445,67.808200,76.881822,98.664915,13.599855,44.893244,32.590000,62.554187,20.652000,22.526017
54.784183,65.828382,184.982450,166.381878,42.020524,56.911368,59.167747,12.813317,182.124411,1.076620,66.161173,55.434704,165.035723,185.056554,162.093478,183.582054,94.145638,182.990963,0.002019,-1.620753,32.000000,-237.194042,183.622897,0.213480,17.027892,0.680597,245624.366185,0.908165,20.784169,24.753024,3.381188,67.801254,76.884316,98.659350,13.599855,44.842752,32.590000,62.523430,20.652000,22.532049
54.811860,65.850916,184.996543,166.359041,42.014240,56.931546,59.194147,12.813502,182.113210,1.267915,66.179473,55.463872,165.016924,185.043975,162.085272,183.566162,94.141589,182.976180,0.002018,-1.620764,32.000000,-237.193738,183.610685,0.266016,17.026114,0.680641,245732.216636,0.908349,20.790467,24.750312,3.379151,67.797895,76.887007,98.653480,13.599855,44.801634,32.590000,62.492880,20.652000,22.536188
54.846020,65.875044,185.001135,166.331164,41.931895,56.960134,59.118744,12.813722,182.103880,1.269246,66.196820,55.496930,164.992686,185.029980,162.074391,183.558046,94.136806,182.961734,0.002061,-1.620784,32.000000,-237.193525,183.600467,0.266151,17.005184,0.680267,245861.863181,0.907919,20.794798,24.748887,3.376567,67.794937,76.889718,98.643798,13.599855,44.773020,32.590000,62.448849,20.652000,22.540468
54.871444,65.891720,185.000384,166.308234,41.923811,56.976387,59.125688,12.814727,182.100546,1.269591,66.213987,55.522189,164.972547,185.022458,162.066031,183.553665,94.132205,182.957309,0.002027,-1.620793,32.000000,-237.192387,183.598554,0.265633,16.989206,0.680325,245960.894369,0.907384,20.790703,24.747213,3.375119,67.793004,76.890679,98.635487,13.599855,44.773602,32.590000,62.413113,20.652000,22.543680
54.901397,65.914312,185.023664,166.282074,41.678979,56.984303,59.157034,12.815124,182.101980,1.269480,66.228914,55.553128,164.947406,185.022855,162.056578,183.551663,94.127473,182.954059,0.002016,-1.620741,32.000000,-237.192107,183.595685,0.266353,17.004623,0.681149,246095.661282,0.908430,20.781977,24.746404,3.373100,67.791496,76.891390,98.623757,13.599855,44.734898,32.590000,62.364507,20.652000,22.547667
54.926233,65.931319,184.994760,166.261583,41.570838,57.004535,59.150732,12.815187,182.108314,1.269062,66.233055,55.578762,164.926876,185.028563,162.047545,183.554384,94.123353,182.958733,0.002014,-1.620756,32.000000,-237.192076,183.599717,0.265877,17.016356,0.681708,246174.575269,0.908157,20.774212,24.749291,3.371524,67.790980,76.892460,98.611652,13.599855,44.699219,32.590000,62.322807,20.652000,22.550982
54.955070,65.944931,185.031116,166.237637,41.473163,57.028967,59.184208,12.815089,182.118932,1.268627,66.238890,55.605516,164.904050,185.035262,162.036403,183.559874,94.118023,182.966658,0.002016,-1.620194,32.000000,-237.192176,183.604316,0.265741,17.005299,0.680940,246220.752268,0.907309,20.768021,24.752765,3.370108,67.791783,76.893892,98.595834,13.599855,44.675189,32.590000,62.263260,20.652000,22.553997
54.982995,65.957234,185.069042,166.214800,41.010025,57.053576,59.123987,12.815780,182.123484,1.536938,66.255627,55.628369,164.882620,185.046500,162.024729,183.572712,94.114079,182.975720,0.002017,-1.619573,32.000000,-237.191642,183.568755,0.364884,17.005338,0.680352,246316.500822,0.907315,20.761170,24.758694,3.368058,67.794757,76.895174,98.581532,13.599855,44.694473,32.590000,62.204167,20.652000,22.556566
55.007595,65.971562,185.015620,166.197857,40.818676,57.065919,59.068947,12.815606,182.130268,1.847969,66.262049,55.651520,164.864370,185.056275,162.014535,183.586957,94.110175,182.984560,0.002008,-1.619533,32.000000,-237.191783,183.568246,0.459432,17.002554,0.680873,246428.553913,0.906696,20.747092,24.767093,3.366953,67.796488,76.895213,98.569350,13.599855,44.651518,32.590000,62.150661,20.652000,22.559275
