OSU 80 Ton Compressor Load Stand
55.289884,65.594103,185.566910,165.949936,47.118730,57.331763,59.012677,12.814594,182.605551,1.270174,65.503464,55.928700,164.619334,185.526763,161.948062,184.013769,94.073057,183.443729,0.002011,-1.612449,32.000000,-237.192746,184.099922,0.266821,17.063514,0.678738,247564.348346,0.906906,20.084284,24.948744,3.349247,67.887366,76.876729,98.527054,13.599855,44.821802,32.590000,60.808534,20.652000,23.210500
55.270789,65.569408,185.673578,165.970328,47.502300,57.307373,59.206998,12.815270,182.681563,1.647424,65.460358,55.907243,164.620044,185.611119,161.935718,184.101535,94.079235,183.523962,0.002006,-1.612471,32.000000,-237.191957,184.125088,0.399925,17.063429,0.679235,247477.819951,0.904726,20.078860,24.974714,3.351926,67.884957,76.885124,98.527407,13.599855,44.899172,32.590000,60.745401,20.652000,23.210500
55.252488,65.546344,185.662351,165.990703,47.402883,57.287194,59.094474,12.816166,182.753247,1.858108,65.418321,55.888086,164.624555,185.682582,161.927931,184.174725,94.084988,183.597204,0.001985,-1.612508,32.000000,-237.191155,184.190291,0.462259,17.066360,0.679024,247410.791761,0.907181,20.075574,24.996577,3.356254,67.882073,76.890661,98.527870,13.599855,44.888724,32.590000,60.697472,20.652000,23.210500
55.229791,65.513638,185.686743,166.018957,46.817408,57.262676,59.100021,12.815417,182.838339,1.859477,65.363269,55.863933,164.634985,185.771311,161.921025,184.260948,94.093474,183.684883,0.001985,-1.613678,32.000000,-237.191874,184.278451,0.462550,17.058418,0.679243,247287.728754,0.904105,20.069129,25.021395,3.359344,67.879717,76.898920,98.528385,13.599855,44.892628,32.590000,60.644889,20.652000,23.210500
55.209197,65.482166,185.709297,166.045061,46.511952,57.242291,59.080411,12.815284,182.908323,1.859612,65.296030,55.844016,164.645902,185.847706,161.916633,184.334945,94.100771,183.762513,0.001986,-1.613674,32.000000,-237.191957,184.355238,0.462232,17.075993,0.679026,247183.799783,0.905784,20.063559,25.043929,3.360253,67.877048,76.904672,98.529058,13.599855,44.887109,32.590000,60.605310,20.652000,23.210500
55.180683,65.430761,185.758728,166.078592,46.575555,57.217871,58.990545,12.815859,183.006461,1.748942,65.214617,55.813702,164.662846,185.942594,161.914744,184.429342,94.110133,183.853850,0.001974,-1.613663,32.000000,-237.191477,184.474580,0.421201,17.073487,0.679336,247052.947638,0.905644,20.052557,25.069296,3.362076,67.873307,76.911477,98.530732,13.599855,44.907330,32.590000,60.564580,20.652000,23.210500
55.151815,65.385052,185.845691,166.109446,46.917877,57.189280,59.004696,12.815174,183.082435,1.567800,65.151223,55.784015,164.679867,186.023885,161.915954,184.505845,94.117197,183.931934,0.001953,-1.613671,32.000000,-237.192172,184.545616,0.365635,17.087658,0.678650,246940.985968,0.905920,20.040783,25.091960,3.363738,67.869779,76.916681,98.533353,13.599855,44.962932,32.590000,60.542053,20.652000,23.210500
55.121155,65.332133,185.888651,166.149912,46.959894,57.156663,59.103467,12.814520,183.175588,1.566389,65.063701,55.752202,164.703015,186.120654,161.919001,184.598362,94.125232,184.024764,0.001949,-1.613670,32.000000,-237.192771,184.641591,0.365618,17.076531,0.678850,246797.319735,0.907307,20.016663,25.117839,3.366372,67.863755,76.924447,98.538588,13.599855,44.989405,32.590000,60.514368,20.652000,23.210500
55.092199,65.282794,185.959849,166.184989,47.272478,57.136341,59.155246,12.814931,183.254462,1.566286,64.991763,55.723891,164.724210,186.198147,161.922974,184.677440,94.134446,184.102281,0.001950,-1.613655,32.000000,-237.192394,184.716265,0.365388,17.083380,0.678469,246642.586968,0.907050,19.998587,25.140890,3.369711,67.858286,76.929439,98.542757,13.599855,45.032366,32.590000,60.498898,20.652000,23.210500
55.058460,65.224949,186.027280,166.228537,47.913845,57.111587,59.078655,12.814190,183.342430,1.565776,64.904565,55.690558,164.753072,186.289274,161.927093,184.769275,94.145781,184.192969,0.001984,-1.614820,32.000000,-237.193197,184.804705,0.365502,17.095033,0.678921,246464.914680,0.905447,19.975029,25.168647,3.372365,67.849555,76.935514,98.548856,13.599855,45.070227,32.590000,60.487727,20.652000,23.210500
55.028614,65.175009,186.047331,166.266153,47.909062,57.091098,59.166821,12.813142,183.420078,1.563385,64.826474,55.664468,164.779539,186.361613,161.934587,184.844672,94.157242,184.264130,0.001980,-1.614847,32.000000,-237.194277,184.907430,0.361333,17.100987,0.678876,246340.750279,0.904739,19.953430,25.189308,3.375430,67.840337,76.939646,98.555730,13.599855,45.091514,32.590000,60.482305,20.652000,23.210500
54.996350,65.111536,186.134093,166.311558,47.962913,57.066732,59.053852,12.813706,183.506038,1.236620,64.735851,55.633276,164.813807,186.449822,161.946804,184.933795,94.172718,184.352358,0.001978,-1.614853,32.000000,-237.193729,184.970328,0.263689,17.102331,0.678615,246190.720756,0.905994,19.927923,25.212914,3.378723,67.829929,76.944153,98.567182,13.599855,45.138274,32.590000,60.480234,20.652000,23.210500
54.971932,65.059999,186.206610,166.349709,47.941427,57.046293,59.029174,12.813947,183.571440,1.573295,64.672098,55.608937,164.843869,186.516022,161.958292,184.999293,94.186392,184.422241,0.001979,-1.614841,32.000000,-237.193307,185.030133,0.365056,17.112560,0.678453,246063.285459,0.904741,19.906601,25.228861,3.380920,67.821816,76.946901,98.580307,13.599855,45.193886,32.590000,60.477397,20.652000,23.210500
54.946617,65.005117,186.246406,166.395856,47.571054,57.021652,59.176585,12.812935,183.647132,1.577662,64.601006,55.584163,164.879554,186.592602,161.970981,185.075324,94.202006,184.501224,0.002015,-1.615398,32.000000,-237.194291,185.103812,0.365189,17.106762,0.678639,245905.756906,0.906519,19.874079,25.247356,3.384481,67.812517,76.948308,98.595831,13.599855,45.211969,32.590000,60.476337,20.652000,23.202401
54.931210,64.962986,186.268997,166.433938,47.755098,57.001288,59.141107,12.813095,183.708328,1.577441,64.534208,55.570012,164.910506,186.656727,161.983014,185.137549,94.215974,184.564965,0.002000,-1.618319,32.000000,-237.194137,185.167145,0.365364,17.125275,0.678396,245773.491777,0.906894,19.845974,25.260582,3.387303,67.805206,76.948813,98.609019,13.599855,45.239996,32.590000,60.473863,20.652000,23.196464
54.917142,64.907346,186.384648,166.476566,48.099471,56.977090,59.023881,12.813762,183.774994,1.590875,64.446363,55.555901,164.948259,186.729140,162.000510,185.210318,94.232049,184.638757,0.001982,-1.618327,32.000000,-237.193565,185.203841,0.377510,17.118197,0.678655,245618.500116,0.904572,19.815394,25.275358,3.389588,67.797420,76.948379,98.623173,13.599855,45.297480,32.590000,60.466772,20.652000,23.192620
54.910274,64.856164,186.474464,166.508029,48.323652,56.964598,59.096282,12.813710,183.817118,2.262523,64.370850,55.549854,164.979039,186.784888,162.015342,185.266487,94.244273,184.693253,0.001980,-1.618344,32.000000,-237.193646,185.191690,0.607819,17.119151,0.677843,245490.162856,0.904970,19.788059,25.285912,3.390950,67.791042,76.948232,98.634044,13.599855,45.381347,32.590000,60.457266,20.652000,23.192620
54.902933,64.793010,186.576516,166.541089,48.759649,56.960483,59.043455,12.813547,183.872308,3.017816,64.289885,55.543005,165.013563,186.847715,162.034099,185.329899,94.259529,184.751912,0.001980,-1.618849,32.000000,-237.193775,185.217906,0.849660,17.142472,0.678244,245332.314979,0.906505,19.745929,25.298216,3.393925,67.783349,76.948020,98.647575,13.599855,45.474272,32.590000,60.444579,20.652000,23.092600
54.895275,64.743487,186.617758,166.564836,48.459024,56.960483,59.167076,12.812805,183.920657,3.055090,64.238392,55.534886,165.040320,186.897581,162.050172,185.374957,94.273317,184.801714,0.001967,-1.619333,32.000000,-237.194480,185.265432,0.857468,17.130393,0.678310,245229.874992,0.905196,19.701345,25.306944,3.395985,67.774804,76.947929,98.659110,13.599855,45.493406,32.590000,60.437648,20.652000,23.086753
54.881435,64.695383,186.639395,166.591630,48.028079,56.960462,59.111597,12.812082,183.983485,2.819142,64.190548,55.526990,165.068781,186.959436,162.070371,185.429206,94.289378,184.860982,0.001949,-1.619307,32.000000,-237.195294,185.374153,0.769472,17.130569,0.677600,245151.435364,0.905921,19.645243,25.314235,3.398298,67.764505,76.945401,98.672031,13.599855,45.521342,32.590000,60.434222,20.652000,23.079269
54.874642,64.662635,186.819012,166.613729,48.223138,56.960470,58.970531,12.811370,184.027023,2.470686,64.153382,55.519572,165.091886,187.006149,162.086099,185.475356,94.302544,184.908142,0.001949,-1.619290,32.000000,-237.195897,185.429616,0.661830,17.143877,0.678194,245102.245360,0.904048,19.603079,25.319586,3.399523,67.755678,76.943118,98.680766,13.599855,45.649239,32.590000,60.430302,20.652000,23.074100
54.865169,64.626315,186.928415,166.639818,48.157390,56.960273,59.194948,12.811258,184.077041,2.465912,64.113685,55.509402,165.118073,187.054408,162.105179,185.528410,94.318691,184.962575,0.001949,-1.619269,32.000000,-237.196063,185.480281,0.661647,17.149969,0.678329,245054.099991,0.905032,19.568272,25.326297,3.400775,67.745366,76.939480,98.689150,13.599855,45.752068,32.590000,60.425529,20.652000,23.068519
54.857437,64.594148,186.984908,166.664311,48.415040,56.960063,59.161287,12.811160,184.125833,2.465862,64.090186,55.498069,165.143894,187.101899,162.124635,185.575279,94.334019,185.007682,0.001985,-1.619230,32.000000,-237.196162,185.519799,0.661682,17.150907,0.678347,245018.007738,0.907242,19.542053,25.331246,3.404469,67.735607,76.935297,98.693591,13.599855,45.821085,32.590000,60.422840,20.652000,23.066780
54.850414,64.574194,187.024470,166.684254,48.465083,56.960000,59.063785,12.810550,184.157590,2.465629,64.079216,55.491379,165.163821,187.131358,162.139229,185.606156,94.345993,185.039773,0.001980,-1.619205,32.000000,-237.196675,185.551470,0.661651,17.157953,0.678474,244976.410845,0.903884,19.514840,25.336005,3.407051,67.728027,76.931064,98.695881,13.599855,45.834533,32.590000,60.420467,20.652000,23.066780
54.847644,64.560134,186.977790,166.703383,48.092492,56.959953,59.199800,12.810710,184.189483,2.466059,64.062131,55.489122,165.183167,187.161195,162.150205,185.640473,94.359412,185.069497,0.001977,-1.619175,32.000000,-237.196479,185.580821,0.661686,17.160260,0.678627,244937.673632,0.904458,19.490105,25.337997,3.408561,67.721630,76.925875,98.696253,13.599855,45.855854,32.590000,60.415424,20.652000,23.066780
54.837924,64.540697,187.055457,166.724676,48.331014,56.959953,59.047218,12.809768,184.219920,2.466889,64.054534,55.480795,165.207375,187.190824,162.163872,185.669646,94.377299,185.099676,0.001975,-1.619119,32.000000,-237.197581,185.610736,0.661990,17.164227,0.678514,244912.154820,0.906030,19.476903,25.338343,3.409718,67.717702,76.920196,98.696113,13.599855,45.930688,32.590000,60.416700,20.652000,22.966260
54.831693,64.527885,187.015632,166.741349,48.179513,56.959832,59.015508,12.809315,184.238158,2.466833,64.058171,55.475381,165.227423,187.211088,162.176211,185.690321,94.390602,185.121568,0.002013,-1.619137,32.000000,-237.197983,185.630107,0.661978,17.166696,0.678292,244887.992773,0.903964,19.465506,25.336334,3.409040,67.716152,76.916198,98.696558,13.599855,45.940566,32.590000,60.415840,20.652000,22.963929
54.825406,64.519515,186.998699,166.760881,47.393195,56.960053,59.127296,12.809731,184.261011,2.467681,64.066760,55.469033,165.248199,187.234110,162.190194,185.711614,94.404931,185.143917,0.001996,-1.619142,32.000000,-237.197580,185.650865,0.661842,17.157280,0.678439,244857.890896,0.906430,19.455415,25.330032,3.411060,67.717504,76.912310,98.694274,13.599855,45.958810,32.590000,60.417027,20.652000,22.962089
54.824435,64.514961,187.054816,166.778845,47.587224,56.959859,59.153655,12.808969,184.277789,2.468742,64.071337,55.466917,165.267351,187.250363,162.204496,185.732324,94.418703,185.161664,0.001978,-1.619121,32.000000,-237.198269,185.663245,0.662109,17.164752,0.678276,244835.543559,0.906998,19.448596,25.325130,3.410721,67.721601,76.909719,98.690675,13.599855,46.003616,32.590000,60.412390,20.652000,22.960907
54.820201,64.509895,187.145504,166.791142,47.566152,56.959746,59.173564,12.808866,184.295357,2.341811,64.072674,55.461503,165.282191,187.260563,162.214700,185.744937,94.427468,185.173324,0.001977,-1.619107,32.000000,-237.198431,185.719125,0.610135,17.173053,0.678657,244817.176755,0.905381,19.446271,25.319377,3.410804,67.726255,76.907800,98.686367,13.599855,46.098043,32.590000,60.411539,20.652000,22.959865
54.813425,64.503681,187.151148,166.801541,47.200199,56.959670,59.037033,12.808291,184.310024,1.882345,64.068418,55.455157,165.295087,187.270565,162.225737,185.759287,94.434616,185.187453,0.001979,-1.619099,32.000000,-237.198987,185.751449,0.466755,17.186840,0.678529,244798.455883,0.904982,19.442651,25.312415,3.411888,67.730690,76.905927,98.679624,13.599855,46.148970,32.590000,60.415025,20.652000,22.958641
54.811932,64.493754,187.336955,166.812600,47.219576,56.960037,59.114056,12.809046,184.319641,1.873753,64.057062,55.453090,165.309082,187.280423,162.238972,185.773452,94.442838,185.198911,0.001981,-1.619091,32.000000,-237.198159,185.763792,0.467036,17.176971,0.678507,244786.181827,0.904740,19.441658,25.308123,3.413805,67.734594,76.904935,98.671464,13.599855,46.278255,32.590000,60.413676,20.652000,22.957108
54.807783,64.480972,187.346829,166.821062,47.220993,56.959906,59.148009,12.807899,184.321152,1.874688,64.059235,55.443986,165.322036,187.284059,162.253511,185.782788,94.451813,185.205390,0.001964,-1.619071,32.000000,-237.199365,185.769021,0.466897,17.166783,0.678048,244775.733443,0.906941,19.441961,25.306397,3.414330,67.737439,76.905086,98.665279,13.599855,46.339465,32.590000,60.413226,20.652000,22.857100
54.796916,64.474862,187.269172,166.827006,46.889849,56.959691,59.178159,12.806961,184.319715,1.868210,64.078215,55.432473,165.331296,187.282402,162.262649,185.785893,94.458916,185.204261,0.001963,-1.619073,32.000000,-237.200266,185.784059,0.460930,17.180037,0.678994,244761.764923,0.905768,19.433470,25.302571,3.417813,67.739730,76.905669,98.659837,13.599855,46.342974,32.590000,60.422626,20.652000,22.857100
54.781246,64.479845,187.189608,166.834798,46.434716,56.959832,58.998924,12.805852,184.330808,1.189555,64.107205,55.420126,165.340608,187.279230,162.272326,185.785096,94.468985,185.203097,0.001963,-1.619104,32.000000,-237.201368,185.868173,0.224549,17.202624,0.679444,244743.207537,0.905291,19.424680,25.296081,3.418252,67.743416,76.907155,98.654108,13.599855,46.320883,32.590000,60.437367,20.652000,22.857100
54.772562,64.488600,187.154886,166.842352,46.078111,56.959586,59.216220,12.804882,184.333763,0.464165,64.117898,55.411133,165.348788,187.277081,162.279367,185.782323,94.476289,185.205015,0.002001,-1.619073,32.000000,-237.202294,185.901814,-0.009985,17.198761,0.678806,244734.069066,0.905010,19.429026,25.288544,3.417513,67.747768,76.907348,98.648602,13.599855,46.330190,32.590000,60.450363,20.652000,22.857100
54.766214,64.490817,186.970486,166.851205,46.642913,56.959429,59.133138,12.803931,184.327912,0.397685,64.101462,55.404441,165.359362,187.273167,162.287473,185.777734,94.483550,185.197599,0.001998,-1.619051,32.000000,-237.203206,185.891628,-0.025102,17.195988,0.677883,244732.710257,0.908061,19.449087,25.278029,3.417038,67.755948,76.907374,98.642656,13.599855,46.292636,32.590000,60.460532,20.652000,22.857100
54.761314,64.478264,187.000874,166.855892,46.929962,56.959282,59.157007,12.804125,184.320851,0.398317,64.091208,55.398331,165.367262,187.264202,162.294300,185.771183,94.488797,185.191864,0.001997,-1.619068,32.000000,-237.203047,185.884821,-0.025132,17.195189,0.678053,244733.377523,0.904905,19.466200,25.271461,3.416946,67.762046,76.908298,98.637952,13.599855,46.313107,32.590000,60.468170,20.652000,22.857100
54.747567,64.464594,186.930156,166.859336,46.198861,56.959248,59.162085,12.804177,184.299123,0.556889,64.095206,55.391412,165.374742,187.245402,162.302267,185.755479,94.494396,185.178360,0.001998,-1.619050,32.000000,-237.203027,185.824757,0.038822,17.203536,0.677696,244728.320398,0.906296,19.474525,25.261356,3.413975,67.768244,76.910060,98.632753,13.599855,46.300056,32.590000,60.489901,20.652000,22.857100
54.743296,64.461239,186.958282,166.861386,46.079364,56.959056,59.042840,12.803544,184.278421,0.988828,64.102001,55.388769,165.379134,187.229046,162.308465,185.739112,94.496710,185.161948,0.002039,-1.619083,32.000000,-237.203737,185.787400,0.172347,17.215643,0.677846,244714.245469,0.905987,19.466690,25.253908,3.414835,67.773880,76.910763,98.628367,13.599855,46.326870,32.590000,60.501507,20.652000,22.857100
54.741023,64.460365,187.004201,166.862668,46.083619,56.958983,59.190713,12.803264,184.258251,0.996527,64.099128,55.385493,165.383944,187.206509,162.315842,185.716263,94.500789,185.145299,0.002016,-1.619120,32.000000,-237.204178,185.766859,0.172789,17.197233,0.677452,244702.472692,0.906127,19.466256,25.243128,3.414401,67.780987,76.913349,98.623249,13.599855,46.391580,32.590000,60.511992,20.652000,22.757100
54.738217,64.455599,187.134587,166.861887,45.712276,56.958815,59.076694,12.803054,184.242142,0.997013,64.086880,55.383071,165.388646,187.191264,162.322451,185.699817,94.503921,185.131448,0.002009,-1.619131,32.000000,-237.204452,185.748769,0.172507,17.203478,0.677099,244698.153020,0.908025,19.467012,25.234518,3.415181,67.787022,76.915813,98.619563,13.599855,46.497368,32.590000,60.522600,20.652000,22.757100
54.724982,64.442051,187.221946,166.858354,45.896448,56.958828,59.053245,12.801986,184.220063,0.997121,64.080320,55.364839,165.391026,187.169227,162.332049,185.677589,94.506253,185.113029,0.002004,-1.619147,32.000000,-237.205528,185.721797,0.172311,17.207198,0.677986,244693.444839,0.905795,19.468327,25.224049,3.416162,67.793779,76.919174,98.616149,13.599855,46.567228,32.590000,60.543086,20.652000,22.757100
54.710701,64.433823,187.155087,166.855344,45.930180,56.958846,59.060017,12.801311,184.201442,0.997649,64.092845,55.350260,165.392284,187.147671,162.340424,185.654598,94.507665,185.093323,0.002002,-1.619154,32.000000,-237.205953,185.700289,0.172412,17.212220,0.678147,244686.431276,0.907580,19.466265,25.215603,3.418719,67.798416,76.921604,98.614856,13.599855,46.583632,32.590000,60.568826,20.652000,22.757100
54.701195,64.436073,187.091433,166.853837,45.899425,56.958878,58.997579,12.800147,184.175746,0.997789,64.100898,55.340770,165.392360,187.117238,162.346913,185.628929,94.508130,185.065531,0.002004,-1.619104,32.000000,-237.207150,185.670523,0.172179,17.191668,0.678386,244678.480374,0.908151,19.465460,25.206202,3.421142,67.804311,76.924095,98.611475,13.599855,46.567418,32.590000,60.595460,20.652000,22.757100
54.699201,64.437291,187.108682,166.852723,46.139775,56.958804,59.003174,12.800391,184.154691,0.997727,64.083467,55.338417,165.393191,187.091650,162.352010,185.610766,94.508487,185.042924,0.001998,-1.619110,32.000000,-237.206865,185.647198,0.172244,17.200575,0.678148,244675.715453,0.908289,19.470988,25.197227,3.420813,67.808681,76.925445,98.610372,13.599855,46.616047,32.590000,60.610305,20.652000,22.757100
54.687939,64.423572,187.045253,166.848464,46.186366,56.959004,59.067102,12.799867,184.126816,0.996925,64.061687,55.323924,165.393130,187.063446,162.356075,185.582351,94.507903,185.018032,0.001989,-1.619092,32.000000,-237.207442,185.625450,0.172054,17.194666,0.678889,244680.002557,0.909432,19.482396,25.186094,3.420244,67.814695,76.926311,98.608186,13.599855,46.614195,32.590000,60.636579,20.652000,22.757100
54.670046,64.409147,186.943610,166.843758,46.077665,56.958998,59.181156,12.798907,184.103094,0.996899,64.081181,55.305139,165.392559,187.038504,162.359639,185.556281,94.507394,184.995916,0.001989,-1.619090,32.000000,-237.208351,185.601194,0.171926,17.173753,0.678614,244680.463732,0.909384,19.485537,25.177059,3.420684,67.819024,76.926533,98.607260,13.599855,46.577197,32.590000,60.670064,20.652000,22.757100
54.652258,64.415081,186.894739,166.841450,46.080823,56.934811,59.192447,12.799540,184.068503,0.996800,64.133480,55.284076,165.392010,187.006371,162.361905,185.522118,94.508578,184.961909,0.002030,-1.619085,32.000000,-237.207629,185.568464,0.172379,17.166231,0.678775,244675.387239,0.908576,19.482668,25.168086,3.420229,67.824692,76.927087,98.607325,13.599855,46.562571,32.590000,60.711049,20.652000,22.757100
54.641341,64.435975,186.724020,166.842929,46.039341,56.920939,59.118849,12.798383,184.037064,0.997068,64.167844,55.271058,165.393038,186.977459,162.363901,185.490532,94.509059,184.932000,0.002018,-1.619104,32.000000,-237.208785,185.537485,0.172061,17.169117,0.679488,244671.203983,0.907119,19.485487,25.160105,3.419489,67.829845,76.926620,98.608905,13.599855,46.495936,32.590000,60.745162,20.652000,22.657100
54.626829,64.456965,186.636930,166.845659,46.099429,56.917060,59.042293,12.798293,184.004030,0.996122,64.177105,55.259131,165.394571,186.939483,162.365380,185.451791,94.506639,184.894670,0.002007,-1.619117,32.000000,-237.208896,185.497929,0.171993,17.166355,0.679576,244576.252871,0.906902,19.508570,25.145862,3.419708,67.835652,76.924530,98.608413,13.599855,46.452034,32.590000,60.786901,20.652000,22.657100
54.615636,64.460460,186.683532,166.846434,46.474068,56.913084,59.027634,12.798640,183.968439,1.044913,64.180043,55.245403,165.395895,186.905575,162.367170,185.419129,94.504570,184.865222,0.002008,-1.619123,32.000000,-237.208582,185.441808,0.198562,17.161352,0.678968,244535.630281,0.908061,19.539988,25.133895,3.417266,67.839090,76.922394,98.606220,13.599855,46.494872,32.590000,60.821995,20.652000,22.657100
54.593078,64.460240,186.719451,166.846938,46.771210,56.888697,59.215979,12.798820,183.922588,1.582231,64.209520,55.221831,165.398360,186.860077,162.370947,185.377964,94.501452,184.825559,0.002050,-1.619065,32.000000,-237.208487,185.372107,0.367359,17.133381,0.678986,244541.712221,0.909496,19.574973,25.121978,3.416580,67.843792,76.919437,98.602155,13.599855,46.540231,32.590000,60.874833,20.652000,22.657100
54.569855,64.470574,186.742987,166.848361,46.682400,56.868407,59.166572,12.798754,183.887235,1.588330,64.256468,55.198220,165.399794,186.818649,162.371860,185.339211,94.497253,184.789164,0.002036,-1.620197,32.000000,-237.208494,185.334609,0.367448,17.122388,0.679422,244533.169493,0.909873,19.589265,25.112734,3.418133,67.846128,76.916765,98.596435,13.599855,46.577323,32.590000,60.927892,20.652000,22.657100
54.548102,64.500447,186.788150,166.853611,46.493010,56.844243,59.171682,12.800724,183.844954,1.587921,64.318718,55.175251,165.401263,186.769592,162.372327,185.294603,94.493741,184.748853,0.002015,-1.620239,32.000000,-237.206457,185.292337,0.367121,17.137528,0.680612,244438.914630,0.907004,19.610808,25.100613,3.420204,67.848008,76.913726,98.586589,13.599855,46.595037,32.590000,60.991517,20.652000,22.657100
54.526374,64.530143,186.730002,166.859426,46.394451,56.823993,59.213990,12.799717,183.806510,1.587194,64.366578,55.152724,165.403295,186.727017,162.372808,185.252762,94.489395,184.707731,0.002008,-1.620237,32.000000,-237.207426,185.252923,0.367515,17.146086,0.681183,244371.994917,0.907891,19.643553,25.090828,3.422091,67.850061,76.910477,98.577759,13.599855,46.636955,32.590000,61.048869,20.652000,22.657100
54.504705,64.560876,186.658466,166.866286,46.526797,56.799627,59.155860,12.798879,183.765773,1.551961,64.405861,55.125331,165.406674,186.681397,162.374824,185.209057,94.483941,184.662879,0.002005,-1.620253,32.000000,-237.208219,185.238532,0.346340,17.129700,0.680750,244301.231710,0.907900,19.694426,25.078847,3.424283,67.851443,76.905041,98.568895,13.599855,46.579435,32.590000,61.117832,20.652000,22.657100
54.476717,64.579757,186.597941,166.872186,46.363292,56.779591,58.995617,12.799416,183.736532,1.022341,64.441996,55.098664,165.410931,186.644841,162.373585,185.169377,94.479631,184.625068,0.002007,-1.620253,32.000000,-237.207680,185.235752,0.176490,17.106536,0.680314,244248.350283,0.907400,19.745103,25.067388,3.424581,67.851407,76.900098,98.564284,13.599855,46.563943,32.590000,61.189087,20.652000,22.657100
54.446456,64.602310,186.568001,166.881400,45.781127,56.755352,59.071168,12.799297,183.688029,0.990012,64.487319,55.072231,165.415937,186.594323,162.373378,185.122774,94.472176,184.577763,0.002003,-1.620241,32.000000,-237.207630,185.187001,0.170016,17.105786,0.680783,244179.323160,0.908377,19.796769,25.055598,3.424630,67.851053,76.893041,98.561830,13.599855,46.572059,32.590000,61.278367,20.652000,22.657100
54.422654,64.623344,186.381122,166.890763,45.669343,56.735169,59.050318,12.798787,183.646862,0.989415,64.524241,55.049615,165.421379,186.549725,162.373296,185.080277,94.465639,184.534598,0.001997,-1.620255,32.000000,-237.208041,185.148279,0.169626,17.113470,0.681665,244121.425515,0.911087,19.842695,25.045369,3.425279,67.852088,76.886987,98.561490,13.599855,46.508071,32.590000,61.353006,20.652000,22.657100
54.394358,64.649281,186.315578,166.902725,45.859165,56.710840,59.068992,12.797746,183.591351,0.989165,64.573361,55.023493,165.428226,186.493465,162.373408,185.026024,94.456681,184.482805,0.001995,-1.620284,32.000000,-237.209001,185.095559,0.170150,17.095493,0.681724,244051.815026,0.910147,19.894499,25.034632,3.426633,67.852607,76.879509,98.560734,13.599855,46.444523,32.590000,61.447648,20.652000,22.657100
54.378591,64.673329,186.249642,166.912037,45.721988,56.690482,59.064138,12.797373,183.543328,0.987930,64.608459,55.009328,165.433326,186.447520,162.374279,184.983395,94.448486,184.438075,0.002018,-1.620289,32.000000,-237.209351,185.049366,0.170031,17.085005,0.680956,243995.851875,0.910637,19.938552,25.024565,3.424697,67.852994,76.873643,98.559547,13.599855,46.424741,32.590000,61.523849,20.652000,22.657100
54.356520,64.699391,186.195353,166.922084,45.482918,56.666119,59.029959,12.797339,183.475111,1.416022,64.649765,54.988201,165.440292,186.388796,162.375280,184.922384,94.437856,184.378435,0.002025,-1.620355,32.000000,-237.209352,184.926514,0.322599,17.097291,0.681576,243929.272978,0.910546,19.991861,25.013597,3.425274,67.852069,76.867232,98.558344,13.599855,46.399000,32.590000,61.618914,20.652000,22.657100
54.332692,64.727757,186.050190,166.930671,45.111155,56.641732,59.115122,12.796675,183.414207,1.574672,64.724893,54.966992,165.446139,186.326406,162.377851,184.853018,94.426555,184.318660,0.002011,-1.620957,32.000000,-237.209972,184.864280,0.366627,17.086965,0.681790,243873.606954,0.910644,20.031168,25.004580,3.425055,67.851334,76.860138,98.557657,13.599855,46.300426,32.590000,61.717623,20.652000,22.657100
54.311261,64.773486,186.011287,166.939474,44.783778,56.617165,59.035832,12.797350,183.347732,1.574650,64.818859,54.946318,165.451896,186.260076,162.380793,184.786046,94.414657,184.252704,0.002011,-1.623922,32.000000,-237.209332,184.799549,0.366498,17.087673,0.681167,243806.808215,0.911252,20.078594,24.992257,3.425447,67.851433,76.853509,98.557448,13.599855,46.283079,32.590000,61.822725,20.652000,22.657100
