OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, January 31, 2019
5:25:45 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
54.919131,64.758561,212.862518,178.642323,53.517175,56.948046,59.108385,12.664697,210.281803,1.008852,64.631863,55.551065,177.150450,213.584115,173.975592,211.960837,113.194406,211.271130,0.001988,-1.502885,32.000000,-237.341961,211.834669,0.192086,19.112266,0.672924,224722.022829,0.905555,19.608232,16.087823,3.876126,68.124951,80.631421,104.507053,37.468354,57.725076,32.590000,52.476673,27.652000,25.470751
54.915586,64.759491,212.749580,178.639386,53.591791,56.948303,58.911054,12.664807,210.284122,1.009164,64.631719,55.550072,177.143408,213.587805,173.967697,211.966627,113.206850,211.278905,0.001989,-1.502848,32.000000,-237.341748,211.837828,0.192153,19.118895,0.672788,224703.370931,0.904174,19.600339,16.076624,3.875948,68.133421,80.628381,104.504035,37.468354,57.641274,32.590000,52.460751,27.652000,25.470545
54.913541,64.760522,212.707052,178.637265,53.506154,56.948106,58.964026,12.664844,210.277633,1.124461,64.627526,55.548788,177.136164,213.592286,173.960447,211.970414,113.220591,211.284454,0.002031,-1.502828,32.000000,-237.341720,211.786524,0.233625,19.119949,0.672874,224685.488378,0.904350,19.595233,16.064575,3.875927,68.144559,80.627003,104.498918,37.468354,57.607332,32.590000,52.442815,27.652000,25.470549
54.914172,64.758825,212.626905,178.635668,53.599363,56.931758,59.049652,12.664681,210.266917,1.874716,64.621729,55.549116,177.130370,213.591743,173.954506,211.970522,113.231843,211.289078,0.001997,-1.502823,32.000000,-237.341901,211.732118,0.489683,19.119170,0.672426,224674.972379,0.907450,19.599568,16.054833,3.874120,68.151917,80.627309,104.492905,37.468354,57.544696,32.590000,52.423872,27.652000,25.470154
54.909243,64.755850,212.833618,178.633025,53.607305,56.923297,58.958547,12.664230,210.268211,1.979375,64.628465,55.540358,177.123939,213.601461,173.948387,211.971524,113.243711,211.294820,0.001987,-1.502803,32.000000,-237.342385,211.734897,0.519031,19.117043,0.672307,224660.931225,0.906672,19.602563,16.043021,3.873490,68.159176,80.630104,104.481454,37.468354,57.648617,32.590000,52.408582,27.652000,25.469451
54.905257,64.759100,212.706295,178.631934,53.436123,56.919489,59.094338,12.664586,210.274984,1.979692,64.637116,55.534968,177.119351,213.611154,173.942094,211.978127,113.250938,211.299289,0.001987,-1.502221,32.000000,-237.342104,211.740459,0.518730,19.117109,0.671946,224582.581633,0.905081,19.600262,16.033375,3.871986,68.164113,80.631697,104.468938,37.468354,57.586707,32.590000,52.395637,27.652000,25.469550
54.898429,64.765192,212.631465,178.633138,53.364377,56.895535,59.012046,12.665113,210.294635,1.871727,64.641583,55.529928,177.115576,213.620113,173.939953,211.984860,113.265037,211.309493,0.001989,-1.501633,32.000000,-237.341632,211.808831,0.478792,19.119127,0.672449,224535.705971,0.906428,19.602020,16.023503,3.876098,68.170965,80.634100,104.453558,37.468354,57.513868,32.590000,52.383889,27.652000,25.470301
54.890588,64.766437,212.682324,178.635595,53.257225,56.891572,59.005293,12.666076,210.313090,1.344813,64.636567,55.526528,177.113736,213.632336,173.934639,211.995577,113.280215,211.320404,0.001956,-1.501613,32.000000,-237.340694,211.794073,0.304981,19.121065,0.672161,224516.821088,0.904365,19.609101,16.017829,3.874061,68.176421,80.635721,104.439875,37.468354,57.551453,32.590000,52.376964,27.652000,25.470350
54.883613,64.763665,212.737986,178.640875,53.270140,56.890722,58.976230,12.667195,210.324670,1.327968,64.625175,55.518935,177.110051,213.639616,173.929727,212.003506,113.303428,211.331573,0.001944,-1.501582,32.000000,-237.339679,211.805204,0.300884,19.126458,0.671716,224414.282942,0.905385,19.621752,16.007275,3.873179,68.180976,80.635857,104.422322,37.468354,57.574768,32.590000,52.367050,27.652000,25.469832
54.876726,64.758138,212.754013,178.645872,53.399559,56.890622,59.031978,12.666743,210.331899,1.327775,64.620551,55.509273,177.110118,213.648049,173.925706,212.006373,113.325678,211.338285,0.001943,-1.501620,32.000000,-237.340206,211.808069,0.301330,19.122148,0.671808,224386.138587,0.905572,19.630530,15.995889,3.874659,68.184577,80.637655,104.409662,37.468354,57.596119,32.590000,52.362788,27.652000,25.468864
54.869058,64.753509,212.724477,178.652369,53.418068,56.878187,58.986769,12.666568,210.339460,1.327478,64.613390,55.503812,177.110407,213.657657,173.922117,212.013300,113.348817,211.343969,0.001945,-1.501628,32.000000,-237.340309,211.811598,0.301097,19.124419,0.671813,224358.307119,0.906125,19.634462,15.976555,3.876166,68.188351,80.639307,104.395087,37.468354,57.550926,32.590000,52.356746,27.652000,25.467961
54.861806,64.750311,212.690569,178.658685,53.463518,56.857622,59.073997,12.666366,210.348349,1.327850,64.606002,55.499369,177.111151,213.667836,173.920167,212.021699,113.363077,211.351527,0.001987,-1.501636,32.000000,-237.340561,211.821346,0.300896,19.134434,0.672062,224332.165861,0.905380,19.635553,15.956637,3.876944,68.189609,80.640794,104.384141,37.468354,57.522797,32.590000,52.352978,27.652000,25.467287
54.851443,64.746929,212.765539,178.667337,53.453851,56.841235,58.963593,12.666081,210.355586,1.327790,64.611875,55.487328,177.114833,213.678145,173.919259,212.027275,113.378860,211.363825,0.001986,-1.500468,32.000000,-237.340721,211.835567,0.301586,19.132144,0.671846,224257.131197,0.906005,19.638295,15.935474,3.876948,68.188651,80.643627,104.371426,37.468354,57.545774,32.590000,52.352347,27.652000,25.466511
54.842844,64.747369,212.841906,178.676469,53.562767,56.841078,59.015506,12.666618,210.363114,1.327744,64.615189,55.480120,177.119726,213.686442,173.919936,212.032544,113.388989,211.369804,0.001985,-1.500425,32.000000,-237.340435,211.840033,0.301160,19.137001,0.671245,224160.824565,0.904465,19.642069,15.923839,3.876842,68.186089,80.646432,104.362146,37.468354,57.600719,32.590000,52.352985,27.652000,25.466293
54.827057,64.750421,212.802732,178.688530,53.587915,56.820706,59.022974,12.666851,210.367114,1.327070,64.632037,55.465810,177.124836,213.692250,173.917668,212.037803,113.393492,211.376831,0.001987,-1.500393,32.000000,-237.340367,211.845310,0.301536,19.133229,0.671414,224080.824183,0.906078,19.648647,15.912329,3.878941,68.180481,80.649614,104.351049,37.468354,57.593456,32.590000,52.360585,27.652000,25.466372
54.816329,64.757907,212.908033,178.700184,53.632694,56.808497,58.988945,12.666281,210.366750,1.326689,64.651901,55.449868,177.131585,213.697636,173.917753,212.038033,113.392290,211.377943,0.002031,-1.500410,32.000000,-237.340823,211.848686,0.301783,19.136489,0.671514,224072.737629,0.905437,19.657356,15.904278,3.880942,68.173730,80.652507,104.343153,37.468354,57.586443,32.590000,52.368739,27.652000,25.467122
54.804148,64.771464,212.901006,178.714919,53.419403,56.784037,59.018804,12.665760,210.358161,1.882206,64.681947,55.436690,177.139989,213.698198,173.917258,212.037179,113.380302,211.373308,0.001994,-1.500328,32.000000,-237.341554,211.787244,0.493715,19.136046,0.671491,223995.830185,0.905294,19.675590,15.902215,3.881345,68.163870,80.655505,104.333090,37.468354,57.649824,32.590000,52.378469,27.652000,25.468790
54.798434,64.785453,213.001875,178.727434,53.087942,56.767673,58.986545,12.665153,210.358253,1.980210,64.696205,55.431827,177.148092,213.702914,173.918112,212.037007,113.364613,211.375172,0.001989,-1.500293,32.000000,-237.342209,211.792114,0.518851,19.130715,0.671614,223958.623479,0.905836,19.693393,15.903803,3.884026,68.154550,80.658677,104.324419,37.468354,57.686419,32.590000,52.383384,27.652000,25.470615
54.791013,64.795559,212.996719,178.740749,53.009216,56.755837,59.035078,12.665404,210.362919,1.981704,64.696402,55.428984,177.158505,213.702322,173.917415,212.042626,113.347243,211.379271,0.001983,-1.500282,32.000000,-237.342128,211.797286,0.518536,19.134553,0.671486,223890.091437,0.905244,19.718669,15.914181,3.884761,68.140895,80.663535,104.315086,37.468354,57.674107,32.590000,52.390613,27.652000,25.472068
54.783566,64.796731,213.065817,178.749786,52.795341,56.735285,59.032676,12.665106,210.367349,1.981882,64.699793,55.419473,177.165988,213.702571,173.919393,212.045016,113.336904,211.379382,0.001986,-1.500296,32.000000,-237.342493,211.795100,0.518750,19.122659,0.671802,223855.408821,0.905616,19.738157,15.930518,3.887007,68.129929,80.667503,104.308196,37.468354,57.722210,32.590000,52.398331,27.652000,25.472207
54.770790,64.798419,213.205148,178.761064,52.542949,56.710824,59.122855,12.665093,210.371680,1.981750,64.714820,55.406180,177.174996,213.701286,173.921007,212.044120,113.332254,211.377107,0.001952,-1.500295,32.000000,-237.342595,211.827660,0.518609,19.115414,0.671618,223837.965877,0.904843,19.755402,15.949312,3.887439,68.115629,80.670488,104.302025,37.468354,57.796872,32.590000,52.413787,27.652000,25.472117
54.758091,64.805446,213.277120,178.771515,52.352364,56.710806,59.067461,12.664824,210.387170,1.278389,64.726100,55.396082,177.182979,213.699370,173.923938,212.039981,113.328958,211.376345,0.001948,-1.500256,32.000000,-237.342789,211.897421,0.275085,19.112747,0.672035,223772.113417,0.904691,19.763741,15.959689,3.889229,68.105135,80.670986,104.297693,37.468354,57.864753,32.590000,52.429615,27.652000,25.472873
54.747709,64.813479,213.115543,178.784917,52.125269,56.698628,59.007648,12.665663,210.390665,1.012578,64.726787,55.389890,177.193252,213.698641,173.926893,212.041880,113.324143,211.371595,0.001941,-1.500250,32.000000,-237.341903,211.901058,0.191673,19.118588,0.672473,223686.701509,0.903159,19.777723,15.963549,3.892680,68.093685,80.671272,104.293748,37.468354,57.775041,32.590000,52.449161,27.652000,25.473977
54.741776,64.814282,213.216932,178.795690,52.136374,56.678244,58.970036,12.665701,210.393143,1.011481,64.718246,55.384879,177.201857,213.695148,173.931003,212.042212,113.320149,211.369939,0.001945,-1.500228,32.000000,-237.341829,211.899263,0.191554,19.123240,0.672883,223700.401678,0.904255,19.796975,15.966580,3.894897,68.085293,80.669934,104.291180,37.468354,57.815323,32.590000,52.460914,27.652000,25.474148
54.734072,64.809101,213.179500,178.806828,52.037054,56.677321,59.051466,12.665537,210.387850,1.011267,64.715399,55.375978,177.212087,213.692951,173.934820,212.042273,113.313358,211.369631,0.001986,-1.501341,32.000000,-237.341891,211.898214,0.191963,19.118556,0.672291,223667.228811,0.905187,19.815002,15.969745,3.892684,68.075405,80.668054,104.287226,37.468354,57.834035,32.590000,52.478064,27.652000,25.473264
54.728540,64.807808,213.130210,178.815486,51.971477,56.673096,59.098446,12.664951,210.374964,1.135960,64.721921,55.365992,177.220359,213.688584,173.939776,212.038089,113.306510,211.366939,0.001984,-1.501325,32.000000,-237.342477,211.848818,0.239713,19.120170,0.672190,223594.186027,0.905549,19.821518,15.973165,3.894958,68.066460,80.665501,104.283180,37.468354,57.775931,32.590000,52.492770,27.652000,25.472747
54.727198,64.810836,213.147788,178.826159,51.676051,56.648882,59.042838,12.663556,210.352314,2.061837,64.724531,55.368598,177.231238,213.681017,173.947333,212.032385,113.295225,211.356660,0.001983,-1.501329,32.000000,-237.343799,211.761728,0.552392,19.119280,0.672326,223597.012732,0.904414,19.823757,15.979848,3.894823,68.056935,80.660564,104.279362,37.468354,57.806727,32.590000,52.506173,27.652000,25.472941
54.728617,64.812577,213.213487,178.833739,51.451495,56.628689,58.971203,12.663739,210.350024,2.316655,64.720697,55.370818,177.238178,213.678181,173.951904,212.032515,113.283756,211.355753,0.001980,-1.501318,32.000000,-237.343523,211.759046,0.627115,19.119854,0.672169,223588.870022,0.903726,19.827792,15.985762,3.894316,68.050477,80.653987,104.276366,37.468354,57.834778,32.590000,52.513478,27.652000,25.473106
54.725200,64.809728,213.128057,178.840203,51.038699,56.612638,59.067378,12.663516,210.346513,2.318267,64.718570,55.365894,177.246723,213.673632,173.957152,212.029554,113.266711,211.350257,0.002017,-1.501262,32.000000,-237.343716,211.757850,0.627122,19.112638,0.671968,223508.385439,0.904222,19.832112,15.993475,3.894732,68.044229,80.645061,104.275658,37.468354,57.804779,32.590000,52.526605,27.652000,25.472622
54.716416,64.807728,213.093500,178.844617,50.729883,56.612693,59.085865,12.663993,210.341461,2.318357,64.724404,55.357630,177.253677,213.672442,173.962597,212.022666,113.252088,211.343702,0.002000,-1.501240,32.000000,-237.343103,211.753074,0.627204,19.108895,0.671853,223441.740084,0.904976,19.832485,16.004630,3.895832,68.040726,80.636907,104.276379,37.468354,57.801358,32.590000,52.543506,27.652000,25.472167
54.704626,64.810588,212.911070,178.850988,50.333928,56.604499,59.040052,12.663157,210.335913,2.318251,64.741922,55.341581,177.259948,213.660626,173.969407,212.012386,113.233724,211.328173,0.001978,-1.502407,32.000000,-237.343966,211.740903,0.627084,19.108965,0.671747,223396.414820,0.903302,19.832928,16.019764,3.894514,68.036669,80.626819,104.278306,37.468354,57.697436,32.590000,52.570862,27.652000,25.472085
54.701400,64.819375,212.857452,178.857059,50.063418,56.588272,59.086341,12.663160,210.333723,2.318529,64.747677,55.337189,177.264821,213.651890,173.972289,212.007717,113.222109,211.320978,0.001973,-1.502432,32.000000,-237.343937,211.731941,0.627034,19.101413,0.671898,223414.047937,0.903176,19.839389,16.032110,3.894508,68.035084,80.618532,104.281842,37.468354,57.628504,32.590000,52.587948,27.652000,25.473214
54.703051,64.825161,212.923658,178.863153,49.819378,56.580021,58.960660,12.663039,210.327678,2.318726,64.733909,55.338637,177.271139,213.645051,173.976951,211.998205,113.214758,211.308780,0.001974,-1.502405,32.000000,-237.344098,211.722457,0.627012,19.116846,0.671508,223408.380760,0.903969,19.853607,16.045079,3.892012,68.036310,80.609703,104.287929,37.468354,57.664238,32.590000,52.602257,27.652000,25.474029
54.699008,64.820389,212.978346,178.865740,49.716858,56.571843,59.013258,12.662943,210.326097,2.318915,64.729245,55.335730,177.275393,213.635561,173.982769,211.997713,113.210465,211.304258,0.001957,-1.502383,32.000000,-237.344200,211.717361,0.626690,19.109997,0.671513,223364.353802,0.903082,19.865500,16.054193,3.891261,68.039209,80.602950,104.293127,37.468354,57.735070,32.590000,52.616403,27.652000,25.473419
54.692666,64.817403,212.895185,178.868450,49.623579,56.571625,59.000703,12.663540,210.336115,1.920526,64.725649,55.329500,177.280134,213.632408,173.989587,211.996352,113.207703,211.302667,0.001936,-1.502372,32.000000,-237.343570,211.777509,0.486547,19.101774,0.671020,223343.623470,0.904859,19.869697,16.057307,3.892354,68.043022,80.596322,104.299354,37.468354,57.662797,32.590000,52.639673,27.652000,25.472706
54.685666,64.816548,212.809455,178.871648,49.584486,56.571360,59.043806,12.664010,210.338413,1.665730,64.723782,55.322315,177.284408,213.631396,173.995317,211.997472,113.205600,211.304926,0.001932,-1.502355,32.000000,-237.343019,211.772566,0.409754,19.102701,0.671322,223313.842956,0.903984,19.868821,16.060029,3.893642,68.045909,80.592615,104.303157,37.468354,57.622437,32.590000,52.660778,27.652000,25.472450
54.682699,64.816102,212.798400,178.877619,49.484238,56.554522,59.005665,12.664596,210.336776,1.663802,64.725786,55.314948,177.289850,213.628599,174.004049,211.998507,113.200065,211.305901,0.001937,-1.502308,32.000000,-237.342354,211.765574,0.409880,19.092576,0.671481,223316.048684,0.904282,19.871943,16.062238,3.892573,68.048817,80.589235,104.306461,37.468354,57.580093,32.590000,52.683111,27.652000,25.472177
54.680826,64.817824,212.757742,178.883561,49.545755,56.554629,59.056742,12.664121,210.332532,1.663710,64.723979,55.315882,177.294693,213.624262,174.010121,211.998131,113.191518,211.302388,0.001957,-1.501137,32.000000,-237.342794,211.763436,0.409607,19.098628,0.671323,223319.492639,0.903743,19.877834,16.065125,3.891503,68.050065,80.587062,104.307866,37.468354,57.552555,32.590000,52.700910,27.652000,25.472208
54.685237,64.817452,212.749745,178.889607,49.834601,56.554561,59.088491,12.665351,210.328299,1.663968,64.701752,55.322750,177.299904,213.621632,174.016646,211.996963,113.173184,211.297627,0.001974,-1.501145,32.000000,-237.341451,211.759841,0.410103,19.099831,0.671486,223259.953576,0.904111,19.880247,16.070999,3.891512,68.052441,80.585500,104.308483,37.468354,57.551554,32.590000,52.715097,27.652000,25.472185
54.682890,64.808517,212.677137,178.892157,50.043658,56.554726,58.945103,12.665553,210.326875,1.663729,64.681756,55.323065,177.303503,213.623961,174.023235,211.996602,113.157164,211.295826,0.001972,-1.501137,32.000000,-237.341243,211.759003,0.409927,19.106622,0.671200,223271.359109,0.903370,19.883774,16.078325,3.890902,68.053824,80.585381,104.308759,37.468354,57.514275,32.590000,52.730537,27.652000,25.470969
54.682727,64.795884,212.756884,178.893824,50.176602,56.554800,59.071772,12.665623,210.322996,1.663593,64.675032,55.317658,177.307216,213.620236,174.027021,211.996760,113.139485,211.294574,0.001971,-1.501103,32.000000,-237.341196,211.760045,0.410072,19.098767,0.671090,223289.156876,0.902802,19.879153,16.095005,3.890442,68.055088,80.586495,104.310126,37.468354,57.510028,32.590000,52.750112,27.652000,25.468918
54.681348,64.791363,212.571283,178.895426,50.086027,56.554902,59.024623,12.665051,210.318749,1.663922,64.669434,55.318037,177.310063,213.617272,174.031775,211.993769,113.128384,211.290692,0.001989,-1.501117,32.000000,-237.341843,211.755511,0.410370,19.104394,0.670694,223301.650358,0.905022,19.872479,16.110399,3.889281,68.056076,80.588577,104.312075,37.468354,57.441186,32.590000,52.767754,27.652000,25.467901
54.686959,64.786207,212.645678,178.897555,50.284436,56.555062,58.979554,12.665031,210.315004,1.664307,64.648400,55.323439,177.312403,213.613012,174.036292,211.989083,113.117160,211.284953,0.001988,-1.501126,32.000000,-237.341833,211.753951,0.409989,19.101543,0.671130,223311.433037,0.903055,19.860002,16.127643,3.890751,68.056937,80.591515,104.314329,37.468354,57.447274,32.590000,52.780040,27.652000,25.467050
54.687594,64.777349,212.614168,178.898796,50.474573,56.555198,59.111325,12.664486,210.305420,1.926323,64.626710,55.328278,177.314039,213.615416,174.040841,211.985597,113.106905,211.283221,0.001968,-1.499966,32.000000,-237.342369,211.721323,0.506890,19.090166,0.670512,223321.269898,0.903792,19.856811,16.137395,3.887455,68.058746,80.595001,104.314562,37.468354,57.427917,32.590000,52.793489,27.652000,25.465717
54.687561,64.763374,212.627130,178.897701,50.675730,56.555429,58.989242,12.664597,210.329979,1.429760,64.614863,55.326600,177.315649,213.620950,174.046362,211.990171,113.094801,211.292392,0.001961,-1.499976,32.000000,-237.342300,211.816011,0.318563,19.089021,0.670712,223328.196151,0.904370,19.846246,16.146625,3.888417,68.061124,80.600584,104.312463,37.468354,57.436122,32.590000,52.809392,27.652000,25.463514
54.682359,64.756843,212.671275,178.896820,50.609602,56.555825,59.017712,12.664583,210.334367,1.020142,64.613755,55.325120,177.315995,213.626976,174.049846,211.994875,113.079919,211.296041,0.001967,-1.497603,32.000000,-237.342506,211.828069,0.191320,19.080531,0.671021,223332.957781,0.902323,19.836778,16.156278,3.887795,68.062565,80.606252,104.309142,37.468354,57.422519,32.590000,52.830351,27.652000,25.462210
54.682541,64.756089,212.719484,178.898838,51.047212,56.555891,58.997751,12.664857,210.345406,1.014241,64.611472,55.323455,177.316034,213.639183,174.054986,212.006533,113.058214,211.309872,0.001956,-1.497021,32.000000,-237.342398,211.841181,0.191320,19.092958,0.671062,223336.596655,0.904161,19.822834,16.171569,3.888035,68.061074,80.614735,104.302911,37.468354,57.425912,32.590000,52.849720,27.652000,25.461755
54.687911,64.756471,212.751499,178.901259,51.325029,56.556048,58.961463,12.664479,210.355520,1.014454,64.605827,55.329951,177.317292,213.646109,174.059226,212.015633,113.041878,211.318389,0.001937,-1.495287,32.000000,-237.342816,211.850456,0.191220,19.092471,0.671515,223351.647747,0.903810,19.821316,16.187719,3.889212,68.059413,80.623024,104.297194,37.468354,57.465258,32.590000,52.858801,27.652000,25.461586
54.695828,64.753721,212.866295,178.902589,51.658307,56.572593,58.978986,12.663419,210.361373,1.014687,64.589673,55.340869,177.319208,213.659561,174.063106,212.025591,113.023247,211.328214,0.001929,-1.495234,32.000000,-237.343738,211.862247,0.190960,19.091624,0.671185,223374.981493,0.904112,19.820387,16.214231,3.890080,68.058245,80.631829,104.292285,37.468354,57.509509,32.590000,52.867158,27.652000,25.461102
54.700029,64.746945,212.806902,178.901408,51.857162,56.592738,59.081920,12.663634,210.368015,1.015050,64.586746,55.345901,177.320064,213.665760,174.065866,212.029037,113.010773,211.335194,0.001933,-1.495193,32.000000,-237.343566,211.874769,0.191221,19.098269,0.671224,223391.820601,0.904574,19.815595,16.233526,3.890284,68.057739,80.637498,104.289217,37.468354,57.518496,32.590000,52.875230,27.652000,25.459908
54.706941,64.744091,212.708125,178.900238,51.863772,56.613910,58.986799,12.664224,210.378119,1.014956,64.585310,55.352881,177.320142,213.674001,174.068858,212.037117,112.998034,211.344508,0.001956,-1.495212,32.000000,-237.342973,211.885400,0.191088,19.087991,0.671623,223472.140076,0.904418,19.805216,16.255570,3.891820,68.056513,80.644143,104.285245,37.468354,57.398546,32.590000,52.883549,27.652000,25.459216
54.716997,64.742809,212.643330,178.898232,52.025588,56.638422,59.060984,12.664223,210.382782,1.014986,64.575271,55.362949,177.320130,213.683221,174.070064,212.039461,112.989514,211.348228,0.001972,-1.495209,32.000000,-237.342935,211.890705,0.191288,19.091979,0.671429,223558.993747,0.903070,19.794392,16.270470,3.890435,68.054928,80.648342,104.282943,37.468354,57.363782,32.590000,52.886791,27.652000,25.458870
54.720704,64.737628,212.541890,178.894643,52.065208,56.658972,59.052654,12.663920,210.382219,1.014797,64.570304,55.366516,177.317909,213.684437,174.069465,212.040160,112.985015,211.350354,0.001974,-1.495241,32.000000,-237.343115,211.891422,0.191318,19.096487,0.671733,223651.778958,0.904732,19.784879,16.286443,3.888138,68.053811,80.650078,104.282941,37.468354,57.318881,32.590000,52.891247,27.652000,25.457970
54.729536,64.733173,212.633609,178.888561,52.248226,56.683579,59.061831,12.664434,210.378595,1.014983,64.564590,55.376120,177.313191,213.679333,174.066389,212.033142,112.979663,211.342756,0.001973,-1.495247,32.000000,-237.342676,211.882988,0.191074,19.095171,0.671615,223753.237426,0.903799,19.773910,16.296256,3.886239,68.052864,80.649709,104.286217,37.468354,57.322831,32.590000,52.894968,27.652000,25.456973
54.734083,64.730685,212.635135,178.882644,52.474090,56.691786,59.035122,12.663924,210.371332,1.014796,64.557919,55.381094,177.309404,213.677980,174.062719,212.024119,112.974544,211.337043,0.001989,-1.495279,32.000000,-237.343185,211.880086,0.191057,19.102388,0.671414,223834.069200,0.904174,19.765160,16.301495,3.884122,68.054221,80.648461,104.291691,37.468354,57.347945,32.590000,52.897690,27.652000,25.456450
54.743388,64.725297,212.542813,178.874059,52.563129,56.691974,59.027462,12.664973,210.368942,1.014885,64.549303,55.386939,177.305669,213.676066,174.061714,212.014385,112.964448,211.330965,0.001988,-1.496428,32.000000,-237.342205,211.879426,0.190870,19.090956,0.671856,223930.330865,0.904254,19.752198,16.304207,3.885171,68.057700,80.646623,104.300038,37.468354,57.281074,32.590000,52.896556,27.652000,25.455443
54.748215,64.720281,212.586250,178.866598,52.631348,56.700129,59.032737,12.664494,210.370585,1.014547,64.546455,55.387658,177.302655,213.676923,174.060869,212.009606,112.953175,211.330755,0.001971,-1.496421,32.000000,-237.342705,211.880960,0.190791,19.104044,0.671648,223964.489213,0.904705,19.745330,16.307339,3.884876,68.060684,80.644431,104.307106,37.468354,57.271941,32.590000,52.897826,27.652000,25.454509
54.756715,64.715133,212.650333,178.856857,52.633908,56.708034,58.979704,12.664260,210.363349,1.035798,64.545009,55.391523,177.297140,213.672947,174.056262,212.006757,112.932584,211.327449,0.001967,-1.496446,32.000000,-237.342890,211.840931,0.207872,19.101722,0.671725,223968.737887,0.904642,19.730982,16.315324,3.882529,68.064065,80.639999,104.317223,37.468354,57.282464,32.590000,52.896003,27.652000,25.453446
54.764012,64.712623,212.658276,178.848825,52.712662,56.707858,59.025804,12.664741,210.352594,1.631363,64.540958,55.403991,177.290784,213.669371,174.055048,212.002825,112.912767,211.322976,0.001972,-1.496456,32.000000,-237.342458,211.807878,0.400375,19.106789,0.671399,224007.672175,0.904591,19.721319,16.326526,3.882981,68.066016,80.635365,104.325656,37.468354,57.312830,32.590000,52.892839,27.652000,25.452832
54.771785,64.710530,212.779763,178.838189,53.070697,56.728256,59.022310,12.664529,210.350685,1.670802,64.539486,55.412045,177.283643,213.666517,174.051123,211.995197,112.889128,211.321810,0.001960,-1.496483,32.000000,-237.342611,211.809046,0.408331,19.102300,0.671621,224053.956993,0.905362,19.707986,16.345966,3.883548,68.068713,80.630059,104.336833,37.468354,57.376967,32.590000,52.886849,27.652000,25.452224
54.771686,64.710337,212.631562,178.829020,53.064875,56.732331,59.064192,12.664409,210.353067,1.671035,64.546460,55.414144,177.277213,213.666254,174.048349,211.993180,112.874484,211.317754,0.001945,-1.496502,32.000000,-237.342820,211.808043,0.408625,19.099860,0.671376,224070.329170,0.904513,19.698452,16.364230,3.883176,68.071075,80.625882,104.346597,37.468354,57.272982,32.590000,52.888849,27.652000,25.451911
54.778840,64.713714,212.810128,178.819897,52.916986,56.748456,59.071233,12.664774,210.364984,1.408087,64.557195,55.418476,177.269513,213.661983,174.043566,211.987714,112.865789,211.312961,0.001939,-1.497651,32.000000,-237.342510,211.867495,0.307403,19.106702,0.671963,224172.227154,0.904744,19.688878,16.387463,3.884843,68.072842,80.620124,104.360519,37.468354,57.386296,32.590000,52.885545,27.652000,25.452043
54.785728,64.718843,212.706733,178.813643,53.065168,56.748409,58.983650,12.664671,210.348847,1.462399,64.546578,55.427546,177.262691,213.659093,174.038876,211.981669,112.865724,211.306752,0.001944,-1.497621,32.000000,-237.342621,211.798554,0.348840,19.107638,0.671755,224204.218504,0.904169,19.688779,16.400698,3.882144,68.074938,80.615426,104.373250,37.468354,57.285741,32.590000,52.880327,27.652000,25.452685
54.800844,64.713439,212.709987,178.804536,53.317961,56.757434,58.979401,12.665116,210.342480,1.669810,64.521413,55.438848,177.254948,213.652366,174.033799,211.974233,112.876999,211.299662,0.001963,-1.499989,32.000000,-237.342065,211.789095,0.408575,19.125715,0.672046,224277.157338,0.904196,19.685271,16.407729,3.884897,68.076414,80.609703,104.389076,37.468354,57.293064,32.590000,52.863046,27.652000,25.451847
54.807020,64.701274,212.678326,178.794142,53.360956,56.777832,59.024463,12.665114,210.335066,1.669855,64.499710,55.447493,177.247513,213.643982,174.026471,211.965286,112.896555,211.288747,0.001976,-1.500002,32.000000,-237.341960,211.780937,0.408228,19.130876,0.671708,224278.155558,0.905424,19.683772,16.405636,3.882521,68.077817,80.604311,104.402493,37.468354,57.275864,32.590000,52.854077,27.652000,25.450018
54.809699,64.684631,212.778978,178.779687,53.480808,56.777585,59.081800,12.665384,210.328223,1.669169,64.478073,55.450625,177.236959,213.634216,174.017985,211.955849,112.924386,211.280097,0.001977,-1.502354,32.000000,-237.341808,211.770216,0.408755,19.128173,0.671012,224291.309032,0.905344,19.663823,16.391898,3.881509,68.079843,80.596530,104.418208,37.468354,57.318089,32.590000,52.847673,27.652000,25.447397
54.813163,64.671728,212.793391,178.768387,53.683673,56.769449,59.046364,12.666333,210.315974,1.834829,64.468490,55.455327,177.228386,213.627476,174.009000,211.953406,112.948432,211.275985,0.001979,-1.502368,32.000000,-237.340891,211.714678,0.476444,19.123241,0.670907,224339.156316,0.904835,19.645717,16.368547,3.880494,68.081132,80.590358,104.430293,37.468354,57.318731,32.590000,52.841678,27.652000,25.445188
54.820096,64.660759,212.853873,178.756480,53.886173,56.749335,59.019816,12.666743,210.307041,2.320154,64.448439,55.467460,177.218522,213.623978,173.999312,211.948749,112.971873,211.275300,0.001994,-1.502420,32.000000,-237.340468,211.693605,0.625881,19.121985,0.671171,224294.395198,0.903864,19.626495,16.337712,3.882141,68.080016,80.583293,104.443037,37.468354,57.325968,32.590000,52.830014,27.652000,25.443281
54.822014,64.650400,212.945505,178.746913,54.041141,56.748540,58.975865,12.666387,210.302235,2.324271,64.438315,55.468277,177.209258,213.622593,173.992392,211.945023,112.988257,211.277336,0.002008,-1.502392,32.000000,-237.340753,211.689907,0.625857,19.133461,0.671211,224225.064898,0.904182,19.610260,16.312237,3.882159,68.077968,80.575039,104.453492,37.468354,57.404237,32.590000,52.822619,27.652000,25.441492
54.827852,64.640170,212.818691,178.736269,54.218368,56.723959,58.956147,12.665410,210.304302,2.324158,64.417978,55.474519,177.198080,213.627286,173.984241,211.951158,113.007132,211.283969,0.001974,-1.502427,32.000000,-237.341763,211.698374,0.625860,19.131146,0.671062,224109.370687,0.904115,19.592622,16.288556,3.882771,68.075402,80.564930,104.465199,37.468354,57.345894,32.590000,52.809983,27.652000,25.439638
54.831921,64.628969,212.935209,178.728267,54.384383,56.715653,59.029278,12.665913,210.313395,2.324362,64.404721,55.481909,177.189287,213.632983,173.980125,211.956738,113.021673,211.288995,0.001967,-1.501253,32.000000,-237.341337,211.703931,0.625868,19.128437,0.670819,224079.742443,0.904716,19.580420,16.272880,3.884307,68.073502,80.556513,104.473668,37.468354,57.345052,32.590000,52.800619,27.652000,25.437815
54.835917,64.616479,213.023476,178.719851,54.421142,56.707483,58.969554,12.666446,210.325937,2.324210,64.394384,55.489087,177.179902,213.641360,173.975496,211.964533,113.042726,211.301547,0.001977,-1.500925,32.000000,-237.340876,211.721150,0.625821,19.131487,0.670231,223952.338885,0.904495,19.564574,16.256311,3.881580,68.072270,80.547318,104.482202,37.468354,57.443334,32.590000,52.790229,27.652000,25.435667
54.843257,64.608556,213.016480,178.713746,54.450397,56.715383,59.125399,12.666868,210.338830,2.324497,64.382247,55.496035,177.172210,213.655357,173.972504,211.978044,113.066243,211.312633,0.001987,-1.500898,32.000000,-237.340400,211.733782,0.625877,19.126693,0.670433,223894.078557,0.903140,19.549460,16.243516,3.883417,68.070862,80.539203,104.488632,37.468354,57.440601,32.590000,52.775641,27.652000,25.434135
54.844820,64.598717,213.304502,178.707175,54.364495,56.739350,58.998105,12.666453,210.355732,2.324302,64.371995,55.501425,177.162801,213.672823,173.966062,211.997884,113.102026,211.330657,0.001982,-1.499751,32.000000,-237.340982,211.754652,0.625915,19.134708,0.670369,223828.055944,0.903822,19.533127,16.226826,3.884744,68.067027,80.530078,104.497370,37.468354,57.565186,32.590000,52.762641,27.652000,25.432385
54.847835,64.593022,213.241417,178.701643,54.403483,56.755262,58.973337,12.667551,210.367802,2.324379,64.374758,55.510312,177.155954,213.682495,173.962707,212.014763,113.138805,211.343579,0.001977,-1.499713,32.000000,-237.339982,211.768370,0.625947,19.123770,0.670516,223825.120150,0.901412,19.518146,16.207161,3.884096,68.063235,80.522080,104.506709,37.468354,57.590012,32.590000,52.751893,27.652000,25.431111
54.852067,64.593146,213.192406,178.696954,54.321366,56.767611,59.062511,12.667000,210.378744,2.314001,64.377037,55.514780,177.149848,213.694971,173.960950,212.027301,113.188444,211.356624,0.001983,-1.499130,32.000000,-237.340614,211.798864,0.617405,19.127578,0.671149,223872.822513,0.903686,19.506804,16.177641,3.889237,68.059353,80.512660,104.520483,37.468354,57.577455,32.590000,52.737744,27.652000,25.430615
54.856344,64.593333,213.183273,178.694006,54.300593,56.788428,59.003124,12.666283,210.397029,1.739094,64.377888,55.518616,177.146894,213.707242,173.958664,212.038171,113.229052,211.366207,0.001992,-1.498524,32.000000,-237.341231,211.860288,0.424051,19.122850,0.671528,223890.420075,0.904250,19.498211,16.145351,3.887873,68.055652,80.502188,104.532421,37.468354,57.557585,32.590000,52.723713,27.652000,25.430349
54.859640,64.590990,213.166070,178.690931,54.164874,56.788380,59.005663,12.667660,210.406618,1.668847,64.375725,55.520689,177.141339,213.721585,173.953331,212.056058,113.272478,211.377552,0.002019,-1.498465,32.000000,-237.339956,211.872257,0.408551,19.122523,0.671380,223883.441553,0.903005,19.494265,16.100244,3.886680,68.050871,80.488113,104.544901,37.468354,57.556068,32.590000,52.709252,27.652000,25.429690
54.863541,64.588710,213.297245,178.688995,54.021111,56.800411,59.026589,12.667671,210.414677,1.668177,64.380455,55.524535,177.137898,213.731540,173.948590,212.064747,113.302231,211.385807,0.002018,-1.498466,32.000000,-237.339903,211.882056,0.407976,19.124806,0.671723,223919.709869,0.904167,19.490341,16.062964,3.886210,68.046905,80.475932,104.554785,37.468354,57.649420,32.590000,52.694069,27.652000,25.428977
54.864008,64.589615,213.209679,178.685906,53.999014,56.808379,59.094896,12.667500,210.416123,1.668252,64.396448,55.524057,177.133662,213.739918,173.941124,212.074315,113.324594,211.395640,0.002017,-1.498476,32.000000,-237.339983,211.888999,0.408467,19.111434,0.671656,223869.309875,0.904062,19.484828,16.023480,3.885663,68.042721,80.460905,104.563303,37.468354,57.589325,32.590000,52.680591,27.652000,25.428603
54.861711,64.594724,213.202760,178.683364,53.796975,56.828661,59.017853,12.667780,210.430018,1.375415,64.420611,55.517209,177.130629,213.742357,173.935403,212.077017,113.332189,211.402204,0.002018,-1.498507,32.000000,-237.339544,211.958339,0.296316,19.095510,0.671970,223881.109283,0.903856,19.478799,15.996595,3.887778,68.037425,80.448557,104.566550,37.468354,57.598213,32.590000,52.672965,27.652000,25.428947
54.857464,64.608930,213.160199,178.682719,53.619223,56.847902,59.056527,12.668541,210.430550,1.014714,64.446892,55.513208,177.127719,213.744257,173.926104,212.079085,113.331580,211.402756,0.002042,-1.498445,32.000000,-237.338740,211.962898,0.191889,19.101284,0.672330,223888.782888,0.902932,19.479255,15.977648,3.886148,68.032458,80.434281,104.566921,37.468354,57.575735,32.590000,52.665212,27.652000,25.430424
54.854282,64.620865,213.082228,178.683673,53.571147,56.847821,58.983773,12.668233,210.423786,1.013308,64.470020,55.511298,177.126069,213.740349,173.919294,212.075660,113.322144,211.401119,0.002011,-1.498420,32.000000,-237.339011,211.956077,0.192379,19.086395,0.673148,223965.192692,0.904488,19.486572,15.972332,3.886185,68.029155,80.421624,104.565444,37.468354,57.516868,32.590000,52.658303,27.652000,25.431822
54.848434,64.636504,213.079161,178.685382,53.461006,56.868137,58.929938,12.668180,210.408056,1.013490,64.507897,55.511298,177.126013,213.730861,173.914065,212.071686,113.305985,211.392796,0.002006,-1.498421,32.000000,-237.338962,211.945255,0.191786,19.087486,0.673150,224053.657007,0.904313,19.504862,15.973133,3.885710,68.027398,80.406328,104.562353,37.468354,57.531811,32.590000,52.654248,27.652000,25.433568
54.847988,64.654497,213.061310,178.687163,53.145111,56.880052,58.969408,12.668325,210.404694,0.982379,64.538808,55.510231,177.126107,213.725474,173.910506,212.065257,113.287626,211.385459,0.002006,-1.498420,32.000000,-237.338752,211.973663,0.171099,19.086722,0.673553,224074.142053,0.905515,19.519855,15.982000,3.884514,68.027033,80.394108,104.558362,37.468354,57.537450,32.590000,52.647934,27.652000,25.435786
54.848923,64.676266,213.012867,178.689009,52.801609,56.879879,59.093711,12.668131,210.386290,1.014899,64.564106,55.507804,177.126004,213.722477,173.906523,212.059818,113.264768,211.379264,0.002025,-1.498344,32.000000,-237.338943,211.894171,0.206997,19.088453,0.673848,224185.397359,0.906811,19.541117,15.995269,3.884872,68.028551,80.379416,104.550630,37.468354,57.506053,32.590000,52.638318,27.652000,25.438650
54.848565,64.688894,212.898491,178.689582,52.625675,56.879491,59.022539,12.667040,210.380758,1.328332,64.580217,55.513212,177.127234,213.718799,173.904215,212.055588,113.249129,211.374757,0.002021,-1.497151,32.000000,-237.339967,211.895336,0.301163,19.086041,0.674013,224266.112530,0.906446,19.559539,16.011079,3.884578,68.029104,80.368325,104.543265,37.468354,57.430472,32.590000,52.627967,27.652000,25.440420
54.846879,64.701302,212.962087,178.688269,52.341422,56.895868,58.945631,12.667578,210.373829,1.331556,64.604257,55.509675,177.128096,213.709796,173.901022,212.050740,113.232328,211.364906,0.002017,-1.497099,32.000000,-237.339485,211.884075,0.301268,19.085766,0.673868,224306.394468,0.904572,19.580407,16.031784,3.883629,68.030781,80.356805,104.534324,37.468354,57.440238,32.590000,52.621419,27.652000,25.441885
54.847486,64.712730,213.036852,178.686159,52.148796,56.887884,58.962639,12.667138,210.366038,1.331570,64.619554,55.507010,177.127334,213.702216,173.898823,212.043806,113.216511,211.357497,0.002017,-1.498252,32.000000,-237.339867,211.877639,0.301193,19.089054,0.673714,224331.278344,0.905694,19.593379,16.045859,3.881569,68.031378,80.348305,104.525933,37.468354,57.525563,32.590000,52.612500,27.652000,25.443265
54.842533,64.724924,212.967282,178.684767,52.058084,56.887936,58.983505,12.666594,210.356978,1.331330,64.643576,55.501622,177.127267,213.690680,173.897710,212.035924,113.196814,211.348582,0.002038,-1.498568,32.000000,-237.340271,211.866049,0.301450,19.089004,0.674110,224423.870866,0.907198,19.607409,16.059236,3.882848,68.031564,80.339622,104.514636,37.468354,57.474473,32.590000,52.608184,27.652000,25.444745
54.836705,64.736966,212.895695,178.684220,51.919294,56.867788,58.950968,12.666524,210.351513,1.331243,64.665373,55.497458,177.127016,213.679115,173.894691,212.030481,113.178059,211.341873,0.002051,-1.498531,32.000000,-237.340478,211.858062,0.301157,19.094705,0.674091,224417.945714,0.906826,19.618254,16.072479,3.884168,68.031383,80.334026,104.502933,37.468354,57.408022,32.590000,52.606452,27.652000,25.446233
54.835085,64.752962,212.842441,178.684243,52.012523,56.855899,58.929720,12.665183,210.341351,1.331255,64.683110,55.498888,177.126627,213.669982,173.893706,212.020521,113.157507,211.333302,0.002024,-1.499103,32.000000,-237.341847,211.844055,0.301222,19.100911,0.674005,224450.533240,0.906626,19.635210,16.089081,3.883250,68.032739,80.326850,104.485913,37.468354,57.409935,32.590000,52.601505,27.652000,25.448287
54.835785,64.762186,212.910752,178.685110,52.079355,56.856132,59.108493,12.664524,210.336672,1.331020,64.683194,55.497720,177.126670,213.664921,173.891953,212.010946,113.143230,211.329972,0.002024,-1.499697,32.000000,-237.342353,211.833892,0.301485,19.098895,0.673493,224402.808043,0.906941,19.652856,16.105505,3.882358,68.035301,80.321885,104.470422,37.468354,57.414414,32.590000,52.594580,27.652000,25.449629
54.834043,64.763858,212.952504,178.685486,52.047997,56.856190,59.086181,12.663973,210.332120,1.330393,64.677605,55.497129,177.125783,213.656615,173.888931,212.002288,113.133098,211.322118,0.002024,-1.499699,32.000000,-237.342829,211.824400,0.301217,19.097292,0.673060,224391.045691,0.907147,19.670409,16.123077,3.881501,68.039457,80.319252,104.448569,37.468354,57.400265,32.590000,52.586719,27.652000,25.449789
54.827372,64.761562,212.987051,178.683704,52.053447,56.855883,58.992489,12.663897,210.330205,1.330421,64.678382,55.490860,177.123599,213.648141,173.885337,211.996319,113.130331,211.320623,0.002038,-1.500882,32.000000,-237.342974,211.813288,0.301360,19.104909,0.673297,224413.783755,0.904417,19.678961,16.136198,3.882697,68.044369,80.321482,104.428644,37.468354,57.472902,32.590000,52.587699,27.652000,25.449296
54.819773,64.762288,212.952463,178.682888,52.135936,56.855852,59.044582,12.663280,210.323662,1.329810,64.685702,55.485628,177.122510,213.636652,173.882688,211.982108,113.128270,211.309384,0.002007,-1.500895,32.000000,-237.343522,211.804296,0.301364,19.106785,0.673480,224427.020703,0.904795,19.682307,16.143600,3.883582,68.051724,80.326582,104.404524,37.468354,57.461339,32.590000,52.591020,27.652000,25.449072
54.816269,64.765750,212.939593,178.683802,52.253335,56.855849,59.117838,12.662899,210.311881,1.329789,64.690401,55.478505,177.121092,213.624781,173.880322,211.971728,113.123060,211.299783,0.002002,-1.500898,32.000000,-237.343851,211.792737,0.301294,19.109581,0.673352,224429.530287,0.906344,19.686426,16.145849,3.884685,68.058704,80.332055,104.384078,37.468354,57.436978,32.590000,52.591526,27.652000,25.449341
54.814566,64.769066,212.899097,178.686072,52.181764,56.839677,58.897927,12.662932,210.309132,1.329564,64.685829,55.474770,177.119996,213.612906,173.878887,211.968645,113.113698,211.293547,0.002003,-1.500827,32.000000,-237.343917,211.780477,0.301573,19.114837,0.673292,224435.323683,0.905685,19.694462,16.144004,3.884592,68.068055,80.340402,104.361859,37.468354,57.416068,32.590000,52.587839,27.652000,25.449656
54.811970,64.768057,212.870267,178.687351,52.116732,56.827384,59.073663,12.662693,210.293233,1.811310,64.682074,55.473139,177.119456,213.606994,173.876444,211.968440,113.107676,211.287638,0.002028,-1.500808,32.000000,-237.344170,211.703885,0.470713,19.128669,0.673211,224444.579598,0.904635,19.701296,16.145878,3.884606,68.078478,80.347797,104.348929,37.468354,57.382230,32.590000,52.587724,27.652000,25.449454
54.811393,64.765799,212.941586,178.688717,52.033592,56.802764,59.108591,12.662129,210.294212,1.980542,64.680570,55.472188,177.119754,213.605351,173.876075,211.965821,113.103909,211.284994,0.002024,-1.500851,32.000000,-237.344774,211.697844,0.518846,19.117697,0.672766,224394.133456,0.907793,19.706248,16.153073,3.883988,68.090336,80.357706,104.337578,37.468354,57.426828,32.590000,52.585535,27.652000,25.448854
54.811454,64.765497,213.119394,178.689736,51.996076,56.798447,58.933714,12.661627,210.299957,1.981758,64.673263,55.468687,177.120714,213.607018,173.876519,211.967787,113.103744,211.283272,0.002020,-1.500852,32.000000,-237.345395,211.700769,0.518356,19.126746,0.672092,224352.416526,0.904942,19.707738,16.157041,3.883646,68.100425,80.367022,104.329771,37.468354,57.500824,32.590000,52.582293,27.652000,25.448645
54.817456,64.761113,212.987862,178.690566,52.074581,56.798478,59.087594,12.661647,210.311385,1.982045,64.648927,55.463512,177.120995,213.615543,173.875616,211.972585,113.103196,211.291594,0.002021,-1.500820,32.000000,-237.345299,211.710082,0.518405,19.120090,0.672353,224257.861246,0.904021,19.706034,16.159890,3.884988,68.112331,80.379626,104.321129,37.468354,57.459556,32.590000,52.572306,27.652000,25.447882
54.819275,64.749558,213.040831,178.689938,52.283836,56.782364,59.079034,12.661822,210.322723,1.982155,64.620464,55.464971,177.120214,213.623350,173.875230,211.979825,113.101325,211.304199,0.002044,-1.500800,32.000000,-237.345089,211.716049,0.518626,19.115961,0.672400,224240.568343,0.906632,19.705674,16.159456,3.888227,68.120832,80.390773,104.314499,37.468354,57.488796,32.590000,52.564780,27.652000,25.446348
54.811453,64.731111,213.144151,178.688541,52.343997,56.802593,58.965019,12.662676,210.347085,1.492220,64.603667,55.456542,177.118206,213.628038,173.875884,211.987161,113.099213,211.311420,0.002052,-1.500839,32.000000,-237.344256,211.812341,0.339628,19.117340,0.672247,224235.950681,0.904152,19.695516,16.162896,3.885402,68.129729,80.404254,104.310204,37.468354,57.552712,32.590000,52.567819,27.652000,25.443440
54.805692,64.722646,213.238429,178.688367,52.434812,56.799087,59.119155,12.662852,210.354913,1.014061,64.604744,55.447179,177.116354,213.630404,173.875749,211.990355,113.096834,211.311094,0.002024,-1.502011,32.000000,-237.344157,211.827074,0.192123,19.119094,0.672286,224165.081496,0.903965,19.682211,16.169147,3.886239,68.137413,80.416558,104.307813,37.468354,57.620908,32.590000,52.572505,27.652000,25.441774
54.805442,64.722058,213.094253,178.691924,52.565448,56.782595,58.984825,12.661979,210.359587,1.008000,64.583666,55.446794,177.116700,213.636716,173.876497,211.992683,113.098399,211.321465,0.002023,-1.502028,32.000000,-237.345027,211.830828,0.191489,19.120107,0.672761,224236.656921,0.906134,19.671288,16.173768,3.888679,68.146830,80.431542,104.304832,37.468354,57.552386,32.590000,52.570126,27.652000,25.441365
54.803243,64.712802,213.130210,178.695998,52.691048,56.806572,59.006867,12.662057,210.362035,1.008148,64.560686,55.447935,177.117820,213.643548,173.874391,211.997602,113.106932,211.325338,0.002024,-1.502008,32.000000,-237.345056,211.830009,0.191792,19.125908,0.672929,224221.175563,0.903800,19.668366,16.176034,3.890808,68.155910,80.445474,104.301258,37.468354,57.570965,32.590000,52.569132,27.652000,25.439901
54.804979,64.703875,213.065733,178.698057,52.591350,56.802302,59.052111,12.662173,210.348702,1.542063,64.547444,55.451194,177.119380,213.646406,173.872213,211.998228,113.116344,211.325697,0.002027,-1.500832,32.000000,-237.345055,211.746145,0.384081,19.112413,0.672362,224154.086301,0.905598,19.668019,16.178072,3.888195,68.164340,80.456892,104.298857,37.468354,57.516852,32.590000,52.566184,27.652000,25.438354
54.808255,64.695221,213.138670,178.698857,52.471413,56.797809,59.054011,12.661679,210.341526,1.977974,64.532931,55.455032,177.120489,213.646753,173.872928,211.996470,113.123500,211.322369,0.001999,-1.500876,32.000000,-237.345545,211.725656,0.517334,19.116131,0.672531,224233.652518,0.905660,19.660877,16.170885,3.889007,68.173024,80.468263,104.295839,37.468354,57.586498,32.590000,52.560962,27.652000,25.436786
54.807869,64.689163,213.001960,178.698410,52.243122,56.805764,58.940200,12.661053,210.341889,1.980769,64.526252,55.450637,177.121061,213.643327,173.870897,211.991105,113.124390,211.322773,0.001994,-1.500891,32.000000,-237.345966,211.725592,0.517258,19.119313,0.672768,224199.219778,0.904845,19.650281,16.161598,3.887708,68.179387,80.477408,104.295740,37.468354,57.501535,32.590000,52.557397,27.652000,25.435659
54.803244,64.684752,212.936234,178.697771,52.080677,56.781556,59.023363,12.661163,210.342607,1.980970,64.523192,55.446924,177.120530,213.641929,173.866940,211.991737,113.116078,211.322099,0.001993,-1.500931,32.000000,-237.345970,211.725689,0.516977,19.109064,0.672703,224165.984288,0.904663,19.638475,16.153286,3.888806,68.185191,80.487823,104.294709,37.468354,57.427344,32.590000,52.559738,27.652000,25.434607
54.804136,64.683269,212.943766,178.697633,52.004611,56.773095,59.087890,12.662666,210.345764,1.981237,64.524740,55.445221,177.120359,213.646153,173.866541,211.996778,113.101912,211.323622,0.002019,-1.500957,32.000000,-237.344609,211.730146,0.517266,19.112422,0.672359,224191.781224,0.906529,19.632787,16.152537,3.886339,68.188160,80.494193,104.293017,37.468354,57.481372,32.590000,52.558800,27.652000,25.434133
54.808056,64.684215,212.950427,178.698318,51.950730,56.772951,58.941886,12.663440,210.350557,1.981253,64.519008,55.448840,177.120414,213.653423,173.866066,211.999110,113.081183,211.324824,0.002016,-1.500941,32.000000,-237.343849,211.735835,0.517138,19.105710,0.672322,224103.753489,0.904940,19.632827,16.160615,3.885468,68.191066,80.501020,104.292987,37.468354,57.453051,32.590000,52.550954,27.652000,25.433907
54.807417,64.682469,212.996830,178.698573,51.905857,56.781031,59.132178,12.663386,210.353460,1.981734,64.511695,55.444309,177.120491,213.655949,173.865612,212.005032,113.061620,211.329516,0.002012,-1.500973,32.000000,-237.344013,211.737818,0.516985,19.107853,0.672110,224084.507049,0.903797,19.630487,16.175310,3.885542,68.189954,80.505007,104.294056,37.468354,57.457513,32.590000,52.548755,27.652000,25.433588
54.804725,64.678669,212.971520,178.697614,51.691837,56.780911,59.025568,12.663113,210.356511,1.981597,64.514685,55.441573,177.120588,213.659040,173.865995,212.005962,113.043458,211.334523,0.002012,-1.500975,32.000000,-237.344289,211.738077,0.517307,19.099472,0.672317,224105.710852,0.905964,19.627662,16.196457,3.885386,68.187195,80.508282,104.295649,37.468354,57.470679,32.590000,52.548364,27.652000,25.432636
