OSU 80 Ton Compressor Load Stand
54.801334,64.679439,213.003437,178.696932,51.718986,56.793086,58.920069,12.663282,210.355158,1.981597,64.513018,55.435210,177.120340,213.660344,173.866519,212.007180,113.034768,211.338967,0.002040,-1.501006,32.000000,-237.344175,211.744790,0.517049,19.109711,0.672448,224157.892570,0.903185,19.626529,16.217650,3.886277,68.183930,80.510379,104.296249,37.468354,57.476568,32.590000,52.550235,27.652000,25.432456
54.800373,64.679068,212.952032,178.696023,51.889769,56.790851,59.022354,12.663294,210.368748,1.500256,64.510549,55.434283,177.120052,213.665058,173.867285,212.006008,113.029734,211.343340,0.002038,-1.501018,32.000000,-237.344137,211.817309,0.347855,19.103317,0.672709,224175.723882,0.904854,19.625319,16.237551,3.886007,68.177982,80.511955,104.295835,37.468354,57.474241,32.590000,52.548938,27.652000,25.432074
54.797833,64.678383,212.878575,178.694831,52.036551,56.791113,58.978002,12.664076,210.372883,1.331055,64.505148,55.432842,177.119860,213.667836,173.867129,212.009692,113.024941,211.349034,0.002012,-1.500999,32.000000,-237.343353,211.824535,0.299717,19.107567,0.672599,224235.104582,0.906733,19.629352,16.247785,3.886829,68.173417,80.511938,104.295042,37.468354,57.437726,32.590000,52.549931,27.652000,25.431749
54.795406,64.674192,212.847719,178.693445,52.057712,56.783156,58.988523,12.665149,210.375616,1.330017,64.501882,55.433577,177.119391,213.671189,173.867148,212.009419,113.019112,211.353431,0.002012,-1.501031,32.000000,-237.342214,211.829080,0.300229,19.108546,0.672695,224231.709484,0.905142,19.629905,16.254338,3.885960,68.167049,80.511736,104.293621,37.468354,57.387004,32.590000,52.552479,27.652000,25.430904
54.791721,64.672248,212.811213,178.693877,51.949435,56.762709,59.073716,12.664230,210.380426,1.329259,64.500124,55.432182,177.119795,213.672764,173.866329,212.012531,113.014514,211.355869,0.002011,-1.501033,32.000000,-237.343161,211.833383,0.300306,19.110537,0.672399,224238.543243,0.905872,19.631664,16.261110,3.884799,68.160223,80.511114,104.291517,37.468354,57.367728,32.590000,52.555580,27.652000,25.430311
54.791959,64.670224,212.692973,178.695661,51.730982,56.766596,59.031242,12.664661,210.383479,1.328943,64.499506,55.430193,177.120094,213.674009,173.863974,212.015360,113.008260,211.353987,0.002014,-1.501078,32.000000,-237.342741,211.837617,0.299972,19.113209,0.672223,224211.496278,0.905618,19.629808,16.268465,3.884408,68.152653,80.508288,104.287169,37.468354,57.305462,32.590000,52.555349,27.652000,25.429696
54.790685,64.669253,212.695136,178.697378,51.741272,56.750256,59.000300,12.664500,210.386055,1.328722,64.500089,55.426272,177.121510,213.677771,173.864711,212.016157,113.000704,211.358359,0.001990,-1.501095,32.000000,-237.342837,211.838923,0.300530,19.109065,0.671858,224135.644223,0.904049,19.631410,16.273911,3.884003,68.145893,80.504731,104.283293,37.468354,57.258519,32.590000,52.556221,27.652000,25.429311
54.792986,64.667240,212.707656,178.699937,51.756300,56.750203,59.113055,12.664649,210.366395,2.047446,64.501359,55.426933,177.124178,213.675626,173.864062,212.014226,112.988244,211.359676,0.001984,-1.501149,32.000000,-237.342629,211.740200,0.554963,19.108665,0.671529,224156.368258,0.904752,19.629157,16.279511,3.881828,68.137279,80.498995,104.280107,37.468354,57.264935,32.590000,52.554862,27.652000,25.428723
54.792876,64.667625,212.668540,178.701267,51.703808,56.746369,58.984938,12.665411,210.354199,2.611613,64.512574,55.429863,177.124176,213.666927,173.861643,212.006096,112.973823,211.352162,0.001983,-1.501163,32.000000,-237.341820,211.703768,0.733872,19.108487,0.671500,224099.812104,0.904987,19.629412,16.288587,3.881958,68.128333,80.492616,104.278698,37.468354,57.231089,32.590000,52.553088,27.652000,25.428372
54.792561,64.673515,212.689070,178.702075,51.676455,56.742238,59.042491,12.664759,210.347584,2.632917,64.523963,55.429672,177.126197,213.656203,173.860816,211.994664,112.954528,211.344415,0.002013,-1.501146,32.000000,-237.342344,211.694954,0.738453,19.104265,0.671512,224110.762919,0.903213,19.625185,16.301504,3.882023,68.116321,80.484740,104.277184,37.468354,57.254978,32.590000,52.554882,27.652000,25.428797
54.794444,64.677459,212.754733,178.701676,51.697586,56.750250,58.957757,12.664573,210.357968,2.260075,64.517387,55.426279,177.126245,213.651508,173.858498,211.990785,112.939310,211.340576,0.002011,-1.502293,32.000000,-237.342318,211.760578,0.600052,19.116033,0.671385,224111.532424,0.905116,19.625675,16.313315,3.881317,68.104293,80.477894,104.276538,37.468354,57.265747,32.590000,52.550676,27.652000,25.429205
54.792798,64.670600,212.578388,178.699802,51.737573,56.750555,59.028142,12.665216,210.365040,1.665749,64.501602,55.419980,177.127024,213.657061,173.853877,211.993504,112.924447,211.348891,0.002009,-1.502303,32.000000,-237.341646,211.799446,0.412764,19.106991,0.671549,224120.637292,0.904188,19.631869,16.329918,3.881714,68.089451,80.471417,104.277507,37.468354,57.159691,32.590000,52.552752,27.652000,25.428262
54.793765,64.660775,212.494040,178.698708,51.825802,56.742555,58.987287,12.665874,210.368634,1.661017,64.480418,55.421418,177.126659,213.659224,173.853058,212.001723,112.915145,211.348755,0.002006,-1.502274,32.000000,-237.340935,211.803123,0.412798,19.109338,0.671367,224171.317634,0.905591,19.634000,16.343801,3.882779,68.077434,80.466935,104.278300,37.468354,57.101425,32.590000,52.550200,27.652000,25.426631
54.790194,64.645216,212.522952,178.697490,51.846189,56.746416,58.946840,12.665767,210.366806,1.660916,64.468514,55.417458,177.126653,213.658715,173.854994,212.004149,112.906176,211.347920,0.002035,-1.502270,32.000000,-237.340944,211.800217,0.413319,19.110515,0.671282,224184.449808,0.904529,19.628726,16.361554,3.879678,68.060212,80.461957,104.279856,37.468354,57.142462,32.590000,52.553154,27.652000,25.424077
54.784329,64.638113,212.385507,178.696351,51.862917,56.742424,59.009795,12.665376,210.360019,1.660953,64.473080,55.415510,177.126260,213.654644,173.855020,212.000584,112.898078,211.344278,0.002029,-1.502240,32.000000,-237.341201,211.795269,0.413038,19.116819,0.670879,224155.009134,0.904987,19.617969,16.370808,3.878070,68.046677,80.460368,104.283177,37.468354,56.987116,32.590000,52.558928,27.652000,25.422526
54.781492,64.637937,212.368303,178.696626,51.877594,56.734246,58.993713,12.665848,210.353248,1.661349,64.474151,55.409687,177.124448,213.649371,173.854400,211.996657,112.883528,211.338959,0.002005,-1.502206,32.000000,-237.340708,211.789046,0.413324,19.120407,0.670962,224169.889076,0.905697,19.605847,16.379488,3.878850,68.029179,80.459060,104.284567,37.468354,57.001160,32.590000,52.563758,27.652000,25.422080
54.782945,64.637549,212.361880,178.696797,51.876267,56.734401,59.003546,12.666617,210.350341,1.661458,64.467619,55.414135,177.123842,213.647489,173.855166,211.991085,112.869833,211.337044,0.002005,-1.502184,32.000000,-237.339999,211.785027,0.413408,19.117304,0.670426,224159.686103,0.904757,19.604388,16.386321,3.876757,68.016117,80.459626,104.284723,37.468354,56.967979,32.590000,52.565066,27.652000,25.421757
54.784123,64.633394,212.408960,178.696685,51.953288,56.726553,59.035581,12.666896,210.349600,1.661987,64.448159,55.421960,177.123183,213.642998,173.853732,211.990779,112.857635,211.337368,0.002005,-1.502169,32.000000,-237.339704,211.784444,0.412986,19.124576,0.670194,224144.322421,0.904925,19.606941,16.399022,3.876643,68.002250,80.462952,104.284826,37.468354,56.955966,32.590000,52.563824,27.652000,25.421065
54.788406,64.622699,212.399790,178.694876,51.901409,56.718221,59.114698,12.667900,210.353198,1.662595,64.433822,55.428784,177.123146,213.648428,173.850357,211.991814,112.850747,211.336348,0.001996,-1.502171,32.000000,-237.338735,211.788669,0.413481,19.109777,0.670268,224158.852485,0.904749,19.605157,16.412053,3.876423,67.989698,80.466511,104.285775,37.468354,56.932665,32.590000,52.562091,27.652000,25.419312
54.792493,64.610270,212.466092,178.692154,51.847211,56.708181,59.094911,12.668157,210.357364,1.662348,64.411745,55.432995,177.122668,213.656078,173.850000,211.999800,112.849520,211.340765,0.001975,-1.502170,32.000000,-237.338403,211.796494,0.412949,19.116372,0.670013,224137.835219,0.904101,19.599867,16.424362,3.877199,67.973458,80.470002,104.288150,37.468354,56.950779,32.590000,52.556568,27.652000,25.417184
54.792759,64.597967,212.501775,178.690210,51.656637,56.707816,59.043268,12.668038,210.349579,2.185097,64.402835,55.433177,177.122383,213.658509,173.848789,212.005718,112.853522,211.340713,0.001971,-1.501974,32.000000,-237.338556,211.732138,0.593325,19.116106,0.670342,224102.698040,0.902654,19.585051,16.430895,3.876729,67.960436,80.473407,104.291724,37.468354,56.939080,32.590000,52.556366,27.652000,25.415130
54.795821,64.589007,212.585078,178.687396,51.460061,56.699696,59.070486,12.667471,210.352037,2.323536,64.399768,55.434626,177.120430,213.663282,173.847401,212.011469,112.857411,211.344581,0.001971,-1.501984,32.000000,-237.339087,211.735159,0.628931,19.118616,0.670081,224053.449813,0.902692,19.568688,16.433658,3.877650,67.943926,80.478155,104.298236,37.468354,57.011849,32.590000,52.552468,27.652000,25.413146
54.800989,64.586609,212.620385,178.684473,51.359052,56.715886,59.058560,12.667988,210.353839,2.325073,64.391457,55.440250,177.118964,213.668238,173.850092,212.015163,112.859243,211.346375,0.002003,-1.501983,32.000000,-237.338480,211.740636,0.628835,19.123740,0.670141,224038.658510,0.903441,19.556130,16.429638,3.878282,67.932145,80.482352,104.306935,37.468354,57.002800,32.590000,52.545043,27.652000,25.412526
54.803656,64.582056,212.641218,178.680231,51.328030,56.724112,59.023951,12.668050,210.357064,2.326274,64.384110,55.442475,177.117199,213.673728,173.851028,212.016150,112.862569,211.355081,0.001997,-1.501978,32.000000,-237.338579,211.749847,0.629319,19.130054,0.670095,223994.647815,0.902818,19.544224,16.427092,3.879586,67.918324,80.487903,104.318421,37.468354,57.011158,32.590000,52.541145,27.652000,25.411493
54.808605,64.577383,212.613708,178.676516,51.316502,56.736494,59.129205,12.669171,210.356724,2.327143,64.374817,55.447318,177.116192,213.678926,173.849582,212.019988,112.869574,211.354554,0.001992,-1.501940,32.000000,-237.337487,211.754491,0.628885,19.130456,0.670128,224052.799600,0.903158,19.536854,16.425885,3.879864,67.908737,80.494187,104.328797,37.468354,57.010391,32.590000,52.534494,27.652000,25.410546
54.809957,64.567929,212.640446,178.671652,51.288323,56.746581,59.119786,12.668398,210.379434,1.770673,64.346555,55.449797,177.112656,213.687603,173.850066,212.027268,112.885078,211.361067,0.001992,-1.501884,32.000000,-237.338348,211.847272,0.428678,19.129212,0.670014,224077.196699,0.903759,19.529734,16.425582,3.880055,67.898580,80.502429,104.338483,37.468354,57.001856,32.590000,52.525572,27.652000,25.408898
54.806627,64.553819,212.832449,178.667696,51.266446,56.766936,58.919909,12.669167,210.397053,1.063421,64.332617,55.443316,177.111071,213.698101,173.852738,212.037555,112.902736,211.369261,0.002026,-1.501877,32.000000,-237.337544,211.908334,0.200444,19.132171,0.670015,224113.360827,0.902245,19.520300,16.418394,3.879203,67.892077,80.511522,104.346369,37.468354,57.063326,32.590000,52.528591,27.652000,25.406682
54.805392,64.539707,212.713421,178.664711,51.327222,56.775135,59.022417,12.670874,210.406533,1.025521,64.326011,55.442768,177.107342,213.710930,173.854224,212.049438,112.925973,211.379910,0.002014,-1.501931,32.000000,-237.335975,211.923786,0.191003,19.125350,0.670207,224128.425712,0.902502,19.509545,16.405153,3.879595,67.883437,80.524076,104.356334,37.468354,57.058033,32.590000,52.526395,27.652000,25.404040
54.802918,64.533574,212.737130,178.663835,51.509944,56.758992,59.024575,12.670004,210.407620,1.025274,64.324575,55.438804,177.105883,213.719440,173.856749,212.058124,112.945181,211.383123,0.001991,-1.501972,32.000000,-237.336884,211.933793,0.191403,19.126514,0.670800,224180.716046,0.905915,19.498639,16.390342,3.883334,67.879422,80.534682,104.364608,37.468354,57.064889,32.590000,52.527432,27.652000,25.402675
54.805580,64.529708,212.853838,178.664301,51.627500,56.771298,59.090357,12.670905,210.417285,1.025751,64.309098,55.444288,177.101903,213.729005,173.859750,212.067307,112.961375,211.392444,0.001989,-1.501978,32.000000,-237.336058,211.945615,0.191020,19.134683,0.670848,224177.615671,0.904461,19.485716,16.370804,3.881250,67.876284,80.544775,104.373082,37.468354,57.099795,32.590000,52.523165,27.652000,25.401700
54.806920,64.522800,212.889515,178.664206,51.753504,56.783266,58.979594,12.671268,210.423909,1.026005,64.292908,55.446983,177.099247,213.738002,173.860950,212.074638,112.969263,211.404448,0.001989,-1.501991,32.000000,-237.335846,211.956325,0.191251,19.132150,0.670686,224089.333417,0.904201,19.481962,16.352712,3.881858,67.873644,80.551163,104.379371,37.468354,57.089355,32.590000,52.519628,27.652000,25.400448
54.811579,64.512252,212.830450,178.662623,51.862539,56.799475,59.072409,12.672619,210.439149,1.025857,64.273819,55.453331,177.096997,213.752318,173.861841,212.088365,112.976791,211.422162,0.001980,-1.499868,32.000000,-237.334606,211.977572,0.191016,19.143054,0.670778,224116.376323,0.903332,19.475536,16.339756,3.883799,67.873491,80.558784,104.385589,37.468354,57.110783,32.590000,52.511423,27.652000,25.398457
54.813612,64.502075,213.034317,178.660744,51.931264,56.807923,58.934156,12.672845,210.451516,1.026238,64.255918,55.452865,177.094426,213.763593,173.862406,212.101678,112.984905,211.430553,0.001959,-1.499890,32.000000,-237.334420,211.991999,0.190838,19.133888,0.671059,224149.755403,0.905178,19.467339,16.336037,3.884355,67.872982,80.563304,104.389315,37.468354,57.182597,32.590000,52.506169,27.652000,25.396661
54.811108,64.490369,212.998901,178.658858,51.910069,56.791606,59.112434,12.671689,210.463741,1.026268,64.246206,55.452354,177.094539,213.778342,173.864795,212.116896,113.002610,211.445177,0.001956,-1.499954,32.000000,-237.335590,212.008365,0.191186,19.139385,0.670662,224195.885375,0.903903,19.452309,16.334663,3.882947,67.873936,80.567734,104.397031,37.468354,57.158745,32.590000,52.503464,27.652000,25.394467
54.813131,64.483202,213.120539,178.657854,51.881958,56.775067,59.025849,12.671956,210.463388,1.468535,64.243861,55.454296,177.093570,213.791814,173.865182,212.132294,113.023479,211.454811,0.001956,-1.500002,32.000000,-237.335220,211.954286,0.350167,19.130257,0.671510,224212.245630,0.906096,19.440175,16.329463,3.886522,67.873476,80.568453,104.403266,37.468354,57.259890,32.590000,52.499876,27.652000,25.392964
54.817050,64.478563,213.146030,178.656446,51.848649,56.758423,59.047763,12.671447,210.468957,2.002264,64.247769,55.455989,177.092310,213.805323,173.865670,212.147254,113.050986,211.464830,0.001992,-1.500006,32.000000,-237.335576,211.935959,0.518614,19.135935,0.671044,224120.794250,0.903121,19.430877,16.316836,3.886054,67.871331,80.567217,104.411768,37.468354,57.277143,32.590000,52.491203,27.652000,25.391633
54.816327,64.479204,213.115458,178.655730,51.875708,56.754434,59.079480,12.671589,210.480678,2.005320,64.253373,55.451562,177.091008,213.817012,173.867884,212.157444,113.074599,211.475892,0.001989,-1.500015,32.000000,-237.335444,211.943132,0.518613,19.134353,0.671417,224026.842641,0.904128,19.421765,16.299313,3.888129,67.870088,80.564156,104.418741,37.468354,57.243115,32.590000,52.486583,27.652000,25.391248
54.812726,64.482587,213.067372,178.655711,51.918669,56.778925,59.035828,12.670861,210.489534,2.005209,64.272578,55.447608,177.089922,213.823946,173.869126,212.166685,113.100366,211.484538,0.001986,-1.500036,32.000000,-237.336286,211.950054,0.518489,19.134622,0.671032,223926.265943,0.903445,19.413357,16.275286,3.888316,67.871328,80.561323,104.426980,37.468354,57.207656,32.590000,52.486210,27.652000,25.391094
54.810155,64.490146,213.105636,178.656558,52.134035,56.791239,59.038454,12.671079,210.500990,1.584529,64.285069,55.445625,177.088753,213.827197,173.870306,212.171855,113.119176,211.487806,0.001987,-1.500240,32.000000,-237.336129,212.023600,0.366405,19.134071,0.670975,223885.848625,0.902911,19.414694,16.255514,3.887810,67.871458,80.558348,104.431896,37.468354,57.263465,32.590000,52.485055,27.652000,25.391696
54.805771,64.497483,213.122078,178.659885,52.226331,56.815762,59.105675,12.671135,210.506103,1.344508,64.289462,55.442039,177.088739,213.833510,173.870605,212.177986,113.139817,211.493862,0.002021,-1.500207,32.000000,-237.336126,212.025633,0.302665,19.139487,0.671192,223958.046577,0.904043,19.421540,16.232751,3.887188,67.871733,80.555155,104.435402,37.468354,57.264178,32.590000,52.487419,27.652000,25.392394
54.798907,64.497337,213.114724,178.663294,52.343092,56.807448,59.032105,12.670262,210.503153,1.343605,64.293462,55.435489,177.089272,213.832606,173.868270,212.177166,113.156892,211.496156,0.002006,-1.500238,32.000000,-237.337197,212.026521,0.302557,19.135880,0.671488,223992.711512,0.904264,19.431573,16.215075,3.888068,67.871287,80.552753,104.437734,37.468354,57.267917,32.590000,52.492822,27.652000,25.392162
54.794009,64.496743,213.046402,178.666602,52.417365,56.795286,58.957484,12.669795,210.498887,1.342766,64.297528,55.430631,177.089272,213.832376,173.867638,212.175931,113.175759,211.491749,0.001987,-1.500229,32.000000,-237.337610,212.021557,0.302317,19.135975,0.671687,224074.408873,0.903723,19.443127,16.196536,3.888680,67.870850,80.550537,104.440022,37.468354,57.210779,32.590000,52.496338,27.652000,25.391515
54.791848,64.497252,212.937203,178.669413,52.551069,56.774836,58.920557,12.668577,210.501188,1.342768,64.298970,55.427818,177.089454,213.829546,173.867924,212.178208,113.190909,211.487954,0.001989,-1.500268,32.000000,-237.338901,212.021019,0.302504,19.140325,0.671775,224025.255609,0.904842,19.449585,16.180259,3.889032,67.870101,80.548515,104.444067,37.468354,57.178675,32.590000,52.498863,27.652000,25.391205
54.787039,64.498654,212.965595,178.672757,52.538160,56.756472,58.973907,12.668490,210.503755,1.341964,64.303565,55.423023,177.089969,213.831106,173.868115,212.177818,113.202856,211.483345,0.001989,-1.500298,32.000000,-237.338824,212.023647,0.302035,19.139380,0.671520,223958.204520,0.905882,19.453704,16.159862,3.888133,67.865913,80.545986,104.449154,37.468354,57.179169,32.590000,52.504347,27.652000,25.390911
54.787216,64.499424,212.857925,178.674230,52.667773,56.744685,58.973608,12.668897,210.503292,1.418280,64.300577,55.421677,177.091210,213.836126,173.868974,212.182112,113.205735,211.485916,0.001970,-1.500319,32.000000,-237.338497,212.006529,0.332699,19.137839,0.670898,223862.359147,0.906164,19.456291,16.143395,3.886293,67.861876,80.543782,104.453066,37.468354,57.144172,32.590000,52.503667,27.652000,25.390634
54.784903,64.497200,212.843211,178.674266,52.607803,56.720804,59.063169,12.667885,210.499640,1.982352,64.300425,55.418563,177.092091,213.839296,173.871047,212.188882,113.204578,211.489868,0.001952,-1.500308,32.000000,-237.339537,211.955862,0.518358,19.140643,0.670838,223779.708009,0.905143,19.462322,16.129845,3.887153,67.859271,80.539608,104.458302,37.468354,57.086276,32.590000,52.507772,27.652000,25.389938
54.786527,64.495211,212.868248,178.674435,52.602568,56.712582,58.943187,12.668817,210.508727,1.998332,64.301606,55.418981,177.093556,213.846814,173.873519,212.196537,113.199748,211.503152,0.001951,-1.500310,32.000000,-237.338715,211.958720,0.521375,19.140595,0.670503,223730.458774,0.904958,19.462921,16.127859,3.885175,67.855721,80.535709,104.465624,37.468354,57.087822,32.590000,52.505820,27.652000,25.389105
54.782469,64.494524,212.813854,178.675069,52.604013,56.700223,59.027045,12.669265,210.517350,1.998482,64.320073,55.411177,177.095124,213.853728,173.873766,212.207633,113.200531,211.514050,0.001952,-1.500300,32.000000,-237.338157,211.964624,0.521411,19.137774,0.670106,223636.764195,0.903242,19.462923,16.130389,3.885071,67.850846,80.533418,104.472725,37.468354,57.094448,32.590000,52.510617,27.652000,25.388614
54.776005,64.500752,212.996253,178.676833,52.539296,56.683831,58.955102,12.668960,210.524218,1.998582,64.354654,55.403731,177.098162,213.861360,173.874695,212.209541,113.206736,211.516260,0.001993,-1.499139,32.000000,-237.338425,211.966255,0.521685,19.136509,0.670051,223607.981930,0.904915,19.459372,16.139831,3.885412,67.847351,80.533382,104.481782,37.468354,57.183250,32.590000,52.519677,27.652000,25.388678
54.773248,64.519669,213.021997,178.681715,52.405321,56.675532,59.021226,12.668150,210.524358,1.998718,64.392000,55.399315,177.101621,213.867827,173.873525,212.213871,113.219085,211.516215,0.001991,-1.501256,32.000000,-237.339284,211.963530,0.521705,19.131413,0.669917,223559.477692,0.903505,19.462589,16.142834,3.884707,67.843167,80.532244,104.493514,37.468354,57.183591,32.590000,52.526718,27.652000,25.390832
54.776750,64.537367,212.970518,178.688218,52.311375,56.679587,58.990846,12.667785,210.525611,1.998915,64.402868,55.402805,177.105383,213.874394,173.871523,212.215499,113.235595,211.521202,0.001989,-1.501254,32.000000,-237.339600,211.963256,0.521745,19.127146,0.670279,223494.985245,0.904480,19.475038,16.137396,3.888496,67.839791,80.530392,104.506169,37.468354,57.183607,32.590000,52.525340,27.652000,25.393207
54.780915,64.541569,212.966165,178.692536,52.356359,56.699940,59.039763,12.668113,210.522650,2.162785,64.399297,55.402867,177.107914,213.875850,173.869566,212.216276,113.251139,211.521856,0.001990,-1.501238,32.000000,-237.339355,211.935797,0.585022,19.124822,0.670484,223463.865180,0.903430,19.496608,16.125030,3.889161,67.836596,80.527877,104.514594,37.468354,57.171145,32.590000,52.523437,27.652000,25.393664
54.781446,64.539776,212.824181,178.695324,52.413399,56.708385,59.014432,12.667924,210.524884,2.210721,64.408179,55.402559,177.110909,213.874513,173.870599,212.216168,113.269412,211.522199,0.002027,-1.501254,32.000000,-237.339557,211.970854,0.580923,19.125901,0.670557,223474.057291,0.903939,19.510936,16.110252,3.887973,67.836469,80.526114,104.524316,37.468354,57.094830,32.590000,52.521884,27.652000,25.393017
54.776024,64.541769,212.717519,178.697098,52.231639,56.720306,59.034599,12.668205,210.532484,1.693270,64.412871,55.396763,177.112283,213.877564,173.870669,212.213885,113.282850,211.519679,0.002005,-1.501259,32.000000,-237.339356,212.005490,0.416135,19.124463,0.670837,223538.623722,0.903449,19.511129,16.094934,3.887598,67.837559,80.524255,104.531834,37.468354,56.986945,32.590000,52.530113,27.652000,25.392790
54.774737,64.543931,212.829329,178.699614,52.191419,56.720516,59.015910,12.668851,210.531459,1.677038,64.416411,55.397610,177.113876,213.878671,173.871476,212.214512,113.291906,211.520614,0.001988,-1.501249,32.000000,-237.338628,212.007212,0.412491,19.129916,0.670554,223550.709041,0.903957,19.508825,16.076783,3.884968,67.838486,80.521646,104.540874,37.468354,57.062257,32.590000,52.533407,27.652000,25.392742
54.771935,64.544241,212.890886,178.701788,52.020384,56.708249,58.967137,12.668924,210.529584,1.677334,64.416526,55.399079,177.115607,213.879424,173.872073,212.210900,113.292162,211.516679,0.001989,-1.501256,32.000000,-237.338433,212.008398,0.412731,19.136922,0.670563,223586.503939,0.903942,19.516037,16.062470,3.883406,67.837975,80.519505,104.548299,37.468354,57.106280,32.590000,52.539185,27.652000,25.392430
54.771613,64.544093,212.870623,178.703943,51.790932,56.699950,59.002519,12.668721,210.536157,1.677748,64.413156,55.397310,177.118085,213.882376,173.872388,212.211111,113.285528,211.521713,0.001989,-1.501225,32.000000,-237.338698,212.009354,0.412665,19.138221,0.670650,223579.595614,0.904260,19.519437,16.053738,3.885538,67.838611,80.516622,104.556254,37.468354,57.071754,32.590000,52.543520,27.652000,25.392047
54.770787,64.542677,212.896105,178.704703,51.692267,56.679409,58.965792,12.669114,210.536332,1.677879,64.412175,55.399460,177.120081,213.885172,173.876054,212.213136,113.276787,211.524027,0.001968,-1.501228,32.000000,-237.338169,212.014949,0.412537,19.136999,0.670435,223532.135706,0.904865,19.522446,16.052116,3.886861,67.841637,80.513706,104.563484,37.468354,57.081526,32.590000,52.546935,27.652000,25.391442
54.770658,64.541233,212.918390,178.704987,51.525521,56.675351,59.073579,12.669400,210.543693,1.677255,64.413249,55.398773,177.122132,213.891658,173.878900,212.220525,113.259562,211.527222,0.001953,-1.501209,32.000000,-237.337631,212.018293,0.412689,19.136443,0.670252,223506.813856,0.904195,19.522605,16.060497,3.886514,67.844987,80.507959,104.568129,37.468354,57.095033,32.590000,52.549014,27.652000,25.390764
54.769321,64.541821,212.974712,178.705396,51.488954,56.675259,59.056296,12.669494,210.549773,1.677514,64.419957,55.398703,177.124227,213.893981,173.881288,212.229939,113.244561,211.533319,0.001951,-1.501211,32.000000,-237.337443,212.023388,0.412407,19.141979,0.670117,223434.523823,0.904442,19.521984,16.070040,3.887038,67.848058,80.502746,104.570006,37.468354,57.126917,32.590000,52.553429,27.652000,25.390468
54.766210,64.544648,213.114807,178.706434,51.203652,56.675322,59.050354,12.670221,210.553285,1.676976,64.429297,55.398488,177.126768,213.900411,173.884136,212.234662,113.230066,211.545300,0.001951,-1.501165,32.000000,-237.336726,212.030547,0.412617,19.141592,0.670141,223436.346793,0.902726,19.520665,16.088374,3.887454,67.853501,80.496977,104.567964,37.468354,57.205671,32.590000,52.561248,27.652000,25.390377
54.768044,64.548424,213.090632,178.707380,51.184272,56.679734,58.951359,12.671105,210.554803,1.677286,64.435513,55.402717,177.128617,213.902812,173.884858,212.240529,113.223100,211.553428,0.001993,-1.501153,32.000000,-237.335917,212.033292,0.412638,19.142853,0.670087,223453.317653,0.903015,19.522540,16.105493,3.888577,67.860104,80.492606,104.563811,37.468354,57.206008,32.590000,52.562295,27.652000,25.390526
54.769792,64.552387,213.075577,178.709607,50.963419,56.687219,59.028229,12.671838,210.562441,1.600301,64.433593,55.406036,177.129614,213.904884,173.883905,212.245370,113.223121,211.560092,0.001991,-1.501153,32.000000,-237.335127,212.056130,0.382007,19.141628,0.670466,223472.832759,0.903170,19.528362,16.124147,3.891356,67.869261,80.486920,104.558300,37.468354,57.185681,32.590000,52.565375,27.652000,25.390748
54.769695,64.551999,212.999018,178.712275,50.908246,56.690697,58.993309,12.671335,210.577336,1.048362,64.426286,55.406509,177.131448,213.910304,173.882779,212.250686,113.226378,211.567126,0.001990,-1.501127,32.000000,-237.335664,212.117336,0.199808,19.144946,0.670405,223500.115298,0.904733,19.530372,16.133935,3.890784,67.877278,80.483232,104.553419,37.468354,57.187675,32.590000,52.567785,27.652000,25.390398
54.761682,64.548363,213.052571,178.715014,50.715004,56.698786,59.077034,12.671039,210.580606,1.019075,64.427786,55.400596,177.131725,213.912802,173.881450,212.258288,113.230891,211.567715,0.001990,-1.501127,32.000000,-237.335888,212.125403,0.193059,19.141099,0.670493,223531.908463,0.903652,19.532652,16.136228,3.890385,67.884083,80.478128,104.544352,37.468354,57.191149,32.590000,52.579035,27.652000,25.389496
54.758869,64.549741,213.021222,178.717140,50.692084,56.699035,59.076623,12.670458,210.579811,1.018737,64.435040,55.400887,177.133527,213.914568,173.881468,212.253257,113.232111,211.564943,0.002030,-1.501126,32.000000,-237.336510,212.124954,0.193473,19.139635,0.670238,223541.684380,0.904243,19.532358,16.135413,3.888994,67.891215,80.473406,104.535875,37.468354,57.159818,32.590000,52.587221,27.652000,25.389153
54.757015,64.555150,212.830417,178.720033,50.682282,56.699247,59.061327,12.669385,210.570905,1.018473,64.433828,55.403391,177.135192,213.911585,173.881491,212.249256,113.231846,211.560297,0.002004,-1.502287,32.000000,-237.337563,211.984235,0.193229,19.139460,0.670673,223569.025724,0.903228,19.536435,16.131105,3.890541,67.898541,80.467750,104.524846,37.468354,57.065037,32.590000,52.594135,27.652000,25.389553
54.761117,64.556176,212.912368,178.721565,50.482452,56.691206,59.062022,12.669414,210.561075,1.332093,64.426518,55.406284,177.135726,213.904918,173.882008,212.247591,113.232105,211.559713,0.001988,-1.502275,32.000000,-237.337480,211.891913,0.298161,19.141192,0.670691,223570.882152,0.903293,19.540522,16.128922,3.890168,67.903745,80.462672,104.515415,37.468354,57.078717,32.590000,52.595844,27.652000,25.389425
54.757455,64.553168,212.980253,178.722081,50.494931,56.683028,58.971970,12.667877,210.563195,1.354279,64.423284,55.402947,177.136245,213.897140,173.882837,212.243893,113.229963,211.551281,0.001989,-1.502318,32.000000,-237.339017,211.891462,0.303317,19.150158,0.670289,223576.861231,0.903577,19.547715,16.127575,3.886816,67.910002,80.457285,104.505161,37.468354,57.144459,32.590000,52.601499,27.652000,25.388653
54.750902,64.551930,212.839679,178.720706,50.265568,56.678766,59.037589,12.668088,210.564209,1.272704,64.438806,55.404604,177.136265,213.892105,173.885066,212.240920,113.225681,211.551512,0.001991,-1.502306,32.000000,-237.338731,211.905234,0.271260,19.140404,0.670280,223543.934784,0.903366,19.544793,16.127112,3.888021,67.916458,80.455068,104.498753,37.468354,57.057268,32.590000,52.614350,27.652000,25.387872
54.745806,64.560510,212.904433,178.720050,50.122437,56.670575,59.077423,12.666526,210.578712,0.712749,64.447764,55.397929,177.134699,213.892477,173.882277,212.239559,113.216614,211.552853,0.001968,-1.502243,32.000000,-237.340290,211.955099,0.087436,19.144018,0.670063,223512.900588,0.904675,19.545309,16.126328,3.889521,67.920826,80.451429,104.492130,37.468354,57.069379,32.590000,52.628438,27.652000,25.388566
54.749974,64.566554,213.078653,178.720622,50.188206,56.674939,58.954024,12.666956,210.582135,0.697671,64.444542,55.400713,177.134912,213.894535,173.881677,212.245331,113.209480,211.560461,0.001955,-1.501049,32.000000,-237.339834,211.956483,0.084637,19.152464,0.670096,223502.597050,0.903718,19.550381,16.130690,3.887419,67.924071,80.449321,104.487103,37.468354,57.173818,32.590000,52.631349,27.652000,25.389195
54.756155,64.566037,212.997544,178.720914,50.256666,56.666830,58.965997,12.665841,210.571133,1.188272,64.427565,55.408104,177.136629,213.896158,173.883286,212.244374,113.204011,211.566921,0.001952,-1.498707,32.000000,-237.341017,211.910674,0.259230,19.151116,0.670098,223488.454004,0.903092,19.563867,16.140222,3.888963,67.928011,80.450027,104.482825,37.468354,57.145719,32.590000,52.631494,27.652000,25.388919
54.767182,64.558736,212.846242,178.719662,50.517563,56.666845,59.040493,12.665231,210.553800,1.999808,64.401495,55.417674,177.137052,213.891386,173.882789,212.241441,113.200449,211.571925,0.001952,-1.498711,32.000000,-237.341692,211.866022,0.532032,19.150330,0.670218,223516.345427,0.904990,19.565898,16.149998,3.891849,67.930669,80.451342,104.480343,37.468354,57.048891,32.590000,52.624202,27.652000,25.387777
54.773591,64.542746,212.921170,178.714284,50.645639,56.658647,59.033971,12.665660,210.548260,2.324010,64.386789,55.423845,177.135219,213.889245,173.884184,212.239109,113.199235,211.571154,0.001994,-1.498732,32.000000,-237.341142,211.889621,0.631551,19.149586,0.669918,223487.756707,0.904563,19.559430,16.157708,3.889929,67.932588,80.454589,104.480473,37.468354,57.107803,32.590000,52.617442,27.652000,25.385055
54.772799,64.534595,212.887395,178.707761,50.810747,56.666877,59.029137,12.665870,210.549453,2.325490,64.391068,55.418499,177.131619,213.885574,173.883716,212.238085,113.201206,211.571083,0.001992,-1.498743,32.000000,-237.340949,211.887162,0.631698,19.142322,0.669459,223481.859464,0.903203,19.541514,16.163009,3.886383,67.932845,80.457454,104.480331,37.468354,57.082871,32.590000,52.620760,27.652000,25.383342
54.772836,64.536207,212.738633,178.701185,50.994012,56.691631,59.071795,12.665556,210.542772,2.325288,64.406017,55.419481,177.126804,213.878121,173.883277,212.225870,113.208910,211.563991,0.001990,-1.498740,32.000000,-237.341273,211.884227,0.631437,19.138114,0.669460,223436.828214,0.903016,19.519355,16.163955,3.887296,67.933245,80.461136,104.480772,37.468354,56.971415,32.590000,52.625131,27.652000,25.382882
54.777447,64.543802,212.772351,178.698178,51.023508,56.703913,58.982427,12.665426,210.541377,2.324946,64.399267,55.426762,177.123926,213.871830,173.880451,212.217353,113.217785,211.560898,0.001991,-1.499028,32.000000,-237.341465,211.877628,0.631824,19.122738,0.669724,223461.071961,0.903216,19.511966,16.161959,3.886736,67.933822,80.465170,104.482525,37.468354,56.977375,32.590000,52.622921,27.652000,25.383693
54.779470,64.542144,212.821728,178.693254,51.302505,56.728313,58.976954,12.665527,210.536876,2.324529,64.389779,55.428787,177.119994,213.863641,173.877653,212.208910,113.228351,211.551414,0.002034,-1.499085,32.000000,-237.341284,211.867251,0.631520,19.127903,0.669824,223551.677337,0.902961,19.513543,16.151792,3.884017,67.934149,80.469256,104.485653,37.468354,57.014369,32.590000,52.620113,27.652000,25.383168
54.778421,64.538451,212.765353,178.688920,51.393872,56.732237,59.018241,12.665554,210.533912,2.324418,64.383856,55.427667,177.117419,213.858450,173.876276,212.203661,113.235070,211.546630,0.002004,-1.499129,32.000000,-237.341179,211.861814,0.631365,19.121233,0.670547,223594.159471,0.904459,19.516700,16.141844,3.884306,67.934095,80.472701,104.490116,37.468354,56.979179,32.590000,52.623878,27.652000,25.382265
54.777637,64.535478,212.713750,178.684363,51.606539,56.716227,59.090124,12.664460,210.528529,2.324688,64.393459,55.423486,177.115383,213.852423,173.873445,212.199588,113.237822,211.543447,0.001990,-1.499126,32.000000,-237.342339,211.857476,0.631628,19.121979,0.670741,223676.883844,0.904891,19.513096,16.127986,3.885064,67.934369,80.476317,104.495582,37.468354,56.917685,32.590000,52.626513,27.652000,25.381265
54.774374,64.539108,212.646826,178.682576,51.684286,56.708380,59.000839,12.665179,210.526744,2.324678,64.401767,55.423336,177.113668,213.849421,173.870551,212.193905,113.236932,211.541388,0.001988,-1.499171,32.000000,-237.341452,211.854362,0.631467,19.122950,0.670898,223682.629033,0.904331,19.510411,16.119606,3.884109,67.933476,80.478585,104.499074,37.468354,56.852844,32.590000,52.632005,27.652000,25.381292
54.780433,64.544907,212.598153,178.682582,51.672001,56.700349,59.014563,12.665696,210.530067,2.325562,64.394566,55.429421,177.113839,213.849288,173.868379,212.194907,113.235022,211.547062,0.001989,-1.499197,32.000000,-237.340925,211.855245,0.631722,19.121830,0.670564,223614.317312,0.902983,19.508192,16.115749,3.883222,67.933241,80.481960,104.503308,37.468354,56.824297,32.590000,52.629129,27.652000,25.381794
54.783436,64.541830,212.659853,178.682352,51.679966,56.700202,59.099548,12.666231,210.533076,2.325846,64.385607,55.429686,177.114533,213.847340,173.866759,212.197145,113.238145,211.550102,0.001962,-1.499237,32.000000,-237.340329,211.856020,0.631539,19.121220,0.670328,223588.556235,0.904293,19.514963,16.115924,3.882232,67.932084,80.486940,104.506228,37.468354,56.871710,32.590000,52.626574,27.652000,25.381252
54.787504,64.535118,212.735725,178.681390,51.704322,56.716595,59.079910,12.667603,210.540403,2.326150,64.376833,55.429784,177.114304,213.849011,173.864431,212.204142,113.245227,211.554562,0.001949,-1.499265,32.000000,-237.338797,211.861242,0.631395,19.128305,0.670100,223560.932801,0.903858,19.514932,16.119804,3.880914,67.929134,80.491921,104.507043,37.468354,56.900779,32.590000,52.624052,27.652000,25.379798
54.785131,64.530982,212.687841,178.681008,51.901860,56.720854,59.089815,12.668130,210.548843,2.078883,64.377186,55.428352,177.114697,213.854116,173.863103,212.205556,113.252541,211.555835,0.001948,-1.499297,32.000000,-237.338140,212.097374,0.544689,19.122118,0.670224,223553.639677,0.902494,19.508964,16.117737,3.881828,67.926283,80.495958,104.506143,37.468354,56.891488,32.590000,52.624578,27.652000,25.378746
54.784713,64.530305,212.686399,178.681101,52.126515,56.733291,59.111670,12.669494,210.550217,1.990428,64.383368,55.428288,177.115920,213.857393,173.862328,212.210626,113.266815,211.562364,0.001947,-1.499252,32.000000,-237.336681,212.097118,0.521604,19.119798,0.670291,223603.929515,0.902964,19.498337,16.112203,3.882924,67.923074,80.501454,104.502900,37.468354,56.865838,32.590000,52.629354,27.652000,25.378092
54.788123,64.532962,212.695705,178.682624,52.258565,56.725454,59.023862,12.669141,210.555039,1.989849,64.376148,55.426153,177.117541,213.863433,173.858619,212.218181,113.280367,211.567289,0.001988,-1.499225,32.000000,-237.337058,212.102099,0.521584,19.129978,0.670463,223610.765905,0.902914,19.496485,16.105330,3.882218,67.919596,80.505565,104.499770,37.468354,56.840143,32.590000,52.624804,27.652000,25.378054
54.792866,64.529970,212.771866,178.686142,52.320804,56.731156,58.982091,12.671238,210.562065,1.988696,64.374280,55.426307,177.119784,213.874029,173.860061,212.230585,113.300659,211.578263,0.001985,-1.499277,32.000000,-237.334886,212.111574,0.521915,19.130181,0.670694,223643.872701,0.902784,19.496210,16.093324,3.882222,67.916566,80.510779,104.493946,37.468354,56.904402,32.590000,52.620408,27.652000,25.377352
54.786486,64.528097,212.740168,178.689371,52.577019,56.731080,59.085680,12.669940,210.561197,1.988575,64.383308,55.421875,177.122976,213.876988,173.862916,212.232798,113.318006,211.584093,0.001982,-1.500448,32.000000,-237.336261,212.115075,0.521519,19.123110,0.670233,223598.890411,0.903946,19.495585,16.081480,3.882150,67.914302,80.516098,104.489782,37.468354,56.898629,32.590000,52.624003,27.652000,25.376654
54.778411,64.533528,212.657811,178.693451,52.804633,56.722790,59.077116,12.670057,210.576454,1.651406,64.403281,55.415701,177.125346,213.880327,173.864525,212.239651,113.335162,211.582971,0.001982,-1.502811,32.000000,-237.336066,212.151060,0.399283,19.118885,0.670406,223595.182771,0.904583,19.488030,16.064998,3.883204,67.909864,80.519646,104.482148,37.468354,56.792890,32.590000,52.634447,27.652000,25.376702
54.772367,64.544280,212.862903,178.697931,52.837604,56.722937,59.096533,12.670928,210.598842,0.848275,64.427977,55.409981,177.128336,213.887706,173.866716,212.249649,113.345270,211.589497,0.002025,-1.502790,32.000000,-237.335179,212.246623,0.128770,19.115837,0.670647,223577.072542,0.903108,19.492295,16.049675,3.883077,67.906984,80.522539,104.473596,37.468354,56.890875,32.590000,52.642939,27.652000,25.377734
54.768432,64.560691,212.752799,178.705753,52.899114,56.730905,59.104012,12.671558,210.616604,0.362080,64.439130,55.408866,177.132050,213.900423,173.869489,212.264517,113.350057,211.602187,0.001993,-1.502805,32.000000,-237.334759,212.207981,-0.025245,19.112484,0.670607,223533.087181,0.903267,19.505499,16.032130,3.882146,67.902985,80.524941,104.460761,37.468354,56.870774,32.590000,52.651479,27.652000,25.379661
54.769443,64.568146,212.668011,178.712980,53.048590,56.730792,59.045321,12.671672,210.623496,0.359814,64.439827,55.414346,177.136987,213.911953,173.869119,212.273882,113.349086,211.613182,0.001988,-1.502804,32.000000,-237.334727,212.222001,-0.025269,19.113656,0.671284,223532.913031,0.903109,19.522069,16.024287,3.886319,67.898825,80.526607,104.448987,37.468354,56.814440,32.590000,52.653468,27.652000,25.380650
54.769555,64.571397,212.659588,178.720908,53.252630,56.718514,59.047693,12.672092,210.638875,0.360028,64.440011,55.415697,177.143507,213.924580,173.871247,212.291918,113.347665,211.630324,0.001983,-1.502512,32.000000,-237.334356,212.232894,-0.025311,19.116418,0.671316,223572.703866,0.903234,19.542267,16.023905,3.884588,67.893885,80.530364,104.438005,37.468354,56.790891,32.590000,52.656127,27.652000,25.380800
54.767212,64.571471,212.527643,178.726547,53.338002,56.714224,59.119281,12.672454,210.649837,0.359934,64.453888,55.413199,177.148347,213.935621,173.876053,212.308420,113.349568,211.643178,0.001985,-1.501938,32.000000,-237.333890,212.246645,-0.025416,19.125025,0.671079,223578.648032,0.904129,19.548748,16.028693,3.882968,67.889071,80.534255,104.430594,37.468354,56.703287,32.590000,52.661921,27.652000,25.380507
54.766996,64.581184,212.479659,178.735166,53.325444,56.698791,59.051332,12.673014,210.663547,0.360534,64.471295,55.412067,177.154430,213.952722,173.879751,212.323713,113.354965,211.662713,0.001949,-1.501902,32.000000,-237.333300,212.263204,-0.025341,19.125274,0.670819,223534.277158,0.903903,19.551891,16.036063,3.882807,67.882690,80.539696,104.423762,37.468354,56.662158,32.590000,52.666207,27.652000,25.381196
54.769662,64.590539,212.534813,178.742365,53.334343,56.702555,59.128036,12.672272,210.674768,0.360303,64.485514,55.411554,177.159007,213.964067,173.881827,212.335441,113.361308,211.675021,0.001943,-1.501908,32.000000,-237.334212,212.275651,-0.025232,19.129560,0.670190,223516.680662,0.902783,19.554220,16.038622,3.880563,67.876575,80.544173,104.417788,37.468354,56.669489,32.590000,52.667326,27.652000,25.382249
54.768800,64.601346,212.693869,178.750260,53.371584,56.710407,59.020193,12.671801,210.688418,0.360877,64.496366,55.409070,177.164293,213.972522,173.885643,212.348769,113.367849,211.686986,0.001940,-1.501915,32.000000,-237.334610,212.287380,-0.025167,19.126034,0.669906,223457.429095,0.903604,19.564140,16.040004,3.879703,67.868541,80.549804,104.412727,37.468354,56.737302,32.590000,52.670876,27.652000,25.383467
54.774668,64.607379,212.857368,178.755394,53.401327,56.714323,58.945263,12.672282,210.686240,0.572424,64.497156,55.414841,177.168387,213.980212,173.888994,212.357859,113.374130,211.691799,0.001943,-1.501884,32.000000,-237.334199,212.217033,0.052992,19.119800,0.669923,223471.231984,0.902465,19.570930,16.037933,3.880521,67.859901,80.553369,104.409391,37.468354,56.838961,32.590000,52.669606,27.652000,25.384078
54.785412,64.609838,212.838695,178.759327,53.566547,56.714444,58.950684,12.672946,210.672793,1.532783,64.497281,55.431323,177.172653,213.987039,173.890673,212.361408,113.380401,211.695970,0.001986,-1.501866,32.000000,-237.333682,212.119192,0.376866,19.124385,0.670535,223503.581948,0.904282,19.582567,16.035543,3.883486,67.850414,80.556095,104.408331,37.468354,56.800078,32.590000,52.659327,27.652000,25.384175
54.792898,64.610781,212.686941,178.759425,53.670399,56.718399,58.948700,12.672748,210.678834,1.984301,64.500933,55.439893,177.174335,213.992677,173.892390,212.363783,113.384447,211.695917,0.001984,-1.500806,32.000000,-237.334100,212.157818,0.518869,19.128561,0.671124,223514.696508,0.905401,19.582952,16.030933,3.886055,67.842680,80.554921,104.409414,37.468354,56.706682,32.590000,52.650928,27.652000,25.383913
54.792952,64.614716,212.790347,178.757717,53.579338,56.726330,58.925295,12.672189,210.686688,1.993458,64.514324,55.440525,177.174924,213.998001,173.895789,212.366047,113.385292,211.696156,0.001983,-1.500818,32.000000,-237.334944,212.162610,0.520918,19.126616,0.670809,223505.917074,0.905129,19.575069,16.026109,3.884952,67.836603,80.549836,104.414055,37.468354,56.774886,32.590000,52.647854,27.652000,25.384135
54.793838,64.621580,212.745058,178.756272,53.418647,56.738343,59.108145,12.671948,210.691446,1.992901,64.528140,55.441396,177.176176,214.002242,173.899318,212.367016,113.382319,211.697525,0.001983,-1.498484,32.000000,-237.335431,212.164174,0.520813,19.139426,0.670282,223514.828776,0.905088,19.568811,16.022043,3.881652,67.832803,80.545399,104.420517,37.468354,56.768446,32.590000,52.648615,27.652000,25.384670
54.795481,64.632112,212.823757,178.756008,53.064549,56.729918,59.052888,12.671791,210.702334,1.992281,64.538665,55.446840,177.176915,214.010682,173.900575,212.366951,113.375070,211.700198,0.002026,-1.498502,32.000000,-237.335618,212.168772,0.520759,19.137640,0.670685,223548.172347,0.905583,19.572694,16.021284,3.883535,67.827506,80.538744,104.429250,37.468354,56.798125,32.590000,52.646342,27.652000,25.385808
54.800397,64.640280,212.996719,178.755374,53.165695,56.737645,59.011373,12.672306,210.710740,1.991832,64.542517,55.452222,177.176814,214.020962,173.904199,212.371009,113.365947,211.710061,0.001994,-1.498504,32.000000,-237.335165,212.176581,0.521016,19.128655,0.670283,223603.558907,0.902973,19.578704,16.024729,3.882646,67.821840,80.530501,104.436375,37.468354,56.886016,32.590000,52.640463,27.652000,25.386701
54.803420,64.642776,212.931611,178.753997,53.329470,56.754961,59.123331,12.671438,210.715522,1.991841,64.535850,55.461505,177.177347,214.024774,173.904548,212.367831,113.356321,211.711323,0.001988,-1.498520,32.000000,-237.336025,212.177809,0.520722,19.129388,0.670429,223585.356833,0.903679,19.587656,16.032908,3.883965,67.818149,80.523897,104.443391,37.468354,56.851949,32.590000,52.633293,27.652000,25.386969
54.806425,64.640079,212.927537,178.750992,53.212564,56.764080,59.108730,12.672634,210.725429,1.991525,64.527781,55.470541,177.176714,214.031322,173.902772,212.373509,113.343647,211.713748,0.001985,-1.498508,32.000000,-237.334985,212.184677,0.520830,19.126508,0.671199,223630.255660,0.904368,19.591093,16.045452,3.886773,67.813228,80.515090,104.451176,37.468354,56.848272,32.590000,52.629936,27.652000,25.386326
54.813143,64.635924,212.966037,178.748630,53.170321,56.780465,58.916624,12.673556,210.730472,1.990405,64.515820,55.478046,177.175608,214.037817,173.902794,212.379890,113.335110,211.716580,0.001989,-1.498503,32.000000,-237.334213,212.185395,0.520724,19.126530,0.671194,223709.460603,0.902882,19.590683,16.055515,3.885371,67.811772,80.509274,104.458943,37.468354,56.862147,32.590000,52.619854,27.652000,25.385459
54.814981,64.629096,212.854378,178.745173,53.200051,56.796655,59.070535,12.673113,210.734037,1.990689,64.501941,55.477575,177.174158,214.044403,173.902977,212.385846,113.330796,211.720775,0.001970,-1.498498,32.000000,-237.334679,212.186621,0.520523,19.126376,0.671358,223756.195545,0.903189,19.585095,16.069032,3.885084,67.810722,80.501483,104.468018,37.468354,56.820888,32.590000,52.614718,27.652000,25.384318
54.816555,64.620103,212.823191,178.740258,53.204043,56.796750,59.082144,12.672088,210.742930,1.990286,64.496672,55.475408,177.173300,214.048405,173.902543,212.393184,113.334337,211.727448,0.001948,-1.498480,32.000000,-237.335565,212.192019,0.520844,19.133821,0.671559,223824.551423,0.906262,19.574476,16.078552,3.885310,67.811071,80.492336,104.482078,37.468354,56.783838,32.590000,52.606677,27.652000,25.382601
54.820821,64.615013,213.003285,178.737781,52.892688,56.796865,58.989181,12.672631,210.755582,1.989942,64.488559,55.475972,177.171779,214.058610,173.903739,212.399548,113.342633,211.734906,0.001942,-1.497300,32.000000,-237.334896,212.196597,0.520555,19.137364,0.671466,223887.506563,0.904108,19.565878,16.084321,3.883142,67.811912,80.483604,104.498630,37.468354,56.868226,32.590000,52.599036,27.652000,25.381428
54.827343,64.610614,213.255339,178.736353,52.673979,56.804941,59.030740,12.671826,210.761125,1.990246,64.472496,55.478606,177.170507,214.067802,173.904723,212.406267,113.352387,211.737756,0.001944,-1.496617,32.000000,-237.335615,212.206057,0.520613,19.136963,0.671096,223876.470099,0.903882,19.555372,16.083094,3.882462,67.813545,80.475901,104.513409,37.468354,57.013138,32.590000,52.588191,27.652000,25.380557
54.832574,64.600362,213.352114,178.733783,52.516296,56.813071,59.076038,12.671679,210.770504,1.990710,64.458111,55.482634,177.166837,214.078894,173.903439,212.411831,113.364439,211.741227,0.001983,-1.497220,32.000000,-237.335903,212.213970,0.520939,19.144557,0.671334,223862.465395,0.905217,19.546180,16.077386,3.885445,67.815742,80.465105,104.530370,37.468354,57.076512,32.590000,52.574658,27.652000,25.379091
54.830988,64.592854,213.443210,178.729577,52.357798,56.820124,58.921083,12.670804,210.778798,1.990170,64.454711,55.481732,177.163689,214.088635,173.903878,212.419381,113.372564,211.746282,0.001985,-1.497235,32.000000,-237.336872,212.223926,0.520660,19.143513,0.671947,223878.252001,0.904579,19.535507,16.068620,3.889580,67.817895,80.456021,104.543807,37.468354,57.149194,32.590000,52.568883,27.652000,25.377618
54.829865,64.589555,213.407745,178.725445,52.263960,56.824575,59.089929,12.670779,210.787229,1.989917,64.459223,55.482413,177.161362,214.100708,173.904724,212.426412,113.377734,211.753006,0.001986,-1.497249,32.000000,-237.336818,212.234047,0.520999,19.147072,0.671922,223887.507619,0.903894,19.520224,16.057773,3.890974,67.819879,80.445101,104.559510,37.468354,57.157423,32.590000,52.564751,27.652000,25.376671
