OSU 80 Ton Compressor Load Stand
54.832992,64.590990,213.415733,178.723559,52.191568,56.828771,59.093485,12.670137,210.793212,1.989523,64.460091,55.488810,177.158970,214.110202,173.903119,212.429324,113.382122,211.759648,0.001985,-1.497241,32.000000,-237.337449,212.240203,0.520878,19.149832,0.672256,223901.278935,0.906395,19.514243,16.051403,3.892748,67.821595,80.435884,104.571504,37.468354,57.168229,32.590000,52.555346,27.652000,25.376549
54.832593,64.593888,213.404668,178.721960,52.207735,56.844844,59.074217,12.670058,210.805983,1.777490,64.474728,55.486282,177.157361,214.117383,173.903783,212.433972,113.391168,211.765939,0.002026,-1.496059,32.000000,-237.337584,212.321550,0.442420,19.148967,0.672104,223911.450411,0.903888,19.512022,16.048566,3.892181,67.827077,80.427557,104.586595,37.468354,57.170685,32.590000,52.547003,27.652000,25.376590
54.825560,64.599226,213.482853,178.720580,52.207227,56.865115,58.990380,12.669814,210.814227,1.093451,64.493768,55.475546,177.154940,214.119823,173.902676,212.434673,113.400512,211.770501,0.002006,-1.496067,32.000000,-237.337725,212.354290,0.214717,19.152767,0.672048,223922.926790,0.903847,19.510451,16.046482,3.892104,67.830063,80.420390,104.596269,37.468354,57.248914,32.590000,52.548251,27.652000,25.377004
54.823865,64.610399,213.420212,178.722134,52.101549,56.865239,59.009870,12.669934,210.807903,1.281382,64.511328,55.472607,177.153221,214.117589,173.898793,212.432118,113.411255,211.770325,0.001981,-1.496621,32.000000,-237.337500,212.298548,0.288216,19.150464,0.672246,223978.711521,0.904411,19.513733,16.039617,3.891931,67.835452,80.414355,104.606258,37.468354,57.207952,32.590000,52.546511,27.652000,25.378189
54.827126,64.618627,213.245288,178.723570,52.147096,56.853032,58.975545,12.669592,210.804213,1.333814,64.507544,55.477158,177.152563,214.117909,173.896521,212.432026,113.418822,211.771576,0.001975,-1.496578,32.000000,-237.337813,212.293397,0.303336,19.151060,0.672624,224054.992580,0.906162,19.525835,16.031855,3.893856,67.839935,80.411696,104.612704,37.468354,57.127841,32.590000,52.538250,27.652000,25.379243
54.832566,64.618511,213.389770,178.720922,52.314918,56.861058,59.101526,12.669208,210.804145,1.334700,64.493471,55.481888,177.149327,214.118278,173.893611,212.429941,113.423188,211.769076,0.001977,-1.498904,32.000000,-237.338037,212.288764,0.303189,19.153842,0.672604,224052.954299,0.905922,19.538639,16.021053,3.892834,67.845638,80.408433,104.619659,37.468354,57.201776,32.590000,52.525445,27.652000,25.379166
54.832160,64.611414,213.296322,178.715892,52.447561,56.868926,58.982902,12.668805,210.801226,1.335165,64.485112,55.479380,177.146249,214.114564,173.894715,212.427538,113.423415,211.769861,0.001975,-1.498908,32.000000,-237.338622,212.285111,0.303245,19.152968,0.672013,224001.526117,0.906216,19.543729,16.013920,3.889412,67.851692,80.406715,104.626800,37.468354,57.153834,32.590000,52.517945,27.652000,25.378068
54.829196,64.603609,213.304668,178.709714,52.303664,56.869134,58.884208,12.668191,210.794803,1.335114,64.488485,55.476160,177.143888,214.105540,173.893455,212.419404,113.421339,211.760045,0.001969,-1.498940,32.000000,-237.339259,212.272632,0.303184,19.155677,0.672281,224026.040848,0.904312,19.538381,16.008687,3.891661,67.860364,80.406063,104.637059,37.468354,57.177391,32.590000,52.514727,27.652000,25.376496
54.822904,64.602639,213.224687,178.705750,52.171305,56.860932,59.062759,12.668794,210.789205,1.335017,64.499987,55.471773,177.141116,214.094419,173.891048,212.415119,113.418639,211.754051,0.001966,-1.498926,32.000000,-237.338789,212.264926,0.302970,19.155581,0.672184,224051.902182,0.906246,19.531674,16.008731,3.889986,67.865338,80.405115,104.646375,37.468354,57.156350,32.590000,52.516041,27.652000,25.375985
54.820495,64.609167,213.166381,178.703859,51.981147,56.836755,59.089859,12.668275,210.778919,1.335475,64.519028,55.464461,177.138561,214.082263,173.889992,212.404225,113.416049,211.744878,0.001970,-1.498915,32.000000,-237.339189,212.254922,0.303353,19.160267,0.672128,224050.090280,0.907804,19.526721,16.007402,3.890348,67.871600,80.405266,104.657212,37.468354,57.136891,32.590000,52.513172,27.652000,25.376362
54.820961,64.618005,213.323623,178.703904,51.866345,56.836758,59.061051,12.667760,210.775462,1.335962,64.526849,55.460079,177.137253,214.075671,173.887324,212.396989,113.412901,211.744232,0.001987,-1.498950,32.000000,-237.339618,212.245630,0.303260,19.161346,0.671914,224022.348329,0.905041,19.531802,16.008022,3.889336,67.875746,80.404199,104.666794,37.468354,57.229605,32.590000,52.509562,27.652000,25.377348
54.821737,64.624393,213.261792,178.705270,51.620883,56.836548,59.073966,12.667953,210.773992,1.335792,64.528175,55.457090,177.135476,214.070432,173.884954,212.388402,113.407182,211.739519,0.002007,-1.498426,32.000000,-237.339255,212.245642,0.303332,19.163821,0.671369,223935.762357,0.904302,19.540647,16.007430,3.888443,67.880286,80.404766,104.676805,37.468354,57.156142,32.590000,52.501584,27.652000,25.378148
54.819669,64.625545,213.354626,178.706541,51.528600,56.828362,59.012090,12.667877,210.773784,1.335852,64.529051,55.459020,177.134360,214.070312,173.882145,212.384299,113.404557,211.737049,0.002007,-1.495492,32.000000,-237.339355,212.246751,0.303357,19.160158,0.671710,223945.469486,0.904756,19.549037,16.010353,3.891278,67.883661,80.406104,104.683106,37.468354,57.249841,32.590000,52.500470,27.652000,25.378179
54.814695,64.625243,213.297693,178.706457,51.570606,56.819917,59.051106,12.667353,210.766827,1.335259,64.536796,55.453422,177.132689,214.067746,173.879940,212.380202,113.408140,211.733824,0.002006,-1.495057,32.000000,-237.340040,212.240258,0.303105,19.152431,0.671477,223955.269777,0.904556,19.554678,16.014438,3.890095,67.888115,80.407671,104.687679,37.468354,57.233377,32.590000,52.500472,27.652000,25.377796
54.811636,64.629126,213.176481,178.707568,51.558014,56.819232,59.118930,12.667287,210.760858,1.335056,64.549472,55.452995,177.131666,214.062918,173.878698,212.372353,113.413416,211.733933,0.002025,-1.495750,32.000000,-237.340171,212.232051,0.303324,19.146235,0.671749,223927.542825,0.905415,19.557821,16.016206,3.891936,67.890860,80.409200,104.689728,37.468354,57.174569,32.590000,52.500538,27.652000,25.377936
54.807474,64.636749,213.109639,178.709706,51.607656,56.819322,59.035464,12.667513,210.750465,1.334935,64.556093,55.453153,177.130782,214.052469,173.875888,212.362570,113.418862,211.726993,0.002027,-1.495729,32.000000,-237.340031,212.219020,0.303172,19.142338,0.671843,223891.840591,0.904772,19.562303,16.011503,3.891250,67.894454,80.408384,104.689670,37.468354,57.114853,32.590000,52.501588,27.652000,25.378725
54.806568,64.640192,212.987806,178.711226,51.720399,56.811131,58.934371,12.667397,210.745536,1.334870,64.549213,55.454460,177.130856,214.044890,173.874897,212.358942,113.423369,211.723405,0.002011,-1.495719,32.000000,-237.340064,212.209889,0.303005,19.146373,0.671816,223887.461916,0.903788,19.569127,16.006265,3.889256,67.896537,80.405769,104.687547,37.468354,57.048248,32.590000,52.501598,27.652000,25.379091
54.805507,64.636144,213.089076,178.712343,51.704243,56.810905,59.024605,12.668477,210.735097,1.334754,64.536895,55.452486,177.130651,214.038424,173.871850,212.353033,113.434061,211.718445,0.002002,-1.495718,32.000000,-237.339021,212.202984,0.303113,19.146512,0.671858,223889.343746,0.905162,19.580755,15.998413,3.888332,67.901674,80.401144,104.686653,37.468354,57.116374,32.590000,52.497311,27.652000,25.378495
54.801898,64.630212,212.985411,178.712595,51.727279,56.822936,58.995721,12.668882,210.711183,1.728363,64.537889,55.451342,177.131131,214.029898,173.870216,212.342425,113.445667,211.712750,0.002004,-1.495696,32.000000,-237.338787,212.104641,0.443041,19.145428,0.671357,223855.053293,0.906609,19.585069,15.992660,3.886173,67.905956,80.396314,104.685351,37.468354,57.042873,32.590000,52.501598,27.652000,25.377362
54.806905,64.629164,212.926264,178.713053,51.571957,56.798502,59.016368,12.669045,210.695952,2.307258,64.533695,55.457822,177.130588,214.022060,173.868671,212.328615,113.458694,211.700868,0.002006,-1.496860,32.000000,-237.338642,212.098689,0.629099,19.143485,0.671588,223839.648630,0.905229,19.582042,15.980247,3.888096,67.911165,80.390464,104.682505,37.468354,57.021301,32.590000,52.494871,27.652000,25.376733
54.806421,64.628763,212.918909,178.712562,51.539490,56.777942,59.075305,12.667815,210.697411,2.314748,64.521175,55.457939,177.130817,214.016957,173.867769,212.325399,113.466445,211.696957,0.002007,-1.496859,32.000000,-237.339931,212.133783,0.630119,19.144495,0.671552,223871.282493,0.905916,19.579582,15.966664,3.886460,67.916763,80.387206,104.681502,37.468354,56.996117,32.590000,52.490955,27.652000,25.376536
54.803060,64.622702,212.944932,178.710564,51.452696,56.777847,59.084322,12.667980,210.708535,1.446789,64.510497,55.453857,177.130870,214.022492,173.867532,212.331033,113.471424,211.698627,0.002002,-1.497349,32.000000,-237.339718,212.189160,0.332333,19.140443,0.671140,223757.948668,0.905115,19.573718,15.949515,3.885026,67.922980,80.383613,104.680804,37.468354,57.013078,32.590000,52.491440,27.652000,25.375475
54.796977,64.617381,213.086055,178.710233,51.368801,56.781771,59.103971,12.668600,210.710016,1.336258,64.505336,55.450310,177.131544,214.018350,173.866386,212.330258,113.469768,211.698471,0.002008,-1.497339,32.000000,-237.338975,212.191417,0.301767,19.137764,0.670847,223668.219591,0.903893,19.573782,15.940408,3.884926,67.927131,80.381236,104.680152,37.468354,57.092965,32.590000,52.496302,27.652000,25.374419
54.790586,64.613198,213.023690,178.713903,51.309303,56.757387,59.130180,12.668692,210.706770,1.334955,64.510284,55.441375,177.133557,214.015936,173.865703,212.330077,113.464063,211.701948,0.002034,-1.497345,32.000000,-237.338867,212.194288,0.301499,19.142219,0.671075,223659.289230,0.903800,19.570954,15.936008,3.885639,67.931889,80.380484,104.678967,37.468354,57.064753,32.590000,52.501512,27.652000,25.373554
54.783113,64.614760,213.056707,178.719003,51.188686,56.736942,59.028947,12.668775,210.705094,1.335044,64.527538,55.434650,177.135793,214.016146,173.861014,212.332017,113.456440,211.701499,0.002054,-1.497314,32.000000,-237.338663,212.197729,0.301775,19.145000,0.671596,223675.166973,0.903660,19.571485,15.937610,3.888646,67.935847,80.380243,104.675383,37.468354,57.084522,32.590000,52.509489,27.652000,25.373413
54.780396,64.628158,212.988174,178.727610,51.329629,56.712550,58.977257,12.669321,210.702666,1.334876,64.547624,55.429985,177.137879,214.021265,173.857404,212.336025,113.444563,211.706321,0.002019,-1.497337,32.000000,-237.338026,212.207731,0.301634,19.142843,0.671070,223584.603365,0.902978,19.573453,15.944521,3.887962,67.939656,80.380540,104.670797,37.468354,57.045636,32.590000,52.516108,27.652000,25.374761
54.779879,64.639744,212.970292,178.735031,51.348238,56.696171,59.020130,12.668353,210.704833,1.335251,64.551422,55.429320,177.141304,214.028569,173.856497,212.341883,113.435231,211.714813,0.002018,-1.497350,32.000000,-237.338874,212.216401,0.301760,19.142599,0.670893,223516.294353,0.904341,19.582206,15.951988,3.889095,67.944676,80.381740,104.666491,37.468354,57.019551,32.590000,52.518955,27.652000,25.376270
54.782554,64.645661,212.973500,178.742297,51.227857,56.696197,59.070262,12.667788,210.713023,1.334475,64.544272,55.430635,177.145992,214.042016,173.852249,212.354856,113.423454,211.727237,0.002035,-1.496182,32.000000,-237.339540,212.229144,0.301831,19.141350,0.670581,223444.324189,0.904827,19.598219,15.965538,3.888036,67.951309,80.382712,104.661996,37.468354,57.021996,32.590000,52.517972,27.652000,25.377211
54.778299,64.643783,213.071498,178.746739,51.140500,56.687566,59.021410,12.668128,210.717653,1.334823,64.549518,55.424656,177.150490,214.052509,173.853614,212.365720,113.415852,211.734329,0.002053,-1.496186,32.000000,-237.339117,212.243628,0.301501,19.147609,0.670382,223398.848212,0.903946,19.610301,15.977817,3.887747,67.958044,80.385710,104.657329,37.468354,57.090869,32.590000,52.520683,27.652000,25.376760
54.768915,64.647067,213.232565,178.752355,51.183503,56.671420,59.017674,12.668380,210.713704,1.335919,64.580802,55.421782,177.156172,214.061008,173.855204,212.376835,113.409562,211.741283,0.002018,-1.496136,32.000000,-237.338983,212.212223,0.305624,19.148354,0.670414,223415.031022,0.903145,19.613643,15.993905,3.887615,67.966394,80.390359,104.651832,37.468354,57.185020,32.590000,52.533731,27.652000,25.376751
54.770587,64.661958,213.171389,178.758528,51.023114,56.671427,59.019770,12.668525,210.698707,2.060580,64.604500,55.424618,177.161123,214.058649,173.855070,212.373443,113.402414,211.738190,0.002010,-1.499067,32.000000,-237.338887,212.136740,0.552618,19.146768,0.670363,223389.853162,0.903828,19.615860,16.003967,3.889706,67.972653,80.394749,104.647872,37.468354,57.162181,32.590000,52.536998,27.652000,25.378341
54.778594,64.679851,213.086877,178.766877,51.182318,56.675453,59.048246,12.667395,210.691998,2.317410,64.609103,55.433598,177.169141,214.050562,173.855713,212.368757,113.389812,211.731476,0.002015,-1.501297,32.000000,-237.339746,212.125517,0.627028,19.158705,0.670631,223339.221302,0.903807,19.628176,16.012670,3.893314,67.978885,80.398603,104.643770,37.468354,57.121120,32.590000,52.531345,27.652000,25.380798
54.780717,64.685005,212.992599,178.770479,51.186598,56.680594,59.082176,12.667624,210.683925,2.318714,64.608025,55.431598,177.174458,214.043887,173.855030,212.366337,113.376342,211.720344,0.002021,-1.501313,32.000000,-237.339509,212.119632,0.626893,19.156340,0.670558,223357.463263,0.903781,19.641458,16.018745,3.892078,67.984005,80.401472,104.639439,37.468354,57.075910,32.590000,52.530437,27.652000,25.381617
54.775813,64.685835,213.176345,178.771523,51.133612,56.672448,59.083727,12.667774,210.679084,2.318803,64.618554,55.428422,177.180583,214.039470,173.853049,212.361901,113.360976,211.715094,0.002016,-1.501327,32.000000,-237.339169,212.119387,0.626868,19.157953,0.669940,223397.083968,0.903306,19.651646,16.029018,3.889966,67.989040,80.407654,104.634252,37.468354,57.167842,32.590000,52.535322,27.652000,25.381523
54.777023,64.690673,213.171251,178.773139,51.050963,56.664325,59.065166,12.667883,210.673796,2.319553,64.630228,55.427409,177.186648,214.033616,173.853043,212.358013,113.347754,211.711430,0.002008,-1.501337,32.000000,-237.339157,212.113485,0.627162,19.152488,0.669853,223434.703223,0.902843,19.654756,16.038624,3.888094,67.993417,80.414675,104.631320,37.468354,57.194118,32.590000,52.537067,27.652000,25.381936
54.780888,64.699918,213.182192,178.776264,51.010422,56.664404,59.113271,12.668147,210.665846,2.320046,64.632699,55.433703,177.192518,214.027259,173.852766,212.347866,113.326662,211.705980,0.002010,-1.501348,32.000000,-237.339008,212.104004,0.626756,19.156880,0.670174,223421.876561,0.902781,19.660306,16.052169,3.891797,67.997506,80.426504,104.626806,37.468354,57.185151,32.590000,52.536592,27.652000,25.383041
54.781135,64.702995,213.381298,178.777987,51.033647,56.656506,59.011426,12.668612,210.673800,2.083064,64.624990,55.435355,177.196501,214.025754,173.852995,212.348208,113.303867,211.702674,0.002015,-1.501341,32.000000,-237.338518,212.173043,0.540067,19.161449,0.670253,223407.319037,0.902925,19.663979,16.064121,3.891618,68.000959,80.438256,104.624154,37.468354,57.285001,32.590000,52.535742,27.652000,25.383529
54.774140,64.699888,213.324960,178.779087,51.365189,56.664621,59.059234,12.668073,210.679615,1.353259,64.615354,55.429077,177.200010,214.023429,173.853973,212.351452,113.268311,211.702807,0.002049,-1.501363,32.000000,-237.339035,212.190004,0.302184,19.156540,0.670103,223435.955194,0.902144,19.669504,16.083321,3.891543,68.005043,80.451586,104.620786,37.468354,57.314644,32.590000,52.543553,27.652000,25.382913
54.773106,64.695523,213.256506,178.781118,51.217988,56.668736,59.000399,12.668735,210.677765,1.340084,64.615153,55.428887,177.202152,214.021027,173.855525,212.347785,113.236256,211.702739,0.002014,-1.501381,32.000000,-237.338303,212.185796,0.299618,19.161320,0.670313,223431.985045,0.903578,19.672343,16.104969,3.895160,68.009340,80.462142,104.615899,37.468354,57.280274,32.590000,52.549780,27.652000,25.382032
54.770767,64.695160,213.449169,178.784636,51.327219,56.664708,58.937619,12.666993,210.671837,1.340218,64.605443,55.424866,177.205325,214.016513,173.858706,212.343273,113.198438,211.702796,0.002013,-1.501403,32.000000,-237.339902,212.178940,0.299845,19.161844,0.670522,223502.848291,0.903096,19.675968,16.140572,3.894629,68.015665,80.474485,104.608931,37.468354,57.374794,32.590000,52.554108,27.652000,25.381752
54.771662,64.692210,213.389296,178.786998,51.520747,56.664695,59.045555,12.667227,210.670506,1.340274,64.598575,55.424652,177.208056,214.021524,173.865356,212.344902,113.174745,211.707257,0.002011,-1.501426,32.000000,-237.339808,212.177616,0.299492,19.160384,0.670246,223551.450984,0.904070,19.672599,16.172601,3.893453,68.022156,80.484937,104.604263,37.468354,57.377001,32.590000,52.557479,27.652000,25.381249
54.773587,64.688129,213.367563,178.789366,51.633926,56.683857,59.092120,12.666884,210.658392,1.345216,64.587928,55.426375,177.210802,214.020476,173.871524,212.341773,113.159936,211.706118,0.002034,-1.501428,32.000000,-237.340302,212.143167,0.308159,19.146184,0.670650,223577.134875,0.905011,19.674488,16.210442,3.897137,68.029388,80.497415,104.599846,37.468354,57.344788,32.590000,52.558072,27.652000,25.380460
54.779759,64.683825,213.334886,178.790870,51.719049,56.692268,59.063981,12.666460,210.647746,1.948918,64.567666,55.434493,177.212826,214.019856,173.875803,212.339986,113.159436,211.704412,0.001999,-1.501451,32.000000,-237.340918,212.090114,0.506838,19.151016,0.670546,223600.348376,0.903333,19.670675,16.235681,3.895980,68.034682,80.506997,104.597391,37.468354,57.356445,32.590000,52.555984,27.652000,25.379658
54.785407,64.671615,213.346654,178.790169,51.765310,56.708514,58.893841,12.666060,210.641935,1.993440,64.540331,55.437851,177.214816,214.016019,173.879136,212.336346,113.170501,211.696797,0.001993,-1.501404,32.000000,-237.341359,212.082907,0.516372,19.152429,0.671197,223688.578811,0.902881,19.664742,16.250096,3.895446,68.039920,80.517736,104.594351,37.468354,57.405686,32.590000,52.547434,27.652000,25.377994
54.785345,64.656064,213.378024,178.787442,51.781888,56.708771,59.015545,12.665874,210.635813,1.993985,64.523311,55.440691,177.216099,214.006382,173.885239,212.328083,113.188981,211.687984,0.001999,-1.501368,32.000000,-237.341499,212.075998,0.516662,19.151653,0.670970,223716.622365,0.903322,19.654498,16.250003,3.894411,68.043067,80.527958,104.589263,37.468354,57.410649,32.590000,52.548209,27.652000,25.375390
54.783702,64.646979,213.521963,178.785023,51.917770,56.721851,59.057611,12.666127,210.626059,1.995123,64.512314,55.440351,177.215100,213.999371,173.889715,212.316064,113.204747,211.674456,0.002006,-1.502538,32.000000,-237.341115,212.066257,0.516257,19.149234,0.671054,223757.193877,0.906058,19.636854,16.236296,3.894224,68.044394,80.535175,104.582969,37.468354,57.469897,32.590000,52.551498,27.652000,25.373826
54.784485,64.639147,213.364173,178.781511,51.993159,56.738437,58.955263,12.666214,210.617641,1.994941,64.499706,55.447615,177.214763,213.987507,173.893676,212.304032,113.223415,211.659074,0.002003,-1.502537,32.000000,-237.341054,212.054868,0.516380,19.136433,0.671127,223726.581370,0.904157,19.621361,16.214757,3.894801,68.046180,80.543200,104.576398,37.468354,57.432859,32.590000,52.552804,27.652000,25.372357
54.788395,64.631837,213.235762,178.777473,51.863090,56.734241,59.070417,12.665061,210.612044,1.994624,64.480409,55.450339,177.213086,213.978576,173.895387,212.294243,113.235628,211.649413,0.001997,-1.502555,32.000000,-237.342152,212.065330,0.514495,19.142047,0.671697,223754.835216,0.903730,19.613857,16.194297,3.897545,68.047657,80.546786,104.571420,37.468354,57.370626,32.590000,52.549602,27.652000,25.371178
54.786157,64.617978,213.172683,178.771716,51.950279,56.746348,59.039492,12.665044,210.624156,1.270218,64.459716,55.442470,177.210873,213.975956,173.897847,212.292817,113.249492,211.644034,0.002006,-1.502556,32.000000,-237.342192,212.152911,0.265256,19.145442,0.671955,223793.633975,0.905530,19.605271,16.170292,3.894609,68.051383,80.549995,104.567024,37.468354,57.319217,32.590000,52.548932,27.652000,25.369063
54.778712,64.606450,213.241326,178.767124,51.846829,56.746647,59.027518,12.665281,210.624644,1.014820,64.453527,55.434268,177.206311,213.976806,173.897832,212.294865,113.258945,211.644782,0.002015,-1.502548,32.000000,-237.342170,212.158559,0.191150,19.143109,0.671356,223756.614755,0.903609,19.594200,16.154726,3.891988,68.053787,80.552397,104.563467,37.468354,57.345055,32.590000,52.558741,27.652000,25.367051
54.776500,64.600064,213.222183,178.764947,51.677454,56.738238,59.080505,12.665557,210.627476,1.013197,64.446146,55.436994,177.202689,213.978599,173.898289,212.296578,113.266004,211.650934,0.002037,-1.502539,32.000000,-237.342032,212.162828,0.191345,19.146731,0.671231,223779.730617,0.904282,19.582493,16.138995,3.890995,68.056682,80.555575,104.562197,37.468354,57.360209,32.590000,52.563358,27.652000,25.365701
54.782021,64.595560,213.163064,178.765140,51.619789,56.742295,58.897029,12.664830,210.629998,1.013242,64.428687,55.439454,177.199835,213.980655,173.899780,212.298606,113.267661,211.647989,0.002003,-1.501946,32.000000,-237.342726,212.163190,0.191165,19.144847,0.671534,223764.927110,0.904578,19.578131,16.129801,3.892777,68.060235,80.557706,104.563173,37.468354,57.316889,32.590000,52.561668,27.652000,25.364904
54.779189,64.584530,213.143625,178.764256,51.602707,56.746534,58.980414,12.664927,210.634296,1.012552,64.415079,55.438773,177.195867,213.986946,173.902326,212.300810,113.269324,211.649803,0.002005,-1.501379,32.000000,-237.342472,212.168434,0.191317,19.148767,0.671274,223720.074546,0.903658,19.573873,16.124877,3.892585,68.064787,80.560410,104.567508,37.468354,57.300852,32.590000,52.563045,27.652000,25.363178
54.772828,64.575821,212.997893,178.762736,51.569290,56.754814,59.111387,12.663726,210.632830,1.012536,64.417161,55.433164,177.191362,213.984239,173.903489,212.304487,113.273261,211.647030,0.002005,-1.501382,32.000000,-237.343499,212.169570,0.191460,19.143105,0.671185,223728.966625,0.906426,19.564055,16.122197,3.891114,68.067962,80.561111,104.571615,37.468354,57.276815,32.590000,52.572009,27.652000,25.361571
54.773784,64.575167,212.931864,178.762203,51.671615,56.746814,59.022688,12.662946,210.632648,1.012745,64.419608,55.429360,177.187799,213.985417,173.906589,212.300574,113.282961,211.639743,0.002029,-1.501415,32.000000,-237.344247,212.169038,0.191476,19.143173,0.671061,223736.501546,0.905237,19.555752,16.121164,3.890960,68.072392,80.562048,104.577893,37.468354,57.207846,32.590000,52.574829,27.652000,25.360896
54.774999,64.575417,212.853326,178.762060,51.599877,56.751087,59.012788,12.663222,210.631353,1.012649,64.415283,55.427517,177.185038,213.981746,173.907773,212.296471,113.297559,211.638427,0.001994,-1.501434,32.000000,-237.344036,212.169178,0.191723,19.146095,0.671073,223761.001218,0.903458,19.553165,16.116264,3.888751,68.074866,80.563181,104.583903,37.468354,57.126636,32.590000,52.576387,27.652000,25.360750
54.773217,64.572274,213.017225,178.760705,51.789416,56.743035,58.974179,12.664356,210.629715,1.012575,64.417959,55.426514,177.182361,213.981951,173.908533,212.297595,113.319372,211.634609,0.001986,-1.501424,32.000000,-237.342863,212.169124,0.191631,19.137941,0.670811,223717.945282,0.904669,19.551591,16.104035,3.887478,68.077112,80.565291,104.594087,37.468354,57.232355,32.590000,52.579351,27.652000,25.360033
54.771375,64.571658,212.882367,178.759251,51.852614,56.739208,58.950307,12.664887,210.615101,1.028407,64.424469,55.428062,177.179244,213.978764,173.909095,212.290595,113.338825,211.624312,0.001984,-1.501413,32.000000,-237.342443,212.132232,0.206913,19.141496,0.670564,223718.515760,0.904867,19.550671,16.088982,3.885958,68.077498,80.566467,104.603571,37.468354,57.176635,32.590000,52.584284,27.652000,25.359586
54.775310,64.574105,212.757300,178.758180,51.809931,56.731230,59.048820,12.664634,210.598223,1.655713,64.426794,55.432809,177.174731,213.964489,173.907224,212.279602,113.356374,211.609332,0.002005,-1.501431,32.000000,-237.342545,212.090984,0.408680,19.134490,0.671148,223661.331052,0.905356,19.549243,16.065842,3.889076,68.075156,80.567260,104.612857,37.468354,57.072760,32.590000,52.582865,27.652000,25.359610
54.775808,64.574823,212.700667,178.756530,51.811985,56.728266,59.069433,12.664154,210.596877,1.661582,64.425290,55.433552,177.171915,213.955220,173.904751,212.274344,113.363651,211.602352,0.002002,-1.501448,32.000000,-237.342807,212.098293,0.404672,19.145100,0.670682,223625.173377,0.905694,19.550400,16.042817,3.886745,68.072354,80.568710,104.620637,37.468354,57.035599,32.590000,52.584325,27.652000,25.359536
54.769750,64.573800,212.822661,178.753281,51.751354,56.720447,59.075520,12.665287,210.605355,1.056270,64.434958,55.426682,177.168807,213.947674,173.904561,212.269811,113.361889,211.593641,0.001997,-1.501452,32.000000,-237.341515,212.161826,0.201657,19.147800,0.670506,223574.770802,0.903990,19.549060,16.020068,3.884182,68.067801,80.570425,104.629625,37.468354,57.092434,32.590000,52.590942,27.652000,25.359113
54.760341,64.575975,212.892747,178.751278,51.690704,56.704404,59.073074,12.665840,210.597098,1.030446,64.458347,55.420042,177.165614,213.940149,173.906348,212.266990,113.353397,211.590123,0.001997,-1.501473,32.000000,-237.340982,212.124009,0.208625,19.140610,0.669962,223555.234409,0.903620,19.549297,16.010367,3.883113,68.063469,80.572160,104.636955,37.468354,57.134380,32.590000,52.605999,27.652000,25.359045
54.762424,64.590269,212.866952,178.750683,51.553899,56.704556,59.115042,12.666503,210.588043,1.661880,64.475020,55.424324,177.162100,213.934381,173.901807,212.261023,113.339297,211.583361,0.002014,-1.500373,32.000000,-237.340362,212.083213,0.409332,19.138459,0.670124,223528.032684,0.903510,19.554106,16.009107,3.885770,68.060187,80.573385,104.644828,37.468354,57.141578,32.590000,52.610826,27.652000,25.360529
54.765803,64.599352,212.671496,178.749292,51.570473,56.695659,58.988622,12.667643,210.592092,1.670212,64.481113,55.429731,177.160727,213.933572,173.900526,212.261580,113.330386,211.585383,0.002033,-1.499170,32.000000,-237.339257,212.081781,0.409276,19.139034,0.670458,223479.045546,0.903469,19.565337,16.016377,3.887718,68.057835,80.575930,104.650973,37.468354,57.018679,32.590000,52.611249,27.652000,25.361745
54.771570,64.604569,212.614229,178.747244,51.690843,56.683899,59.017810,12.667228,210.590563,1.670240,64.470933,55.427778,177.157115,213.931794,173.896014,212.259865,113.321889,211.591586,0.002000,-1.499153,32.000000,-237.339581,212.079910,0.409578,19.146997,0.670481,223505.050372,0.902827,19.577626,16.028130,3.887099,68.054456,80.578939,104.655339,37.468354,56.972817,32.590000,52.608498,27.652000,25.362478
54.771317,64.601462,212.666305,178.744966,51.869705,56.692119,58.993104,12.668014,210.594719,1.670610,64.462466,55.426527,177.154764,213.933208,173.892819,212.257564,113.321728,211.592349,0.001999,-1.499142,32.000000,-237.338792,212.079497,0.409479,19.140495,0.669881,223484.866588,0.904580,19.583457,16.037743,3.883290,68.052265,80.583053,104.657223,37.468354,56.971930,32.590000,52.609476,27.652000,25.361840
54.764302,64.597359,212.721772,178.742536,51.941506,56.676429,59.009761,12.667080,210.593713,1.669325,64.463645,55.424492,177.151637,213.930698,173.892507,212.253634,113.324501,211.590301,0.001997,-1.499108,32.000000,-237.339598,212.079359,0.409519,19.129634,0.669277,223449.602025,0.903853,19.583122,16.048392,3.881836,68.048328,80.588162,104.657256,37.468354,56.999620,32.590000,52.621785,27.652000,25.360940
54.764092,64.599055,212.731312,178.742213,52.017074,56.676644,59.072384,12.667931,210.589467,1.681561,64.465357,55.427565,177.149945,213.929655,173.893076,212.249880,113.330209,211.588030,0.002011,-1.499086,32.000000,-237.338730,212.061125,0.419059,19.129721,0.669726,223479.791033,0.904359,19.580260,16.048819,3.882804,68.046400,80.593090,104.656760,37.468354,56.998808,32.590000,52.625180,27.652000,25.360845
54.766398,64.599922,212.738430,178.742180,52.182661,56.664398,59.110956,12.668210,210.564352,2.445622,64.468124,55.430870,177.148171,213.921536,173.894590,212.243404,113.342374,211.582770,0.001980,-1.499045,32.000000,-237.338424,211.962117,0.685391,19.127238,0.670117,223414.711559,0.903972,19.582909,16.045336,3.884315,68.044638,80.597748,104.654349,37.468354,56.954209,32.590000,52.628688,27.652000,25.360661
54.772279,64.601814,212.840745,178.741178,52.104161,56.644080,59.070014,12.669204,210.552650,3.234636,64.474374,55.435244,177.146725,213.916750,173.898300,212.237436,113.357339,211.582314,0.001977,-1.499050,32.000000,-237.337592,211.906051,0.940685,19.125495,0.670141,223410.756017,0.903025,19.584809,16.038838,3.884504,68.042012,80.601970,104.652141,37.468354,57.055512,32.590000,52.625398,27.652000,25.360666
54.773995,64.606840,212.842172,178.738603,52.119415,56.652247,59.088317,12.669275,210.544952,3.296764,64.488982,55.436115,177.144984,213.910493,173.898762,212.228368,113.376375,211.574583,0.001976,-1.500142,32.000000,-237.337612,211.895243,0.956156,19.125131,0.670075,223348.732293,0.902201,19.583454,16.024847,3.884470,68.039730,80.607572,104.646772,37.468354,57.048236,32.590000,52.626365,27.652000,25.360973
54.774695,64.614351,212.824193,178.736526,52.179664,56.660328,59.021924,12.669767,210.539461,3.296744,64.497658,55.435216,177.143696,213.906699,173.900448,212.221437,113.390421,211.568894,0.001996,-1.500092,32.000000,-237.337096,211.887040,0.956031,19.118830,0.670071,223251.832920,0.902400,19.579685,16.009724,3.885921,68.038164,80.612602,104.640364,37.468354,57.022994,32.590000,52.625975,27.652000,25.361775
54.772591,64.621341,212.785698,178.734324,51.789232,56.656179,58.985649,12.670658,210.531910,3.296952,64.514751,55.436513,177.141853,213.897872,173.900532,212.219158,113.401298,211.566109,0.001996,-1.500056,32.000000,-237.336213,211.878311,0.956104,19.119162,0.670179,223266.222777,0.902231,19.583061,15.988005,3.885825,68.035105,80.617816,104.630502,37.468354,56.998312,32.590000,52.632134,27.652000,25.362510
54.773386,64.629071,212.890330,178.733569,51.582388,56.644106,59.111278,12.670772,210.529958,3.297326,64.524865,55.441605,177.141551,213.894359,173.900330,212.219088,113.403765,211.562142,0.001992,-1.500034,32.000000,-237.335958,211.871787,0.955913,19.119714,0.670463,223287.821317,0.903380,19.589898,15.971984,3.885447,68.032193,80.622141,104.622468,37.468354,57.044543,32.590000,52.633868,27.652000,25.363827
54.773398,64.636232,212.921707,178.732818,51.523485,56.644499,59.002386,12.670454,210.526073,3.297769,64.520076,55.446026,177.140627,213.891913,173.899569,212.218376,113.403609,211.562069,0.001991,-1.500018,32.000000,-237.336247,211.871709,0.955907,19.118157,0.670348,223265.596375,0.903925,19.598913,15.960140,3.884894,68.028895,80.626420,104.611254,37.468354,57.071660,32.590000,52.636688,27.652000,25.365069
54.774179,64.636020,213.051613,178.732256,51.588038,56.644318,59.024729,12.670637,210.530010,3.289815,64.518375,55.442869,177.140793,213.890566,173.900582,212.221388,113.404477,211.563776,0.002016,-1.499958,32.000000,-237.336200,211.892171,0.948361,19.109574,0.670435,223221.002673,0.901816,19.605877,15.956297,3.886748,68.026448,80.629314,104.602033,37.468354,57.148455,32.590000,52.637775,27.652000,25.364998
54.768711,64.635715,213.111338,178.732374,51.795422,56.644371,59.006983,12.671272,210.539107,2.685029,64.530262,55.432566,177.139194,213.892554,173.900371,212.220455,113.409951,211.566643,0.002026,-1.499877,32.000000,-237.335733,211.945997,0.747295,19.114875,0.670577,223227.869044,0.903504,19.613027,15.956427,3.887320,68.025291,80.632632,104.592716,37.468354,57.206413,32.590000,52.644623,27.652000,25.364412
54.762015,64.640951,213.192604,178.733884,51.862959,56.636453,58.993986,12.671546,210.537306,2.647480,64.551442,55.428023,177.138934,213.892079,173.901401,212.221845,113.418606,211.565391,0.001997,-1.499850,32.000000,-237.335410,211.948945,0.738883,19.114244,0.671167,223225.881247,0.903144,19.612064,15.956151,3.889636,68.025676,80.635356,104.585316,37.468354,57.220238,32.590000,52.656831,27.652000,25.364997
54.764286,64.655377,213.033112,178.738619,51.976982,56.628144,59.055375,12.671259,210.535986,2.646964,64.557406,55.430331,177.138865,213.890197,173.898655,212.223542,113.431906,211.566459,0.001997,-1.499817,32.000000,-237.335815,211.946247,0.739140,19.110146,0.671180,223221.812984,0.903516,19.617020,15.951673,3.891115,68.026144,80.637269,104.576095,37.468354,57.140454,32.590000,52.659930,27.652000,25.367487
54.771892,64.661122,212.995396,178.742483,52.149486,56.628112,59.110591,12.671109,210.542174,2.638116,64.544261,55.435620,177.140270,213.896665,173.896530,212.229494,113.443666,211.572049,0.001997,-1.499804,32.000000,-237.336006,211.969232,0.730669,19.112843,0.671381,223187.645761,0.903724,19.628702,15.942583,3.893075,68.028123,80.638661,104.568787,37.468354,57.121416,32.590000,52.656558,27.652000,25.368783
54.771296,64.653730,212.945401,178.745723,52.347541,56.628075,59.103524,12.670662,210.556675,2.029811,64.529638,55.428459,177.141679,213.905601,173.899530,212.237600,113.455602,211.583164,0.002009,-1.500375,32.000000,-237.336350,212.031654,0.529646,19.113827,0.671062,223150.424292,0.902645,19.640943,15.929653,3.890001,68.029176,80.641554,104.561999,37.468354,57.124012,32.590000,52.657614,27.652000,25.367430
54.766539,64.645829,213.044271,178.748271,52.340155,56.636106,59.081749,12.669728,210.555110,1.988973,64.539908,55.418885,177.142245,213.912009,173.902474,212.242726,113.464847,211.587602,0.001980,-1.502132,32.000000,-237.337340,212.037070,0.521840,19.114019,0.670811,223138.970727,0.901677,19.639367,15.919833,3.888772,68.029111,80.644011,104.558480,37.468354,57.118217,32.590000,52.664986,27.652000,25.365062
54.762729,64.649245,213.133679,178.753612,52.261340,56.635886,59.083837,12.669694,210.559181,1.989005,64.553427,55.420095,177.144663,213.916914,173.907764,212.251636,113.475918,211.597013,0.001977,-1.502139,32.000000,-237.337440,212.045914,0.521613,19.116647,0.670650,223120.467000,0.901777,19.632548,15.911757,3.887901,68.028811,80.647343,104.556694,37.468354,57.207176,32.590000,52.674453,27.652000,25.365067
54.759912,64.657085,213.220420,178.759574,52.082416,56.619580,59.059888,12.668877,210.562252,1.989139,64.571325,55.421350,177.146219,213.920358,173.910179,212.254966,113.483339,211.599144,0.001977,-1.500981,32.000000,-237.338398,212.051541,0.521655,19.119872,0.671002,223138.238710,0.902305,19.629226,15.904052,3.890044,68.026774,80.649471,104.557490,37.468354,57.263783,32.590000,52.682128,27.652000,25.366246
54.764442,64.669129,213.175496,178.766972,52.003603,56.631734,58.942764,12.669758,210.563457,1.990256,64.584735,55.424884,177.149408,213.924099,173.911181,212.258380,113.489917,211.605913,0.002004,-1.499843,32.000000,-237.337569,212.051807,0.521640,19.130487,0.671161,223129.496451,0.902347,19.636308,15.896249,3.891948,68.023900,80.653531,104.562011,37.468354,57.234370,32.590000,52.681890,27.652000,25.368432
54.765237,64.676854,213.177117,178.772522,52.078600,56.643597,59.040152,12.668714,210.559852,1.990591,64.591871,55.424716,177.152387,213.923418,173.913892,212.258270,113.492209,211.604505,0.002001,-1.499854,32.000000,-237.338524,212.049284,0.521505,19.133988,0.671101,223063.971496,0.902524,19.646861,15.889567,3.893732,68.020700,80.656684,104.565706,37.468354,57.253817,32.590000,52.684779,27.652000,25.369920
54.763520,64.683426,213.233370,178.777319,52.193515,56.668047,59.033802,12.668160,210.578240,1.376916,64.593636,55.419685,177.155280,213.922929,173.911998,212.253948,113.494573,211.600330,0.001997,-1.499912,32.000000,-237.339121,212.143294,0.300387,19.128691,0.670748,223112.110109,0.904458,19.654544,15.885338,3.892590,68.015010,80.661816,104.570068,37.468354,57.312359,32.590000,52.689601,27.652000,25.371171
54.756506,64.685621,213.196735,178.780725,52.368256,56.667981,59.076753,12.667601,210.587850,0.576103,64.592920,55.411911,177.159013,213.922877,173.909214,212.253363,113.496508,211.601526,0.001996,-1.499896,32.000000,-237.339639,212.208971,0.035931,19.130336,0.670776,223161.414529,0.903159,19.661504,15.882558,3.892563,68.011052,80.666576,104.573364,37.468354,57.287695,32.590000,52.700473,27.652000,25.371387
54.751739,64.686184,213.168504,178.785966,52.436013,56.665057,58.973371,12.667507,210.589055,0.364680,64.591855,55.405991,177.163521,213.919075,173.907307,212.255921,113.496048,211.599390,0.002023,-1.499919,32.000000,-237.339663,212.212313,-0.025023,19.126135,0.671415,223260.824940,0.903693,19.669729,15.878744,3.893712,68.006414,80.671194,104.574270,37.468354,57.264150,32.590000,52.713205,27.652000,25.371232
54.749263,64.686396,213.097636,178.790674,52.316728,56.645800,59.045965,12.666901,210.590033,0.364955,64.593645,55.404742,177.167643,213.916030,173.903746,212.257631,113.494099,211.602712,0.002030,-1.499940,32.000000,-237.340357,212.216015,-0.025062,19.128156,0.671352,223262.836449,0.903169,19.678675,15.877224,3.893542,68.002828,80.672727,104.573856,37.468354,57.238735,32.590000,52.720848,27.652000,25.371037
54.748131,64.688008,213.037909,178.796167,52.585507,56.637628,58.928798,12.665370,210.595442,0.365743,64.588957,55.399998,177.173154,213.919125,173.902334,212.258515,113.490081,211.602647,0.002001,-1.499937,32.000000,-237.341872,212.218435,-0.025239,19.129151,0.671453,223253.968574,0.904794,19.683829,15.876943,3.893365,68.000064,80.670697,104.574320,37.468354,57.228358,32.590000,52.728080,27.652000,25.370942
54.745884,64.686660,213.095460,178.799017,52.835931,56.637441,58.922540,12.665380,210.600119,0.365498,64.589194,55.389710,177.176418,213.922497,173.902416,212.259206,113.482785,211.602714,0.002000,-1.499974,32.000000,-237.341904,212.223304,-0.025227,19.128454,0.671017,223181.250776,0.903420,19.686425,15.880045,3.892247,67.997399,80.665358,104.572807,37.468354,57.227631,32.590000,52.736928,27.652000,25.370474
54.742647,64.688846,213.059605,178.802889,52.913972,56.637190,58.906427,12.664519,210.603465,0.365606,64.605111,55.379487,177.182195,213.923251,173.903799,212.257944,113.470296,211.598712,0.002002,-1.499970,32.000000,-237.342812,212.221606,-0.025189,19.135289,0.670763,223155.183980,0.905111,19.689126,15.884040,3.891236,67.993710,80.657670,104.571724,37.468354,57.213897,32.590000,52.748025,27.652000,25.370445
54.740606,64.695806,212.829325,178.807322,52.834378,56.653511,59.061881,12.664771,210.605663,0.366047,64.618799,55.375973,177.186380,213.921137,173.904424,212.254699,113.456140,211.597614,0.002002,-1.500031,32.000000,-237.342555,212.214511,-0.025214,19.135412,0.670941,223162.085320,0.905242,19.689942,15.891360,3.892447,67.990505,80.650281,104.571276,37.468354,57.095068,32.590000,52.756912,27.652000,25.371481
54.741401,64.706152,212.850095,178.811856,52.541717,56.653590,59.055996,12.664571,210.608297,0.366447,64.630197,55.378161,177.193901,213.921087,173.905570,212.255852,113.440981,211.598884,0.001976,-1.500056,32.000000,-237.342559,212.211368,-0.025227,19.124504,0.670655,223177.872744,0.905550,19.695244,15.902459,3.892022,67.986563,80.640439,104.572277,37.468354,57.090587,32.590000,52.765602,27.652000,25.373383
54.743443,64.711129,213.032301,178.815186,52.250914,56.653634,59.028923,12.664247,210.610756,0.365869,64.627655,55.382269,177.198079,213.921353,173.903324,212.252245,113.433349,211.594769,0.001973,-1.500047,32.000000,-237.342913,212.207838,-0.025228,19.128777,0.670347,223263.290262,0.903481,19.704170,15.916236,3.887961,67.982426,80.631225,104.573508,37.468354,57.194819,32.590000,52.770132,27.652000,25.374351
54.743627,64.710312,213.079275,178.817248,52.222953,56.653752,59.013117,12.664374,210.598744,0.838829,64.637341,55.382894,177.202882,213.921999,173.906470,212.247129,113.430919,211.590415,0.001974,-1.500072,32.000000,-237.342731,212.135209,0.142323,19.126203,0.670794,223287.766397,0.903583,19.713750,15.931835,3.888284,67.977559,80.619715,104.575774,37.468354,57.228898,32.590000,52.778347,27.652000,25.374007
54.745960,64.713071,212.974077,178.818454,52.098816,56.653773,59.072658,12.665033,210.601560,1.023609,64.645806,55.385623,177.206131,213.923166,173.909511,212.241456,113.433462,211.585424,0.002005,-1.500070,32.000000,-237.342088,212.127923,0.193495,19.124221,0.671048,223299.047511,0.903972,19.716762,15.938038,3.891467,67.972841,80.610634,104.577187,37.468354,57.162766,32.590000,52.781155,27.652000,25.374067
54.745716,64.719775,212.927100,178.818959,51.969250,56.653983,58.994928,12.665143,210.603612,1.024683,64.655010,55.389726,177.209686,213.920856,173.909549,212.238075,113.439776,211.582279,0.002001,-1.500074,32.000000,-237.341978,212.119990,0.193138,19.121697,0.671250,223301.292784,0.904211,19.715767,15.938956,3.892312,67.966977,80.598812,104.576546,37.468354,57.144958,32.590000,52.790513,27.652000,25.375256
54.748168,64.725382,213.058437,178.819462,52.047727,56.662248,59.096522,12.665346,210.607012,1.025188,64.648944,55.391962,177.212389,213.918080,173.909492,212.233790,113.442635,211.580004,0.001997,-1.500071,32.000000,-237.341701,212.112761,0.193064,19.126183,0.671054,223299.665502,0.903264,19.716279,15.934681,3.890225,67.963733,80.588633,104.576343,37.468354,57.210899,32.590000,52.793364,27.652000,25.376369
54.745863,64.724186,213.006300,178.818586,52.182656,56.662311,59.091382,12.665153,210.604364,1.024899,64.654962,55.388916,177.214654,213.911913,173.909726,212.226103,113.441707,211.566769,0.001996,-1.500071,32.000000,-237.341958,212.103808,0.193201,19.116750,0.671051,223298.608751,0.904478,19.723219,15.927275,3.889384,67.960396,80.576505,104.576268,37.468354,57.169803,32.590000,52.802876,27.652000,25.376010
54.747209,64.725638,212.894982,178.816872,52.329700,56.662292,59.053362,12.665469,210.601558,1.024750,64.651274,55.389665,177.217349,213.904144,173.912197,212.223231,113.434656,211.560691,0.002028,-1.501229,32.000000,-237.341619,212.097826,0.192850,19.116126,0.671278,223331.543261,0.903024,19.726464,15.923627,3.891609,67.958538,80.566850,104.574380,37.468354,57.148422,32.590000,52.806951,27.652000,25.375828
54.748355,64.723702,212.944105,178.814027,52.471305,56.678632,58.984118,12.666961,210.601639,1.024627,64.642861,55.391034,177.218548,213.900629,173.914669,212.222080,113.422506,211.552990,0.002025,-1.502378,32.000000,-237.340126,212.092759,0.193223,19.112416,0.671510,223332.603401,0.903143,19.727488,15.919960,3.890820,67.955467,80.554415,104.568182,37.468354,57.128263,32.590000,52.813359,27.652000,25.375407
54.750011,64.719580,212.829501,178.810722,52.358289,56.670436,59.078044,12.667615,210.600593,1.024580,64.632369,55.392290,177.219057,213.898613,173.915098,212.223513,113.412889,211.552642,0.002000,-1.502373,32.000000,-237.339554,212.093843,0.193128,19.115440,0.671262,223340.464457,0.903703,19.727644,15.924902,3.888691,67.953542,80.544719,104.560599,37.468354,57.050879,32.590000,52.818262,27.652000,25.374292
54.752399,64.712441,212.937528,178.806205,52.270179,56.666316,59.053478,12.667657,210.604367,1.023773,64.628153,55.393127,177.219594,213.898424,173.918040,212.225794,113.404833,211.556417,0.002001,-1.502351,32.000000,-237.339452,212.092455,0.192943,19.116682,0.671688,223416.100389,0.904999,19.724604,15.934378,3.889507,67.952572,80.534476,104.550325,37.468354,57.100801,32.590000,52.821138,27.652000,25.372523
54.746180,64.709125,212.878719,178.802266,52.298332,56.662098,58.999899,12.668045,210.609027,1.022668,64.640943,55.389750,177.218259,213.902369,173.922437,212.230236,113.398686,211.559461,0.002003,-1.502354,32.000000,-237.339154,212.092373,0.193380,19.114740,0.671195,223390.743962,0.903389,19.718889,15.943875,3.887296,67.950160,80.523539,104.539341,37.468354,57.087484,32.590000,52.834255,27.652000,25.371288
54.745766,64.713791,212.757928,178.800600,52.163641,56.646010,58.993150,12.668417,210.610410,1.021773,64.655510,55.389813,177.217330,213.908554,173.923984,212.231916,113.397297,211.564286,0.002000,-1.502382,32.000000,-237.338877,212.097609,0.193074,19.117276,0.671313,223377.289901,0.903638,19.709450,15.953242,3.889099,67.947117,80.515507,104.532665,37.468354,57.013309,32.590000,52.842257,27.652000,25.371768
54.754375,64.722624,212.957168,178.801402,52.138200,56.643975,59.082777,12.667914,210.612934,1.099277,64.655744,55.397666,177.217008,213.917725,173.926903,212.240028,113.392208,211.569251,0.001976,-1.502415,32.000000,-237.339393,212.069379,0.231621,19.116910,0.671256,223367.133326,0.904497,19.712120,15.960445,3.888467,67.943587,80.507734,104.525444,37.468354,57.126635,32.590000,52.841119,27.652000,25.373363
54.764464,64.724167,213.036733,178.800718,52.162749,56.664440,58.940015,12.668898,210.611867,1.654200,64.649124,55.412166,177.216838,213.924431,173.928314,212.246009,113.385980,211.575223,0.001974,-1.502388,32.000000,-237.338481,212.041236,0.407526,19.119225,0.670711,223308.974251,0.904363,19.717186,15.963508,3.886290,67.940190,80.504455,104.520961,37.468354,57.139231,32.590000,52.836168,27.652000,25.373730
54.771634,64.720537,212.996765,178.797758,52.208963,56.689176,59.025305,12.669762,210.619502,1.681446,64.645470,55.421070,177.215618,213.928100,173.927632,212.253906,113.381166,211.582517,0.001974,-1.502334,32.000000,-237.337665,212.042663,0.413041,19.120290,0.671084,223309.541561,0.902823,19.717730,15.970321,3.889318,67.936871,80.504787,104.517834,37.468354,57.144050,32.590000,52.828979,27.652000,25.372817
54.770054,64.718631,212.970107,178.794528,52.265767,56.709597,58.977543,12.669871,210.621029,1.681109,64.658297,55.422998,177.213541,213.930654,173.927771,212.256060,113.381823,211.586755,0.002005,-1.502332,32.000000,-237.337603,212.042463,0.413095,19.119795,0.671318,223394.471318,0.905156,19.709562,15.978623,3.890054,67.934528,80.506640,104.515539,37.468354,57.136300,32.590000,52.834189,27.652000,25.371864
54.775630,64.725638,213.022581,178.791947,52.178040,56.701545,58.950046,12.670267,210.623837,1.680341,64.664156,55.432568,177.211587,213.934919,173.928588,212.260582,113.390533,211.588477,0.002002,-1.502283,32.000000,-237.337093,212.047270,0.413016,19.121798,0.671395,223491.872153,0.904102,19.699029,15.985968,3.888815,67.932665,80.511989,104.511792,37.468354,57.139446,32.590000,52.831957,27.652000,25.372833
54.778412,64.728996,212.960555,178.789293,52.237210,56.721853,58.991722,12.669564,210.629576,1.679374,64.658928,55.441028,177.210123,213.936798,173.928225,212.268354,113.397520,211.591031,0.002000,-1.502288,32.000000,-237.337938,212.058451,0.413090,19.126370,0.671608,223571.158338,0.905185,19.698644,15.986783,3.888441,67.931339,80.518321,104.507095,37.468354,57.135379,32.590000,52.830474,27.652000,25.373620
54.786579,64.727725,212.910204,178.784370,52.375316,56.746311,59.066965,12.670188,210.636620,1.678878,64.648976,55.448655,177.209816,213.941434,173.929763,212.282043,113.402057,211.603893,0.002000,-1.502308,32.000000,-237.337395,212.067440,0.413065,19.123159,0.671512,223532.656324,0.905393,19.700286,15.978671,3.889003,67.930381,80.526578,104.500391,37.468354,57.109339,32.590000,52.823022,27.652000,25.373172
54.787669,64.724329,212.862353,178.780074,52.519286,56.766816,58.951244,12.670161,210.653503,1.336795,64.646733,55.448137,177.209456,213.944702,173.930296,212.290667,113.399960,211.610219,0.002031,-1.502286,32.000000,-237.337491,212.139810,0.284053,19.117670,0.671428,223606.770936,0.905035,19.700965,15.972570,3.887673,67.929806,80.533308,104.495143,37.468354,57.063734,32.590000,52.820417,27.652000,25.372263
54.787236,64.723691,212.930292,178.776393,52.550870,56.791197,59.026053,12.670054,210.647745,1.019176,64.656737,55.449388,177.207965,213.942839,173.927292,212.297232,113.392710,211.617229,0.002022,-1.502311,32.000000,-237.337473,212.147090,0.194205,19.117990,0.671619,223694.189718,0.904119,19.691836,15.972498,3.886174,67.930443,80.541177,104.487419,37.468354,57.088744,32.590000,52.823125,27.652000,25.371666
