OSU 80 Ton Compressor Load Stand
54.789917,64.728267,212.911024,178.774833,52.548064,56.807671,59.004231,12.670092,210.640934,1.017696,64.669910,55.451806,177.207028,213.937408,173.927376,212.291353,113.382145,211.612127,0.002000,-1.502314,32.000000,-237.337497,212.143159,0.194399,19.120079,0.671925,223774.536180,0.906193,19.687390,15.976789,3.885224,67.932713,80.547262,104.481184,37.468354,57.076689,32.590000,52.818709,27.652000,25.372093
54.798550,64.738000,212.937692,178.773332,52.296213,56.795617,58.965387,12.670305,210.615027,1.554966,64.683357,55.462108,177.205919,213.931471,173.924852,212.286711,113.362185,211.602685,0.002001,-1.502325,32.000000,-237.337279,212.055457,0.390486,19.117617,0.672366,223878.138247,0.905440,19.687170,15.986472,3.886495,67.935077,80.554869,104.472508,37.468354,57.084428,32.590000,52.812831,27.652000,25.373871
54.808743,64.745268,212.946626,178.770558,52.019865,56.798405,59.004277,12.670891,210.596648,2.277019,64.689370,55.471102,177.203476,213.923530,173.920166,212.279271,113.341193,211.595983,0.002002,-1.502328,32.000000,-237.336580,211.996754,0.620623,19.123073,0.672423,223956.955099,0.906000,19.689164,15.995266,3.885953,67.937007,80.559484,104.463824,37.468354,57.113324,32.590000,52.798478,27.652000,25.375227
54.812209,64.752379,213.079586,178.764902,51.848334,56.822959,59.022717,12.670979,210.584482,2.320020,64.704874,55.479449,177.200750,213.917502,173.916951,212.268981,113.318229,211.582451,0.001989,-1.502320,32.000000,-237.336462,211.982475,0.630638,19.128478,0.672349,223935.130233,0.906270,19.690590,16.011951,3.885827,67.939167,80.565905,104.454576,37.468354,57.152479,32.590000,52.791533,27.652000,25.376524
54.814390,64.760827,213.044466,178.759204,51.784550,56.823098,59.048336,12.669881,210.572420,2.319304,64.723208,55.476826,177.197658,213.906803,173.916414,212.260536,113.301790,211.572502,0.001970,-1.502337,32.000000,-237.337649,211.974925,0.630673,19.112560,0.672111,223970.620144,0.905548,19.688052,16.030615,3.885267,67.941921,80.572645,104.448308,37.468354,57.151677,32.590000,52.783757,27.652000,25.377936
54.813192,64.774126,213.086334,178.753455,51.931825,56.839302,59.096058,12.669942,210.560601,2.319215,64.756079,55.477919,177.192429,213.894372,173.914909,212.248281,113.284938,211.558939,0.001968,-1.502359,32.000000,-237.337506,211.962990,0.630456,19.111488,0.672497,224096.468431,0.905610,19.691829,16.048883,3.887447,67.944125,80.579081,104.441609,37.468354,57.206473,32.590000,52.782380,27.652000,25.380384
54.817468,64.791825,213.069323,178.750493,51.935684,56.823001,58.920209,12.669940,210.549810,2.319077,64.774637,55.486007,177.189145,213.886283,173.912779,212.242497,113.272491,211.545015,0.001967,-1.502368,32.000000,-237.337486,211.955010,0.630626,19.110046,0.672973,224120.136018,0.905200,19.698179,16.061868,3.886652,67.946729,80.583150,104.438940,37.468354,57.180736,32.590000,52.775552,27.652000,25.383687
54.828710,64.808122,213.064107,178.745992,52.084086,56.847682,58.971915,12.668894,210.540131,2.318997,64.772531,55.495488,177.185650,213.881248,173.908428,212.237716,113.252226,211.533783,0.002001,-1.502416,32.000000,-237.338567,211.948518,0.630150,19.113362,0.673336,224212.497339,0.904781,19.712631,16.074011,3.887501,67.951406,80.589120,104.436860,37.468354,57.186975,32.590000,52.758446,27.652000,25.387472
54.838149,64.810740,213.098414,178.739756,52.130434,56.867906,59.040875,12.668715,210.536071,2.319125,64.767965,55.504456,177.182245,213.877650,173.905107,212.235922,113.233503,211.528177,0.001996,-1.502386,32.000000,-237.338638,211.944974,0.630227,19.109230,0.673144,224173.303408,0.907186,19.726217,16.081623,3.886887,67.955974,80.593867,104.434630,37.468354,57.187293,32.590000,52.741272,27.652000,25.388136
54.840608,64.809684,212.992868,178.730753,52.325019,56.888304,59.049792,12.669832,210.529044,2.280108,64.768363,55.508406,177.175932,213.876388,173.902950,212.230876,113.218294,211.520720,0.001991,-1.502388,32.000000,-237.337481,211.955702,0.611323,19.112012,0.673215,224300.700119,0.906618,19.731701,16.097990,3.885995,67.959909,80.597704,104.433160,37.468354,57.153384,32.590000,52.729944,27.652000,25.387722
54.840483,64.811083,213.106007,178.724620,52.369892,56.872142,59.074489,12.669542,210.533357,1.707042,64.775887,55.503985,177.170251,213.875834,173.901414,212.225036,113.214750,211.517327,0.001989,-1.502397,32.000000,-237.337775,212.003887,0.421582,19.122081,0.673584,224398.974596,0.905715,19.725242,16.114767,3.885952,67.962777,80.601220,104.430402,37.468354,57.193941,32.590000,52.721215,27.652000,25.387677
54.844464,64.817661,213.098659,178.719121,52.166510,56.871775,58.975695,12.669795,210.528164,1.657908,64.781453,55.507714,177.164288,213.875780,173.899960,212.222404,113.218897,211.513081,0.002023,-1.501277,32.000000,-237.337345,212.006437,0.410705,19.115751,0.673450,224494.590389,0.905856,19.721821,16.127385,3.883853,67.965601,80.605986,104.426425,37.468354,57.213039,32.590000,52.710136,27.652000,25.388775
54.854175,64.822367,212.948690,178.715665,51.902930,56.871791,59.070457,12.669551,210.527101,1.657692,64.768243,55.517098,177.159957,213.875683,173.897344,212.226124,113.230922,211.510436,0.002010,-1.500118,32.000000,-237.337538,212.007108,0.411012,19.116580,0.673173,224435.604771,0.905225,19.723341,16.129752,3.885925,67.967829,80.609723,104.422926,37.468354,57.132836,32.590000,52.692003,27.652000,25.389958
54.860165,64.816583,213.024327,178.709529,51.682065,56.887960,59.079000,12.668970,210.526671,1.658496,64.756558,55.520498,177.153916,213.876819,173.895900,212.227286,113.248122,211.512275,0.001991,-1.500189,32.000000,-237.338139,212.009295,0.410843,19.118545,0.673345,224433.015251,0.906679,19.726090,16.124131,3.885509,67.967217,80.613091,104.417745,37.468354,57.187895,32.590000,52.672729,27.652000,25.388802
54.861929,64.810995,213.003091,178.704128,51.679930,56.888036,59.033589,12.669758,210.525753,1.659116,64.756019,55.520412,177.148702,213.876536,173.893586,212.225503,113.260995,211.511065,0.001991,-1.500212,32.000000,-237.337343,212.005277,0.410795,19.122162,0.672864,224419.711304,0.905059,19.721459,16.111186,3.882087,67.965307,80.615142,104.413819,37.468354,57.127943,32.590000,52.660575,27.652000,25.387324
54.864863,64.810913,212.826800,178.700217,51.518250,56.888010,58.954321,12.668884,210.517727,1.659823,64.760553,55.522394,177.141493,213.876099,173.893228,212.216235,113.277480,211.499600,0.001990,-1.500192,32.000000,-237.338191,211.999436,0.410925,19.121070,0.673088,224457.991668,0.905062,19.709918,16.094625,3.883042,67.962780,80.616792,104.409076,37.468354,57.055697,32.590000,52.645112,27.652000,25.386808
54.868736,64.813270,212.992674,178.697636,51.380979,56.887978,59.085079,12.668524,210.504374,1.921628,64.761618,55.528083,177.135262,213.875346,173.890540,212.211287,113.291897,211.493202,0.001978,-1.500209,32.000000,-237.338492,211.944479,0.510772,19.114796,0.672883,224439.464282,0.905713,19.702634,16.081333,3.882530,67.962102,80.619229,104.404186,37.468354,57.158854,32.590000,52.632474,27.652000,25.387117
54.878494,64.814576,212.931620,178.693776,51.363624,56.871680,59.092282,12.667848,210.501935,2.316306,64.757338,55.532602,177.128898,213.874230,173.891215,212.209028,113.305786,211.487307,0.001960,-1.500253,32.000000,-237.339182,211.929926,0.629662,19.112258,0.672476,224420.081696,0.906877,19.699731,16.060867,3.879109,67.960224,80.622657,104.399005,37.468354,57.106204,32.590000,52.606551,27.652000,25.387281
54.882138,64.813877,212.906608,178.689831,51.439587,56.871460,58.931915,12.667467,210.502948,2.319171,64.747152,55.536629,177.123877,213.875941,173.890777,212.213159,113.316036,211.486338,0.001957,-1.500278,32.000000,-237.339670,211.933986,0.629911,19.111922,0.673046,224404.193190,0.904804,19.698365,16.044228,3.881859,67.957460,80.624732,104.396528,37.468354,57.089061,32.590000,52.588853,27.652000,25.387111
54.885453,64.808520,212.929744,178.685073,51.519263,56.895312,58.938777,12.667971,210.518292,1.942138,64.739470,55.540714,177.116898,213.880703,173.890542,212.218664,113.330004,211.488070,0.001955,-1.500298,32.000000,-237.339107,212.007736,0.487880,19.111814,0.672690,224321.926589,0.904260,19.690292,16.028292,3.880056,67.953551,80.626010,104.395271,37.468354,57.118947,32.590000,52.569037,27.652000,25.385884
54.878728,64.804723,212.866159,178.681917,51.785085,56.904568,59.065714,12.667227,210.538424,1.177959,64.729513,55.538797,177.113368,213.888295,173.892373,212.223837,113.344026,211.495233,0.001992,-1.500293,32.000000,-237.339805,212.082717,0.236672,19.116251,0.672601,224308.040501,0.906649,19.686092,16.017706,3.879342,67.950908,80.627351,104.396841,37.468354,57.049335,32.590000,52.562916,27.652000,25.384840
54.877811,64.798601,212.870279,178.680528,51.999139,56.904394,59.091990,12.667483,210.543525,1.077159,64.720367,55.533955,177.109795,213.897385,173.889161,212.231021,113.359196,211.506795,0.001988,-1.500307,32.000000,-237.339582,212.081716,0.220030,19.109164,0.672899,224381.627413,0.906850,19.677549,16.004339,3.879530,67.947728,80.627926,104.400390,37.468354,57.048612,32.590000,52.549804,27.652000,25.383438
54.883742,64.794121,212.983137,178.681516,51.940268,56.896109,59.043452,12.667385,210.545847,1.346797,64.707860,55.542288,177.108201,213.904495,173.886898,212.235425,113.369109,211.518696,0.001986,-1.500308,32.000000,-237.339696,212.070932,0.304972,19.105298,0.672769,224402.654647,0.905162,19.680213,15.992804,3.878846,67.944861,80.626816,104.404713,37.468354,57.126717,32.590000,52.531759,27.652000,25.382204
54.893329,64.786317,213.054008,178.682268,51.671789,56.895941,59.093374,12.666927,210.559637,1.350736,64.678844,55.550202,177.107097,213.917354,173.880952,212.248569,113.380008,211.532303,0.001984,-1.500289,32.000000,-237.340256,212.083033,0.305521,19.108613,0.673024,224381.301282,0.904758,19.674974,15.981649,3.878986,67.941814,80.624192,104.410025,37.468354,57.144646,32.590000,52.504782,27.652000,25.380571
54.894537,64.772836,213.028239,178.680980,51.588945,56.893596,58.884931,12.666067,210.574652,1.351201,64.661166,55.546330,177.107176,213.930907,173.878959,212.261471,113.390057,211.550507,0.002021,-1.500305,32.000000,-237.341107,212.101545,0.305445,19.108629,0.673251,224332.318734,0.905251,19.664795,15.975869,3.880623,67.939098,80.622389,104.414423,37.468354,57.143718,32.590000,52.486862,27.652000,25.377767
54.893192,64.759199,212.936305,178.680576,51.372045,56.897620,58.888180,12.666833,210.587510,1.351907,64.657858,55.546188,177.106495,213.945874,173.879757,212.276481,113.409136,211.570971,0.002004,-1.500292,32.000000,-237.340221,212.118630,0.305421,19.104145,0.673175,224310.225178,0.904290,19.647777,15.969692,3.881237,67.934861,80.618170,104.419491,37.468354,57.079028,32.590000,52.470887,27.652000,25.374121
54.888361,64.755660,213.129506,178.682851,51.250977,56.897667,59.010330,12.666950,210.598914,1.352154,64.652148,55.542671,177.106730,213.955014,173.878845,212.286367,113.427381,211.580994,0.001986,-1.500308,32.000000,-237.340043,212.128799,0.306017,19.118649,0.673045,224279.762783,0.907398,19.633135,15.965966,3.880682,67.931059,80.614541,104.424429,37.468354,57.181011,32.590000,52.460090,27.652000,25.373081
54.884052,64.752786,213.085224,178.686021,51.156079,56.881233,59.058307,12.665738,210.604554,1.482498,64.651693,55.541996,177.108102,213.961672,173.878979,212.294175,113.449293,211.592950,0.001987,-1.500304,32.000000,-237.341264,212.105679,0.359608,19.115288,0.673027,224265.394464,0.907404,19.620792,15.953991,3.879102,67.926922,80.611079,104.432267,37.468354,57.188470,32.590000,52.449767,27.652000,25.372209
54.887565,64.750982,213.032329,178.689060,51.063946,56.881073,58.981791,12.666180,210.607172,1.994750,64.642608,55.546406,177.109474,213.964294,173.877656,212.303774,113.464015,211.604237,0.001987,-1.500327,32.000000,-237.340800,212.083193,0.519122,19.101443,0.673012,224244.640946,0.905606,19.621893,15.939225,3.882964,67.924461,80.607842,104.440242,37.468354,57.174108,32.590000,52.432902,27.652000,25.371630
54.882880,64.745916,212.905630,178.691669,51.143768,56.872937,59.076524,12.664960,210.614845,2.014650,64.636043,55.538459,177.109974,213.972168,173.878009,212.311986,113.476666,211.615402,0.001969,-1.500912,32.000000,-237.342026,212.091497,0.523044,19.114600,0.672873,224155.530338,0.904680,19.623161,15.921462,3.882462,67.919827,80.603107,104.448944,37.468354,57.064657,32.590000,52.419703,27.652000,25.370383
54.877266,64.742303,213.085673,178.694606,51.229958,56.873007,58.954251,12.666176,210.620309,2.014665,64.642344,55.532177,177.110698,213.982000,173.879248,212.316458,113.480775,211.624406,0.001953,-1.502647,32.000000,-237.340801,212.099381,0.522501,19.109129,0.673192,224136.169964,0.905783,19.617982,15.910659,3.881249,67.916954,80.598399,104.455685,37.468354,57.158421,32.590000,52.414063,27.652000,25.369295
54.869645,64.745548,213.136901,178.699421,51.428603,56.849680,59.040083,12.665394,210.629409,2.014621,64.646620,55.530245,177.112351,213.991813,173.880020,212.323757,113.482429,211.634673,0.001953,-1.502629,32.000000,-237.341700,212.106666,0.522867,19.107549,0.672379,224088.561881,0.904274,19.617417,15.901883,3.879272,67.917018,80.593337,104.465303,37.468354,57.234350,32.590000,52.408253,27.652000,25.369373
54.870559,64.748818,213.143141,178.705074,51.298804,56.849581,59.072647,12.666028,210.635471,2.014185,64.641936,55.530664,177.114447,214.000985,173.882917,212.331062,113.483861,211.638781,0.001953,-1.502649,32.000000,-237.341074,212.112336,0.522623,19.107942,0.673051,224083.776122,0.906245,19.619199,15.900899,3.882950,67.919873,80.590726,104.474812,37.468354,57.234064,32.590000,52.395670,27.652000,25.369955
54.862121,64.747514,213.339534,178.711038,51.414668,56.845374,59.036757,12.666627,210.649700,2.013819,64.644735,55.521951,177.116921,214.011532,173.882835,212.339853,113.484354,211.652269,0.001992,-1.502670,32.000000,-237.340449,212.123114,0.522471,19.104328,0.673038,223995.566988,0.904703,19.629770,15.902809,3.884423,67.924401,80.588233,104.486517,37.468354,57.348344,32.590000,52.390124,27.652000,25.369589
54.856185,64.748309,213.272898,178.715715,51.312928,56.825084,59.098906,12.666704,210.660392,1.899352,64.649960,55.518177,177.119973,214.019735,173.882239,212.347783,113.479755,211.660922,0.001988,-1.502671,32.000000,-237.340426,212.167072,0.473331,19.103721,0.673034,223996.030039,0.904194,19.632162,15.902803,3.884472,67.926576,80.586889,104.497495,37.468354,57.337172,32.590000,52.387981,27.652000,25.369243
54.845482,64.753435,213.335598,178.722768,51.289270,56.817027,59.065031,12.666391,210.679427,1.359731,64.647326,55.508176,177.124448,214.033425,173.883277,212.353611,113.471010,211.673528,0.001985,-1.502619,32.000000,-237.340854,212.210310,0.303660,19.108762,0.673660,223981.307473,0.904828,19.638969,15.906989,3.888649,67.928939,80.584358,104.511327,37.468354,57.376332,32.590000,52.388288,27.652000,25.370109
54.840324,64.753187,213.364673,178.729675,51.243311,56.808954,58.966026,12.666357,210.685427,1.355144,64.641197,55.503386,177.128027,214.044118,173.882443,212.359168,113.461191,211.687172,0.001984,-1.502610,32.000000,-237.340822,212.217047,0.303603,19.113430,0.673348,223909.159426,0.903664,19.645470,15.914593,3.887855,67.929991,80.583316,104.522940,37.468354,57.368828,32.590000,52.386280,27.652000,25.370125
54.831808,64.749458,213.475057,178.738008,51.332362,56.809053,59.005086,12.666551,210.693347,1.353917,64.638995,55.491084,177.134536,214.053715,173.884895,212.363171,113.451553,211.697290,0.002027,-1.502615,32.000000,-237.340794,212.225436,0.303960,19.116322,0.673354,223895.193162,0.904262,19.660886,15.927712,3.889757,67.933006,80.583363,104.538854,37.468354,57.461800,32.590000,52.387259,27.652000,25.369097
54.827230,64.748155,213.464424,178.745976,51.308448,56.801306,58.934580,12.666540,210.696246,1.353306,64.641041,55.484443,177.139690,214.061843,173.884705,212.367877,113.444328,211.705551,0.002003,-1.502620,32.000000,-237.340803,212.230380,0.303808,19.106761,0.673214,223875.850366,0.905745,19.665598,15.942266,3.890653,67.933987,80.583161,104.551950,37.468354,57.493616,32.590000,52.387833,27.652000,25.368484
54.820936,64.749387,213.365594,178.756474,51.153850,56.776929,58.952450,12.666658,210.703036,1.353061,64.647015,55.477636,177.146078,214.074343,173.887666,212.374198,113.437859,211.716068,0.001990,-1.502623,32.000000,-237.340678,212.237348,0.303819,19.121841,0.673458,223887.403877,0.905294,19.670057,15.955415,3.893270,67.935070,80.583115,104.564977,37.468354,57.426793,32.590000,52.387419,27.652000,25.368323
54.806829,64.752159,213.359977,178.767287,51.262580,56.768835,58.989920,12.666087,210.719433,1.022939,64.652637,55.467194,177.154529,214.083977,173.888154,212.387043,113.435077,211.722624,0.001990,-1.502641,32.000000,-237.341296,212.280023,0.192479,19.123579,0.673723,223865.455038,0.906334,19.673156,15.965507,3.893402,67.936186,80.584871,104.575044,37.468354,57.442810,32.590000,52.396978,27.652000,25.368685
54.802372,64.754337,213.195685,178.776251,51.357135,56.748383,58.969846,12.665751,210.704190,1.626386,64.658271,55.464588,177.161783,214.088346,173.891614,212.389196,113.432883,211.728506,0.001993,-1.502632,32.000000,-237.341582,212.199565,0.409121,19.122750,0.672745,223780.100201,0.905788,19.680444,15.975625,3.892046,67.936610,80.587452,104.579676,37.468354,57.379257,32.590000,52.401552,27.652000,25.368904
54.802303,64.757656,213.096428,178.785635,51.363553,56.742943,58.985060,12.666010,210.688574,2.439528,64.660713,55.468323,177.168729,214.089400,173.894114,212.390069,113.429131,211.727052,0.001970,-1.502647,32.000000,-237.341235,212.120870,0.682623,19.126456,0.672738,223758.541021,0.905349,19.696784,15.980682,3.892945,67.937017,80.589186,104.582261,37.468354,57.313954,32.590000,52.401499,27.652000,25.369340
54.799025,64.760956,213.208985,178.795281,51.481017,56.719448,59.101696,12.665623,210.688180,2.646616,64.659122,55.463163,177.177591,214.090286,173.894731,212.386452,113.418894,211.727550,0.001955,-1.502630,32.000000,-237.341796,212.118750,0.740453,19.128874,0.672196,223683.713798,0.905417,19.703251,15.984915,3.890264,67.936219,80.593023,104.580016,37.468354,57.345159,32.590000,52.401129,27.652000,25.369861
54.795020,64.761204,213.164466,178.802833,51.738009,56.711276,59.026237,12.665534,210.685539,2.646619,64.662156,55.459095,177.185352,214.092399,173.899365,212.380264,113.406529,211.724899,0.001954,-1.501466,32.000000,-237.341976,212.117970,0.739744,19.123213,0.671779,223668.870052,0.905106,19.706637,15.988163,3.888458,67.935158,80.596372,104.574926,37.468354,57.333569,32.590000,52.404547,27.652000,25.369693
54.791632,64.762403,213.188945,178.808629,51.960954,56.703030,59.072868,12.665367,210.688464,2.581641,64.662199,55.452705,177.192181,214.091306,173.903733,212.376447,113.393543,211.723874,0.001955,-1.501455,32.000000,-237.342135,212.133445,0.713339,19.125501,0.671719,223591.447603,0.903014,19.713091,15.998573,3.890744,67.935797,80.599756,104.568700,37.468354,57.355341,32.590000,52.406726,27.652000,25.369751
54.779134,64.763145,213.248044,178.814917,52.166253,56.707171,58.929639,12.664841,210.698552,2.004100,64.667605,55.442704,177.197972,214.094225,173.910058,212.371796,113.375066,211.721556,0.001999,-1.501428,32.000000,-237.342672,212.179773,0.526663,19.127848,0.671762,223574.063110,0.904112,19.717190,16.010019,3.890216,67.936165,80.602708,104.559892,37.468354,57.434803,32.590000,52.421227,27.652000,25.369609
54.776821,64.765114,213.357178,178.821316,52.209377,56.719469,59.084521,12.665481,210.700264,1.984116,64.664893,55.443711,177.203715,214.092333,173.912699,212.368617,113.359974,211.720448,0.001996,-1.501396,32.000000,-237.342121,212.178064,0.522811,19.124206,0.671684,223558.087508,0.903331,19.721651,16.022649,3.890903,67.937689,80.605381,104.552958,37.468354,57.445070,32.590000,52.426031,27.652000,25.369844
54.773581,64.763629,213.395416,178.827971,52.174027,56.694857,58.949518,12.664089,210.695815,1.984544,64.654632,55.442887,177.211501,214.087466,173.914197,212.366768,113.345184,211.712173,0.001994,-1.501410,32.000000,-237.343425,212.174951,0.523266,19.133889,0.671925,223599.830642,0.905824,19.734419,16.040322,3.892870,67.940105,80.609670,104.542760,37.468354,57.498158,32.590000,52.431960,27.652000,25.369499
54.771706,64.757623,213.387053,178.832297,52.095608,56.701883,58.941153,12.664889,210.694250,1.984341,64.649328,55.436923,177.217805,214.086512,173.915752,212.366139,113.330926,211.710216,0.001992,-1.501383,32.000000,-237.342642,212.176755,0.523072,19.118077,0.672482,223667.070348,0.903692,19.738615,16.055029,3.895027,67.941454,80.613684,104.531482,37.468354,57.509056,32.590000,52.433454,27.652000,25.368170
54.759147,64.751312,213.480727,178.837019,52.059492,56.681740,59.089565,12.664136,210.690085,1.984113,64.653535,55.427226,177.225260,214.081327,173.915800,212.360575,113.309392,211.713782,0.002032,-1.501370,32.000000,-237.343399,212.174223,0.523226,19.128692,0.671967,223586.131533,0.905424,19.740247,16.066948,3.895955,67.942010,80.616080,104.515470,37.468354,57.604223,32.590000,52.453181,27.652000,25.366392
54.760042,64.750792,213.396030,178.842487,51.916957,56.669531,58.971129,12.663677,210.682440,1.983933,64.640422,55.425286,177.231038,214.075538,173.917923,212.355708,113.288493,211.706492,0.002007,-1.501354,32.000000,-237.343853,212.166904,0.523165,19.135595,0.672602,223625.663838,0.905685,19.736047,16.080527,3.895936,67.942124,80.617490,104.500206,37.468354,57.542979,32.590000,52.458192,27.652000,25.365918
54.761054,64.742512,213.406896,178.849296,52.116824,56.693687,58.997547,12.663889,210.678562,1.984596,64.610830,55.422684,177.237984,214.066621,173.920954,212.346496,113.261207,211.701140,0.001994,-1.501348,32.000000,-237.343661,212.161013,0.522769,19.133116,0.672333,223569.682690,0.903303,19.741824,16.103298,3.898540,67.943119,80.617508,104.479453,37.468354,57.570861,32.590000,52.461173,27.652000,25.364421
54.758276,64.728289,213.370045,178.852879,51.847812,56.714027,59.051000,12.664586,210.667812,1.984640,64.592991,55.420089,177.242992,214.055997,173.920492,212.341446,113.242049,211.691579,0.001995,-1.501339,32.000000,-237.342853,212.152383,0.523355,19.131452,0.671736,223543.731666,0.904905,19.740443,16.121668,3.896930,67.945259,80.616832,104.460290,37.468354,57.537409,32.590000,52.467372,27.652000,25.361297
54.749086,64.713742,213.354065,178.854924,51.710409,56.713835,59.037645,12.664484,210.659923,1.984962,64.587106,55.409911,177.247962,214.043513,173.920617,212.328675,113.223574,211.674517,0.001996,-1.501324,32.000000,-237.342885,212.136566,0.523181,19.129678,0.672110,223661.976418,0.904847,19.731189,16.147096,3.897056,67.948903,80.616115,104.435932,37.468354,57.577808,32.590000,52.482765,27.652000,25.357505
54.741775,64.709969,213.171438,178.856810,51.567695,56.693388,59.059179,12.664677,210.650033,1.985682,64.589148,55.407359,177.251872,214.032970,173.921447,212.317397,113.212447,211.664145,0.002000,-1.501305,32.000000,-237.342692,212.123032,0.522828,19.128168,0.672323,223753.606361,0.904368,19.719641,16.162936,3.896581,67.953310,80.616104,104.414135,37.468354,57.478139,32.590000,52.497513,27.652000,25.356205
54.739747,64.709936,213.169120,178.859026,51.484936,56.677143,58.958798,12.664990,210.643632,1.986483,64.578101,55.404589,177.256694,214.020729,173.922192,212.309369,113.204235,211.649482,0.001988,-1.501303,32.000000,-237.342298,212.113643,0.523022,19.128817,0.672418,223765.628797,0.904702,19.713940,16.175491,3.896943,67.959216,80.616978,104.386047,37.468354,57.455023,32.590000,52.508568,27.652000,25.355869
54.738711,64.704928,213.207986,178.860794,51.597278,56.677161,59.029689,12.664840,210.633074,1.986387,64.559133,55.405137,177.259489,214.009357,173.922190,212.300091,113.199154,211.635041,0.001987,-1.501317,32.000000,-237.342390,212.102444,0.522620,19.120643,0.671877,223696.826618,0.904171,19.717207,16.183018,3.894127,67.963731,80.618041,104.361613,37.468354,57.483828,32.590000,52.516584,27.652000,25.354950
54.737304,64.693164,213.106655,178.860364,51.618905,56.669096,58.931075,12.665186,210.619603,1.986499,64.539118,55.400423,177.261376,213.996527,173.924296,212.282533,113.193705,211.618985,0.001986,-1.501306,32.000000,-237.341935,212.086823,0.522881,19.131778,0.671680,223642.078491,0.905488,19.719127,16.186142,3.894229,67.969266,80.618216,104.333503,37.468354,57.425851,32.590000,52.527123,27.652000,25.352166
54.733223,64.683624,213.154636,178.859363,51.765412,56.668959,59.070897,12.666241,210.624614,1.540476,64.528438,55.396614,177.262504,213.990891,173.926326,212.270570,113.188788,211.604112,0.002028,-1.501333,32.000000,-237.340909,212.145852,0.360274,19.121170,0.672064,223644.149420,0.904408,19.715117,16.186212,3.895013,67.974625,80.618796,104.313210,37.468354,57.453487,32.590000,52.538580,27.652000,25.349824
54.721522,64.673832,213.241840,178.858184,51.872847,56.669369,58.925460,12.667015,210.633586,0.565393,64.520488,55.387986,177.263502,213.977376,173.928412,212.260213,113.182024,211.590276,0.002025,-1.501312,32.000000,-237.340108,212.228953,0.032289,19.123392,0.671334,223610.261209,0.905789,19.704706,16.186088,3.893262,67.982018,80.620288,104.290975,37.468354,57.497251,32.590000,52.560951,27.652000,25.347258
54.712971,64.667213,213.305381,178.858269,51.775496,56.669130,59.067767,12.666073,210.629031,0.359575,64.507612,55.381301,177.263648,213.966479,173.930872,212.256004,113.175767,211.579833,0.002024,-1.501286,32.000000,-237.341018,212.219745,-0.025155,19.125392,0.671841,223609.109566,0.903695,19.699097,16.185842,3.894429,67.987876,80.620360,104.274595,37.468354,57.550917,32.590000,52.579922,27.652000,25.345602
54.708149,64.657709,213.287864,178.858600,51.613943,56.652095,59.099993,12.666334,210.622088,0.358394,64.495931,55.374003,177.265774,213.955935,173.930737,212.249705,113.171385,211.571669,0.002022,-1.502441,32.000000,-237.340701,212.210324,-0.025155,19.117904,0.672077,223615.291592,0.906122,19.700575,16.187804,3.896855,67.996341,80.620344,104.256932,37.468354,57.560419,32.590000,52.600335,27.652000,25.343210
54.706423,64.650221,213.234624,178.859924,51.553322,56.652326,58.913285,12.666766,210.616505,0.358951,64.482521,55.371138,177.265473,213.949179,173.929945,212.247684,113.170830,211.563444,0.002063,-1.502447,32.000000,-237.340260,212.203221,-0.025145,19.120320,0.672234,223619.253272,0.904076,19.702192,16.190436,3.898625,68.000487,80.620093,104.241267,37.468354,57.539449,32.590000,52.613176,27.652000,25.341393
54.705551,64.641212,213.144120,178.862634,51.410642,56.652200,59.049347,12.666640,210.602693,0.359282,64.471208,55.369541,177.267992,213.934496,173.929473,212.239331,113.180711,211.551722,0.002031,-1.502431,32.000000,-237.340356,212.191191,-0.025191,19.120079,0.672284,223551.726951,0.903376,19.697333,16.191983,3.898649,68.003392,80.620999,104.223444,37.468354,57.504003,32.590000,52.628424,27.652000,25.339029
54.701430,64.634406,213.270360,178.864365,51.178827,56.631857,58.909555,12.666138,210.590988,0.359411,64.462099,55.363531,177.270546,213.923398,173.929567,212.230342,113.191673,211.538520,0.002024,-1.502423,32.000000,-237.340902,212.178318,-0.025300,19.104475,0.672089,223548.144562,0.906256,19.691508,16.189683,3.897799,68.006162,80.622406,104.207182,37.468354,57.594444,32.590000,52.644496,27.652000,25.337237
54.698435,64.627074,213.153953,178.865532,51.119365,56.627776,58.943878,12.666227,210.581480,0.359057,64.452824,55.359627,177.271718,213.909317,173.932926,212.213303,113.203290,211.530932,0.002017,-1.502435,32.000000,-237.340802,212.163707,-0.025367,19.105983,0.671879,223530.234463,0.904160,19.683339,16.175732,3.896206,68.008664,80.623250,104.189067,37.468354,57.529328,32.590000,52.664055,27.652000,25.335213
54.696373,64.622215,213.140348,178.865507,51.116538,56.619577,59.050839,12.666008,210.571571,0.359221,64.443429,55.356821,177.271601,213.896084,173.933878,212.199569,113.209612,211.518919,0.002018,-1.502438,32.000000,-237.340978,211.985456,-0.025406,19.104196,0.672510,223434.624409,0.906039,19.680504,16.160188,3.898808,68.011015,80.622754,104.175193,37.468354,57.507708,32.590000,52.678553,27.652000,25.333859
54.696080,64.616435,213.119022,178.864233,51.352227,56.619446,59.111530,12.665070,210.549637,0.681239,64.435622,55.354047,177.271213,213.877205,173.934465,212.183548,113.217966,211.498006,0.002020,-1.502414,32.000000,-237.341759,211.948705,0.082986,19.096741,0.672151,223401.539031,0.905484,19.676058,16.145935,3.896893,68.015025,80.622789,104.160459,37.468354,57.478467,32.590000,52.694971,27.652000,25.332171
54.693102,64.613072,213.207405,178.861949,51.441699,56.615478,58.918182,12.665746,210.543568,0.684500,64.438283,55.354602,177.271247,213.865328,173.934105,212.170164,113.229203,211.490045,0.002015,-1.502438,32.000000,-237.341142,211.938143,0.082751,19.108081,0.672103,223359.418811,0.903739,19.673184,16.135443,3.896791,68.019014,80.623251,104.149762,37.468354,57.564273,32.590000,52.711340,27.652000,25.331095
54.687308,64.611262,213.031299,178.858423,51.459911,56.591196,59.026404,12.666586,210.541801,0.684941,64.441827,55.353511,177.270615,213.860548,173.934240,212.163679,113.247026,211.488717,0.002009,-1.502442,32.000000,-237.340238,211.927445,0.082875,19.111404,0.672302,223345.311612,0.902800,19.667687,16.119827,3.896422,68.024098,80.623503,104.139417,37.468354,57.476437,32.590000,52.733170,27.652000,25.330295
54.684639,64.611702,213.107948,178.856274,51.481641,56.570788,59.002862,12.666681,210.542590,0.685388,64.448827,55.350960,177.270710,213.859587,173.934992,212.159138,113.261116,211.488217,0.002009,-1.502460,32.000000,-237.340203,211.850570,0.082684,19.113935,0.672088,223316.026782,0.905746,19.667193,16.105826,3.898250,68.028121,80.625098,104.134410,37.468354,57.491846,32.590000,52.753005,27.652000,25.329839
54.687265,64.613913,213.062483,178.854983,51.746370,56.554370,59.035674,12.665841,210.525488,1.319415,64.448459,55.357287,177.270401,213.847915,173.938893,212.153063,113.274465,211.480645,0.002053,-1.502460,32.000000,-237.340984,212.121889,0.296431,19.110910,0.671337,223201.491783,0.903799,19.670967,16.087542,3.895443,68.032538,80.627221,104.130561,37.468354,57.474790,32.590000,52.769302,27.652000,25.329893
54.693172,64.612937,213.003463,178.852775,51.665226,56.554155,59.106275,12.665371,210.522458,1.341829,64.438570,55.358922,177.269531,213.841287,173.941235,212.151772,113.281407,211.474537,0.002034,-1.502491,32.000000,-237.341369,212.114606,0.301476,19.111528,0.671214,223107.222771,0.903883,19.673979,16.073278,3.897035,68.035098,80.628470,104.128998,37.468354,57.407632,32.590000,52.776534,27.652000,25.329651
54.688885,64.606436,213.080743,178.847540,51.743317,56.554034,59.101273,12.664694,210.519650,1.341652,64.442182,55.351377,177.266701,213.836575,173.942821,212.145275,113.284902,211.470418,0.002016,-1.502462,32.000000,-237.342116,212.106668,0.301119,19.108114,0.670997,223028.394093,0.903076,19.673659,16.057299,3.896016,68.038381,80.628926,104.127708,37.468354,57.498984,32.590000,52.795536,27.652000,25.327862
54.681975,64.605828,213.212093,178.843099,51.776685,56.553950,58.920303,12.665027,210.520300,1.342196,64.462433,55.343741,177.264627,213.831059,173.944954,212.142995,113.288566,211.468332,0.002017,-1.502422,32.000000,-237.341834,212.099897,0.301695,19.108112,0.670770,223017.209325,0.901884,19.666989,16.048236,3.894517,68.040748,80.629125,104.128207,37.468354,57.551234,32.590000,52.817317,27.652000,25.327124
54.685403,64.617570,213.180646,178.842296,51.788896,56.553709,59.065938,12.665289,210.512017,1.533218,64.484939,55.345179,177.261882,213.828570,173.947541,212.140750,113.296601,211.469259,0.002059,-1.502392,32.000000,-237.341661,211.984655,0.372793,19.106728,0.671102,223009.463974,0.902021,19.664621,16.043312,3.896235,68.045476,80.629258,104.128352,37.468354,57.555622,32.590000,52.834703,27.652000,25.328719
54.693716,64.627993,213.055705,178.843702,51.797743,56.553743,58.863795,12.665237,210.497869,2.238498,64.489929,55.354342,177.261443,213.821645,173.946793,212.138433,113.305727,211.468397,0.002042,-1.502384,32.000000,-237.341713,211.766003,0.605676,19.108446,0.671479,223007.644699,0.904915,19.670672,16.038923,3.899129,68.047759,80.629245,104.128181,37.468354,57.476775,32.590000,52.841849,27.652000,25.330722
54.704306,64.633938,213.259777,178.843214,51.865839,56.560158,59.034216,12.665164,210.491695,2.332377,64.484912,55.358319,177.260676,213.813363,173.949651,212.130650,113.316482,211.467171,0.002020,-1.502366,32.000000,-237.341833,211.756831,0.629956,19.104257,0.671438,223005.101392,0.902646,19.679111,16.031210,3.898310,68.049574,80.629632,104.128814,37.468354,57.614052,32.590000,52.844455,27.652000,25.332014
54.705687,64.633823,213.203567,178.840271,52.012101,56.580535,59.080240,12.665467,210.484597,2.332181,64.495029,55.355432,177.259256,213.809461,173.950196,212.121156,113.323154,211.460904,0.002016,-1.502375,32.000000,-237.341457,211.750342,0.629292,19.111923,0.671016,222999.982295,0.905619,19.681522,16.021783,3.895433,68.051531,80.630950,104.130662,37.468354,57.607997,32.590000,52.854365,27.652000,25.331622
54.708778,64.638707,213.093322,178.836466,52.068486,56.580571,59.026511,12.665734,210.474284,2.331675,64.507533,55.358099,177.256611,213.800058,173.951255,212.109112,113.320286,211.452966,0.002017,-1.502394,32.000000,-237.341140,211.741756,0.629880,19.116349,0.671604,223013.788112,0.902928,19.677265,16.010603,3.898409,68.053362,80.633527,104.132319,37.468354,57.512748,32.590000,52.865270,27.652000,25.332046
54.715307,64.645257,213.067227,178.832449,52.075937,56.587794,59.043195,12.665567,210.465074,2.331183,64.515766,55.365582,177.254617,213.788172,173.950635,212.096135,113.309847,211.444270,0.002017,-1.502374,32.000000,-237.341244,211.733734,0.629750,19.103846,0.671430,223086.158502,0.902524,19.675819,16.001755,3.897283,68.055369,80.634393,104.135845,37.468354,57.527165,32.590000,52.871612,27.652000,25.332994
54.727461,64.651180,213.053898,178.825547,52.041230,56.595768,59.086285,12.665758,210.459563,2.330602,64.508684,55.372548,177.251835,213.779342,173.948797,212.088420,113.285884,211.435460,0.002012,-1.502395,32.000000,-237.340955,211.722914,0.629568,19.113406,0.670999,223092.017253,0.903301,19.677726,16.001865,3.895048,68.057774,80.635037,104.140595,37.468354,57.501132,32.590000,52.869348,27.652000,25.334217
54.731820,64.648496,212.909218,178.817815,52.243893,56.616220,59.074286,12.666340,210.453505,2.330482,64.509416,55.375316,177.247762,213.776416,173.949258,212.081255,113.263943,211.430519,0.002007,-1.502411,32.000000,-237.340249,211.717476,0.630162,19.124244,0.671405,223133.903339,0.903058,19.677985,16.009284,3.894106,68.058839,80.635374,104.144438,37.468354,57.452577,32.590000,52.872382,27.652000,25.333533
54.731450,64.649277,212.985695,178.809134,52.313082,56.624104,59.021899,12.665984,210.439107,2.330465,64.525915,55.379674,177.242099,213.763803,173.947870,212.072890,113.238027,211.417016,0.002011,-1.502402,32.000000,-237.340700,211.707579,0.629561,19.110102,0.671010,223191.270123,0.902319,19.672203,16.030189,3.892998,68.060340,80.636449,104.149523,37.468354,57.461150,32.590000,52.883132,27.652000,25.332918
54.729428,64.658215,212.919564,178.804289,52.321237,56.624136,58.942553,12.665470,210.427567,2.330414,64.549809,55.378392,177.237918,213.754485,173.945702,212.062692,113.216030,211.403795,0.002034,-1.502383,32.000000,-237.341165,211.775763,0.630037,19.114130,0.670484,223291.998175,0.902742,19.665321,16.050413,3.890045,68.061550,80.638680,104.155540,37.468354,57.423890,32.590000,52.892005,27.652000,25.334301
54.733973,64.674365,212.825377,178.800432,52.137924,56.624139,59.071625,12.665566,210.421477,2.017275,64.568772,55.384967,177.233563,213.745400,173.944465,212.053482,113.186060,211.393271,0.002040,-1.502422,32.000000,-237.341120,211.861535,0.524062,19.111992,0.671256,223352.046611,0.903678,19.666457,16.071640,3.891468,68.062665,80.641796,104.162621,37.468354,57.387051,32.590000,52.899594,27.652000,25.337314
54.738455,64.684328,212.626748,178.797458,52.219349,56.640256,59.085166,12.666480,210.413201,2.005380,64.569513,55.388734,177.229830,213.739448,173.941977,212.049021,113.154674,211.382183,0.002021,-1.502379,32.000000,-237.340159,211.857209,0.521748,19.109509,0.671006,223383.313857,0.904954,19.677344,16.089043,3.890404,68.062306,80.643806,104.167172,37.468354,57.266309,32.590000,52.900050,27.652000,25.339422
54.745531,64.689881,212.663665,178.792803,52.252575,56.647856,59.079618,12.665684,210.396382,2.004653,64.568800,55.395784,177.226431,213.727433,173.942747,212.041116,113.114764,211.367959,0.002021,-1.502399,32.000000,-237.340931,211.846215,0.522209,19.110944,0.670841,223425.906973,0.902933,19.689117,16.115357,3.888360,68.061575,80.645194,104.170425,37.468354,57.246021,32.590000,52.902929,27.652000,25.340416
54.752947,64.691047,212.758679,178.787243,52.335245,56.655903,58.996279,12.665850,210.384747,2.004061,64.565530,55.406071,177.221875,213.719992,173.944238,212.032815,113.083368,211.358300,0.002041,-1.502393,32.000000,-237.340785,211.874288,0.521689,19.101569,0.670630,223529.163112,0.902925,19.694763,16.142894,3.884413,68.059195,80.644795,104.170231,37.468354,57.315929,32.590000,52.900342,27.652000,25.340474
54.757255,64.690428,212.700480,178.778961,52.276778,56.676235,59.005376,12.665946,210.385025,1.442586,64.557496,55.409472,177.216817,213.714644,173.941225,212.026059,113.050212,211.352285,0.002043,-1.502348,32.000000,-237.340817,211.620505,0.327975,19.104749,0.670687,223603.973823,0.903015,19.693503,16.177862,3.884585,68.057029,80.643741,104.168441,37.468354,57.238300,32.590000,52.901122,27.652000,25.340124
54.760020,64.687384,212.782425,178.771447,52.397552,56.688672,59.101236,12.666584,210.376424,1.346704,64.560238,55.411911,177.212362,213.711162,173.937717,212.020708,113.025572,211.348902,0.002026,-1.502317,32.000000,-237.340290,211.620605,0.303301,19.113724,0.671253,223667.752703,0.904286,19.687528,16.205901,3.885794,68.055070,80.643539,104.167022,37.468354,57.265780,32.590000,52.902417,27.652000,25.339268
54.769575,64.688693,212.629902,178.765241,52.384847,56.705631,59.078426,12.666461,210.363530,1.346551,64.558419,55.424643,177.207092,213.699966,173.937470,212.013479,112.999781,211.338468,0.002016,-1.502308,32.000000,-237.340472,211.612227,0.303352,19.110888,0.671201,223781.956666,0.904391,19.682762,16.236967,3.884426,68.050072,80.643995,104.164828,37.468354,57.224010,32.590000,52.898607,27.652000,25.338981
54.783182,64.689171,212.612094,178.760629,52.352873,56.713757,59.082512,12.666321,210.353085,1.346279,64.542752,55.439909,177.202828,213.688913,173.937505,212.002405,112.977022,211.331172,0.002017,-1.502272,32.000000,-237.340522,211.608354,0.303335,19.113794,0.671183,223854.783658,0.903064,19.677056,16.260432,3.885726,68.045595,80.643418,104.163911,37.468354,57.205653,32.590000,52.886021,27.652000,25.338926
54.790058,64.681639,212.542696,178.751814,52.329832,56.730126,59.018192,12.665908,210.346668,1.250634,64.520374,55.451019,177.196673,213.678257,173.935338,211.991081,112.950839,211.319522,0.002019,-1.502293,32.000000,-237.340915,211.695360,0.267276,19.111765,0.671026,223946.941499,0.903512,19.669167,16.282599,3.882263,68.039772,80.643397,104.165426,37.468354,57.123080,32.590000,52.877892,27.652000,25.337405
54.792778,64.670834,212.702636,178.741198,52.269103,56.746311,59.005821,12.666303,210.356040,0.521903,64.503442,55.450552,177.190021,213.674921,173.932977,211.986733,112.928636,211.314787,0.002018,-1.502277,32.000000,-237.340464,211.922357,0.018363,19.108416,0.670831,223998.780341,0.903332,19.656550,16.302822,3.880974,68.035370,80.642595,104.168761,37.468354,57.171123,32.590000,52.874879,27.652000,25.334869
54.792677,64.658597,212.538425,178.728275,52.371749,56.743798,58.947222,12.667097,210.354435,0.356396,64.488895,55.454407,177.181017,213.673523,173.928519,211.985809,112.905872,211.311875,0.002012,-1.502268,32.000000,-237.339699,211.919333,-0.024871,19.107233,0.670846,224083.898420,0.904433,19.642401,16.324958,3.879220,68.029226,80.642069,104.173596,37.468354,57.093046,32.590000,52.874978,27.652000,25.331829
54.799637,64.651076,212.479828,178.719343,52.498050,56.735413,58.982935,12.667347,210.342116,0.461444,64.477796,55.468056,177.173238,213.670708,173.925495,211.981254,112.892227,211.307878,0.002014,-1.502254,32.000000,-237.339424,211.868795,0.013739,19.100080,0.671475,224162.946771,0.904805,19.628979,16.345515,3.881947,68.024726,80.641105,104.179827,37.468354,57.046513,32.590000,52.867348,27.652000,25.329835
54.809850,64.642134,212.573612,178.708915,52.555242,56.735182,59.105638,12.667087,210.338694,0.999786,64.459959,55.478686,177.162751,213.669815,173.922645,211.982099,112.880987,211.305199,0.002037,-1.502252,32.000000,-237.339794,211.872444,0.190955,19.106637,0.671084,224168.558373,0.905636,19.616839,16.367267,3.878957,68.019236,80.637963,104.187971,37.468354,57.101069,32.590000,52.853911,27.652000,25.327557
54.813754,64.633837,212.420769,178.700501,52.585334,56.740095,59.026509,12.667331,210.348824,1.009524,64.449471,55.482317,177.154481,213.678364,173.923042,211.988804,112.875137,211.311378,0.002056,-1.502252,32.000000,-237.339553,211.877228,0.192431,19.105013,0.671004,224141.937508,0.904809,19.602621,16.379525,3.877395,68.015400,80.635901,104.195554,37.468354,57.011750,32.590000,52.846364,27.652000,25.325518
54.809211,64.626049,212.482904,178.691243,52.781345,56.756545,59.014118,12.666664,210.358666,1.009498,64.449517,55.485169,177.144515,213.684678,173.921242,211.994770,112.869805,211.314130,0.002022,-1.501104,32.000000,-237.340342,211.885215,0.192930,19.106228,0.670859,224142.770288,0.902719,19.583854,16.389832,3.878383,68.011440,80.632427,104.203069,37.468354,57.014707,32.590000,52.846199,27.652000,25.323213
54.811949,64.624850,212.553935,178.685371,52.792849,56.756340,58.959668,12.666590,210.364762,1.009976,64.447176,55.487664,177.137534,213.690348,173.916992,212.001016,112.864834,211.323145,0.002022,-1.501088,32.000000,-237.340549,211.892797,0.192503,19.103474,0.670559,224161.072337,0.903916,19.571800,16.397829,3.875319,68.009153,80.628951,104.210002,37.468354,57.018545,32.590000,52.842334,27.652000,25.322534
54.822676,64.622934,212.508934,178.678640,52.927244,56.768387,58.987919,12.668253,210.377615,1.009669,64.437323,55.493443,177.130390,213.701584,173.913413,212.009364,112.860533,211.327989,0.002039,-1.501051,32.000000,-237.338827,211.897965,0.192562,19.118834,0.670889,224227.743755,0.904431,19.568383,16.404117,3.876774,68.007284,80.623265,104.218763,37.468354,56.973235,32.590000,52.825978,27.652000,25.321899
54.834913,64.615467,212.542635,178.670981,53.194121,56.792915,59.023482,12.669840,210.380307,1.117124,64.413241,55.506579,177.123885,213.715541,173.907427,212.018492,112.861654,211.334684,0.002039,-1.501064,32.000000,-237.337356,211.867347,0.232319,19.122261,0.671118,224230.328045,0.905210,19.564551,16.412222,3.877876,68.005631,80.616113,104.226970,37.468354,56.995552,32.590000,52.809412,27.652000,25.320067
54.846962,64.603510,212.574306,178.663592,53.566321,56.804762,58.930191,12.670591,210.371076,1.860474,64.387819,55.513766,177.118103,213.721452,173.901495,212.024259,112.867930,211.336989,0.002018,-1.501047,32.000000,-237.336582,211.793207,0.486872,19.124633,0.670493,224277.317904,0.904768,19.552316,16.418206,3.876296,68.004126,80.609376,104.233875,37.468354,57.012360,32.590000,52.789169,27.652000,25.317385
54.861947,64.587027,212.565600,178.652392,53.408408,56.813050,59.006632,12.670422,210.374336,2.314440,64.377875,55.526034,177.110041,213.724233,173.897036,212.022473,112.879410,211.341522,0.002011,-1.501067,32.000000,-237.336790,211.738403,0.630734,19.115295,0.670594,224362.749391,0.904372,19.533080,16.419411,3.876046,68.002700,80.601689,104.243010,37.468354,56.984921,32.590000,52.761834,27.652000,25.313329
54.867370,64.577669,212.625590,178.642236,53.477655,56.829390,59.098026,12.670905,210.377888,2.316066,64.374948,55.529454,177.102528,213.723584,173.889982,212.022446,112.890003,211.340731,0.002012,-1.501065,32.000000,-237.336130,211.740720,0.631005,19.119421,0.670567,224389.053699,0.905743,19.509538,16.413936,3.875772,68.002409,80.596013,104.252500,37.468354,56.989028,32.590000,52.743602,27.652000,25.310851
54.871355,64.573654,212.568599,178.630815,53.530329,56.841822,58.986992,12.670589,210.379138,2.315875,64.381682,55.529634,177.093291,213.723975,173.881236,212.021299,112.900009,211.338917,0.002012,-1.501059,32.000000,-237.336487,211.741251,0.631007,19.117926,0.670769,224391.456740,0.904388,19.478650,16.404030,3.874554,68.003092,80.589922,104.264961,37.468354,56.986313,32.590000,52.725855,27.652000,25.309155
54.875721,64.576041,212.525942,178.622993,53.715385,56.845872,58.954410,12.671635,210.383008,2.315741,64.385765,55.534735,177.085468,213.726203,173.875851,212.024860,112.905447,211.341451,0.002012,-1.501093,32.000000,-237.335413,211.746828,0.631208,19.124260,0.670884,224435.438368,0.903128,19.464077,16.393162,3.875265,68.003310,80.585470,104.275435,37.468354,56.940582,32.590000,52.709995,27.652000,25.309232
54.881345,64.578703,212.546336,178.614290,53.722886,56.853882,58.998462,12.671084,210.386062,2.315370,64.375883,55.540847,177.076323,213.733325,173.870899,212.028803,112.906825,211.345327,0.002005,-1.501106,32.000000,-237.335902,211.748486,0.631224,19.113456,0.670896,224468.923662,0.904943,19.456232,16.382526,3.873945,68.003288,80.580248,104.287608,37.468354,56.924001,32.590000,52.689280,27.652000,25.309410
54.885887,64.573434,212.572324,178.606320,53.841615,56.857664,59.015140,12.671862,210.392710,2.315032,64.360694,55.543783,177.068859,213.741012,173.864297,212.038426,112.902828,211.352248,0.002008,-1.501103,32.000000,-237.335148,211.757980,0.631240,19.124661,0.670580,224479.271481,0.905434,19.454423,16.377968,3.872859,68.002621,80.575773,104.297649,37.468354,56.879664,32.590000,52.670181,27.652000,25.308429
54.884533,64.561934,212.662416,178.595572,53.865264,56.873545,59.015663,12.671784,210.399757,2.314902,64.359463,55.542520,177.059395,213.751983,173.856823,212.052869,112.897961,211.360686,0.002032,-1.501151,32.000000,-237.335230,211.767126,0.631476,19.115515,0.671045,224509.091017,0.904789,19.451679,16.377937,3.872834,68.001381,80.572203,104.309396,37.468354,56.958669,32.590000,52.655725,27.652000,25.305460
54.888421,64.558123,212.689612,178.588401,53.921610,56.877781,59.110903,12.671881,210.406217,2.314871,64.363504,55.546715,177.052380,213.760164,173.851852,212.063066,112.895741,211.371090,0.002052,-1.501128,32.000000,-237.335066,211.775747,0.631525,19.115164,0.670695,224522.876965,0.904497,19.442045,16.384339,3.872987,67.999564,80.569573,104.317727,37.468354,56.965501,32.590000,52.637180,27.652000,25.303994
54.892583,64.557837,212.565435,178.582824,53.968406,56.877823,59.063811,12.672252,210.409987,2.632841,64.371373,55.548386,177.044372,213.767471,173.846523,212.069152,112.901472,211.378739,0.002016,-1.501165,32.000000,-237.334685,211.708055,0.738755,19.117576,0.671409,224582.870979,0.904739,19.431847,16.392138,3.874724,67.996308,80.565862,104.324825,37.468354,56.895314,32.590000,52.616264,27.652000,25.303324
54.898514,64.559806,212.649009,178.579048,53.888411,56.889935,58.932655,12.672095,210.413403,2.646956,64.374761,55.550251,177.038188,213.777327,173.841409,212.073708,112.912198,211.381984,0.002014,-1.501169,32.000000,-237.334860,211.716428,0.741227,19.117384,0.671477,224597.731111,0.903268,19.424300,16.397972,3.874945,67.995176,80.563116,104.330658,37.468354,56.957912,32.590000,52.594905,27.652000,25.303264
54.899679,64.561090,212.723368,178.574728,53.568645,56.902118,58.998442,12.671781,210.429267,2.542394,64.375514,55.547772,177.031951,213.786508,173.835232,212.081994,112.927387,211.390728,0.002030,-1.501206,32.000000,-237.335282,211.773294,0.702700,19.121523,0.671061,224589.921495,0.903912,19.420015,16.394899,3.872389,67.995069,80.560369,104.334191,37.468354,56.977114,32.590000,52.574556,27.652000,25.303226
