OSU 80 Ton Compressor Load Stand
54.898887,64.559976,212.714560,178.571636,53.561590,56.918366,59.003173,12.672795,210.439580,2.011871,64.377854,55.546272,177.027486,213.795096,173.830117,212.090578,112.945725,211.400895,0.002048,-1.501209,32.000000,-237.334217,211.775591,0.527287,19.118726,0.671342,224625.431629,0.906013,19.416285,16.385299,3.873493,67.995359,80.560233,104.336348,37.468354,56.949509,32.590000,52.558633,27.652000,25.302630
54.901010,64.558970,212.758280,178.569234,53.417268,56.918707,58.981653,12.672731,210.437786,1.995109,64.376370,55.549687,177.022453,213.801528,173.819759,212.096597,112.976106,211.412721,0.002013,-1.501192,32.000000,-237.334419,211.782157,0.523529,19.117324,0.671503,224657.593417,0.905179,19.416449,16.373148,3.874765,67.995210,80.561304,104.337112,37.468354,56.936994,32.590000,52.538482,27.652000,25.301905
54.904602,64.557661,212.866658,178.568640,53.292074,56.918479,59.025745,12.673853,210.439692,1.995398,64.373250,55.549895,177.020546,213.809541,173.813093,212.099792,113.007432,211.421617,0.002005,-1.501758,32.000000,-237.333311,211.789878,0.523563,19.109832,0.671783,224701.053140,0.905376,19.416097,16.358342,3.874661,67.998675,80.564363,104.339060,37.468354,57.028062,32.590000,52.519425,27.652000,25.301348
54.908854,64.552991,212.860830,178.567411,53.321803,56.918581,59.016984,12.674205,210.447782,1.995472,64.364761,55.555457,177.018009,213.820451,173.806907,212.109582,113.045168,211.431231,0.002008,-1.502356,32.000000,-237.333002,211.799468,0.523304,19.115677,0.671911,224667.919255,0.905671,19.413049,16.332069,3.875307,68.001767,80.568002,104.341709,37.468354,57.047759,32.590000,52.495123,27.652000,25.299948
54.913402,64.547673,212.840095,178.565767,53.321693,56.918613,59.078357,12.673841,210.458123,1.995914,64.347689,55.557934,177.014946,213.831325,173.799348,212.121886,113.075815,211.445630,0.002014,-1.502382,32.000000,-237.333283,211.815087,0.523334,19.102328,0.672382,224630.511252,0.904922,19.408290,16.303833,3.877028,68.002858,80.571957,104.343861,37.468354,57.020625,32.590000,52.473306,27.652000,25.298455
54.910894,64.534545,212.740453,178.562759,53.142462,56.910508,59.075150,12.673746,210.485476,1.996093,64.334803,55.555663,177.011627,213.849785,173.795858,212.143790,113.110003,211.471579,0.002013,-1.502397,32.000000,-237.333164,211.865418,0.523312,19.114788,0.672110,224584.651312,0.904969,19.399536,16.269436,3.876621,68.004754,80.577518,104.347365,37.468354,56.917264,32.590000,52.454318,27.652000,25.295430
54.906316,64.525715,212.844994,178.560431,52.925371,56.914909,59.054357,12.673046,210.520850,1.307854,64.330276,55.549278,177.008434,213.866745,173.795590,212.162769,113.134989,211.491157,0.002007,-1.502369,32.000000,-237.333731,211.968867,0.283527,19.101120,0.672471,224545.729997,0.903934,19.389848,16.243789,3.875923,68.006745,80.582042,104.350036,37.468354,56.981840,32.590000,52.440607,27.652000,25.292951
54.894550,64.520045,212.914218,178.560145,53.024234,56.915040,59.041431,12.672791,210.554044,0.699630,64.327148,55.541113,177.005803,213.894108,173.794458,212.192644,113.166361,211.517007,0.002010,-1.502337,32.000000,-237.334087,212.073028,0.087271,19.115332,0.671700,224467.480161,0.903868,19.379130,16.218612,3.874285,68.009374,80.587658,104.350489,37.468354,57.030921,32.590000,52.435054,27.652000,25.291086
54.891205,64.517435,212.906388,178.562434,53.075224,56.903086,58.969191,12.673078,210.577827,0.690343,64.327417,55.536067,177.004929,213.918830,173.796173,212.219262,113.193247,211.541183,0.002012,-1.501529,32.000000,-237.333918,212.098269,0.085277,19.103297,0.672514,224452.847800,0.904318,19.374699,16.200425,3.876512,68.011259,80.592086,104.349329,37.468354,57.032569,32.590000,52.424969,27.652000,25.290010
54.894018,64.516391,212.867861,178.567417,53.143511,56.903054,59.092180,12.673835,210.609114,0.690903,64.310326,55.537539,177.004910,213.950470,173.797435,212.257599,113.230903,211.573262,0.002046,-1.500343,32.000000,-237.333299,212.129781,0.085107,19.113803,0.672291,224419.908300,0.904719,19.380333,16.178029,3.878604,68.013498,80.597674,104.346177,37.468354,57.018115,32.590000,52.405905,27.652000,25.289250
54.890438,64.507101,213.026073,178.571064,53.066406,56.903201,58.981872,12.673398,210.635073,0.691280,64.300780,55.534566,177.006867,213.975920,173.798957,212.283217,113.265672,211.603564,0.002010,-1.500318,32.000000,-237.333626,212.159038,0.085597,19.106017,0.672589,224342.900716,0.905692,19.380936,16.159537,3.878698,68.015613,80.601797,104.345189,37.468354,57.073600,32.590000,52.392595,27.652000,25.287213
54.886205,64.497317,213.124370,178.576332,53.117021,56.895689,59.097917,12.673425,210.671957,0.691432,64.300300,55.528897,177.009943,214.007199,173.799044,212.313679,113.308147,211.636229,0.002009,-1.500313,32.000000,-237.333440,212.191280,0.085010,19.110974,0.672097,224299.783172,0.903752,19.377188,16.133019,3.877797,68.016904,80.605660,104.342829,37.468354,57.154750,32.590000,52.379608,27.652000,25.284883
54.883081,64.494292,213.190000,178.582499,53.030658,56.895679,58.879650,12.672548,210.698126,0.691699,64.304469,55.527367,177.012205,214.030375,173.798295,212.335497,113.345812,211.661340,0.002009,-1.500336,32.000000,-237.334409,212.214205,0.085091,19.116650,0.672757,224257.370024,0.905488,19.371340,16.108768,3.880932,68.017290,80.609152,104.340888,37.468354,57.172990,32.590000,52.371832,27.652000,25.283163
54.887804,64.495040,213.094438,178.591734,52.983384,56.895794,59.006605,12.672946,210.720595,1.239041,64.296657,55.531112,177.015642,214.057154,173.796708,212.358288,113.390256,211.688490,0.002038,-1.500330,32.000000,-237.333990,212.159054,0.275700,19.120703,0.672749,224176.024741,0.903644,19.365624,16.077631,3.883023,68.018675,80.612364,104.337545,37.468354,57.133421,32.590000,52.352944,27.652000,25.282644
54.887087,64.491059,213.079471,178.598285,52.892038,56.895789,59.097304,12.672455,210.744915,1.347115,64.286570,55.525708,177.018774,214.080004,173.796097,212.377279,113.421998,211.709144,0.002002,-1.500360,32.000000,-237.334501,212.180234,0.302565,19.122764,0.672733,224133.797701,0.907043,19.365600,16.048680,3.884439,68.020803,80.614637,104.335635,37.468354,57.113232,32.590000,52.337226,27.652000,25.281141
54.876792,64.484016,213.302641,178.603691,52.812586,56.899920,58.966602,12.671479,210.776334,1.078766,64.290727,55.516755,177.022379,214.105822,173.794909,212.402137,113.447892,211.734957,0.001996,-1.500342,32.000000,-237.335392,212.282081,0.208309,19.124214,0.672317,224084.876201,0.905009,19.361810,16.013658,3.882364,68.023377,80.617290,104.335902,37.468354,57.277711,32.590000,52.330095,27.652000,25.278177
54.863055,64.483903,213.219164,178.609224,52.556404,56.911982,58.944121,12.670594,210.796356,1.017677,64.307102,55.503464,177.025584,214.120812,173.797506,212.418226,113.459269,211.752942,0.001995,-1.500332,32.000000,-237.336291,212.295158,0.192970,19.123851,0.672214,224047.611913,0.903624,19.358518,15.989082,3.882142,68.025784,80.617955,104.336779,37.468354,57.249740,32.590000,52.331969,27.652000,25.277422
54.856705,64.491411,213.249595,178.618970,52.313014,56.912087,59.029751,12.670821,210.817153,1.017332,64.329812,55.500251,177.030257,214.135205,173.798534,212.439754,113.463841,211.774038,0.002003,-1.500265,32.000000,-237.335896,212.310001,0.192860,19.121208,0.672827,224034.609437,0.905863,19.361368,15.972145,3.886937,68.027273,80.616848,104.337648,37.468354,57.272102,32.590000,52.330586,27.652000,25.278384
54.851818,64.502187,213.282739,178.628601,52.349788,56.904122,59.073186,12.669671,210.831438,1.016975,64.332053,55.496973,177.034889,214.145047,173.797126,212.449236,113.461565,211.781418,0.002001,-1.500287,32.000000,-237.337110,212.319210,0.192741,19.120718,0.672940,224074.960081,0.906652,19.374460,15.967008,3.886389,68.027896,80.614955,104.338581,37.468354,57.296365,32.590000,52.326626,27.652000,25.281072
54.847749,64.503623,213.366505,178.638373,52.411130,56.911759,58.922856,12.669151,210.836867,1.137575,64.327483,55.490238,177.042430,214.152990,173.800122,212.462002,113.450418,211.784961,0.001995,-1.500310,32.000000,-237.337630,212.278082,0.236551,19.131794,0.673188,224078.484512,0.905473,19.388071,15.969754,3.887393,68.029969,80.612123,104.339060,37.468354,57.336271,32.590000,52.320208,27.652000,25.281163
54.843949,64.499484,213.314052,178.645274,52.476776,56.895605,59.034506,12.668570,210.838221,1.656426,64.329605,55.486720,177.046707,214.156043,173.803809,212.469838,113.431548,211.788862,0.001993,-1.500335,32.000000,-237.338233,212.289437,0.407834,19.131833,0.673262,224059.516332,0.904796,19.403546,15.974590,3.888344,68.029004,80.608626,104.337605,37.468354,57.345635,32.590000,52.314575,27.652000,25.279548
54.832543,64.500914,213.313821,178.653539,52.488322,56.871109,59.098113,12.668962,210.844867,1.667804,64.351182,55.476460,177.052474,214.162641,173.805018,212.475368,113.404650,211.793666,0.002006,-1.500311,32.000000,-237.337699,212.297551,0.410492,19.127284,0.673210,224104.566541,0.907304,19.408895,15.986966,3.890160,68.028560,80.603865,104.333844,37.468354,57.341763,32.590000,52.319613,27.652000,25.278696
54.818693,64.511661,213.400592,178.663925,52.187314,56.854853,59.036314,12.668384,210.850715,1.667491,64.376462,55.468133,177.060226,214.168033,173.809958,212.480011,113.375007,211.798431,0.002036,-1.500313,32.000000,-237.338277,212.303345,0.410448,19.132901,0.672930,224059.891024,0.905391,19.408410,16.007190,3.889473,68.029746,80.596705,104.327796,37.468354,57.375416,32.590000,52.326403,27.652000,25.280708
54.814130,64.522955,213.507724,178.674149,52.130935,56.838402,59.053639,12.667741,210.851603,1.667076,64.389564,55.458826,177.067267,214.165943,173.813433,212.481367,113.350153,211.799591,0.002001,-1.500328,32.000000,-237.339091,212.303688,0.410197,19.118007,0.672927,223998.466376,0.904238,19.420807,16.035754,3.890278,68.029596,80.590024,104.320682,37.468354,57.503405,32.590000,52.328739,27.652000,25.283346
54.803060,64.532343,213.401096,178.686092,52.285478,56.817952,58.959652,12.666921,210.849751,1.665947,64.396807,55.452258,177.075908,214.168073,173.814250,212.482032,113.323979,211.803982,0.002000,-1.500383,32.000000,-237.339914,212.300097,0.410497,19.125779,0.672910,223980.238556,0.905206,19.444874,16.067050,3.892843,68.027704,80.581451,104.311800,37.468354,57.431410,32.590000,52.336936,27.652000,25.285638
54.796034,64.535794,213.386661,178.695538,52.325530,56.797676,59.019415,12.666303,210.844168,1.665413,64.403126,55.439604,177.083488,214.169394,173.816477,212.479257,113.306194,211.800751,0.002001,-1.500407,32.000000,-237.340477,212.295188,0.410200,19.122825,0.673565,223952.718175,0.904789,19.460556,16.092305,3.895122,68.025600,80.573516,104.306350,37.468354,57.444998,32.590000,52.343260,27.652000,25.286181
54.784072,64.539083,213.487078,178.707467,52.484152,56.797592,58.882599,12.665598,210.833279,1.664962,64.406725,55.430687,177.091562,214.163567,173.818984,212.468262,113.290260,211.793847,0.002032,-1.501190,32.000000,-237.341230,212.278403,0.410413,19.128629,0.672939,223912.133469,0.906131,19.480595,16.120004,3.893963,68.021141,80.563831,104.300334,37.468354,57.495773,32.590000,52.354578,27.652000,25.286476
54.769679,64.541038,213.550995,178.717486,52.422104,56.781517,59.087380,12.664979,210.823823,1.664519,64.418931,55.417779,177.099563,214.150664,173.819738,212.452000,113.279900,211.783287,0.001999,-1.502385,32.000000,-237.341612,212.264802,0.410370,19.118769,0.672858,223856.785035,0.905027,19.490805,16.136668,3.894199,68.016854,80.556022,104.295764,37.468354,57.537269,32.590000,52.372866,27.652000,25.286560
54.759245,64.547415,213.506566,178.729866,52.375822,56.769342,59.051635,12.664081,210.803708,1.663967,64.434546,55.403458,177.107249,214.132833,173.819610,212.433820,113.272284,211.760341,0.001993,-1.502406,32.000000,-237.342447,212.246815,0.410077,19.118660,0.673020,223880.734426,0.907356,19.505605,16.150208,3.896882,68.011606,80.546639,104.287384,37.468354,57.554704,32.590000,52.388756,27.652000,25.287375
54.753348,64.553036,213.429889,178.738348,52.286498,56.760930,58.945729,12.663683,210.790037,1.663798,64.435174,55.395761,177.112445,214.119227,173.819585,212.420885,113.267848,211.750594,0.002001,-1.502402,32.000000,-237.342921,212.236804,0.410217,19.118447,0.673488,223835.836603,0.904223,19.521413,16.156905,3.899073,68.007241,80.539542,104.280252,37.468354,57.516635,32.590000,52.398793,27.652000,25.288625
54.748635,64.555359,213.491316,178.747648,52.314643,56.740903,59.106496,12.664817,210.782110,1.663411,64.430401,55.388364,177.120332,214.109995,173.822681,212.411182,113.266003,211.743281,0.002011,-1.502417,32.000000,-237.341741,212.224361,0.410249,19.116148,0.673372,223804.384180,0.904783,19.537834,16.156559,3.899005,68.003533,80.530156,104.271270,37.468354,57.533071,32.590000,52.408439,27.652000,25.289047
54.735837,64.552915,213.535353,178.755217,52.419085,56.720516,59.113476,12.664013,210.776832,1.546464,64.429485,55.378289,177.129210,214.098796,173.826403,212.396671,113.263520,211.729280,0.001990,-1.502367,32.000000,-237.342552,212.260597,0.367747,19.119382,0.673178,223782.593216,0.906396,19.549132,16.157615,3.898024,68.001752,80.519138,104.262662,37.468354,57.579068,32.590000,52.427017,27.652000,25.288017
54.724446,64.551001,213.376597,178.761894,52.364531,56.701653,58.995283,12.664020,210.758417,1.021431,64.424594,55.366552,177.137839,214.084556,173.830322,212.382989,113.257048,211.719374,0.001986,-1.502339,32.000000,-237.342402,212.260508,0.197507,19.107866,0.673220,223708.809159,0.903704,19.555991,16.156922,3.899482,67.999929,80.504962,104.254033,37.468354,57.527728,32.590000,52.449129,27.652000,25.286944
54.718823,64.546961,213.209792,178.771041,52.291940,56.678312,59.041675,12.665263,210.718441,1.736269,64.409406,55.363421,177.147699,214.066096,173.834561,212.364914,113.242878,211.702211,0.001992,-1.502326,32.000000,-237.341343,212.135853,0.447474,19.115088,0.673101,223634.382519,0.903500,19.565871,16.154548,3.901198,67.997940,80.486697,104.243808,37.468354,57.455490,32.590000,52.468617,27.652000,25.285363
54.717895,64.540392,213.144557,178.777339,52.233924,56.658143,59.104413,12.665710,210.695235,2.300164,64.398776,55.363816,177.155810,214.051219,173.837269,212.349363,113.230657,211.686058,0.001999,-1.502357,32.000000,-237.341001,212.091120,0.628997,19.110306,0.673042,223569.916192,0.905213,19.574927,16.157582,3.899109,67.997866,80.469957,104.236798,37.468354,57.371296,32.590000,52.479515,27.652000,25.283018
54.713374,64.531650,213.243948,178.781637,52.434035,56.633901,59.024307,12.665383,210.676766,2.309945,64.378364,55.354775,177.162883,214.033526,173.839678,212.330405,113.218298,211.665845,0.002022,-1.502414,32.000000,-237.341311,212.073741,0.630906,19.110364,0.672182,223492.191348,0.904223,19.576303,16.165798,3.896462,67.997835,80.449661,104.230418,37.468354,57.440859,32.590000,52.495726,27.652000,25.280160
54.702134,64.521404,213.230671,178.783368,52.506104,56.621712,59.100261,12.664949,210.660801,2.309447,64.373611,55.343700,177.168528,214.020397,173.842974,212.313211,113.213527,211.648398,0.001993,-1.502450,32.000000,-237.341847,212.062486,0.631050,19.106360,0.671955,223421.235876,0.902943,19.570629,16.172414,3.895335,67.998768,80.432403,104.226379,37.468354,57.464607,32.590000,52.518060,27.652000,25.276640
54.692066,64.514991,213.224424,178.786844,52.250723,56.597473,59.050067,12.665643,210.642463,2.308950,64.377706,55.331718,177.174738,214.003625,173.848593,212.294514,113.215270,211.633739,0.001993,-1.502439,32.000000,-237.340958,212.043812,0.630593,19.100819,0.671925,223333.973815,0.903843,19.566241,16.177758,3.897474,68.000415,80.412125,104.222981,37.468354,57.447909,32.590000,52.544658,27.652000,25.273757
54.682563,64.516421,213.079353,178.790800,52.280295,56.589373,58.996330,12.666366,210.641358,1.909086,64.367396,55.325365,177.179565,213.991167,173.851634,212.281214,113.222670,211.620707,0.001995,-1.502454,32.000000,-237.340153,212.088692,0.491498,19.102010,0.671997,223287.920021,0.902667,19.566824,16.176474,3.898032,68.001754,80.397042,104.221274,37.468354,57.398933,32.590000,52.568187,27.652000,25.273311
54.678463,64.510657,213.012880,178.794399,52.232568,56.589581,58.975225,12.666403,210.623615,1.657219,64.341570,55.321700,177.183842,213.975066,173.854048,212.266911,113.235510,211.605865,0.002012,-1.502422,32.000000,-237.340210,212.054806,0.413398,19.096495,0.671988,223189.374493,0.903216,19.570111,16.169644,3.898635,68.002886,80.379070,104.217834,37.468354,57.319408,32.590000,52.594725,27.652000,25.271556
54.671985,64.496047,213.135770,178.795752,52.537586,56.589478,58.983081,12.666401,210.600587,1.656386,64.309361,55.309559,177.187867,213.952090,173.858295,212.248852,113.247822,211.585473,0.001979,-1.502365,32.000000,-237.340272,212.030188,0.413552,19.106310,0.671617,223153.952574,0.904087,19.580697,16.157721,3.896660,68.004130,80.364422,104.217485,37.468354,57.405137,32.590000,52.618439,27.652000,25.267248
54.661684,64.481154,212.933012,178.795861,52.697479,56.581618,59.069248,12.666654,210.577138,1.656260,64.292163,55.301994,177.188847,213.930657,173.862030,212.228475,113.254045,211.567401,0.001975,-1.502380,32.000000,-237.340214,212.009884,0.413679,19.103134,0.671695,223137.748977,0.904475,19.578885,16.139729,3.895736,68.003218,80.352654,104.218664,37.468354,57.277323,32.590000,52.646670,27.652000,25.262180
54.654430,64.470768,212.945176,178.797348,52.780438,56.581668,59.004563,12.666723,210.548665,1.656636,64.290834,55.296390,177.190524,213.904343,173.864214,212.201924,113.259620,211.537585,0.001984,-1.502334,32.000000,-237.340160,211.978665,0.413504,19.098060,0.671677,223115.488218,0.904436,19.570519,16.120338,3.898446,68.001911,80.339109,104.219820,37.468354,57.305037,32.590000,52.677969,27.652000,25.258172
54.650859,64.469508,212.873535,178.799099,52.791506,56.581560,59.071830,12.666967,210.528017,1.656015,64.278888,55.293279,177.191142,213.883984,173.864790,212.179798,113.260842,211.515601,0.001992,-1.502314,32.000000,-237.340029,211.961819,0.413476,19.104152,0.671313,223070.435957,0.903144,19.565554,16.107842,3.895471,67.999734,80.327742,104.221436,37.468354,57.273498,32.590000,52.701401,27.652000,25.256875
54.647736,64.463384,212.953975,178.799020,52.731901,56.573524,59.084070,12.666511,210.503765,1.656185,64.260759,55.289309,177.191898,213.853802,173.861857,212.157674,113.257728,211.493515,0.001988,-1.502314,32.000000,-237.340367,211.944956,0.413566,19.096373,0.671581,223059.159040,0.904242,19.562161,16.091915,3.896211,67.997118,80.314768,104.225595,37.468354,57.272232,32.590000,52.728781,27.652000,25.254791
54.646656,64.454535,212.882861,178.796565,52.718826,56.573608,59.012879,12.666758,210.487324,1.656403,64.247370,55.286896,177.192146,213.837143,173.860183,212.140924,113.248228,211.475940,0.001983,-1.502335,32.000000,-237.340246,211.931703,0.413442,19.097852,0.671232,223057.531919,0.903273,19.564345,16.083060,3.895154,67.994745,80.303737,104.230533,37.468354,57.251417,32.590000,52.750840,27.652000,25.251818
54.644434,64.444911,212.868618,178.792407,52.775827,56.557205,59.063109,12.667105,210.472226,1.657146,64.238575,55.285484,177.191201,213.820781,173.861989,212.126219,113.227545,211.459446,0.001992,-1.502334,32.000000,-237.339943,211.918609,0.413476,19.097161,0.671617,223025.773935,0.903000,19.561233,16.078505,3.896849,67.990857,80.290513,104.238813,37.468354,57.236635,32.590000,52.777392,27.652000,25.248034
54.641634,64.440250,212.780650,178.789279,52.798304,56.556838,58.968767,12.666873,210.458083,1.657565,64.233799,55.286110,177.191128,213.805736,173.862337,212.111077,113.202639,211.446057,0.002002,-1.502344,32.000000,-237.340354,211.905722,0.413334,19.105443,0.671398,223030.173213,0.904089,19.553424,16.081903,3.895625,67.988509,80.280076,104.247509,37.468354,57.206755,32.590000,52.801031,27.652000,25.246011
54.632430,64.438567,212.792488,178.785697,52.611074,56.556617,59.037120,12.666573,210.430737,1.658060,64.245286,55.278353,177.189797,213.784003,173.862960,212.089408,113.174603,211.419312,0.002016,-1.502351,32.000000,-237.340680,211.885458,0.413434,19.092278,0.671197,222981.695143,0.903075,19.545943,16.096856,3.895522,67.987461,80.268081,104.260716,37.468354,57.178134,32.590000,52.837262,27.652000,25.244507
54.630563,64.443915,212.780961,178.783963,52.508328,56.556672,58.982194,12.666937,210.409353,1.658099,64.262103,55.274513,177.188938,213.761828,173.861802,212.069544,113.151397,211.395251,0.002003,-1.502369,32.000000,-237.340260,211.865770,0.413107,19.089913,0.670726,223004.421808,0.904554,19.543980,16.117113,3.894112,67.985916,80.259191,104.272597,37.468354,57.171424,32.590000,52.861784,27.652000,25.245003
54.626269,64.455440,212.906883,178.782869,52.547959,56.555093,59.019879,12.666787,210.384395,1.657087,64.288473,55.271597,177.187442,213.734070,173.860140,212.044279,113.128990,211.366873,0.002004,-1.502395,32.000000,-237.340509,211.856463,0.411116,19.092210,0.671306,223036.064362,0.903668,19.551173,16.135861,3.894985,67.984275,80.250443,104.286122,37.468354,57.215137,32.590000,52.894373,27.652000,25.247170
54.626707,64.468975,212.976953,178.781926,52.612542,56.553924,59.006583,12.665671,210.369336,1.100814,64.308543,55.270954,177.185316,213.711936,173.860053,212.026725,113.116032,211.344459,0.002005,-1.502425,32.000000,-237.341705,211.885100,0.225257,19.086337,0.671395,223065.887515,0.904558,19.558324,16.150710,3.894907,67.983025,80.243690,104.294913,37.468354,57.285897,32.590000,52.917482,27.652000,25.250272
54.627559,64.483494,213.020298,178.780209,52.619572,56.554002,59.030883,12.665233,210.332755,1.274647,64.323223,55.270311,177.183184,213.685071,173.856966,211.999617,113.106492,211.315917,0.002021,-1.502414,32.000000,-237.342061,211.807898,0.296600,19.096138,0.671663,223093.954720,0.904061,19.573988,16.163259,3.897518,67.981060,80.238148,104.302745,37.468354,57.330281,32.590000,52.943524,27.652000,25.253923
54.634326,64.492132,212.852193,178.777462,52.567336,56.554267,58.933465,12.665433,210.304607,1.650590,64.343597,55.276868,177.181646,213.658998,173.855508,211.976773,113.098739,211.290678,0.001993,-1.502418,32.000000,-237.341915,211.777646,0.408837,19.088496,0.672034,223113.102352,0.904271,19.587100,16.168430,3.898770,67.977938,80.234310,104.307962,37.468354,57.244972,32.590000,52.959806,27.652000,25.255761
54.641720,64.506940,212.784587,178.772053,52.452054,56.554435,58.919515,12.665934,210.274979,1.655821,64.363434,55.282306,177.177789,213.626996,173.853564,211.945903,113.085200,211.256814,0.001987,-1.502428,32.000000,-237.341257,211.747722,0.408788,19.087346,0.671811,223134.068462,0.903920,19.600799,16.168053,3.899502,67.973660,80.230746,104.313529,37.468354,57.167977,32.590000,52.978232,27.652000,25.258976
54.646885,64.518325,212.804826,178.764980,52.462414,56.570458,59.043948,12.665794,210.249075,1.656155,64.374482,55.288539,177.174211,213.600803,173.850671,211.919911,113.067927,211.224933,0.001985,-1.502403,32.000000,-237.341382,211.727856,0.408830,19.099276,0.671636,223147.104779,0.905315,19.602909,16.167034,3.895942,67.969856,80.226677,104.317694,37.468354,57.144407,32.590000,52.993626,27.652000,25.261869
54.652719,64.528890,212.837960,178.754634,52.372300,56.578756,59.061108,12.666558,210.220868,1.656529,64.401725,55.294124,177.167825,213.571203,173.847467,211.888774,113.040758,211.198512,0.002008,-1.502391,32.000000,-237.340591,211.700991,0.408914,19.083233,0.671472,223170.226147,0.905433,19.610588,16.168806,3.894178,67.964642,80.219392,104.321354,37.468354,57.158543,32.590000,53.011089,27.652000,25.264170
54.658489,64.542692,212.913195,178.745796,52.300991,56.578638,59.073413,12.665761,210.199452,1.657211,64.423461,55.297061,177.162807,213.544913,173.848349,211.861684,113.014159,211.172192,0.002006,-1.502426,32.000000,-237.341425,211.680504,0.408909,19.090374,0.671255,223258.317347,0.903713,19.616992,16.175000,3.894180,67.961420,80.213330,104.324939,37.468354,57.216053,32.590000,53.023173,27.652000,25.267222
54.667589,64.559290,212.865723,178.734518,52.160202,56.590976,59.057005,12.665941,210.173362,1.657302,64.443496,55.308820,177.155949,213.521991,173.847988,211.833351,112.980243,211.146539,0.002002,-1.502459,32.000000,-237.341213,211.654551,0.408671,19.082634,0.671949,223326.110431,0.903502,19.621934,16.192983,3.894371,67.957224,80.205421,104.326853,37.468354,57.193250,32.590000,53.037405,27.652000,25.271304
54.681141,64.569797,212.906353,178.723436,52.208611,56.611258,58.960040,12.666263,210.156926,1.657800,64.453850,55.322106,177.150098,213.499637,173.844511,211.811223,112.954168,211.126223,0.002001,-1.502449,32.000000,-237.340690,211.635161,0.408614,19.089773,0.671833,223362.295584,0.903240,19.630172,16.210432,3.895336,67.955795,80.199185,104.325894,37.468354,57.221313,32.590000,53.040162,27.652000,25.273972
54.691812,64.577233,212.794525,178.707170,52.387963,56.635702,58.982455,12.666726,210.133057,1.658162,64.464630,55.332662,177.140611,213.472297,173.841875,211.783220,112.924616,211.101449,0.002021,-1.502498,32.000000,-237.340310,211.610882,0.408571,19.084307,0.672078,223456.235295,0.903562,19.637999,16.235431,3.893819,67.955285,80.192482,104.324391,37.468354,57.151574,32.590000,53.045546,27.652000,25.275720
54.701870,64.583376,212.881267,178.692489,52.412137,56.655845,59.045652,12.667513,210.110745,1.658869,64.479490,55.341055,177.131752,213.450251,173.838543,211.762563,112.903141,211.078171,0.002031,-1.502525,32.000000,-237.339454,211.586047,0.408663,19.085462,0.672029,223567.171446,0.905149,19.635445,16.254444,3.893597,67.955668,80.187294,104.322253,37.468354,57.180352,32.590000,53.047853,27.652000,25.276942
54.715365,64.594054,212.846739,178.674727,52.441180,56.680015,59.077767,12.667694,210.084919,1.659156,64.494263,55.356533,177.121717,213.424543,173.836917,211.738187,112.879777,211.051462,0.002002,-1.502538,32.000000,-237.339336,211.555669,0.408657,19.090329,0.672153,223697.073441,0.905018,19.632597,16.275381,3.890793,67.958074,80.182143,104.318231,37.468354,57.203190,32.590000,53.049180,27.652000,25.279096
54.728728,64.603060,212.860206,178.659886,52.452694,56.700307,58.964831,12.667468,210.060383,1.659371,64.502099,55.364723,177.112521,213.401430,173.834015,211.717654,112.863488,211.026925,0.002001,-1.502534,32.000000,-237.339580,211.534774,0.408672,19.083279,0.672457,223800.280666,0.904202,19.629049,16.288761,3.891663,67.962643,80.178665,104.313771,37.468354,57.160097,32.590000,53.043127,27.652000,25.281387
54.739103,64.610033,212.787984,178.640012,52.385293,56.716411,59.103368,12.667810,210.037255,1.659232,64.509431,55.373969,177.099678,213.379857,173.826849,211.693004,112.848493,211.003463,0.002001,-1.502529,32.000000,-237.339406,211.510759,0.408660,19.084763,0.672358,223923.928455,0.903875,19.626726,16.302835,3.890073,67.967290,80.174281,104.308204,37.468354,57.131272,32.590000,53.040871,27.652000,25.282872
54.750519,64.614477,212.690362,178.621962,52.521547,56.736496,59.081853,12.669245,210.014489,1.672350,64.517672,55.387216,177.087203,213.360259,173.823669,211.671408,112.841436,210.981651,0.002010,-1.502535,32.000000,-237.337965,211.471033,0.418024,19.079820,0.672754,224022.895101,0.905707,19.622862,16.310590,3.889369,67.971627,80.170766,104.302558,37.468354,57.061044,32.590000,53.036709,27.652000,25.283674
54.767698,64.620739,212.728806,178.599364,52.645702,56.756820,58.990458,12.669934,209.979339,2.276482,64.524067,55.406453,177.072860,213.334024,173.817473,211.647200,112.833111,210.956469,0.001982,-1.502537,32.000000,-237.337126,211.397553,0.617760,19.076500,0.672622,224104.140521,0.903668,19.619844,16.317424,3.887312,67.975737,80.167986,104.296283,37.468354,57.092515,32.590000,53.024307,27.652000,25.284915
54.781157,64.625752,212.705211,178.579919,52.781130,56.773100,59.050191,12.669854,209.957855,2.312557,64.523644,55.420703,177.059033,213.313636,173.810693,211.626829,112.821942,210.938343,0.001976,-1.502575,32.000000,-237.337440,211.380413,0.625571,19.080816,0.672690,224189.825965,0.904120,19.613297,16.316894,3.884719,67.977648,80.166448,104.290958,37.468354,57.046051,32.590000,53.013147,27.652000,25.285893
54.795298,64.628139,212.616682,178.554608,52.889578,56.797655,59.007589,12.670044,209.936916,2.314067,64.514470,55.431325,177.041236,213.288894,173.802992,211.604026,112.802964,210.916825,0.001976,-1.502619,32.000000,-237.337339,211.360466,0.625282,19.068398,0.672959,224276.842303,0.905545,19.603020,16.316458,3.884202,67.979710,80.165474,104.286058,37.468354,56.978991,32.590000,52.997761,27.652000,25.286427
54.799837,64.625644,212.557776,178.532394,52.919509,56.817960,59.061964,12.670572,209.921823,2.309643,64.512091,55.437168,177.026170,213.270242,173.795753,211.582063,112.785473,210.897724,0.002001,-1.502597,32.000000,-237.336681,211.358424,0.619495,19.076378,0.672806,224352.068222,0.904655,19.595080,16.321320,3.882817,67.981485,80.166071,104.284156,37.468354,56.907768,32.590000,52.990221,27.652000,25.285350
54.809340,64.623821,212.574991,178.507518,52.964214,56.842247,58.970943,12.671082,209.922323,1.565919,64.498606,55.446382,177.007605,213.248030,173.787190,211.561384,112.763810,210.878699,0.001995,-1.502593,32.000000,-237.336220,211.441263,0.360130,19.062543,0.673175,224465.997234,0.905446,19.583859,16.332812,3.880199,67.983098,80.167839,104.283096,37.468354,56.922665,32.590000,52.978773,27.652000,25.284269
54.816794,64.618495,212.573246,178.488091,53.061596,56.862322,58.980354,12.671675,209.917516,1.021263,64.467933,55.455155,176.991789,213.240550,173.779818,211.550495,112.747973,210.872573,0.001991,-1.502597,32.000000,-237.335652,211.452741,0.191458,19.070644,0.672942,224561.541149,0.904847,19.576998,16.343656,3.878803,67.985678,80.169339,104.281469,37.468354,56.926808,32.590000,52.966769,27.652000,25.282755
54.823544,64.600483,212.628623,178.464604,53.387908,56.886714,58.954634,12.671155,209.906409,1.012300,64.432836,55.464924,176.973761,213.232588,173.770015,211.545559,112.733708,210.870016,0.001993,-1.502564,32.000000,-237.336280,211.441150,0.191452,19.071777,0.673652,224675.952023,0.906453,19.566031,16.358698,3.878445,67.989708,80.170914,104.278846,37.468354,56.921071,32.590000,52.953926,27.652000,25.277558
54.828701,64.583763,212.671880,178.446666,53.547133,56.894897,59.043612,12.670552,209.890096,1.181956,64.414632,55.469457,176.957710,213.225778,173.761449,211.539657,112.723448,210.867754,0.002021,-1.502591,32.000000,-237.336919,211.382418,0.260446,19.061696,0.673510,224765.735808,0.906479,19.553535,16.372404,3.877885,67.992105,80.172543,104.276184,37.468354,56.952014,32.590000,52.944310,27.652000,25.272093
54.841152,64.570621,212.707154,178.426922,53.610235,56.890827,59.045694,12.670121,209.868016,1.956898,64.397070,55.482052,176.939855,213.215416,173.751693,211.530741,112.712297,210.857904,0.002024,-1.502628,32.000000,-237.337426,211.326371,0.510045,19.073135,0.673773,224861.340238,0.907095,19.529030,16.385778,3.878418,67.994188,80.175531,104.275839,37.468354,56.975551,32.590000,52.924525,27.652000,25.267586
54.850803,64.562270,212.655634,178.409651,53.725614,56.911258,59.066507,12.670842,209.855737,1.990109,64.386045,55.484019,176.925420,213.211571,173.741301,211.521686,112.702596,210.845648,0.001998,-1.502598,32.000000,-237.336724,211.317133,0.517040,19.062492,0.674237,224890.747534,0.905724,19.507350,16.395251,3.878842,67.995534,80.177614,104.277990,37.468354,56.925894,32.590000,52.904527,27.652000,25.264666
54.856077,64.553960,212.605111,178.389789,53.618877,56.927656,59.120129,12.671144,209.844860,1.990254,64.388195,55.487991,176.907910,213.196888,173.726200,211.511648,112.692753,210.834134,0.001999,-1.502633,32.000000,-237.336305,211.304284,0.517271,19.064752,0.673700,224872.009313,0.905367,19.482235,16.402975,3.878605,67.996214,80.178536,104.282561,37.468354,56.875956,32.590000,52.887558,27.652000,25.261452
54.860019,64.553292,212.633199,178.374778,53.389343,56.927638,59.052115,12.670448,209.836736,1.990630,64.390473,55.489388,176.893950,213.189412,173.716339,211.506952,112.687592,210.823531,0.002000,-1.502666,32.000000,-237.337058,211.294236,0.517305,19.059457,0.674074,224953.531797,0.905176,19.464604,16.408410,3.876983,67.995835,80.180005,104.289725,37.468354,56.874061,32.590000,52.873939,27.652000,25.260449
54.868601,64.554133,212.553229,178.359298,53.052870,56.919667,59.037573,12.670319,209.832892,1.990850,64.378838,55.496462,176.877949,213.186674,173.704705,211.505013,112.681242,210.818691,0.002005,-1.502630,32.000000,-237.337060,211.287831,0.516780,19.067057,0.674000,225020.407250,0.904499,19.451223,16.414244,3.875689,67.995208,80.180614,104.299662,37.468354,56.828001,32.590000,52.852776,27.652000,25.260329
54.873821,64.549241,212.461671,178.347350,52.831740,56.920071,58.974213,12.669762,209.833888,1.991102,64.365705,55.502490,176.865970,213.185373,173.696710,211.502740,112.677910,210.818482,0.001980,-1.502597,32.000000,-237.337637,211.286107,0.516928,19.057359,0.674205,225024.086659,0.905467,19.446766,16.415715,3.875923,67.995566,80.181578,104.309429,37.468354,56.805075,32.590000,52.835941,27.652000,25.258635
54.877753,64.539138,212.478609,178.333053,52.716437,56.920102,58.986571,12.670027,209.835025,1.991572,64.352555,55.506734,176.850941,213.187735,173.687211,211.505019,112.673532,210.821469,0.001978,-1.502549,32.000000,-237.337363,211.285784,0.516776,19.062137,0.673561,224996.916969,0.905409,19.439358,16.420381,3.873859,67.993579,80.182210,104.319980,37.468354,56.771586,32.590000,52.816018,27.652000,25.255253
54.879574,64.531721,212.390515,178.322665,52.846401,56.920210,58.968577,12.670515,209.842007,1.991710,64.345979,55.512256,176.838382,213.189147,173.679176,211.508984,112.669122,210.823335,0.001979,-1.502522,32.000000,-237.336789,211.287930,0.516653,19.058107,0.673631,224996.152949,0.906280,19.429449,16.423641,3.871822,67.990224,80.182768,104.328256,37.468354,56.679595,32.590000,52.802361,27.652000,25.252274
54.885467,64.526392,212.386019,178.313054,52.872383,56.924354,59.095371,12.670641,209.845942,1.991787,64.329736,55.521677,176.825837,213.192990,173.672508,211.515112,112.659117,210.824587,0.002011,-1.502542,32.000000,-237.336461,211.289651,0.516833,19.065814,0.673440,224992.163492,0.905995,19.415566,16.429057,3.871853,67.988108,80.183717,104.336304,37.468354,56.663668,32.590000,52.780227,27.652000,25.250271
54.886580,64.519014,212.343527,178.306055,52.806514,56.928773,59.072331,12.669294,209.844752,1.991711,64.318187,55.523142,176.816191,213.196636,173.665844,211.521480,112.645773,210.820344,0.002006,-1.502552,32.000000,-237.337689,211.292886,0.516436,19.056987,0.673338,224991.290128,0.906221,19.406400,16.434117,3.870120,67.985694,80.183362,104.341176,37.468354,56.650013,32.590000,52.764730,27.652000,25.247736
54.888824,64.511402,212.311157,178.298503,52.936447,56.929004,59.084458,12.669270,209.865645,1.402684,64.305809,55.523436,176.804730,213.200811,173.657314,211.528571,112.629789,210.828665,0.002004,-1.502536,32.000000,-237.337782,211.360263,0.315661,19.073263,0.673033,225012.544581,0.904222,19.395406,16.444558,3.869622,67.984286,80.182690,104.344695,37.468354,56.629083,32.590000,52.745525,27.652000,25.244707
54.890555,64.504836,212.314330,178.293043,52.964010,56.936865,59.063300,12.668694,209.873863,1.339362,64.285487,55.523971,176.795779,213.204173,173.652507,211.536510,112.621020,210.835840,0.002004,-1.502526,32.000000,-237.338104,211.365378,0.300241,19.058654,0.673271,225038.478995,0.904607,19.386959,16.456426,3.868770,67.983391,80.180982,104.346391,37.468354,56.590451,32.590000,52.729980,27.652000,25.242500
54.895571,64.490814,212.348716,178.287391,52.799925,56.936933,59.034722,12.668852,209.883500,1.338399,64.265125,55.529188,176.785336,213.216708,173.644782,211.546822,112.619048,210.842350,0.002033,-1.502527,32.000000,-237.337894,211.374207,0.300425,19.069637,0.672580,225050.541923,0.904365,19.377191,16.475306,3.868022,67.981324,80.178083,104.347813,37.468354,56.565184,32.590000,52.707481,27.652000,25.238028
54.900172,64.479240,212.414566,178.283819,52.829589,56.936888,59.116687,12.669464,209.895133,1.337936,64.246148,55.534136,176.778545,213.227817,173.637263,211.558887,112.622359,210.848037,0.002027,-1.502504,32.000000,-237.337345,211.386030,0.300436,19.061585,0.673162,225085.515274,0.904767,19.368963,16.486572,3.867957,67.979726,80.174862,104.350530,37.468354,56.610059,32.590000,52.686936,27.652000,25.234172
54.900208,64.464049,212.216444,178.279359,53.097932,56.936946,59.093180,12.670052,209.902011,1.337896,64.233019,55.534085,176.770731,213.241106,173.631126,211.576129,112.619785,210.862821,0.002005,-1.502508,32.000000,-237.336612,211.396806,0.300333,19.066583,0.672773,225075.445783,0.905080,19.350119,16.490810,3.868230,67.977886,80.170355,104.353268,37.468354,56.468214,32.590000,52.667747,27.652000,25.229225
54.897719,64.456160,212.281371,178.276394,53.111893,56.937046,59.062175,12.670958,209.917951,1.337788,64.232170,55.529963,176.765363,213.257010,173.626222,211.590128,112.610918,210.871702,0.002004,-1.502458,32.000000,-237.335692,211.405531,0.300552,19.061674,0.673136,225061.568247,0.903712,19.334126,16.489479,3.869106,67.976304,80.166945,104.355304,37.468354,56.441017,32.590000,52.655005,27.652000,25.225880
54.898728,64.453339,212.365917,178.275342,53.052920,56.937224,59.032997,12.671414,209.931366,1.337541,64.237521,55.529676,176.759724,213.269136,173.621837,211.603736,112.592219,210.881849,0.002003,-1.502451,32.000000,-237.335118,211.419889,0.300675,19.063250,0.672471,225053.315207,0.904035,19.318901,16.497197,3.865494,67.975152,80.163190,104.358910,37.468354,56.525989,32.590000,52.636694,27.652000,25.224071
54.900687,64.453567,212.333064,178.275465,53.093080,56.937219,59.042407,12.672166,209.947792,1.303946,64.235910,55.529747,176.756239,213.278965,173.616610,211.614538,112.573117,210.889744,0.001997,-1.502444,32.000000,-237.334321,211.463244,0.278513,19.057632,0.672810,225058.646090,0.904538,19.313403,16.509154,3.866852,67.974363,80.159709,104.360563,37.468354,56.473466,32.590000,52.619050,27.652000,25.223466
54.899172,64.450130,212.263515,178.274983,53.168538,56.937234,59.037077,12.672685,209.971856,0.760870,64.228357,55.526974,176.752135,213.301796,173.610074,211.638226,112.550733,210.916339,0.001975,-1.502384,32.000000,-237.333878,211.475784,0.115570,19.061048,0.672936,225077.436097,0.904962,19.309611,16.531385,3.868321,67.974176,80.154566,104.360852,37.468354,56.388652,32.590000,52.601791,27.652000,25.222012
54.898189,64.444693,212.270192,178.276270,53.225400,56.921010,59.096376,12.672488,209.992819,1.014446,64.220303,55.530398,176.748388,213.317846,173.606525,211.661651,112.534744,210.940628,0.001972,-1.502403,32.000000,-237.334011,211.496591,0.192288,19.058346,0.673031,225097.826510,0.904783,19.307958,16.553236,3.867585,67.973748,80.149314,104.359321,37.468354,56.362021,32.590000,52.586811,27.652000,25.219896
54.901807,64.436853,212.373853,178.278725,53.470967,56.920902,59.085526,12.673099,210.019338,1.017895,64.200045,55.536066,176.745756,213.343450,173.602458,211.684610,112.521939,210.965524,0.001971,-1.502397,32.000000,-237.333552,211.523441,0.192330,19.065748,0.672759,225120.596649,0.904884,19.305977,16.584874,3.866425,67.971761,80.142029,104.357676,37.468354,56.432085,32.590000,52.565601,27.652000,25.217088
54.901536,64.426074,212.442202,178.280049,53.738817,56.920837,59.081210,12.674379,210.038647,1.018019,64.184844,55.538402,176.743949,213.360653,173.598792,211.700463,112.513379,210.982271,0.002003,-1.502370,32.000000,-237.332122,211.545725,0.192354,19.066041,0.672683,225070.455716,0.903723,19.301484,16.609314,3.866616,67.969582,80.135325,104.357243,37.468354,56.440663,32.590000,52.548258,27.652000,25.213595
54.900192,64.412891,212.541418,178.281199,53.948877,56.928941,59.059187,12.674352,210.056644,1.017830,64.170713,55.538242,176.742032,213.376713,173.593938,211.718110,112.504960,210.996701,0.001996,-1.502357,32.000000,-237.332221,211.563508,0.192653,19.066302,0.672604,225077.191738,0.903802,19.290168,16.630781,3.868249,67.965748,80.125938,104.357505,37.468354,56.478478,32.590000,52.531256,27.652000,25.208885
54.901325,64.403347,212.618078,178.281567,54.146643,56.928889,58.945117,12.675296,210.071668,1.018159,64.153816,55.538960,176.741345,213.389228,173.590492,211.733373,112.497327,211.012431,0.001995,-1.502376,32.000000,-237.331192,211.577474,0.192713,19.070645,0.672736,225078.449506,0.903846,19.279650,16.645167,3.869513,67.960195,80.117824,104.358558,37.468354,56.510811,32.590000,52.515183,27.652000,25.205520
54.901788,64.390568,212.700523,178.282383,54.301883,56.928923,59.062876,12.674770,210.082334,1.017346,64.135377,55.537260,176.740267,213.399056,173.587030,211.746137,112.488165,211.023425,0.001993,-1.502403,32.000000,-237.331604,211.588279,0.192698,19.064286,0.673039,225110.628404,0.904304,19.267758,16.658605,3.871415,67.952889,80.107768,104.361880,37.468354,56.566716,32.590000,52.495549,27.652000,25.201104
54.899415,64.378810,212.747285,178.282153,54.050919,56.929041,59.077809,12.675469,210.077007,1.369392,64.129343,55.535168,176.740119,213.407676,173.585402,211.752569,112.479953,211.035791,0.002028,-1.502417,32.000000,-237.330845,211.538585,0.324395,19.069731,0.673031,225111.087166,0.906009,19.257124,16.671709,3.872731,67.946914,80.099541,104.367245,37.468354,56.585220,32.590000,52.480133,27.652000,25.197104
54.899635,64.370473,212.705348,178.281283,54.006971,56.920858,58.968515,12.674950,210.083232,1.676295,64.125187,55.533197,176.738719,213.416100,173.582041,211.762364,112.470415,211.046461,0.002017,-1.502418,32.000000,-237.331508,211.547755,0.410659,19.060602,0.673420,225111.788396,0.904164,19.243901,16.684696,3.874200,67.938788,80.089821,104.376126,37.468354,56.555769,32.590000,52.462962,27.652000,25.193486
54.901530,64.365339,212.808903,178.280767,54.038891,56.920902,59.100426,12.676089,210.098472,1.676809,64.112889,55.532261,176.737599,213.425145,173.578436,211.771853,112.463170,211.061426,0.001994,-1.502398,32.000000,-237.330359,211.556532,0.410805,19.071966,0.673341,225113.434868,0.903952,19.234423,16.697209,3.875220,67.932484,80.082481,104.387126,37.468354,56.597367,32.590000,52.445274,27.652000,25.191327
54.897611,64.353803,212.949186,178.280397,54.012026,56.920818,59.074390,12.675258,210.110460,1.676623,64.094021,55.530782,176.735974,213.435401,173.574220,211.779568,112.451588,211.072780,0.001993,-1.502397,32.000000,-237.331310,211.565236,0.410373,19.060862,0.673449,225085.461879,0.905473,19.225874,16.710458,3.874440,67.926017,80.073808,104.402188,37.468354,56.683548,32.590000,52.430055,27.652000,25.187640
54.897153,64.341523,212.920037,178.279123,53.789096,56.921036,58.933778,12.675696,210.117168,1.676682,64.089287,55.527010,176.734986,213.446959,173.572482,211.789694,112.438086,211.079629,0.001992,-1.502375,32.000000,-237.330995,211.568588,0.410489,19.068560,0.673256,225088.896763,0.903405,19.218920,16.722907,3.876193,67.922032,80.067800,104.415446,37.468354,56.672039,32.590000,52.416266,27.652000,25.183223
54.896103,64.331733,212.946987,178.277777,53.830966,56.920942,59.067811,12.675243,210.131141,1.675921,64.077038,55.523477,176.733219,213.454630,173.570311,211.803124,112.415910,211.092144,0.001998,-1.502292,32.000000,-237.331553,211.575602,0.410447,19.070869,0.673999,225094.204637,0.903846,19.211150,16.738438,3.879025,67.918043,80.061234,104.429940,37.468354,56.714413,32.590000,52.399168,27.652000,25.179348
54.893057,64.319898,212.967816,178.276121,53.789379,56.921230,59.100285,12.675092,210.141756,1.675307,64.052331,55.520798,176.730236,213.464576,173.568402,211.813550,112.393998,211.109150,0.001980,-1.502304,32.000000,-237.331592,211.584153,0.410379,19.069167,0.673639,225100.881349,0.905984,19.199309,16.754321,3.878526,67.913956,80.056082,104.440640,37.468354,56.690845,32.590000,52.384385,27.652000,25.175346
54.888406,64.306427,213.079338,178.273931,53.621833,56.921083,58.948807,12.673913,210.152090,1.675156,64.037108,55.516832,176.727402,213.471087,173.567320,211.820188,112.384434,211.117397,0.001977,-1.502294,32.000000,-237.332779,211.589891,0.410724,19.067248,0.673612,225118.285577,0.903922,19.190529,16.780850,3.879091,67.910663,80.052297,104.449210,37.468354,56.749781,32.590000,52.374232,27.652000,25.170867
54.886425,64.292420,213.026768,178.271148,53.647468,56.920957,59.066651,12.673698,210.153885,1.674751,64.020415,55.515782,176.724186,213.476951,173.565240,211.824342,112.387695,211.123054,0.001977,-1.502318,32.000000,-237.332995,211.597282,0.410249,19.073456,0.673733,225135.618305,0.903457,19.181621,16.808675,3.879686,67.906539,80.048398,104.460598,37.468354,56.763418,32.590000,52.360422,27.652000,25.165707
54.883521,64.281349,212.916522,178.269894,53.668951,56.921026,59.114610,12.673326,210.159178,1.674939,64.002529,55.511463,176.722674,213.479922,173.561339,211.827577,112.396903,211.124537,0.002014,-1.502310,32.000000,-237.333447,211.600586,0.410479,19.070485,0.674081,225137.453802,0.905828,19.172617,16.821106,3.882046,67.902476,80.045326,104.470205,37.468354,56.676550,32.590000,52.349320,27.652000,25.161817
54.885122,64.266506,212.932202,178.268368,53.546194,56.921136,59.085073,12.673028,210.165087,1.674928,63.965311,55.517652,176.719741,213.488051,173.559071,211.836047,112.412491,211.137954,0.002011,-1.502277,32.000000,-237.333781,211.607835,0.410615,19.078303,0.673737,225123.550379,0.904021,19.160514,16.819813,3.881229,67.897484,80.041522,104.482462,37.468354,56.684492,32.590000,52.332567,27.652000,25.156672
54.882503,64.246818,212.929687,178.265896,53.559866,56.933324,58.922683,12.672648,210.178990,1.474954,63.931942,55.517063,176.718565,213.492659,173.556264,211.839875,112.428347,211.137006,0.002008,-1.502259,32.000000,-237.334146,211.660074,0.332305,19.069873,0.673595,225106.786285,0.903315,19.152234,16.811121,3.879425,67.893648,80.038914,104.493039,37.468354,56.697984,32.590000,52.318792,27.652000,25.150804
54.869665,64.220660,212.902832,178.260695,53.644391,56.953690,59.060508,12.672614,210.178372,1.063565,63.910205,55.506477,176.716325,213.496860,173.552189,211.839027,112.445862,211.137421,0.002009,-1.502240,32.000000,-237.334100,211.660471,0.213068,19.080225,0.673310,225078.653214,0.903703,19.135853,16.800197,3.879598,67.890085,80.037319,104.507110,37.468354,56.683502,32.590000,52.318657,27.652000,25.142257
54.861458,64.205154,212.851944,178.257685,53.507649,56.945559,59.008082,12.672271,210.156995,1.708558,63.905504,55.503741,176.714319,213.490497,173.550217,211.835883,112.459508,211.134598,0.002044,-1.502218,32.000000,-237.334378,211.575837,0.439965,19.065363,0.673731,225095.858872,0.906387,19.118682,16.784012,3.879737,67.888310,80.036778,104.518354,37.468354,56.628814,32.590000,52.317838,27.652000,25.136573
54.862969,64.197229,212.741033,178.257169,53.468947,56.929392,58.990334,12.672268,210.154181,1.997780,63.882851,55.506191,176.711319,213.487591,173.545791,211.835701,112.474505,211.134756,0.002027,-1.502245,32.000000,-237.334662,211.570773,0.518667,19.071895,0.673635,225142.400857,0.904766,19.104862,16.766640,3.880156,67.885789,80.035747,104.528856,37.468354,56.575589,32.590000,52.305311,27.652000,25.132773
54.866155,64.186288,212.713207,178.256277,53.367705,56.921364,58.975544,12.672529,210.160933,1.998359,63.849629,55.509316,176.709869,213.491749,173.542683,211.838584,112.488429,211.141948,0.002009,-1.502251,32.000000,-237.334483,211.579058,0.518696,19.065514,0.674009,225087.000994,0.905553,19.097244,16.752014,3.879808,67.884476,80.035314,104.537861,37.468354,56.523693,32.590000,52.291568,27.652000,25.129174
54.859808,64.161653,212.564394,178.253424,53.445122,56.921178,59.122204,12.672031,210.163969,1.997616,63.808352,55.505369,176.707137,213.497611,173.540948,211.843841,112.506946,211.152064,0.002010,-1.502253,32.000000,-237.335104,211.587790,0.518334,19.065190,0.673294,225000.139935,0.905522,19.087867,16.737073,3.877680,67.885180,80.032754,104.549066,37.468354,56.420089,32.590000,52.283011,27.652000,25.121673
