OSU 80 Ton Compressor Load Stand
54.852116,64.139881,212.563272,178.250133,53.546199,56.921167,59.058924,12.672629,210.171292,1.997480,63.799382,55.495913,176.705162,213.508346,173.539906,211.848807,112.522259,211.161934,0.002009,-1.502302,32.000000,-237.334589,211.598026,0.518492,19.058790,0.673304,224943.793421,0.905536,19.073864,16.725648,3.876948,67.888273,80.030237,104.558033,37.468354,56.413956,32.590000,52.282846,27.652000,25.114108
54.840087,64.127392,212.715271,178.248798,53.669051,56.905541,59.093678,12.671592,210.190723,1.645453,63.802826,55.481679,176.702001,213.516575,173.537811,211.850863,112.541010,211.162902,0.002012,-1.502317,32.000000,-237.335790,211.663098,0.386605,19.067863,0.672987,224906.931392,0.903343,19.055331,16.710649,3.874684,67.891008,80.025788,104.565585,37.468354,56.504720,32.590000,52.286080,27.652000,25.108151
54.833561,64.126435,212.753549,178.250804,53.603339,56.900809,59.026988,12.672651,210.195923,1.341680,63.802031,55.476021,176.699770,213.517909,173.536505,211.852380,112.557550,211.163088,0.001995,-1.502318,32.000000,-237.334840,211.663489,0.300555,19.066252,0.673247,224877.119599,0.904398,19.040954,16.698766,3.875206,67.894494,80.021924,104.569571,37.468354,56.524529,32.590000,52.287779,27.652000,25.103402
54.830238,64.123069,212.719943,178.255180,53.423961,56.880511,59.023097,12.672602,210.198562,1.337711,63.779516,55.477512,176.699575,213.520139,173.534704,211.853234,112.577220,211.166070,0.001995,-1.502324,32.000000,-237.334866,211.666121,0.300444,19.067670,0.673211,224790.105694,0.903807,19.040031,16.680352,3.878828,67.900065,80.017880,104.572451,37.468354,56.488546,32.590000,52.283844,27.652000,25.097953
54.828925,64.107646,212.607071,178.257705,53.179986,56.873582,58.942642,12.674181,210.208062,1.337679,63.758851,55.471630,176.699980,213.528517,173.533090,211.859558,112.595406,211.173623,0.001996,-1.502305,32.000000,-237.333100,211.676342,0.300562,19.083753,0.673366,224755.107471,0.904870,19.045349,16.663877,3.879988,67.903541,80.012738,104.572448,37.468354,56.405784,32.590000,52.278106,27.652000,25.089151
54.821829,64.096496,212.660547,178.259166,53.087336,56.873414,59.035023,12.674640,210.212201,1.337796,63.750902,55.466736,176.699471,213.533827,173.529727,211.862535,112.607315,211.175268,0.002035,-1.502326,32.000000,-237.332598,211.683299,0.300594,19.072285,0.673031,224652.314421,0.904659,19.045178,16.645244,3.879610,67.905192,80.007975,104.571199,37.468354,56.430548,32.590000,52.279700,27.652000,25.082578
54.808961,64.085417,212.752458,178.262709,53.039434,56.869236,58.990991,12.675080,210.214401,1.337817,63.757073,55.456939,176.700029,213.536138,173.523074,211.864996,112.629856,211.175988,0.002016,-1.502329,32.000000,-237.332025,211.688425,0.300577,19.075753,0.672099,224594.209917,0.905770,19.031019,16.629684,3.877644,67.909306,80.002327,104.569144,37.468354,56.465925,32.590000,52.289132,27.652000,25.074002
54.800224,64.084804,212.759890,178.267268,52.959769,56.848547,59.040362,12.674739,210.217673,1.337960,63.770168,55.448135,176.701368,213.537604,173.519370,211.869310,112.649097,211.176535,0.002014,-1.502332,32.000000,-237.332653,211.692996,0.300520,19.080011,0.672682,224574.794753,0.904453,19.026693,16.618346,3.879122,67.913543,79.996771,104.566763,37.468354,56.466439,32.590000,52.296789,27.652000,25.069210
54.797504,64.091811,212.742996,178.275880,52.810369,56.832391,58.947023,12.675840,210.228272,1.337575,63.767953,55.447881,176.706207,213.545188,173.513569,211.878645,112.666071,211.185944,0.002013,-1.502280,32.000000,-237.331639,211.702347,0.300329,19.092783,0.672850,224530.302302,0.905270,19.027992,16.596056,3.881709,67.920259,79.988140,104.560425,37.468354,56.431035,32.590000,52.299008,27.652000,25.065050
54.794464,64.087081,212.893960,178.281598,52.723985,56.832171,58.921269,12.675025,210.235555,1.337833,63.757425,55.441955,176.710108,213.551827,173.510920,211.886099,112.669883,211.193083,0.002051,-1.502262,32.000000,-237.332351,211.712433,0.300299,19.090479,0.672563,224430.558641,0.904342,19.035785,16.577005,3.882464,67.923658,79.980988,104.552735,37.468354,56.519827,32.590000,52.300934,27.652000,25.060124
54.789583,64.076531,212.939921,178.285172,52.655567,56.832039,58.956345,12.675392,210.243329,1.337512,63.745707,55.438940,176.711675,213.559685,173.510947,211.893641,112.669717,211.205337,0.002030,-1.502261,32.000000,-237.332014,211.722994,0.300223,19.093123,0.671931,224354.558176,0.905583,19.045409,16.563301,3.882348,67.924852,79.971907,104.540851,37.468354,56.578450,32.590000,52.305480,27.652000,25.053427
54.777327,64.068309,212.877687,178.287811,52.800728,56.819686,58.934278,12.674718,210.237076,1.588351,63.757862,55.428624,176.713630,213.563668,173.510592,211.895450,112.670982,211.204642,0.002014,-1.502276,32.000000,-237.332729,211.673645,0.397696,19.096502,0.672380,224347.221024,0.906020,19.043603,16.561972,3.885319,67.923982,79.964941,104.531319,37.468354,56.528663,32.590000,52.318494,27.652000,25.053427
54.775914,64.071018,212.998853,178.292564,52.790030,56.807278,58.932947,12.674989,210.230009,1.981572,63.782184,55.424539,176.715923,213.558019,173.511552,211.889773,112.672562,211.197964,0.002016,-1.503459,32.000000,-237.332428,211.652533,0.517504,19.099377,0.672426,224341.119252,0.905542,19.037750,16.566396,3.886504,67.921606,79.955448,104.520752,37.468354,56.609512,32.590000,52.325966,27.152000,25.052718
54.776020,64.080276,213.026307,178.297453,52.646880,56.798824,59.123275,12.674396,210.231197,1.984560,63.783569,55.421691,176.718823,213.554777,173.509845,211.891498,112.675675,211.200025,0.002014,-1.503492,32.000000,-237.333190,211.649533,0.517476,19.094579,0.672136,224289.694017,0.905889,19.041322,16.564890,3.886237,67.919671,79.947260,104.512796,37.468354,56.616089,32.590000,52.325588,27.152000,25.051191
54.771282,64.082596,212.996661,178.301510,52.603132,56.798809,59.120110,12.674555,210.253674,1.293223,63.778647,55.408910,176.722567,213.558153,173.509936,211.896510,112.678881,211.203272,0.002019,-1.503487,32.000000,-237.332828,211.748113,0.270614,19.099715,0.672186,224241.219664,0.905744,19.045391,16.560990,3.888550,67.918101,79.937548,104.505318,37.468354,56.583317,32.590000,52.332013,27.152000,25.047202
54.754517,64.077620,213.011963,178.304113,52.545491,56.800201,59.008031,12.674343,210.252600,1.005572,63.793446,55.393314,176.725799,213.558995,173.508618,211.897993,112.679894,211.201990,0.002004,-1.503446,32.000000,-237.332928,211.749030,0.191823,19.102273,0.672336,224211.424895,0.902715,19.054547,16.558594,3.889043,67.917888,79.930007,104.500663,37.468354,56.604955,32.590000,52.352313,27.152000,25.041519
54.739598,64.081266,212.961272,178.309264,52.668883,56.788003,59.068409,12.674022,210.243350,1.002783,63.819665,55.379662,176.729907,213.552716,173.508706,211.890755,112.677010,211.191187,0.002002,-1.503459,32.000000,-237.333287,211.739993,0.192055,19.110462,0.672150,224211.624834,0.902855,19.061429,16.556516,3.888838,67.919639,79.922534,104.494212,37.468354,56.598525,32.590000,52.375917,27.152000,25.036980
54.733657,64.090493,213.022829,178.314661,52.618145,56.767891,58.964707,12.673436,210.241033,1.002738,63.835792,55.374339,176.733957,213.548376,173.506546,211.886529,112.668855,211.184292,0.002001,-1.503463,32.000000,-237.333963,211.735162,0.192104,19.095836,0.672285,224218.609965,0.904887,19.072591,16.555057,3.890309,67.921563,79.916874,104.487993,37.468354,56.592954,32.590000,52.391966,27.152000,25.035158
54.730787,64.097225,212.964989,178.321888,52.457205,56.743426,59.072338,12.674033,210.244170,1.003167,63.822190,55.373747,176.738921,213.547185,173.503537,211.889701,112.650689,211.187942,0.002042,-1.503372,32.000000,-237.333402,211.738262,0.191914,19.102941,0.671908,224181.763361,0.904049,19.090601,16.554186,3.890443,67.923612,79.909683,104.480628,37.468354,56.557966,32.590000,52.404458,27.152000,25.032620
54.731409,64.090455,212.869855,178.326424,52.482473,56.738616,59.117204,12.673293,210.229072,1.578178,63.803544,55.375613,176.745096,213.549171,173.501807,211.893622,112.631534,211.190219,0.002018,-1.503370,32.000000,-237.334230,211.666313,0.396952,19.106222,0.672407,224120.542150,0.905450,19.105549,16.559944,3.891990,67.927262,79.904530,104.477912,37.468354,56.518569,32.590000,52.412494,27.152000,25.027048
54.727522,64.075818,212.763159,178.328803,52.404524,56.727154,59.094643,12.671944,210.225678,1.986658,63.793032,55.370520,176.750508,213.555974,173.497492,211.897481,112.605685,211.197124,0.002015,-1.503349,32.000000,-237.335495,211.658096,0.518533,19.095988,0.671784,224049.742126,0.903479,19.115043,16.579378,3.891137,67.930574,79.896991,104.477955,37.468354,56.445308,32.590000,52.424589,27.152000,25.017773
54.714912,64.069321,212.796097,178.329255,52.305225,56.727343,58.950639,12.671816,210.227290,1.989109,63.813452,55.356320,176.754421,213.556687,173.497555,211.901904,112.588847,211.200257,0.002014,-1.503329,32.000000,-237.335651,211.662871,0.518267,19.097345,0.671372,224046.385852,0.902689,19.107674,16.599325,3.889355,67.932831,79.891104,104.480457,37.468354,56.470360,32.590000,52.446934,27.152000,25.011166
54.703114,64.077988,212.857216,178.333098,52.388970,56.709922,59.015022,12.671899,210.222708,1.988507,63.851166,55.345864,176.758197,213.551103,173.496936,211.901035,112.576978,211.196350,0.002052,-1.503348,32.000000,-237.335690,211.661248,0.518580,19.076397,0.671356,224020.007869,0.902887,19.096781,16.627574,3.887681,67.936154,79.883459,104.485721,37.468354,56.496529,32.590000,52.474480,27.152000,25.007689
54.700394,64.094951,212.797096,178.339623,52.837749,56.689800,59.061311,12.671468,210.224633,1.988744,63.866078,55.346126,176.763157,213.549386,173.495581,211.904787,112.573960,211.199211,0.002027,-1.503339,32.000000,-237.336111,211.660774,0.518391,19.087185,0.671515,224039.194553,0.905311,19.102430,16.645500,3.889179,67.938772,79.878114,104.491828,37.468354,56.433958,32.590000,52.492537,27.152000,25.008028
54.699792,64.105963,212.648059,178.346777,52.989894,56.669429,58.892058,12.671599,210.227069,1.989506,63.856675,55.344198,176.770478,213.553623,173.500249,211.908622,112.573353,211.200108,0.002012,-1.503358,32.000000,-237.336073,211.667117,0.518452,19.086500,0.672337,223994.058923,0.904283,19.122463,16.656012,3.891135,67.942996,79.871575,104.500284,37.468354,56.345115,32.590000,52.506395,27.152000,25.006774
54.692815,64.102625,212.668878,178.350850,53.120950,56.669851,59.096704,12.671939,210.233721,1.990143,63.859020,55.336365,176.776337,213.559482,173.502757,211.912291,112.572310,211.205502,0.002013,-1.503334,32.000000,-237.335483,211.671645,0.518622,19.073757,0.671645,223931.508422,0.903344,19.142046,16.660024,3.890230,67.945677,79.866892,104.509423,37.468354,56.368465,32.590000,52.526373,27.152000,25.002150
54.673449,64.102367,212.712892,178.356007,53.083612,56.661846,59.097326,12.671586,210.229122,1.990489,63.899818,55.316254,176.782424,213.560512,173.504777,211.910876,112.572382,211.204277,0.002013,-1.503383,32.000000,-237.335796,211.668835,0.518276,19.086115,0.671107,223860.275493,0.905653,19.153639,16.660944,3.887548,67.948347,79.863048,104.522913,37.468354,56.390085,32.590000,52.564910,27.152000,24.996262
54.661104,64.120064,212.541209,178.363228,53.072827,56.641821,59.086379,12.672189,210.227094,1.990263,63.948014,55.304381,176.786955,213.558066,173.505063,211.905890,112.573037,211.205984,0.002017,-1.503375,32.000000,-237.335216,211.663438,0.518793,19.071205,0.671683,223863.357527,0.902643,19.157023,16.663861,3.888424,67.951486,79.861298,104.535824,37.468354,56.259379,32.590000,52.595199,27.152000,24.996308
54.648743,64.151719,212.568323,178.375787,53.094064,56.617471,59.120377,12.671735,210.223567,1.990009,64.000416,55.293284,176.795283,213.555005,173.505253,211.903792,112.569974,211.198499,0.002002,-1.503402,32.000000,-237.335652,211.656146,0.518626,19.083359,0.671464,223838.951042,0.902859,19.175427,16.663364,3.890607,67.956745,79.859541,104.551910,37.468354,56.242701,32.590000,52.631979,27.152000,25.000171
54.644830,64.177710,212.709675,178.387567,52.718440,56.605268,59.024409,12.672038,210.230724,1.884660,64.036149,55.285627,176.803610,213.554951,173.505706,211.906311,112.558872,211.197487,0.002001,-1.503451,32.000000,-237.335348,211.687090,0.471393,19.072149,0.671529,223776.888623,0.902976,19.205025,16.663301,3.888345,67.963159,79.858911,104.564521,37.468354,56.307542,32.590000,52.657396,27.152000,25.003790
54.630847,64.203871,212.846095,178.401347,52.538171,56.597394,58.925012,12.672648,210.241500,1.347446,64.071201,55.269792,176.813813,213.557685,173.504271,211.914102,112.533227,211.204301,0.001999,-1.502274,32.000000,-237.334686,211.730268,0.301499,19.071381,0.671075,223712.186589,0.902372,19.248596,16.663763,3.889720,67.972650,79.858734,104.577507,37.468354,56.407558,32.590000,52.695614,27.152000,25.006829
54.613886,64.221294,212.976666,178.413789,52.468525,56.581371,59.092928,12.672598,210.238480,1.343290,64.111461,55.254439,176.822767,213.561289,173.506902,211.915277,112.504983,211.200906,0.002040,-1.502266,32.000000,-237.334691,211.731977,0.301363,19.075413,0.671748,223696.614237,0.903779,19.278359,16.674514,3.892586,67.979154,79.859361,104.585501,37.468354,56.496014,32.590000,52.737661,27.152000,25.008184
54.600356,64.248798,212.976369,178.431261,52.313791,56.569278,59.010565,12.672414,210.232762,1.342773,64.166372,55.244931,176.835163,213.559256,173.511209,211.911452,112.468369,211.195992,0.002009,-1.502273,32.000000,-237.334926,211.730524,0.301324,19.067505,0.672201,223718.470070,0.905498,19.318004,16.702526,3.896079,67.986135,79.861404,104.593479,37.468354,56.519661,32.590000,52.783259,27.152000,25.011175
54.596883,64.276994,212.953999,178.446408,52.075358,56.564163,58.975366,12.672518,210.231047,1.342581,64.199491,55.242863,176.846839,213.559943,173.517378,211.906426,112.437204,211.195271,0.002010,-1.502313,32.000000,-237.334914,211.730944,0.301623,19.068268,0.672394,223705.194193,0.903022,19.351787,16.729592,3.899680,67.991638,79.863224,104.598562,37.468354,56.455156,32.590000,52.816286,27.152000,25.015608
54.587406,64.303272,213.029451,178.463324,51.713711,56.556001,59.090276,12.673419,210.225333,1.342286,64.237091,55.230714,176.860546,213.560936,173.523595,211.904064,112.397282,211.197641,0.002011,-1.502289,32.000000,-237.333970,211.727630,0.301277,19.056851,0.672733,223722.585671,0.904404,19.392343,16.764498,3.900641,67.996609,79.864143,104.603126,37.468354,56.512651,32.590000,52.857974,27.152000,25.019595
54.575899,64.323271,213.026234,178.476445,51.638878,56.555956,58.997887,12.674002,210.214929,1.411684,64.280110,55.220571,176.871568,213.557181,173.529654,211.896249,112.362082,211.192045,0.002055,-1.502277,32.000000,-237.333202,211.708624,0.329806,19.066188,0.672689,223758.512467,0.904994,19.423891,16.795410,3.900479,67.998815,79.865420,104.607159,37.468354,56.547947,32.590000,52.899114,27.152000,25.021913
54.570783,64.354192,213.119027,178.492375,51.402572,56.547847,59.033493,12.674196,210.190580,1.982187,64.345473,55.214096,176.884780,213.545165,173.538037,211.884376,112.319276,211.177639,0.002028,-1.502301,32.000000,-237.332919,211.648930,0.515953,19.064937,0.673326,223792.632553,0.903341,19.459312,16.836156,3.902538,68.000996,79.867013,104.611617,37.468354,56.590070,32.590000,52.943460,27.152000,25.026276
54.564378,64.386721,213.071522,178.504783,51.296624,56.548033,59.068112,12.675215,210.191368,1.586201,64.395865,55.205315,176.894497,213.533140,173.542700,211.875432,112.282169,211.170044,0.002017,-1.502304,32.000000,-237.331814,211.701812,0.368746,19.048043,0.673156,223849.668676,0.905015,19.490417,16.869413,3.903302,68.001159,79.867304,104.611781,37.468354,56.548022,32.590000,52.979873,27.152000,25.032465
54.552765,64.423975,213.025239,178.518821,51.368709,56.547897,59.068635,12.676742,210.185756,1.018836,64.451458,55.196325,176.907097,213.521822,173.550243,211.866339,112.238359,211.158322,0.002015,-1.502289,32.000000,-237.330228,211.716754,0.192592,19.060396,0.673438,223888.605425,0.904509,19.526276,16.907210,3.905369,68.000410,79.868031,104.607753,37.468354,56.514506,32.590000,53.031872,27.152000,25.039794
54.551741,64.452903,213.045930,178.531168,51.611703,56.547681,59.099263,12.677190,210.170155,1.014832,64.496958,55.192318,176.918154,213.504885,173.557607,211.851065,112.200165,211.139410,0.002016,-1.502315,32.000000,-237.329645,211.699086,0.192974,19.057253,0.674063,223956.339091,0.904178,19.564987,16.941676,3.904956,67.999501,79.868401,104.600833,37.468354,56.528100,32.590000,53.068324,27.152000,25.045305
54.555234,64.487502,213.047694,178.544238,51.727998,56.548812,59.137377,12.678504,210.148709,1.015906,64.532394,55.198567,176.930104,213.487461,173.565366,211.829257,112.145854,211.119224,0.002017,-1.502333,32.000000,-237.328401,211.678466,0.192722,19.069439,0.673718,224035.222214,0.904471,19.613451,16.981412,3.904939,67.997663,79.867946,104.588674,37.468354,56.547200,32.590000,53.105630,27.152000,25.052267
54.554757,64.509012,213.050134,178.552082,51.481169,56.558047,58.978745,12.678313,210.124283,1.016417,64.562575,55.193196,176.938684,213.463539,173.573083,211.804228,112.096326,211.098139,0.002007,-1.502314,32.000000,-237.328571,211.658528,0.192710,19.069639,0.673947,224097.462798,0.904088,19.643369,17.013031,3.905392,67.996023,79.867072,104.574664,37.468354,56.536876,32.590000,53.138298,27.152000,25.056395
54.551938,64.534778,213.110582,178.558282,51.361024,56.566282,59.061741,12.678446,210.095010,1.015856,64.616711,55.193075,176.946569,213.428583,173.579826,211.771570,112.034824,211.072640,0.002005,-1.502341,32.000000,-237.328425,211.625037,0.192996,19.064489,0.673567,224185.086929,0.903543,19.674596,17.060322,3.905174,67.994446,79.865345,104.555334,37.468354,56.582958,32.590000,53.182641,27.152000,25.060619
54.560617,64.563404,213.070822,178.563060,51.315642,56.565829,59.083834,12.678302,210.048257,1.553371,64.657939,55.204215,176.952402,213.395856,173.582660,211.736077,111.982643,211.041555,0.002005,-1.502367,32.000000,-237.328466,211.529161,0.380357,19.058440,0.673720,224291.350778,0.906182,19.696565,17.102519,3.905253,67.993062,79.862876,104.534786,37.468354,56.566412,32.590000,53.209308,27.152000,25.066363
54.577832,64.596804,213.109380,178.565991,51.338817,56.565464,59.046911,12.678739,210.010018,1.670484,64.677229,55.223442,176.957716,213.358433,173.587463,211.699366,111.919936,210.999747,0.002048,-1.504716,32.000000,-237.328098,211.495271,0.412182,19.044557,0.674220,224410.386607,0.905155,19.725053,17.155153,3.906563,67.991930,79.859837,104.508262,37.468354,56.592267,32.590000,53.227327,27.152000,25.074084
54.589010,64.611813,213.308816,178.563018,51.419109,56.573553,59.092725,12.678814,209.981237,1.671587,64.680218,55.230951,176.960343,213.328897,173.591759,211.671697,111.867296,210.965009,0.002018,-1.504744,32.000000,-237.328129,211.465914,0.411773,19.060106,0.674302,224482.908605,0.904720,19.745302,17.196523,3.905213,67.991916,79.855459,104.484936,37.468354,56.689058,32.590000,53.245469,27.152000,25.076958
54.600120,64.621341,213.131388,178.555749,51.472042,56.589735,58.968021,12.678234,209.945701,1.672017,64.686555,55.242687,176.961201,213.289512,173.596101,211.631379,111.806431,210.931624,0.002017,-1.504735,32.000000,-237.328738,211.429332,0.411722,19.039447,0.674751,224567.523246,0.905044,19.762084,17.244688,3.904688,67.991933,79.849858,104.457482,37.468354,56.622396,32.590000,53.266396,27.152000,25.077683
54.611016,64.627979,213.044580,178.547397,51.678222,56.601879,58.912647,12.677787,209.910086,1.671733,64.692725,55.254073,176.959212,213.256001,173.600520,211.594722,111.758372,210.899686,0.002016,-1.504693,32.000000,-237.329089,211.402112,0.412048,19.038064,0.674667,224663.336170,0.904304,19.766305,17.285243,3.907541,67.992243,79.843997,104.435753,37.468354,56.582236,32.590000,53.281442,27.152000,25.077646
54.624520,64.638440,212.760129,178.534908,51.786677,56.626019,59.098496,12.677876,209.871275,1.672292,64.700362,55.268802,176.954670,213.214944,173.608303,211.551756,111.704764,210.861994,0.002059,-1.504701,32.000000,-237.329038,211.363848,0.411714,19.047322,0.675073,224796.273808,0.906294,19.765115,17.334495,3.903497,67.991274,79.836183,104.411261,37.468354,56.409002,32.590000,53.297202,27.152000,25.078633
54.642147,64.646519,212.512061,178.522393,51.964991,56.646131,59.043292,12.678424,209.839193,1.671784,64.702641,55.289486,176.949675,213.180828,173.611413,211.513250,111.664640,210.830539,0.002028,-1.504709,32.000000,-237.328529,211.328478,0.411858,19.035862,0.674960,224896.830187,0.907156,19.761241,17.371441,3.901128,67.989160,79.828544,104.393406,37.468354,56.283272,32.590000,53.302348,27.152000,25.079246
54.662930,64.652701,212.422787,178.503181,52.179944,56.670355,59.070690,12.678420,209.806151,1.672188,64.695586,55.313373,176.939841,213.139572,173.609682,211.474183,111.621534,210.792288,0.002019,-1.504677,32.000000,-237.328435,211.290490,0.411926,19.049109,0.674134,225053.483398,0.904467,19.758675,17.411930,3.894956,67.984577,79.816597,104.370697,37.468354,56.176242,32.590000,53.302386,27.152000,25.079353
54.679522,64.653820,212.411243,178.484079,52.395071,56.690437,59.052041,12.679449,209.774089,1.672564,64.690885,55.327057,176.929680,213.108132,173.607994,211.447256,111.592476,210.759375,0.002018,-1.504635,32.000000,-237.327303,211.261561,0.411758,19.037095,0.674019,225176.110179,0.905331,19.749755,17.441107,3.889160,67.980362,79.807694,104.354208,37.468354,56.169401,32.590000,53.302184,27.152000,25.078167
54.700815,64.654417,212.296736,178.457787,52.668356,56.714373,58.970362,12.680924,209.739521,1.751667,64.690449,55.348768,176.914763,213.080088,173.607479,211.415565,111.563792,210.726402,0.002016,-1.504625,32.000000,-237.325955,211.213219,0.443569,19.029450,0.673412,225315.381211,0.904932,19.735901,17.470898,3.886048,67.974564,79.797197,104.335861,37.468354,56.030040,32.590000,53.298355,27.152000,25.076317
54.721228,64.658140,212.428766,178.434887,52.730044,56.734456,59.016178,12.681146,209.709327,1.992357,64.692726,55.368527,176.900946,213.050999,173.602682,211.390263,111.548393,210.700340,0.002017,-1.504628,32.000000,-237.325683,211.169388,0.519885,19.034331,0.673865,225420.894395,0.905237,19.721029,17.488499,3.884658,67.970993,79.788827,104.320943,37.468354,56.081075,32.590000,53.288227,27.152000,25.075511
54.739858,64.664086,212.307719,178.406530,52.942847,56.758822,59.137917,12.682004,209.695522,1.370480,64.686986,55.390025,176.883707,213.028257,173.596762,211.365824,111.537258,210.670653,0.002004,-1.504623,32.000000,-237.324638,211.205883,0.309269,19.034738,0.673923,225539.580003,0.906484,19.701108,17.505703,3.881053,67.966503,79.779572,104.302406,37.468354,56.054113,32.590000,53.275365,27.152000,25.075420
54.751077,64.664278,212.323370,178.382612,53.052778,56.778915,58.897907,12.681984,209.670962,1.338630,64.687327,55.404977,176.867216,213.001882,173.590519,211.339072,111.531131,210.646893,0.002004,-1.504629,32.000000,-237.324595,211.179485,0.302380,19.029419,0.674074,225630.866703,0.905736,19.685166,17.512026,3.882018,67.961161,79.772169,104.287281,37.468354,56.018299,32.590000,53.271063,27.152000,25.073976
54.770512,64.667182,212.335334,178.355798,53.037089,56.803527,58.913915,12.682823,209.641604,1.337606,64.679650,55.426975,176.847165,212.971999,173.581509,211.308509,111.525587,210.614011,0.002005,-1.504635,32.000000,-237.323742,211.147441,0.302586,19.030393,0.673873,225737.014459,0.903933,19.673171,17.512822,3.878485,67.953035,79.765840,104.270581,37.468354,56.020161,32.590000,53.256030,27.152000,25.073007
54.787527,64.665771,212.278359,178.328051,52.847031,56.828019,59.016962,12.682046,209.605449,1.653991,64.663436,55.450003,176.825959,212.944461,173.571816,211.276067,111.519663,210.587711,0.002047,-1.504606,32.000000,-237.324477,211.070291,0.419067,19.032509,0.674213,225819.377631,0.907732,19.662560,17.510674,3.877976,67.942401,79.760753,104.256448,37.468354,55.929744,32.590000,53.240781,27.152000,25.071036
54.807578,64.661418,212.265433,178.304640,52.818222,56.831872,59.077126,12.682000,209.579307,2.284676,64.648177,55.465658,176.808877,212.924125,173.564119,211.254759,111.518069,210.567683,0.002014,-1.504607,32.000000,-237.324540,211.002338,0.624337,19.021349,0.674289,225917.383479,0.907529,19.646754,17.504765,3.876818,67.934322,79.757619,104.248230,37.468354,55.920280,32.590000,53.217804,27.152000,25.068400
54.827519,64.654747,212.378687,178.275834,52.996068,56.845767,58.974325,12.682481,209.559565,2.309048,64.624118,55.489638,176.786556,212.907214,173.554440,211.235172,111.517711,210.543528,0.002014,-1.504610,32.000000,-237.324167,210.981250,0.630141,19.024377,0.674179,226013.846167,0.906020,19.628969,17.501529,3.874575,67.924756,79.754517,104.243722,37.468354,55.951837,32.590000,53.192765,27.152000,25.064583
54.841801,64.645590,212.324952,178.251728,53.181114,56.858113,59.062670,12.682817,209.546963,2.308821,64.599990,55.501437,176.767482,212.901403,173.544387,211.219627,111.517758,210.529675,0.002013,-1.504623,32.000000,-237.323712,210.969796,0.630175,19.021293,0.674358,226019.541103,0.904782,19.605323,17.496144,3.872921,67.915808,79.751811,104.243546,37.468354,55.917527,32.590000,53.169522,27.152000,25.060751
54.854910,64.632274,212.160906,178.222760,53.227391,56.882591,59.066560,12.683301,209.550659,1.770912,64.574106,55.512655,176.743480,212.890204,173.534912,211.209794,111.518489,210.516055,0.002057,-1.504588,32.000000,-237.323270,211.023725,0.442620,19.028952,0.674444,226062.662672,0.906199,19.579471,17.488087,3.873578,67.905508,79.749060,104.247944,37.468354,55.801294,32.590000,53.145081,27.152000,25.054899
54.863347,64.621671,212.071723,178.199889,53.245863,56.902934,58.949889,12.683525,209.549162,1.653936,64.562776,55.517406,176.724063,212.884765,173.527922,211.200801,111.519819,210.509835,0.002024,-1.502244,32.000000,-237.322998,211.020020,0.410941,19.033677,0.674399,226099.089694,0.904757,19.556580,17.483212,3.871590,67.897851,79.746502,104.253713,37.468354,55.720059,32.590000,53.127330,27.152000,25.050205
54.872991,64.614768,211.943686,178.177065,53.110684,56.919037,59.061301,12.682921,209.543158,1.652713,64.558262,55.525876,176.702406,212.876807,173.518966,211.191562,111.518998,210.506987,0.002015,-1.502253,32.000000,-237.323370,211.016025,0.411376,19.015981,0.673863,226180.688907,0.904815,19.530659,17.477736,3.867674,67.888537,79.745129,104.261796,37.468354,55.625779,32.590000,53.102901,27.152000,25.045733
54.879555,64.612931,211.928457,178.159705,53.078138,56.927318,59.073459,12.684088,209.539358,1.652482,64.556810,55.534240,176.685451,212.873282,173.511171,211.187800,111.515808,210.501435,0.002016,-1.502237,32.000000,-237.322116,211.014541,0.411133,19.027826,0.673610,226248.806679,0.906750,19.511947,17.474237,3.865454,67.881449,79.744906,104.269776,37.468354,55.549898,32.590000,53.084356,27.152000,25.043228
54.888072,64.612601,211.915168,178.140422,53.002137,56.935755,58.991528,12.685232,209.537565,1.651967,64.549979,55.544887,176.667021,212.871560,173.498570,211.186268,111.515092,210.501290,0.002020,-1.502204,32.000000,-237.320960,211.013176,0.411009,19.034219,0.674010,226304.836581,0.905102,19.495774,17.474066,3.862441,67.874990,79.745847,104.281563,37.468354,55.516654,32.590000,53.059344,27.152000,25.041062
54.894510,64.609381,212.005129,178.125618,52.841780,56.936091,59.062717,12.685537,209.539425,1.651908,64.537961,55.548682,176.652131,212.874404,173.486975,211.186237,111.518844,210.500621,0.002020,-1.502160,32.000000,-237.320587,211.013697,0.411311,19.031684,0.673574,226337.593382,0.904923,19.487628,17.475321,3.861701,67.869071,79.747690,104.291032,37.468354,55.527672,32.590000,53.037405,27.152000,25.038562
54.899151,64.602066,212.063942,178.109505,52.748267,56.936054,59.074362,12.685421,209.541709,1.651577,64.524237,55.553475,176.634979,212.879995,173.475870,211.194143,111.528610,210.500519,0.002012,-1.502135,32.000000,-237.320562,211.022754,0.411030,19.031694,0.673320,226368.476583,0.906158,19.479114,17.475987,3.860860,67.864089,79.751606,104.303224,37.468354,55.514766,32.590000,53.013301,27.152000,25.034359
54.899081,64.596324,212.085890,178.098191,52.739116,56.936235,58.956705,12.685528,209.544071,1.650898,64.516478,55.552538,176.622008,212.886577,173.468626,211.198849,111.539219,210.505792,0.002011,-1.502115,32.000000,-237.320624,211.028141,0.411018,19.027233,0.673546,226360.841656,0.904945,19.469707,17.472004,3.862046,67.861887,79.756202,104.314491,37.468354,55.523701,32.590000,52.997883,27.152000,25.030830
54.905889,64.591589,212.018695,178.087545,52.718650,56.932398,59.123768,12.685461,209.547299,1.985226,64.512426,55.560784,176.606845,212.893775,173.460717,211.206315,111.548882,210.514150,0.002016,-1.502138,32.000000,-237.320868,210.779779,0.532253,19.024745,0.673622,226342.763637,0.904664,19.457932,17.462202,3.862791,67.858108,79.761360,104.323312,37.468354,55.501389,32.590000,52.974098,27.152000,25.027056
54.915083,64.590616,212.012668,178.081721,52.666472,56.920417,58.958488,12.684710,209.553017,2.300353,64.504382,55.571204,176.595769,212.898180,173.450777,211.212996,111.556488,210.520180,0.002060,-1.502141,32.000000,-237.321549,210.848289,0.629013,19.038126,0.673822,226327.696552,0.906460,19.452258,17.453430,3.863196,67.855759,79.765931,104.329028,37.468354,55.465079,32.590000,52.947011,27.152000,25.024782
54.917912,64.587393,211.926710,178.076262,52.683043,56.920753,58.961881,12.684157,209.575224,1.983156,64.498878,55.573380,176.583075,212.912224,173.441407,211.227792,111.561897,210.533741,0.002023,-1.502200,32.000000,-237.322331,210.899901,0.521118,19.033941,0.673624,226295.616126,0.903702,19.440984,17.446679,3.861493,67.853994,79.771283,104.334455,37.468354,55.345512,32.590000,52.920171,27.152000,25.021843
54.917447,64.585226,211.926705,178.072708,52.753680,56.928860,59.065876,12.683915,209.587278,1.979869,64.505202,55.571160,176.573422,212.920447,173.433683,211.235216,111.565883,210.543777,0.002023,-1.502219,32.000000,-237.322602,210.907059,0.520816,19.037954,0.672885,226235.539580,0.905874,19.431176,17.441174,3.860737,67.852964,79.776327,104.338564,37.468354,55.319241,32.590000,52.904204,27.152000,25.019026
54.929590,64.589925,211.838814,178.070565,52.815329,56.928792,59.054291,12.683847,209.601849,1.979699,64.497938,55.583388,176.564273,212.936109,173.424802,211.244748,111.570486,210.556425,0.002021,-1.502224,32.000000,-237.322713,210.918964,0.520709,19.050427,0.672798,226227.629352,0.905768,19.425237,17.440490,3.858972,67.854518,79.782446,104.343959,37.468354,55.267829,32.590000,52.869756,27.152000,25.018012
54.937190,64.589290,211.800485,178.068357,52.738379,56.928653,59.127933,12.684692,209.619139,1.980055,64.483346,55.591579,176.557421,212.950833,173.417912,211.256588,111.573952,210.576726,0.002062,-1.502241,32.000000,-237.321884,210.938498,0.520897,19.038342,0.672759,226254.293357,0.904305,19.423516,17.440001,3.859005,67.857583,79.786185,104.348338,37.468354,55.199535,32.590000,52.840487,27.152000,25.018012
54.946411,64.582146,211.862861,178.064901,52.726461,56.928490,58.992383,12.685255,209.645653,1.814187,64.465938,55.594790,176.551071,212.975001,173.411157,211.280943,111.580939,210.597341,0.002026,-1.502225,32.000000,-237.321495,210.999505,0.455663,19.047248,0.671986,226247.975321,0.904271,19.416553,17.439805,3.856552,67.865497,79.791196,104.354233,37.468354,55.229302,32.590000,52.805362,27.152000,25.018012
54.945650,64.573167,211.853058,178.061900,52.715668,56.940641,58.957574,12.685329,209.680114,1.110951,64.451008,55.595528,176.544938,213.000167,173.405025,211.305966,111.586848,210.626429,0.002023,-1.502218,32.000000,-237.321348,211.089289,0.221530,19.043614,0.672233,226240.354586,0.903003,19.408619,17.443411,3.855321,67.872028,79.794733,104.357097,37.468354,55.171166,32.590000,52.782238,27.020000,25.018012
54.949618,64.563227,211.829658,178.059181,52.591371,56.944667,58.882517,12.686171,209.707602,1.007402,64.441243,55.598964,176.540269,213.027223,173.398460,211.330020,111.593832,210.659408,0.002018,-1.502216,32.000000,-237.320427,211.117632,0.193105,19.045799,0.671947,226223.452948,0.904889,19.392621,17.443606,3.855809,67.879718,79.798332,104.357916,37.468354,55.120444,32.590000,52.751268,27.020000,25.018012
54.953071,64.558134,211.759197,178.058000,52.601039,56.944536,59.095056,12.687364,209.732628,1.007547,64.440458,55.605468,176.537048,213.048653,173.396792,211.354687,111.601015,210.681318,0.002024,-1.502184,32.000000,-237.319239,211.142426,0.192924,19.039466,0.672188,226259.147777,0.905609,19.384373,17.447829,3.855684,67.885586,79.801623,104.355356,37.468354,55.056356,32.590000,52.726803,27.020000,25.018012
54.954839,64.557056,211.733252,178.058522,52.535936,56.944515,58.909773,12.687774,209.745171,1.309923,64.442057,55.611034,176.534310,213.076357,173.391994,211.383931,111.608209,210.709965,0.002023,-1.502175,32.000000,-237.318868,211.061233,0.297432,19.049052,0.672039,226258.795877,0.906731,19.370622,17.452333,3.854980,67.892203,79.805569,104.352199,37.468354,54.974864,32.590000,52.695310,27.020000,25.018012
54.957531,64.557262,211.700729,178.059874,52.661927,56.944521,58.983972,12.688579,209.767547,1.328055,64.442416,55.619089,176.532096,213.103107,173.385961,211.410401,111.611779,210.736189,0.002019,-1.502178,32.000000,-237.318120,211.085100,0.301597,19.044647,0.672044,226245.744449,0.903392,19.362215,17.452780,3.853455,67.895408,79.806996,104.349726,37.468354,54.920741,32.590000,52.668194,27.020000,25.018012
54.962750,64.557691,211.714960,178.061496,52.772189,56.944694,59.103086,12.690285,209.799584,1.328896,64.432405,55.630975,176.529144,213.135353,173.379938,211.443721,111.613396,210.766426,0.002012,-1.502175,32.000000,-237.316531,211.113772,0.301248,19.058152,0.671624,226236.361284,0.906198,19.359440,17.455562,3.852859,67.896764,79.806955,104.348118,37.468354,54.901468,32.590000,52.635440,27.020000,25.018012
54.969676,64.551718,211.770674,178.063221,52.732084,56.944717,59.025677,12.690910,209.828829,1.329156,64.415931,55.635327,176.526628,213.168090,173.375258,211.479768,111.616199,210.794526,0.002014,-1.502166,32.000000,-237.315918,211.144945,0.301610,19.049050,0.671672,226232.218056,0.905010,19.357061,17.461123,3.852079,67.897534,79.805276,104.345829,37.468354,54.902446,32.590000,52.597930,27.020000,25.018012
54.971937,64.544373,211.793255,178.064486,52.629155,56.944442,58.978264,12.692089,209.855351,1.329770,64.408269,55.634800,176.524687,213.197576,173.370839,211.506748,111.620447,210.820302,0.002054,-1.502206,32.000000,-237.314812,211.173635,0.301606,19.060445,0.671176,226229.593004,0.903095,19.352479,17.470032,3.851972,67.896218,79.802499,104.343238,37.468354,54.865559,32.590000,52.568645,27.020000,25.018012
54.975290,64.540224,211.822653,178.066368,52.913198,56.944153,58.964271,12.693494,209.881617,1.330392,64.410397,55.636540,176.521857,213.226267,173.365879,211.532030,111.623893,210.848693,0.002035,-1.502243,32.000000,-237.313485,211.196993,0.301371,19.046023,0.671537,226219.705901,0.904138,19.339859,17.477012,3.852500,67.894940,79.799634,104.339987,37.468354,54.842109,32.590000,52.540403,27.020000,25.018012
54.977175,64.540867,211.964884,178.071115,53.096191,56.944253,59.051683,12.694474,209.914242,1.330701,64.409204,55.635164,176.520510,213.261729,173.361644,211.564595,111.628536,210.885992,0.002017,-1.502257,32.000000,-237.312590,211.200050,0.301669,19.057092,0.671147,226208.146671,0.904802,19.330343,17.481738,3.852752,67.895289,79.796928,104.334158,37.468354,54.927716,32.590000,52.507701,27.020000,25.018012
54.984992,64.540103,211.875357,178.077272,53.047986,56.939944,59.060039,12.694891,209.957962,1.903286,64.405426,55.642331,176.519192,213.296515,173.355143,211.595138,111.628573,210.919275,0.002016,-1.502289,32.000000,-237.312147,211.053850,0.497484,19.051944,0.671680,226198.917628,0.904941,19.322975,17.488173,3.853052,67.895984,79.793174,104.324163,37.468354,54.828033,32.590000,52.465567,27.020000,25.018012
54.984428,64.538153,212.012978,178.082406,52.963498,56.927855,59.140148,12.694897,209.993519,1.802893,64.399542,55.639505,176.519840,213.325359,173.350147,211.619035,111.626888,210.947323,0.002052,-1.502306,32.000000,-237.312135,211.395709,0.449923,19.067246,0.671601,226194.547700,0.903570,19.321809,17.496510,3.855507,67.898521,79.789968,104.317219,37.468354,54.853325,32.590000,52.437984,27.020000,25.018012
54.978430,64.533627,212.225411,178.088050,52.741988,56.943959,58.952487,12.695907,210.033793,1.335905,64.391346,55.633342,176.521845,213.358638,173.346460,211.649903,111.623123,210.983185,0.002017,-1.502313,32.000000,-237.311079,211.313221,0.301093,19.062289,0.671435,226174.297016,0.903230,19.313542,17.508055,3.853331,67.902508,79.786482,104.310574,37.468354,54.965206,32.590000,52.410685,27.020000,25.018012
54.973364,64.527434,212.209278,178.093874,52.510379,56.944014,59.122040,12.695621,210.067079,1.332813,64.381556,55.629599,176.523826,213.386179,173.345955,211.673720,111.618609,211.012335,0.002015,-1.502280,32.000000,-237.311281,211.340323,0.300916,19.062951,0.671081,226127.094178,0.901820,19.312135,17.519499,3.855873,67.905162,79.783589,104.304246,37.468354,54.971530,32.590000,52.391273,27.020000,25.018012
54.972905,64.518095,212.137942,178.102500,52.273777,56.943734,58.964185,12.696056,210.103865,1.332718,64.359331,55.626192,176.527440,213.423418,173.345273,211.707074,111.613234,211.047917,0.002012,-1.502257,32.000000,-237.311002,211.375565,0.300930,19.065335,0.671996,226194.490476,0.905045,19.313365,17.535740,3.860158,67.908607,79.780186,104.295178,37.468354,54.868586,32.590000,52.358518,27.020000,25.018012
54.966675,64.505743,212.297061,178.109954,52.040134,56.943744,58.922974,12.697293,210.135499,1.332531,64.346966,55.618247,176.530281,213.453580,173.344854,211.741484,111.607234,211.081206,0.002021,-1.502268,32.000000,-237.309910,211.407163,0.301136,19.066361,0.671980,226196.950528,0.902528,19.312034,17.550395,3.860220,67.910263,79.777246,104.286344,37.468354,54.927602,32.590000,52.339855,27.020000,25.018012
54.957489,64.492950,212.475880,178.120586,51.874336,56.943477,59.080467,12.697365,210.172101,1.332459,64.339266,55.608378,176.534968,213.488096,173.344699,211.781803,111.603338,211.117326,0.002021,-1.502295,32.000000,-237.309804,211.441365,0.300760,19.072153,0.671716,226195.618528,0.904925,19.303136,17.568145,3.858955,67.912601,79.773344,104.275484,37.468354,55.027667,32.590000,52.319858,27.020000,25.018012
54.951067,64.486629,212.451860,178.131711,51.943135,56.935511,58.996287,12.697527,210.199961,1.333029,64.331860,55.604155,176.538745,213.515763,173.341917,211.811776,111.601576,211.146990,0.002018,-1.502313,32.000000,-237.309505,211.468280,0.301039,19.073954,0.672094,226195.387200,0.905642,19.296763,17.585723,3.862287,67.914831,79.769499,104.266634,37.468354,54.978148,32.590000,52.303486,27.020000,25.018012
54.944769,64.479957,212.551057,178.146745,52.088262,56.923842,58.990232,12.697998,210.225007,1.693046,64.321538,55.598297,176.545544,213.546348,173.339780,211.843952,111.602163,211.177316,0.002013,-1.502318,32.000000,-237.308881,211.388704,0.430565,19.078349,0.672380,226193.203164,0.903359,19.292789,17.602179,3.866186,67.917012,79.766143,104.255377,37.468354,55.049614,32.590000,52.284132,27.020000,25.018012
54.936381,64.473229,212.574336,178.159517,52.213579,56.903673,59.140716,12.696777,210.255793,1.986588,64.312440,55.590594,176.552652,213.574659,173.337781,211.872505,111.604890,211.202830,0.002022,-1.502323,32.000000,-237.310071,211.382324,0.519769,19.078624,0.672223,226161.342457,0.904624,19.292632,17.614255,3.866201,67.918546,79.763563,104.245855,37.468354,55.063302,32.590000,52.270279,27.020000,25.018012
54.927259,64.464858,212.579083,178.174430,52.121839,56.903505,59.081083,12.696318,210.286823,1.988666,64.294214,55.578391,176.562590,213.609250,173.333043,211.907181,111.604844,211.240227,0.002056,-1.502386,32.000000,-237.310497,211.418687,0.519768,19.083409,0.672215,226111.992158,0.904630,19.292009,17.624211,3.868449,67.921250,79.760972,104.237988,37.468354,55.020810,32.590000,52.254467,27.020000,25.015342
54.918812,64.454478,212.743826,178.186905,52.041576,56.903364,59.012737,12.696066,210.331072,1.743634,64.276630,55.568010,176.571732,213.638634,173.332496,211.936155,111.605994,211.270128,0.002036,-1.502418,32.000000,-237.310879,211.556008,0.431566,19.076286,0.672107,226027.575648,0.902144,19.293335,17.630353,3.869464,67.922782,79.758638,104.231375,37.468354,55.136052,32.590000,52.246938,27.020000,25.010216
54.911592,64.440239,212.830875,178.202230,51.982335,56.903427,58.964023,12.696196,210.364220,1.668761,64.256451,55.554041,176.583837,213.671512,173.335594,211.970514,111.610960,211.302386,0.002020,-1.502450,32.000000,-237.310700,211.586523,0.411374,19.082599,0.672026,226024.541618,0.903198,19.293725,17.643398,3.870193,67.925923,79.756918,104.224997,37.468354,55.221885,32.590000,52.232894,27.020000,25.003066
54.901759,64.427900,212.882354,178.216363,51.965174,56.895202,59.009718,12.695833,210.389855,1.668145,64.238265,55.543774,176.595442,213.695698,173.337559,211.996265,111.620237,211.329253,0.002021,-1.502445,32.000000,-237.311153,211.616413,0.411375,19.076717,0.672732,226018.207544,0.904371,19.291456,17.652639,3.873788,67.930694,79.756512,104.219496,37.468354,55.191863,32.590000,52.225379,27.020000,24.997037
54.893523,64.412347,212.921869,178.233779,51.892124,56.895065,58.930738,12.695291,210.422746,1.668120,64.214215,55.533782,176.610558,213.727517,173.339976,212.027596,111.635497,211.366600,0.002058,-1.502465,32.000000,-237.311822,211.648017,0.411430,19.091390,0.672765,226005.638501,0.905216,19.284154,17.658882,3.875882,67.936584,79.757244,104.212020,37.468354,55.249002,32.590000,52.216367,27.020000,24.997037
54.884619,64.397867,212.838788,178.248167,51.939571,56.895120,58.994972,12.694203,210.451570,1.667611,64.187998,55.528375,176.623091,213.751645,173.345261,212.052754,111.648012,211.392531,0.002039,-1.502473,32.000000,-237.312872,211.671664,0.411265,19.082351,0.673078,225957.631029,0.904534,19.281262,17.658941,3.877514,67.940562,79.757718,104.203236,37.468354,55.200899,32.590000,52.212533,27.020000,24.997037
54.873223,64.376779,212.841835,178.264749,51.785644,56.883168,59.119642,12.693084,210.480591,1.666741,64.160929,55.519490,176.639894,213.779746,173.349591,212.084443,111.666809,211.419317,0.002018,-1.502502,32.000000,-237.314015,211.704544,0.411243,19.084669,0.672715,225932.161865,0.905857,19.273622,17.656656,3.878816,67.945343,79.758351,104.191165,37.468354,55.196454,32.590000,52.207278,26.720000,24.997037
54.863146,64.360222,212.862727,178.277491,51.532078,56.862758,58.924276,12.693167,210.502570,1.667112,64.146554,55.511990,176.652911,213.796931,173.354125,212.108904,111.682300,211.441094,0.002015,-1.502527,32.000000,-237.313907,211.727828,0.411380,19.092274,0.672913,225911.802680,0.904998,19.267699,17.653150,3.877931,67.947139,79.756899,104.181757,37.468354,55.193861,32.590000,52.207354,26.720000,24.989345
54.852378,64.345879,212.976222,178.293105,51.480755,56.862910,59.064408,12.692449,210.496121,1.684502,64.122590,55.503767,176.669603,213.815670,173.363301,212.134754,111.704979,211.460967,0.002025,-1.502567,32.000000,-237.314491,211.862117,0.417565,19.085526,0.672774,225832.384937,0.903057,19.257561,17.643657,3.878792,67.949236,79.755386,104.175738,37.468354,55.236590,32.590000,52.208413,26.720000,24.981398
54.849074,64.331970,212.867231,178.305993,51.488442,56.858711,59.063233,12.692455,210.512794,1.992965,64.091804,55.499291,176.682352,213.831946,173.368198,212.155469,111.725331,211.480725,0.002025,-1.502581,32.000000,-237.314425,211.815776,0.521278,19.089163,0.672397,225726.395397,0.905870,19.250690,17.635729,3.879886,67.950661,79.753387,104.173567,37.468354,55.162811,32.590000,52.202471,26.720000,24.974872
54.837947,64.310249,212.870625,178.320174,51.671668,56.834382,58.979884,12.692077,210.530245,2.001008,64.068422,55.486008,176.697726,213.848082,173.372803,212.179396,111.751170,211.499282,0.002021,-1.502591,32.000000,-237.314741,211.836500,0.522964,19.082527,0.672987,225695.740969,0.903885,19.246699,17.619951,3.882716,67.950843,79.751149,104.173261,37.468354,55.183005,32.590000,52.206105,26.720000,24.964954
54.829367,64.296096,212.928448,178.332223,51.768302,56.822041,59.085356,12.692649,210.537007,2.001439,64.065673,55.473513,176.709885,213.856743,173.378189,212.193193,111.773947,211.513737,0.002017,-1.502598,32.000000,-237.314137,211.849130,0.523056,19.091896,0.672565,225648.174405,0.903862,19.235967,17.606461,3.880963,67.949942,79.749486,104.174139,37.468354,55.206567,32.590000,52.207310,26.720000,24.957468
54.811049,64.291911,213.028731,178.347938,51.844547,56.797891,59.057228,12.692292,210.546368,2.002035,64.075595,55.458092,176.724593,213.863035,173.382689,212.207856,111.799679,211.530494,0.002026,-1.502623,32.000000,-237.314537,211.863180,0.523094,19.082550,0.672596,225511.319553,0.904903,19.224946,17.587067,3.881812,67.949169,79.747476,104.178335,37.468354,55.238625,32.590000,52.221758,26.720000,24.951595
54.799537,64.294771,212.970177,178.361960,51.821031,56.777470,58.993143,12.692199,210.552220,2.001801,64.087738,55.443394,176.738757,213.873594,173.388252,212.218560,111.824099,211.540274,0.002039,-1.502603,32.000000,-237.314641,211.856643,0.522919,19.089279,0.672324,225430.429435,0.903214,19.219042,17.569307,3.883474,67.949077,79.745563,104.184029,37.468354,55.240449,32.590000,52.231088,26.720000,24.948862
54.789964,64.301887,212.852239,178.379981,51.982461,56.753104,59.093095,12.692203,210.542973,2.699958,64.100842,55.434094,176.755855,213.882437,173.398217,212.226079,111.851915,211.545494,0.002039,-1.502602,32.000000,-237.314673,211.791044,0.764972,19.090416,0.672797,225310.559984,0.903584,19.232477,17.549396,3.886602,67.949829,79.742907,104.191319,37.468354,55.190812,32.590000,52.243121,26.720000,24.946814
54.783621,64.307959,212.936090,178.394238,51.853249,56.740766,58.930784,12.692540,210.547633,2.980656,64.112503,55.425460,176.770298,213.884983,173.405718,212.231228,111.873902,211.549989,0.002022,-1.502608,32.000000,-237.314377,211.810598,0.852583,19.084782,0.672315,225209.802541,0.904458,19.246412,17.528370,3.886350,67.948793,79.740367,104.196525,37.468354,55.183582,32.590000,52.249355,26.720000,24.945435
54.767918,64.315961,212.836771,178.409954,51.580809,56.724148,58.989471,12.691867,210.562827,2.777403,64.144385,55.404203,176.786810,213.888470,173.415340,212.234049,111.900629,211.553508,0.002022,-1.502613,32.000000,-237.315423,211.887122,0.775860,19.083375,0.671827,225091.746329,0.902732,19.262740,17.502367,3.884876,67.946208,79.735995,104.203789,37.468354,55.140933,32.590000,52.266506,26.720000,24.943671
54.753210,64.330321,212.923468,178.424787,51.594786,56.724418,59.045005,12.692437,210.556977,2.337622,64.175280,55.389314,176.799197,213.890136,173.423233,212.241288,111.924942,211.554964,0.002036,-1.502600,32.000000,-237.314885,211.963928,0.635928,19.090394,0.672158,225025.962239,0.905153,19.274915,17.481940,3.886857,67.944912,79.731747,104.211572,37.468354,55.181811,32.590000,52.286471,26.720000,24.944103
54.739219,64.350681,212.933087,178.445625,51.564443,56.703919,59.062999,12.692415,210.554879,2.327379,64.211674,55.369836,176.814811,213.889991,173.434822,212.245291,111.956129,211.555815,0.002034,-1.502622,32.000000,-237.314958,211.963907,0.633772,19.082873,0.671970,224942.883778,0.904294,19.298030,17.456435,3.886158,67.942843,79.725326,104.219826,37.468354,55.239595,32.590000,52.309506,26.720000,24.946035
54.728826,64.368176,212.978095,178.464189,51.455823,56.683731,59.028223,12.692239,210.549332,2.327518,64.242131,55.354985,176.828196,213.889940,173.446050,212.243671,111.983130,211.556811,0.002018,-1.502598,32.000000,-237.315141,211.958256,0.633951,19.094856,0.672117,224933.591711,0.903752,19.326548,17.432626,3.888785,67.942342,79.720354,104.226912,37.468354,55.204301,32.590000,52.327981,26.720000,24.948018
