OSU 80 Ton Compressor Load Stand
54.704135,65.354346,212.459607,179.195491,51.922090,56.571816,59.065678,12.699202,210.492232,1.838473,65.402601,55.322797,177.575614,213.843664,174.126610,212.112704,111.504527,211.472864,0.002003,-1.501801,32.000000,-237.308026,211.963978,0.460366,19.093591,0.671755,225501.827012,0.904199,20.407834,17.777891,3.883432,68.047251,79.385000,104.227149,37.468354,53.932306,32.590000,53.040871,26.720000,25.274131
54.710104,65.362407,212.399372,179.193920,52.012091,56.571837,58.935794,12.699207,210.488042,1.662043,65.408880,55.329521,177.576292,213.839951,174.128575,212.106954,111.479829,211.470324,0.002001,-1.501788,32.000000,-237.307999,211.959134,0.410537,19.101942,0.671357,225529.341303,0.904952,20.402005,17.799376,3.883246,68.056109,79.384714,104.211995,37.468354,53.829765,32.590000,53.047951,26.720000,25.277940
54.722816,65.371818,212.530735,179.191720,52.124241,56.571701,59.047629,12.699072,210.486215,1.661028,65.409420,55.343671,177.576125,213.840424,174.133879,212.105614,111.448238,211.471185,0.002002,-1.501810,32.000000,-237.308323,211.960687,0.411140,19.093707,0.671699,225562.538953,0.904380,20.397836,17.824534,3.883794,68.064123,79.386249,104.192186,37.468354,53.917534,32.590000,53.046992,26.720000,25.282766
54.738814,65.374976,212.586864,179.188488,52.252897,56.571622,59.125916,12.698787,210.478174,1.900938,65.402577,55.357030,177.576989,213.846885,174.139331,212.108454,111.421760,211.478263,0.002043,-1.501857,32.000000,-237.308653,211.918665,0.504033,19.088369,0.671210,225592.923293,0.906283,20.400148,17.848351,3.882270,68.070145,79.389533,104.177088,37.468354,53.936754,32.590000,53.041273,26.720000,25.284386
54.763898,65.372599,212.739312,179.182217,52.228820,56.571481,59.067206,12.698630,210.477491,2.398832,65.386762,55.380691,177.575949,213.851008,174.146435,212.111670,111.393091,211.481574,0.002015,-1.501851,32.000000,-237.308841,211.921589,0.649824,19.103687,0.671688,225628.909301,0.904355,20.397314,17.880241,3.883768,68.075616,79.393624,104.161890,37.468354,54.016014,32.590000,53.019642,26.720000,25.284928
54.776264,65.368287,212.821045,179.174504,52.283120,56.587758,58.995647,12.700271,210.486318,1.987385,65.377380,55.393101,177.574641,213.859866,174.152966,212.117585,111.374661,211.491741,0.002016,-1.501876,32.000000,-237.306977,211.946989,0.521320,19.091337,0.671835,225653.936843,0.902872,20.385065,17.909178,3.883659,68.077995,79.397112,104.153007,37.468354,54.017891,32.590000,53.009343,26.720000,25.284642
54.790176,65.364184,212.885787,179.164696,52.132372,56.603961,59.012625,12.700397,210.492687,1.982726,65.378283,55.401852,177.572745,213.869228,174.158157,212.128327,111.364508,211.504080,0.002013,-1.501879,32.000000,-237.306580,211.953948,0.521533,19.104589,0.671367,225673.234909,0.903303,20.358538,17.938997,3.884663,68.080234,79.402794,104.145162,37.468354,54.056142,32.590000,52.995265,26.720000,25.284252
54.801439,65.365014,212.950808,179.156898,52.084430,56.615997,59.077315,12.700015,210.495745,1.982480,65.374395,55.415619,177.569724,213.872010,174.164669,212.132056,111.364372,211.511771,0.002053,-1.501870,32.000000,-237.306949,211.957039,0.521240,19.096289,0.672040,225750.348863,0.904423,20.342324,17.960957,3.885279,68.081240,79.407156,104.141082,37.468354,54.114880,32.590000,52.983161,26.720000,25.285265
54.817473,65.364717,212.981755,179.147188,51.722401,56.640463,58.892420,12.700715,210.503789,1.982298,65.362784,55.434924,177.564427,213.878078,174.168302,212.139456,111.374705,211.523740,0.002028,-1.501924,32.000000,-237.306115,211.964353,0.521429,19.102178,0.671753,225817.750279,0.904157,20.324832,17.975393,3.885474,68.082569,79.411303,104.137629,37.468354,54.167332,32.590000,52.963024,26.720000,25.286454
54.831443,65.360600,212.923105,179.137988,51.566095,56.664844,59.005854,12.701762,210.505126,1.982690,65.354317,55.448905,177.558423,213.880223,174.170481,212.143961,111.391987,211.526878,0.002014,-1.501894,32.000000,-237.305191,211.967639,0.521433,19.095437,0.672199,225876.717705,0.905145,20.312564,17.977721,3.886097,68.085501,79.414619,104.137655,37.468354,54.082766,32.590000,52.942355,26.720000,25.286354
54.837882,65.357396,213.026959,179.130140,51.517736,56.685205,59.023939,12.701588,210.503718,1.982914,65.348985,55.456384,177.552945,213.880031,174.171693,212.145878,111.408758,211.522330,0.002012,-1.501852,32.000000,-237.305313,211.965741,0.521394,19.103315,0.672194,225942.836259,0.906089,20.299104,17.972024,3.885290,68.087967,79.415738,104.139098,37.468354,54.151541,32.590000,52.928058,26.720000,25.286248
54.847517,65.354596,213.203563,179.121437,51.525091,56.694589,59.066463,12.701991,210.508916,1.982938,65.347052,55.465920,177.545622,213.883468,174.172291,212.151891,111.426056,211.525596,0.002012,-1.501851,32.000000,-237.304939,211.964539,0.521832,19.101697,0.672420,226012.930726,0.904471,20.281552,17.955831,3.883230,68.091189,79.415840,104.141592,37.468354,54.244761,32.590000,52.909621,26.720000,25.286314
54.854200,65.354637,213.138676,179.115548,51.626580,56.715097,58.989743,12.702095,210.511073,1.983175,65.347210,55.476459,177.540309,213.886714,174.171057,212.154960,111.437148,211.527826,0.002013,-1.501875,32.000000,-237.305009,211.967139,0.521503,19.100842,0.672547,226070.894049,0.904393,20.272154,17.937482,3.884668,68.094567,79.415162,104.144113,37.468354,54.250447,32.590000,52.895041,26.720000,25.287101
54.864050,65.355878,213.092439,179.108934,51.493331,56.735476,58.962928,12.701662,210.500878,2.241268,65.351287,55.486458,177.535481,213.886705,174.168331,212.155616,111.443768,211.528513,0.002001,-1.501878,32.000000,-237.305494,211.918912,0.619556,19.099416,0.673015,226083.752684,0.903709,20.260089,17.921317,3.887205,68.098412,79.411558,104.147058,37.468354,54.218371,32.590000,52.871180,26.720000,25.288471
54.869582,65.358227,213.160187,179.103121,51.231605,56.743625,59.073495,12.701735,210.495392,2.637749,65.365968,55.490166,177.531361,213.885649,174.163817,212.155240,111.442971,211.528521,0.001999,-1.501873,32.000000,-237.305438,211.896393,0.740545,19.103361,0.673062,226151.153069,0.905090,20.253706,17.910999,3.885549,68.100250,79.407772,104.149455,37.468354,54.253076,32.590000,52.854194,26.720000,25.289635
54.874065,65.368727,213.266276,179.096864,50.978102,56.751546,59.065916,12.701152,210.492743,2.643321,65.381625,55.494346,177.525609,213.882339,174.160798,212.156105,111.439785,211.526015,0.002002,-1.501870,32.000000,-237.306096,211.896417,0.740640,19.105292,0.673145,226222.237906,0.905650,20.245477,17.904616,3.884009,68.102177,79.402102,104.154183,37.468354,54.301106,32.590000,52.836393,26.720000,25.293368
54.882129,65.379085,213.373651,179.091822,51.108066,56.772030,59.071522,12.701855,210.491970,2.644455,65.389380,55.498762,177.521412,213.884273,174.157298,212.159193,111.440786,211.526340,0.002044,-1.501864,32.000000,-237.305411,211.898560,0.741126,19.098628,0.673199,226255.210341,0.903990,20.242509,17.905418,3.884852,68.103540,79.397142,104.160699,37.468354,54.375311,32.590000,52.814686,26.720000,25.297251
54.887670,65.387113,213.374063,179.086343,51.229295,56.788336,59.071665,12.701197,210.503061,2.411844,65.402099,55.504812,177.515986,213.886682,174.154952,212.166550,111.445278,211.530775,0.002017,-1.501892,32.000000,-237.306047,211.956091,0.649638,19.099083,0.673444,226296.608647,0.904175,20.248700,17.907734,3.886468,68.106103,79.390154,104.170315,37.468354,54.394991,32.590000,52.792453,26.720000,25.300743
54.889689,65.393956,213.388971,179.083256,51.065871,56.792425,59.027020,12.700894,210.511516,2.000451,65.411312,55.505100,177.512146,213.892429,174.152337,212.173725,111.452821,211.534248,0.002018,-1.502624,32.000000,-237.306168,211.974240,0.522609,19.098344,0.674105,226381.724475,0.904294,20.251308,17.906845,3.887853,68.108977,79.383076,104.179343,37.468354,54.456675,32.590000,52.776094,26.720000,25.303516
54.896292,65.400826,213.365418,179.081882,50.940895,56.801547,59.008449,12.701655,210.514385,1.995467,65.414645,55.513932,177.508185,213.894541,174.152011,212.183473,111.466028,211.541131,0.002017,-1.502625,32.000000,-237.305442,211.980780,0.522798,19.093047,0.674235,226445.707407,0.904470,20.254012,17.903893,3.887468,68.113990,79.375079,104.192963,37.468354,54.467057,32.590000,52.752460,26.720000,25.306725
54.902256,65.402993,213.291461,179.081046,50.880332,56.821963,59.083421,12.701975,210.520893,1.995525,65.407396,55.519679,177.506629,213.899032,174.151300,212.189632,111.479445,211.543018,0.002059,-1.502610,32.000000,-237.305072,211.985008,0.522509,19.097145,0.674343,226458.135914,0.905199,20.258915,17.897556,3.887597,68.120271,79.367663,104.206931,37.468354,54.386863,32.590000,52.730490,26.720000,25.308477
54.901686,65.400691,213.239827,179.079225,50.903704,56.846502,59.038108,12.701806,210.534301,1.756074,65.408993,55.523017,177.504199,213.897836,174.147602,212.194796,111.497846,211.540918,0.002029,-1.502558,32.000000,-237.305137,212.032336,0.429950,19.103998,0.674521,226483.174962,0.905525,20.259440,17.886738,3.886700,68.127729,79.358418,104.225424,37.468354,54.369665,32.590000,52.709654,26.720000,25.309000
54.895502,65.402195,213.202912,179.078010,51.040823,56.850677,59.108186,12.701942,210.547347,1.060464,65.413229,55.518393,177.501192,213.902906,174.144726,212.197558,111.512610,211.544232,0.002018,-1.502519,32.000000,-237.304945,212.087212,0.204001,19.096581,0.674381,226549.151613,0.904598,20.255878,17.873976,3.884931,68.133194,79.350310,104.240528,37.468354,54.377434,32.590000,52.699286,26.720000,25.310143
54.893210,65.406838,213.180376,179.078240,50.964526,56.850541,59.054111,12.700767,210.546351,1.021569,65.418216,55.516672,177.498524,213.903170,174.143247,212.197790,111.529970,211.535032,0.002017,-1.502503,32.000000,-237.306203,212.084865,0.194651,19.106008,0.674312,226625.350734,0.905688,20.254123,17.854846,3.884031,68.140730,79.341033,104.257527,37.468354,54.358047,32.590000,52.686434,26.720000,25.312582
54.894255,65.410006,213.238634,179.079979,50.830213,56.854422,58.999879,12.700140,210.542344,1.021642,65.413338,55.521376,177.497094,213.900786,174.142279,212.193426,111.541346,211.531574,0.002020,-1.502477,32.000000,-237.307027,212.081749,0.194411,19.102965,0.674613,226629.429943,0.904797,20.261569,17.841233,3.883796,68.147061,79.334709,104.271789,37.468354,54.411099,32.590000,52.671034,26.720000,25.314669
54.897577,65.408851,213.097292,179.080796,50.658446,56.866797,58.924618,12.700658,210.539757,1.021657,65.411166,55.523139,177.494933,213.899329,174.139127,212.192403,111.552486,211.526025,0.002024,-1.502471,32.000000,-237.306626,212.082017,0.194088,19.106932,0.674258,226614.310429,0.905676,20.268413,17.820679,3.883547,68.153974,79.327320,104.287112,37.468354,54.319841,32.590000,52.650852,26.720000,25.315564
54.897994,65.408730,213.148305,179.080844,50.673596,56.866886,58.955849,12.700727,210.534530,1.021977,65.413138,55.519770,177.493405,213.895743,174.135176,212.191101,111.560390,211.521426,0.002014,-1.502420,32.000000,-237.306610,212.077740,0.194571,19.106626,0.674545,226619.012517,0.906559,20.270577,17.808103,3.884535,68.158766,79.322534,104.300089,37.468354,54.329063,32.590000,52.632625,26.720000,25.316381
54.895140,65.412146,213.262863,179.079873,50.380588,56.866875,59.044334,12.699868,210.532717,1.022256,65.419912,55.521209,177.492159,213.894056,174.129746,212.187481,111.569460,211.521214,0.002013,-1.502450,32.000000,-237.307426,212.080468,0.193788,19.108713,0.674186,226654.295441,0.907851,20.266230,17.795037,3.881725,68.163941,79.318321,104.316594,37.468354,54.428770,32.590000,52.617578,26.720000,25.318236
54.894733,65.416568,213.101579,179.079780,50.238847,56.866996,59.069631,12.699720,210.527202,1.021686,65.424450,55.520758,177.491539,213.889589,174.127847,212.184666,111.576846,211.521964,0.002013,-1.502435,32.000000,-237.307529,212.077516,0.193942,19.101539,0.674312,226645.769763,0.907364,20.265708,17.785536,3.882625,68.167976,79.315981,104.330014,37.468354,54.325545,32.590000,52.603557,26.720000,25.320489
54.894588,65.421175,212.971699,179.079399,50.225400,56.862233,58.974354,12.698991,210.520702,1.021774,65.422973,55.520320,177.490433,213.887673,174.124699,212.176244,111.584395,211.517224,0.002056,-1.502390,32.000000,-237.308179,212.074259,0.193900,19.100864,0.674540,226639.079216,0.906064,20.271867,17.776393,3.884913,68.171432,79.313300,104.342648,37.468354,54.262894,32.590000,52.586198,26.720000,25.323100
54.893779,65.422080,213.099486,179.078829,50.162235,56.849187,59.043453,12.698448,210.517399,1.021483,65.423560,55.515939,177.490002,213.885370,174.123913,212.174513,111.589969,211.511518,0.002024,-1.502355,32.000000,-237.308679,212.067842,0.193568,19.099326,0.674429,226635.202308,0.905696,20.276680,17.769266,3.882004,68.173831,79.313292,104.350719,37.468354,54.334165,32.590000,52.570978,26.720000,25.324456
54.889342,65.423813,213.060012,179.078128,50.225775,56.824790,59.022694,12.698068,210.510112,1.343511,65.429709,55.511566,177.489954,213.879434,174.123167,212.173836,111.598089,211.510162,0.002023,-1.502318,32.000000,-237.308934,212.033829,0.302329,19.094299,0.674110,226611.490436,0.907097,20.281425,17.760071,3.879648,68.175651,79.316198,104.359190,37.468354,54.301224,32.590000,52.559689,26.720000,25.325981
54.890573,65.427399,212.909297,179.078063,50.627272,56.820803,58.920316,12.697895,210.512405,1.345715,65.424850,55.513859,177.488713,213.876121,174.122709,212.171274,111.606346,211.509023,0.002021,-1.502273,32.000000,-237.309228,212.040487,0.304346,19.101085,0.674317,226554.315196,0.905845,20.283108,17.752515,3.882033,68.177150,79.319445,104.362380,37.468354,54.222954,32.590000,52.544673,26.720000,25.328019
54.888028,65.426285,212.813394,179.077743,50.955200,56.808691,59.038227,12.698745,210.513576,1.341228,65.416267,55.512422,177.487328,213.873436,174.122886,212.169966,111.619658,211.507551,0.002063,-1.502267,32.000000,-237.308370,212.041044,0.303530,19.093445,0.674162,226451.021122,0.905860,20.289105,17.743926,3.881628,68.178370,79.323953,104.361807,37.468354,54.183517,32.590000,52.530500,26.720000,25.329208
54.881625,65.422899,212.908520,179.078274,51.103456,56.792608,58.974521,12.697581,210.512619,1.340717,65.415945,55.506388,177.486202,213.870559,174.123667,212.169835,111.632578,211.507994,0.002032,-1.502265,32.000000,-237.309624,212.037829,0.303130,19.107369,0.673519,226428.304694,0.907356,20.291507,17.735273,3.878795,68.177529,79.327260,104.359716,37.468354,54.211937,32.590000,52.522408,26.720000,25.329230
54.877643,65.422204,212.832759,179.079979,51.181006,56.776242,59.104165,12.697278,210.512114,1.340448,65.415446,55.499870,177.485156,213.864048,174.124584,212.166143,111.649780,211.498882,0.002017,-1.502222,32.000000,-237.309894,212.032869,0.303723,19.099862,0.673448,226365.797200,0.905395,20.292839,17.721450,3.877228,68.174229,79.332213,104.356508,37.468354,54.157584,32.590000,52.511830,26.720000,25.329973
54.873982,65.423007,212.794096,179.082196,51.380244,56.768098,59.059772,12.696840,210.514221,1.339624,65.407950,55.496953,177.484589,213.861350,174.126688,212.164529,111.664198,211.500651,0.002016,-1.502213,32.000000,-237.310426,212.031054,0.303311,19.095657,0.673050,226287.652471,0.906225,20.295607,17.708682,3.879414,68.169491,79.337630,104.353881,37.468354,54.126749,32.590000,52.503243,26.720000,25.330756
54.871580,65.420009,213.001224,179.085512,51.478483,56.759037,59.079670,12.695493,210.516854,1.339317,65.396332,55.490891,177.483710,213.860789,174.126070,212.161541,111.679499,211.499771,0.002018,-1.502226,32.000000,-237.311811,212.030684,0.303348,19.102775,0.672991,226204.550007,0.904048,20.298738,17.688318,3.878314,68.160906,79.343266,104.350415,37.468354,54.223430,32.590000,52.491740,26.720000,25.330954
54.867317,65.416103,212.993544,179.088492,51.584743,56.742613,59.045111,12.695951,210.518802,1.339301,65.393329,55.484993,177.483759,213.859749,174.126591,212.165611,111.694691,211.504078,0.002019,-1.502237,32.000000,-237.311326,212.030550,0.303422,19.105844,0.672992,226158.081992,0.904666,20.303059,17.674513,3.877869,68.153835,79.349612,104.349577,37.468354,54.269078,32.590000,52.484618,26.720000,25.330518
54.865167,65.414932,212.887237,179.092499,51.511137,56.718105,59.034428,12.696491,210.521378,1.338968,65.393115,55.477203,177.485871,213.865881,174.127871,212.166037,111.710577,211.510599,0.002008,-1.502238,32.000000,-237.310839,212.040116,0.302660,19.096978,0.673134,226104.246569,0.904254,20.302370,17.658906,3.881813,68.145527,79.357380,104.350231,37.468354,54.165484,32.590000,52.474716,26.720000,25.330706
54.861248,65.416200,212.902243,179.096572,51.491138,56.710292,59.063934,12.696210,210.528129,1.338589,65.393981,55.474509,177.489238,213.867562,174.129246,212.172741,111.723797,211.514394,0.002007,-1.502265,32.000000,-237.311128,212.044057,0.303196,19.100738,0.672858,226021.119053,0.904589,20.302563,17.645211,3.881975,68.139862,79.365888,104.351489,37.468354,54.188536,32.590000,52.468780,26.720000,25.331756
54.858193,65.416785,212.888097,179.103037,51.515627,56.717182,59.073551,12.697418,210.529782,1.410361,65.397446,55.474786,177.492025,213.870697,174.130889,212.177931,111.736144,211.522255,0.002011,-1.502251,32.000000,-237.310009,212.030115,0.332657,19.096253,0.672653,225906.220944,0.904399,20.303458,17.631588,3.880189,68.132629,79.375294,104.352780,37.468354,54.206703,32.590000,52.461147,26.720000,25.332623
54.859384,65.420322,212.754511,179.109176,51.633207,56.699510,59.083533,12.697564,210.519081,2.106531,65.404248,55.477889,177.494716,213.871002,174.133542,212.176725,111.744861,211.525554,0.002052,-1.502240,32.000000,-237.309838,211.955831,0.573618,19.093705,0.672504,225862.768191,0.903897,20.308493,17.619686,3.880740,68.126606,79.380922,104.352873,37.468354,54.093067,32.590000,52.449435,26.720000,25.334107
54.863645,65.426676,212.955043,179.116852,51.804019,56.674824,59.023953,12.698287,210.509661,2.937808,65.416559,55.483800,177.499876,213.874756,174.133159,212.176219,111.754344,211.534243,0.002019,-1.502263,32.000000,-237.309102,211.894922,0.844564,19.096681,0.672747,225878.680992,0.903917,20.312015,17.610068,3.880698,68.121107,79.387234,104.352735,37.468354,54.190215,32.590000,52.434454,26.720000,25.336527
54.862792,65.434827,212.975538,179.122548,51.800056,56.654419,58.984421,12.699042,210.517745,2.966259,65.432269,55.482971,177.505003,213.876702,174.138108,212.178878,111.763170,211.540611,0.002017,-1.502249,32.000000,-237.308473,211.898539,0.851439,19.095272,0.672311,225801.054060,0.903469,20.314407,17.602498,3.878179,68.116942,79.392218,104.351599,37.468354,54.261122,32.590000,52.422657,26.720000,25.339394
54.854013,65.447333,212.865624,179.129742,51.865629,56.629945,58.980608,12.698761,210.524411,2.966766,65.466969,55.472473,177.510908,213.881709,174.145096,212.184745,111.774030,211.546407,0.002015,-1.502186,32.000000,-237.308692,211.898669,0.851708,19.099845,0.672345,225695.616411,0.903925,20.316665,17.596031,3.881533,68.112080,79.396177,104.347204,37.468354,54.180033,32.590000,52.419635,26.720000,25.343428
54.851720,65.465087,212.903925,179.137199,51.830085,56.609794,59.115080,12.699517,210.535050,2.967389,65.503812,55.468052,177.517116,213.887656,174.149093,212.189542,111.780691,211.552333,0.002056,-1.502184,32.000000,-237.308020,211.905918,0.851700,19.103259,0.672227,225611.316127,0.904241,20.325636,17.589416,3.881967,68.108469,79.398521,104.340543,37.468354,54.130584,32.590000,52.415003,26.720000,25.348691
54.853165,65.492877,213.029088,179.148770,51.912042,56.601601,59.091525,12.700242,210.546173,2.968033,65.533120,55.470623,177.525146,213.891425,174.157568,212.197908,111.786171,211.563235,0.002023,-1.502221,32.000000,-237.307435,211.915014,0.851752,19.102667,0.671646,225514.587553,0.904099,20.346580,17.580569,3.880584,68.103752,79.402230,104.333126,37.468354,54.228165,32.590000,52.402624,26.720000,25.357375
54.856159,65.510482,212.917857,179.158484,52.148977,56.601535,59.049521,12.701084,210.555361,2.968628,65.540700,55.474216,177.531536,213.899112,174.162976,212.209268,111.790011,211.577455,0.002018,-1.502241,32.000000,-237.306525,211.931623,0.851697,19.107109,0.671434,225441.022981,0.901806,20.366539,17.575965,3.881445,68.099143,79.404032,104.329038,37.468354,54.187517,32.590000,52.391612,26.720000,25.363823
54.858389,65.521035,212.920283,179.169350,52.053992,56.601491,59.089108,12.701631,210.573050,2.685928,65.544764,55.474533,177.539794,213.913200,174.169817,212.222444,111.791474,211.590376,0.002014,-1.502232,32.000000,-237.306040,211.995515,0.746372,19.101970,0.671689,225422.748928,0.902075,20.392941,17.574270,3.883624,68.095296,79.405418,104.326392,37.468354,54.144507,32.590000,52.375643,26.720000,25.368023
54.854952,65.526035,213.093085,179.178107,51.870528,56.601517,59.041573,12.701455,210.590403,2.021779,65.553043,55.466953,177.545935,213.926474,174.176785,212.236652,111.789914,211.601353,0.002019,-1.502270,32.000000,-237.306105,212.054171,0.530477,19.100497,0.671276,225430.338296,0.902704,20.407668,17.575366,3.881385,68.091034,79.405479,104.326506,37.468354,54.261628,32.590000,52.368904,26.720000,25.370358
54.852004,65.533472,213.258996,179.188887,51.723799,56.601312,59.066754,12.701554,210.601615,1.991330,65.571052,55.463657,177.555222,213.941472,174.184704,212.252139,111.786656,211.614547,0.002018,-1.502252,32.000000,-237.305947,212.066513,0.522786,19.099784,0.671457,225435.926405,0.902084,20.416077,17.578388,3.881271,68.088001,79.406423,104.330859,37.468354,54.350549,32.590000,52.362760,26.720000,25.373181
54.854242,65.543183,213.174903,179.198544,51.512467,56.601029,59.128741,12.701968,210.612705,1.991599,65.577465,55.471575,177.562931,213.954800,174.189994,212.263520,111.782956,211.624378,0.002014,-1.502269,32.000000,-237.305467,212.080300,0.523043,19.098514,0.671956,225442.673378,0.902885,20.424380,17.583759,3.884665,68.085339,79.407467,104.335141,37.468354,54.338603,32.590000,52.352538,26.720000,25.376724
54.859505,65.550559,213.106244,179.210093,51.198015,56.600798,59.076554,12.702131,210.628404,1.991564,65.569882,55.476238,177.573313,213.972574,174.198043,212.281229,111.777725,211.645153,0.002011,-1.502310,32.000000,-237.305309,212.098428,0.522453,19.103579,0.672413,225452.174609,0.902568,20.434652,17.591596,3.887898,68.084289,79.409073,104.341052,37.468354,54.300740,32.590000,52.334672,26.720000,25.380358
54.860110,65.549935,213.232934,179.218392,51.132291,56.608793,59.056935,12.702641,210.636148,1.992178,65.568237,55.477748,177.583368,213.987246,174.204690,212.294827,111.772767,211.655125,0.002017,-1.502306,32.000000,-237.304775,212.108504,0.522440,19.110763,0.672249,225461.500938,0.901600,20.442211,17.598709,3.886206,68.085065,79.410647,104.346813,37.468354,54.360658,32.590000,52.324874,26.720000,25.381217
54.857350,65.550271,212.979226,179.227410,51.002011,56.616949,59.062766,12.703661,210.645104,1.992771,65.577912,55.477547,177.594116,213.999930,174.211146,212.308690,111.762614,211.666060,0.002056,-1.502309,32.000000,-237.303902,212.118540,0.522922,19.104610,0.671867,225470.210378,0.902315,20.444527,17.611151,3.884582,68.087591,79.412858,104.352521,37.468354,54.262689,32.590000,52.312859,26.720000,25.382107
54.854424,65.555714,213.063628,179.234831,50.810385,56.616900,59.008147,12.703939,210.646535,1.992784,65.598089,55.474188,177.603165,214.006660,174.217455,212.312406,111.750317,211.670800,0.002041,-1.502310,32.000000,-237.303530,212.125797,0.522727,19.110332,0.671997,225506.685478,0.902730,20.443322,17.619568,3.886848,68.090577,79.414304,104.356106,37.468354,54.268774,32.590000,52.309366,26.720000,25.384007
54.852332,65.569402,213.199376,179.245546,50.760329,56.616860,59.006686,12.704109,210.645027,1.993206,65.616381,55.472705,177.611573,214.008318,174.221696,212.311776,111.731362,211.672599,0.002023,-1.502336,32.000000,-237.303432,212.125207,0.523110,19.109411,0.671754,225551.517857,0.902822,20.446310,17.633516,3.882419,68.092629,79.413836,104.355347,37.468354,54.371153,32.590000,52.300225,26.720000,25.388817
54.852211,65.580634,213.173454,179.255187,50.726592,56.616608,58.973966,12.705456,210.641873,1.993261,65.619100,55.476159,177.618405,214.010763,174.223861,212.315245,111.713680,211.670856,0.002023,-1.502336,32.000000,-237.302241,212.124777,0.522961,19.106225,0.671791,225569.968071,0.903723,20.454567,17.647458,3.884165,68.092849,79.412107,104.354143,37.468354,54.355664,32.590000,52.291452,26.720000,25.392959
54.853989,65.585656,213.238615,179.265097,50.721430,56.600106,59.066087,12.704183,210.646882,1.993718,65.614574,55.470698,177.628656,214.013637,174.227844,212.320670,111.695099,211.672952,0.002061,-1.502348,32.000000,-237.303557,212.132448,0.522880,19.122721,0.672189,225601.224779,0.903816,20.470267,17.667038,3.886788,68.093501,79.410731,104.354272,37.468354,54.394429,32.590000,52.278916,26.720000,25.395981
54.845814,65.584922,213.359971,179.272294,50.706150,56.594900,59.046917,12.703799,210.668549,1.387163,65.613831,55.458199,177.637957,214.024368,174.232780,212.336348,111.681506,211.682975,0.002043,-1.502342,32.000000,-237.303883,212.219951,0.307121,19.118739,0.672255,225627.840560,0.904343,20.481615,17.684115,3.886324,68.093836,79.409446,104.356675,37.468354,54.495897,32.590000,52.277230,26.720000,25.396977
54.833288,65.585354,213.181006,179.281441,50.731019,56.595073,59.059539,12.703476,210.697977,0.483122,65.615484,55.446270,177.648100,214.039508,174.241275,212.356477,111.667816,211.696126,0.002020,-1.502342,32.000000,-237.304132,212.315316,0.007542,19.121428,0.671625,225585.590453,0.902649,20.484929,17.703423,3.887386,68.093326,79.408535,104.360478,37.468354,54.375945,32.590000,52.280968,26.720000,25.397896
54.825802,65.587144,213.170998,179.294294,50.855515,56.595199,59.105576,12.703191,210.710096,0.366232,65.613547,55.439758,177.657603,214.054957,174.246879,212.371524,111.651928,211.708893,0.002016,-1.502366,32.000000,-237.304277,212.328173,-0.025259,19.122531,0.672071,225582.099016,0.903006,20.492053,17.720493,3.890178,68.092808,79.406687,104.362612,37.468354,54.367553,32.590000,52.285660,26.720000,25.399566
54.833122,65.587810,213.083610,179.305792,51.021546,56.595306,59.000319,12.703652,210.719221,0.366183,65.590802,55.442981,177.666424,214.061867,174.253257,212.383234,111.637868,211.717103,0.002025,-1.502413,32.000000,-237.303829,212.334978,-0.025258,19.117717,0.671706,225602.963706,0.903045,20.504531,17.738748,3.887803,68.091649,79.405547,104.365055,37.468354,54.354379,32.590000,52.273778,26.720000,25.400688
54.834166,65.577897,213.282795,179.315071,51.379641,56.611452,58.956689,12.703728,210.727644,0.366571,65.558793,55.445445,177.674029,214.070088,174.259929,212.391668,111.623982,211.721980,0.002023,-1.502428,32.000000,-237.303802,212.344842,-0.025271,19.116131,0.671729,225624.794195,0.902485,20.513519,17.759066,3.888151,68.091239,79.403952,104.366834,37.468354,54.468386,32.590000,52.263704,26.720000,25.399804
54.828513,65.557987,213.241587,179.322857,51.451361,56.611421,59.045249,12.703289,210.735619,0.366397,65.535993,55.436530,177.681310,214.078288,174.266973,212.400853,111.611320,211.725866,0.002018,-1.502420,32.000000,-237.304082,212.350520,-0.025346,19.122300,0.671616,225638.505002,0.903964,20.507147,17.775974,3.886038,68.092959,79.403239,104.368600,37.468354,54.436798,32.590000,52.260612,26.720000,25.395195
54.815858,65.546394,213.173063,179.331440,51.276122,56.603256,59.052455,12.702059,210.736943,0.455690,65.546736,55.423715,177.689115,214.079009,174.273846,212.398285,111.605914,211.725403,0.002013,-1.502418,32.000000,-237.305309,212.237451,0.008717,19.127232,0.672295,225710.264631,0.904848,20.496228,17.791552,3.889597,68.096534,79.403029,104.367022,37.468354,54.399845,32.590000,52.269636,26.720000,25.391901
54.812897,65.550173,213.180597,179.340562,51.316300,56.603159,58.992124,12.700907,210.728495,0.996712,65.552203,55.420412,177.695629,214.075251,174.277255,212.394450,111.606551,211.722213,0.002019,-1.502475,32.000000,-237.306506,212.180319,0.188242,19.128860,0.672005,225710.988392,0.903546,20.481756,17.805562,3.889246,68.098446,79.402893,104.363999,37.468354,54.449807,32.590000,52.271073,26.720000,25.393665
54.816155,65.555971,213.153605,179.351539,51.690657,56.603059,59.053423,12.702219,210.732586,1.019215,65.537943,55.425107,177.706175,214.077497,174.280669,212.394133,111.613940,211.724868,0.002056,-1.502499,32.000000,-237.305242,212.175353,0.193056,19.134245,0.671694,225680.734679,0.903508,20.482335,17.810808,3.888894,68.102567,79.404102,104.360451,37.468354,54.398418,32.590000,52.263931,26.720000,25.396389
54.818827,65.551216,213.156882,179.358822,51.882289,56.599038,58.951669,12.702439,210.741785,1.020048,65.514585,55.426288,177.712522,214.082440,174.284252,212.397754,111.621912,211.729521,0.002038,-1.502538,32.000000,-237.305009,212.177986,0.193414,19.142765,0.671691,225683.449537,0.904494,20.488961,17.809064,3.889242,68.103526,79.404068,104.358813,37.468354,54.417162,32.590000,52.256924,26.720000,25.396809
54.811685,65.537626,213.158474,179.366314,52.059954,56.586989,58.978356,12.701599,210.749871,1.020399,65.504709,55.414924,177.720240,214.086464,174.289850,212.402620,111.628067,211.737429,0.002020,-1.502531,32.000000,-237.305896,212.180971,0.193197,19.132755,0.671415,225677.947220,0.903508,20.491625,17.802596,3.888518,68.103476,79.402945,104.361082,37.468354,54.426502,32.590000,52.256311,26.720000,25.393995
54.801324,65.531592,213.238100,179.372593,52.295935,56.587175,58.926469,12.702559,210.753058,1.020654,65.520874,55.406614,177.725754,214.089517,174.293387,212.404333,111.625704,211.737313,0.002019,-1.502530,32.000000,-237.304935,212.178715,0.193093,19.141544,0.671040,225648.788071,0.904943,20.484299,17.796239,3.888388,68.102808,79.402018,104.364257,37.468354,54.443501,32.590000,52.266669,26.720000,25.392756
54.794792,65.542533,213.110383,179.382919,52.366713,56.579145,58.962046,12.702288,210.755650,1.020390,65.541517,55.399971,177.731324,214.084316,174.296187,212.400658,111.613710,211.736758,0.002052,-1.502553,32.000000,-237.305236,212.176329,0.193893,19.133383,0.671304,225586.812768,0.904438,20.477581,17.792827,3.888924,68.099022,79.398486,104.365938,37.468354,54.411964,32.590000,52.271927,26.720000,25.395845
54.792362,65.554682,213.117287,179.392453,52.514350,56.570940,59.012664,12.702132,210.759031,1.020608,65.547532,55.399799,177.737184,214.087243,174.301824,212.398177,111.602969,211.739839,0.002033,-1.502567,32.000000,-237.305327,212.177493,0.193282,19.132572,0.671283,225589.433763,0.905412,20.481515,17.795151,3.891112,68.095600,79.395160,104.367965,37.468354,54.411521,32.590000,52.275866,26.720000,25.400210
54.790739,65.561984,213.135179,179.403076,52.720119,56.570969,59.041495,12.701832,210.759929,1.020376,65.543625,55.395711,177.743819,214.084637,174.306891,212.396837,111.594314,211.739348,0.002009,-1.502567,32.000000,-237.305557,212.177684,0.193476,19.130862,0.671268,225581.082259,0.904883,20.498740,17.806952,3.889245,68.091154,79.391726,104.369515,37.468354,54.445463,32.590000,52.275129,26.720000,25.403925
54.784168,65.562050,213.171902,179.410012,52.866439,56.571030,58.968015,12.701015,210.761157,1.019436,65.546099,55.393468,177.749852,214.081206,174.312691,212.398975,111.591740,211.733745,0.002006,-1.502601,32.000000,-237.306367,212.175072,0.193608,19.132951,0.671267,225570.154253,0.904050,20.513226,17.818762,3.889544,68.087763,79.389201,104.371372,37.468354,54.444324,32.590000,52.282720,26.720000,25.404924
54.778044,65.562968,213.028185,179.417162,53.029829,56.570988,58.954850,12.701304,210.757386,1.018667,65.558081,55.384683,177.756006,214.073825,174.319146,212.390062,111.590559,211.729848,0.002014,-1.502566,32.000000,-237.305951,212.167816,0.193114,19.126802,0.671403,225585.700820,0.903656,20.522091,17.827246,3.889985,68.085046,79.386600,104.373282,37.468354,54.376311,32.590000,52.290733,26.720000,25.406085
54.775197,65.569369,212.946609,179.422900,53.258290,56.570807,59.107340,12.701497,210.734890,1.362917,65.566458,55.385389,177.760656,214.068491,174.323802,212.382301,111.587987,211.724938,0.002012,-1.502555,32.000000,-237.305747,211.977681,0.317056,19.117412,0.671483,225591.327759,0.904903,20.528480,17.827876,3.891122,68.083158,79.384916,104.373206,37.468354,54.357975,32.590000,52.297510,26.720000,25.408424
54.777453,65.576822,212.860855,179.430049,53.416562,56.570788,59.058505,12.701389,210.718962,1.667472,65.566854,55.388693,177.765566,214.051546,174.326696,212.365049,111.580966,211.709119,0.002006,-1.502547,32.000000,-237.305867,211.882996,0.411714,19.115857,0.671440,225595.372991,0.905219,20.535292,17.827705,3.888934,68.079403,79.382354,104.367497,37.468354,54.284389,32.590000,52.295753,26.720000,25.411744
54.776651,65.579710,213.011526,179.434580,53.668767,56.570647,59.068794,12.701047,210.709493,1.668373,65.563294,55.385290,177.770227,214.040473,174.329044,212.351883,111.572843,211.699731,0.002004,-1.502540,32.000000,-237.306097,211.870963,0.411568,19.112035,0.671619,225602.924784,0.902948,20.544432,17.828574,3.887647,68.075269,79.380510,104.359953,37.468354,54.322516,32.590000,52.300411,26.720000,25.413633
54.774166,65.578406,212.984766,179.437942,53.750064,56.570321,59.060514,12.700757,210.702025,1.667750,65.556261,55.383928,177.775764,214.027106,174.334156,212.338819,111.560776,211.690313,0.002016,-1.502515,32.000000,-237.306429,211.859082,0.412217,19.108479,0.671466,225615.298236,0.903671,20.549714,17.830105,3.885921,68.068853,79.378487,104.349657,37.468354,54.320493,32.590000,52.304336,26.720000,25.414586
54.765445,65.576481,212.969251,179.440565,53.810472,56.570251,58.935238,12.700589,210.694059,1.667020,65.558828,55.379494,177.779439,214.023672,174.337329,212.333345,111.546352,211.683993,0.002030,-1.502504,32.000000,-237.306580,211.855418,0.411726,19.115735,0.671966,225625.762717,0.903533,20.553374,17.834973,3.888729,68.063356,79.375733,104.340423,37.468354,54.319868,32.590000,52.315648,26.720000,25.414949
54.763507,65.578131,212.956911,179.444095,53.775533,56.553929,58.965306,12.700379,210.687259,1.665837,65.558716,55.380797,177.784737,214.026057,174.340653,212.332571,111.529351,211.680554,0.002030,-1.502477,32.000000,-237.306747,211.853898,0.412059,19.113640,0.672047,225637.517278,0.903697,20.554461,17.843770,3.888416,68.057546,79.373213,104.331971,37.468354,54.325512,32.590000,52.323974,26.720000,25.416160
54.763377,65.579380,212.909676,179.447527,53.741587,56.554238,58.973581,12.699932,210.680206,1.665221,65.549804,55.382870,177.790148,214.020077,174.342849,212.325474,111.515486,211.674683,0.002011,-1.502493,32.000000,-237.307113,211.844957,0.412209,19.100277,0.671845,225654.625874,0.905771,20.560931,17.856002,3.888752,68.052226,79.370196,104.327212,37.468354,54.294068,32.590000,52.327889,26.720000,25.417804
54.770169,65.574066,213.003115,179.449788,53.749723,56.554013,58.927091,12.701239,210.670353,2.171863,65.527290,55.394391,177.796677,214.017012,174.347227,212.321295,111.496764,211.673616,0.002011,-1.502492,32.000000,-237.305783,211.890098,0.590290,19.107009,0.671724,225609.865206,0.905088,20.564446,17.871810,3.888665,68.045313,79.365521,104.324118,37.468354,54.319449,32.590000,52.325663,26.720000,25.417519
54.770212,65.564091,212.898562,179.450187,53.644848,56.553913,59.100672,12.701172,210.679988,1.755783,65.511352,55.394850,177.799973,214.018893,174.352461,212.318940,111.481074,211.667391,0.002028,-1.502462,32.000000,-237.305668,211.958736,0.438763,19.100107,0.672089,225627.195903,0.904971,20.565821,17.883637,3.887811,68.039794,79.361744,104.320668,37.468354,54.265300,32.590000,52.326123,26.720000,25.415856
54.761494,65.553158,212.936894,179.450389,53.420945,56.554008,59.061674,12.700237,210.677058,1.662097,65.503464,55.391793,177.802962,214.018761,174.361088,212.319442,111.468652,211.665057,0.002028,-1.502412,32.000000,-237.306699,211.963000,0.413426,19.100471,0.671982,225639.826443,0.905544,20.553968,17.901988,3.889035,68.034596,79.358441,104.316995,37.468354,54.297540,32.590000,52.338710,26.720000,25.413738
54.752791,65.547828,212.974421,179.452066,53.353104,56.554076,58.983504,12.700865,210.676235,1.660838,65.512365,55.385943,177.805975,214.015998,174.366399,212.315031,111.461903,211.663500,0.002010,-1.502388,32.000000,-237.306026,211.966529,0.413168,19.095137,0.671965,225649.182288,0.902858,20.543953,17.915518,3.887123,68.031560,79.356004,104.313085,37.468354,54.325046,32.590000,52.351851,26.720000,25.412879
54.749280,65.552778,212.907024,179.456399,53.300438,56.554039,59.021763,12.700954,210.665292,1.660153,65.523208,55.385171,177.810033,214.010984,174.370331,212.310977,111.458645,211.655263,0.002003,-1.502383,32.000000,-237.305878,211.959299,0.413095,19.093600,0.672112,225658.220713,0.903589,20.541412,17.927131,3.888442,68.031049,79.355823,104.305441,37.468354,54.272556,32.590000,52.363698,26.720000,25.414636
54.753250,65.559085,212.848697,179.460540,53.283943,56.553979,59.073781,12.701455,210.657030,1.659871,65.515846,55.391759,177.814269,214.007102,174.377017,212.306128,111.460368,211.648959,0.002010,-1.502340,32.000000,-237.305459,211.958663,0.413369,19.093393,0.672471,225665.170570,0.904933,20.544459,17.933339,3.889745,68.030633,79.357574,104.296684,37.468354,54.265206,32.590000,52.365881,26.720000,25.417375
54.754569,65.555702,212.680087,179.463983,53.172816,56.553850,59.038804,12.700962,210.653682,1.658944,65.484989,55.397505,177.819431,214.005755,174.384948,212.305351,111.464728,211.650648,0.002016,-1.502311,32.000000,-237.305879,211.962127,0.412771,19.096016,0.672422,225673.284876,0.904422,20.552790,17.933739,3.888764,68.033014,79.362504,104.287799,37.468354,54.147283,32.590000,52.369904,26.720000,25.418468
54.752750,65.541601,212.789823,179.465063,53.070194,56.553987,59.039499,12.700671,210.651594,1.657882,65.461851,55.395411,177.824041,214.004813,174.391495,212.310062,111.466211,211.647304,0.002013,-1.502275,32.000000,-237.306125,211.962951,0.413116,19.104376,0.672259,225674.184083,0.903568,20.555275,17.929827,3.887417,68.034478,79.368515,104.281795,37.468354,54.165229,32.590000,52.376686,26.720000,25.415637
54.750520,65.524326,212.764297,179.465459,52.977646,56.554223,59.127647,12.700639,210.657636,1.657894,65.449657,55.392368,177.828555,214.011195,174.398066,212.315679,111.460887,211.652170,0.002008,-1.502265,32.000000,-237.306160,211.971342,0.412990,19.101831,0.671755,225666.169913,0.904069,20.550621,17.926054,3.884244,68.035107,79.377189,104.276438,37.468354,54.169021,32.590000,52.385395,26.720000,25.411533
54.752952,65.517871,212.700177,179.467827,52.884185,56.554367,58.990908,12.701932,210.665909,1.657631,65.445480,55.397730,177.833372,214.023253,174.402634,212.321827,111.454915,211.661769,0.002012,-1.502196,32.000000,-237.304737,211.980187,0.412584,19.106516,0.671711,225655.309042,0.904059,20.538271,17.923410,3.886377,68.036391,79.386432,104.273946,37.468354,54.125895,32.590000,52.390761,26.720000,25.409899
54.755149,65.514876,212.696187,179.472911,52.923354,56.554537,58.883958,12.701018,210.677790,1.657880,65.434897,55.397802,177.839836,214.036167,174.409990,212.332528,111.449304,211.676601,0.002034,-1.502215,32.000000,-237.305652,211.993148,0.412969,19.109406,0.671733,225650.001698,0.902714,20.523144,17.930422,3.886069,68.038060,79.396833,104.271267,37.468354,54.116557,32.590000,52.393475,26.720000,25.410083
54.751724,65.510629,212.766401,179.477334,52.703664,56.554800,59.100348,12.701349,210.700434,1.466989,65.427980,55.394017,177.844627,214.046560,174.413140,212.342413,111.447968,211.688653,0.002048,-1.502235,32.000000,-237.305279,212.107679,0.341366,19.105057,0.671381,225651.415453,0.904749,20.514347,17.939726,3.884725,68.039290,79.403633,104.270740,37.468354,54.136388,32.590000,52.400352,26.720000,25.409772
54.747669,65.505601,212.858380,179.482771,52.711616,56.554962,59.016452,12.701211,210.723210,1.009162,65.424467,55.391045,177.849348,214.065742,174.416832,212.357983,111.447968,211.707104,0.002014,-1.502298,32.000000,-237.305562,212.281573,0.194256,19.122319,0.671245,225655.178750,0.906348,20.509237,17.950485,3.884497,68.042720,79.411006,104.275478,37.468354,54.187560,32.590000,52.412595,26.720000,25.409162
54.752177,65.502400,212.769419,179.490095,52.347971,56.554968,58.949647,12.701781,210.723711,1.322611,65.417519,55.395670,177.853898,214.080484,174.423051,212.367425,111.447643,211.716842,0.002012,-1.502296,32.000000,-237.305136,212.234667,0.299961,19.118175,0.671592,225655.999309,0.903086,20.508288,17.956002,3.886022,68.046714,79.417421,104.284992,37.468354,54.146778,32.590000,52.414815,26.720000,25.409260
54.752080,65.499133,212.703472,179.496111,52.187805,56.555212,58.997150,12.701848,210.727063,1.339096,65.415200,55.396167,177.858430,214.091838,174.427051,212.374719,111.448253,211.727271,0.002013,-1.503494,32.000000,-237.305043,212.242206,0.303065,19.123864,0.671236,225654.855133,0.904434,20.507164,17.962405,3.887990,68.051561,79.421794,104.295688,37.468354,54.067428,32.590000,52.419477,26.720000,25.409110
54.751966,65.496055,212.956474,179.502761,52.080923,56.555272,59.008603,12.702164,210.739527,1.339923,65.415357,55.395437,177.864518,214.103558,174.431640,212.382621,111.456116,211.735733,0.001998,-1.503516,32.000000,-237.304721,212.251362,0.303521,19.116947,0.671113,225651.214244,0.905369,20.499623,17.966109,3.886045,68.057285,79.427587,104.310280,37.468354,54.224436,32.590000,52.426073,26.720000,25.409148
54.748981,65.495557,212.946254,179.508580,51.979065,56.555392,58.997695,12.701687,210.747724,1.340503,65.422007,55.390563,177.869413,214.110918,174.437526,212.387423,111.466420,211.745977,0.001980,-1.503551,32.000000,-237.305224,212.256713,0.303323,19.118746,0.670762,225648.983364,0.904638,20.496449,17.969117,3.884847,68.061365,79.431706,104.322204,37.468354,54.234031,32.590000,52.434570,26.720000,25.409652
54.747298,65.499133,213.043685,179.516167,52.114972,56.555267,58.986856,12.702181,210.763202,1.341364,65.432014,55.389946,177.874773,214.121686,174.444279,212.397934,111.479106,211.756171,0.001975,-1.503514,32.000000,-237.304779,212.271193,0.303282,19.126021,0.671589,225638.809967,0.904458,20.493481,17.964190,3.889476,68.064882,79.437529,104.333955,37.468354,54.278504,32.590000,52.443523,26.720000,25.411290
54.747310,65.504303,213.059841,179.523754,51.947654,56.555482,58.980128,12.701642,210.760918,1.364371,65.436260,55.385739,177.879626,214.134246,174.450612,212.406975,111.491313,211.765819,0.001988,-1.503493,32.000000,-237.305478,212.232887,0.310055,19.117944,0.671536,225629.011325,0.904680,20.495856,17.957441,3.889502,68.065994,79.445529,104.347327,37.468354,54.311996,32.590000,52.450483,26.720000,25.413773
54.750003,65.506578,213.074135,179.528886,52.104471,56.555434,58.957477,12.701347,210.772470,1.663513,65.441364,55.386904,177.883738,214.141510,174.456976,212.415704,111.497007,211.776655,0.001985,-1.503512,32.000000,-237.305826,212.203978,0.411050,19.121908,0.671527,225617.898190,0.904884,20.501054,17.948291,3.891401,68.066319,79.452436,104.361655,37.468354,54.292726,32.590000,52.454918,26.720000,25.415308
54.754157,65.509540,213.102595,179.534240,52.295402,56.555458,59.080921,12.702018,210.779891,1.670023,65.452059,55.386593,177.887361,214.151346,174.462858,212.423905,111.493380,211.785731,0.001979,-1.503532,32.000000,-237.305058,212.208694,0.412330,19.126026,0.671861,225609.506787,0.905003,20.506212,17.939431,3.891695,68.064056,79.459620,104.378512,37.468354,54.332858,32.590000,52.456630,26.720000,25.417038
54.756030,65.515437,212.994713,179.538345,52.342489,56.555550,59.028098,12.702119,210.783289,1.669720,65.455449,55.384654,177.890897,214.161414,174.469784,212.432205,111.485280,211.794445,0.001975,-1.503520,32.000000,-237.305057,212.212372,0.412544,19.126283,0.671731,225603.860668,0.905306,20.505894,17.937495,3.891765,68.062032,79.465893,104.394614,37.468354,54.286037,32.590000,52.459479,26.720000,25.419295
54.757389,65.518489,213.008867,179.542694,52.082193,56.555629,58.987149,12.702606,210.795050,1.669273,65.453801,55.387080,177.895244,214.172201,174.478797,212.442008,111.474943,211.807832,0.001993,-1.503553,32.000000,-237.304711,212.221810,0.412778,19.133670,0.671610,225608.673546,0.903346,20.504857,17.944272,3.891989,68.058531,79.473106,104.416643,37.468354,54.246920,32.590000,52.463901,26.720000,25.421474
54.757946,65.517087,213.152572,179.546575,52.015133,56.555841,59.000513,12.701932,210.802785,1.668991,65.451140,55.386858,177.897851,214.181962,174.482457,212.447030,111.468013,211.816792,0.002003,-1.503583,32.000000,-237.305209,212.227828,0.412523,19.133684,0.671346,225621.698806,0.904136,20.508950,17.955394,3.889886,68.054479,79.476100,104.435556,37.468354,54.326918,32.590000,52.468437,26.720000,25.422062
54.760869,65.515192,213.439856,179.551466,52.302161,56.555907,59.028575,12.701484,210.814190,1.669360,65.452658,55.386437,177.901104,214.191303,174.485914,212.454969,111.467175,211.823779,0.001996,-1.503601,32.000000,-237.305658,212.231951,0.413028,19.138941,0.671113,225635.209695,0.904747,20.510694,17.970374,3.890048,68.048456,79.478497,104.459024,37.468354,54.525515,32.590000,52.471752,26.720000,25.422312
54.765326,65.515805,213.434269,179.555349,52.448030,56.555707,58.936399,12.700659,210.823999,1.669428,65.452857,55.386004,177.902907,214.202719,174.487453,212.461343,111.471481,211.837047,0.001982,-1.503619,32.000000,-237.306520,212.241312,0.412730,19.125969,0.671435,225642.165260,0.904532,20.508755,17.980412,3.892633,68.043704,79.478882,104.478348,37.468354,54.553784,32.590000,52.470103,26.720000,25.423287
54.763445,65.515846,213.459588,179.559432,52.597587,56.555372,58.912639,12.700138,210.830205,1.669550,65.452015,55.386639,177.907022,214.218152,174.491495,212.470160,111.482223,211.846660,0.001983,-1.503652,32.000000,-237.307110,212.246161,0.412547,19.124307,0.671879,225641.148415,0.904045,20.504046,17.983673,3.897671,68.037507,79.477916,104.501403,37.468354,54.580103,32.590000,52.475221,26.720000,25.424314
54.764028,65.515409,213.492064,179.562274,52.570426,56.555311,59.089803,12.699244,210.837103,1.670072,65.448380,55.382500,177.909188,214.221437,174.493932,212.476700,111.491473,211.852256,0.001987,-1.503719,32.000000,-237.308098,212.251818,0.412881,19.129887,0.672274,225634.224758,0.905376,20.500369,17.983970,3.897252,68.031398,79.476500,104.520772,37.468354,54.624029,32.590000,52.478516,26.720000,25.425067
54.766279,65.513049,213.556250,179.565616,52.448584,56.555193,59.032422,12.698955,210.843717,1.670109,65.439338,55.384412,177.912991,214.227791,174.498602,212.485380,111.499760,211.861391,0.001973,-1.503708,32.000000,-237.308373,212.258633,0.412530,19.130631,0.672403,225622.181190,0.905770,20.502222,17.976561,3.897848,68.024367,79.475160,104.544972,37.468354,54.629211,32.590000,52.480931,26.720000,25.425421
54.768171,65.508904,213.494522,179.568197,52.638665,56.555309,58.993512,12.697958,210.848765,1.670951,65.430051,55.386513,177.917841,214.234170,174.505856,212.491932,111.507398,211.866958,0.001958,-1.503701,32.000000,-237.309287,212.263238,0.412707,19.141867,0.672281,225611.586208,0.903042,20.501224,17.969252,3.898400,68.018438,79.474829,104.565379,37.468354,54.642701,32.590000,52.481633,26.720000,25.425170
54.764016,65.502227,213.491911,179.570728,52.542955,56.555319,58.968794,12.698055,210.854897,1.671096,65.425312,55.383673,177.922438,214.238910,174.513762,212.501407,111.521408,211.871003,0.001952,-1.503680,32.000000,-237.309108,212.272116,0.412579,19.134291,0.672367,225599.527830,0.903871,20.496697,17.964133,3.899411,68.011461,79.475390,104.588102,37.468354,54.647674,32.590000,52.489149,26.720000,25.424249
54.760687,65.498690,213.580948,179.572956,52.725708,56.555482,59.070724,12.697681,210.862671,1.521345,65.426461,55.380016,177.926982,214.243652,174.519159,212.507799,111.537194,211.877569,0.001961,-1.503709,32.000000,-237.309501,212.283124,0.361997,19.139654,0.671801,225588.027421,0.904424,20.490730,17.958426,3.898150,68.005544,79.476649,104.604946,37.468354,54.732361,32.590000,52.497885,26.720000,25.423865
