OSU 80 Ton Compressor Load Stand
54.764757,65.498269,213.716132,179.576189,52.866717,56.555434,58.948026,12.697265,210.862551,1.987619,65.425200,55.381444,177.931414,214.243303,174.526045,212.511217,111.557440,211.878141,0.001979,-1.502561,32.000000,-237.309912,212.278418,0.520419,19.141860,0.672099,225569.557431,0.904864,20.488052,17.945818,3.898398,67.995932,79.477760,104.620881,37.468354,54.848138,32.590000,52.498532,26.720000,25.424613
54.768257,65.497678,213.534806,179.578706,52.929024,56.555277,59.092153,12.697397,210.861086,1.996221,65.419358,55.383008,177.934994,214.245247,174.529787,212.514289,111.573173,211.885764,0.001986,-1.502554,32.000000,-237.309822,212.283352,0.521616,19.141274,0.672147,225551.670796,0.903357,20.487719,17.932309,3.900261,67.987921,79.479166,104.633054,37.468354,54.739250,32.590000,52.498803,26.720000,25.425213
54.770432,65.494498,213.380869,179.581371,52.928982,56.555319,59.135040,12.697693,210.862496,1.996431,65.409481,55.385409,177.937529,214.246984,174.533111,212.517195,111.590633,211.886983,0.001982,-1.502539,32.000000,-237.309493,212.285977,0.522076,19.146456,0.672331,225527.568245,0.905161,20.483382,17.912261,3.902439,67.975693,79.481474,104.645884,37.468354,54.666131,32.590000,52.499263,26.720000,25.425431
54.767857,65.490078,213.452647,179.583116,52.778269,56.555151,59.029156,12.697564,210.862425,1.996201,65.407613,55.383057,177.940505,214.248047,174.539103,212.520838,111.604847,211.891026,0.001993,-1.502587,32.000000,-237.309712,212.289525,0.521775,19.148535,0.671897,225508.425967,0.902886,20.479421,17.899173,3.898879,67.966241,79.483576,104.657732,37.468354,54.698180,32.590000,52.505330,26.720000,25.424897
54.766832,65.488032,213.532555,179.585970,52.968500,56.555107,59.000789,12.697934,210.866838,2.007571,65.408278,55.385827,177.943938,214.247983,174.543673,212.524767,111.618881,211.893745,0.002011,-1.502624,32.000000,-237.309447,212.293760,0.526420,19.145082,0.671328,225486.206788,0.902184,20.474148,17.882135,3.895914,67.956030,79.482995,104.669334,37.468354,54.762613,32.590000,52.509584,26.720000,25.425119
54.762460,65.487853,213.680095,179.588700,52.915507,56.555351,59.029956,12.698210,210.866148,1.683708,65.411084,55.384100,177.947634,214.246924,174.546418,212.525271,111.631554,211.888372,0.002018,-1.502623,32.000000,-237.309222,212.337508,0.415595,19.151105,0.671437,225468.105934,0.903836,20.472207,17.869322,3.897407,67.948894,79.482341,104.676448,37.468354,54.854305,32.590000,52.516690,26.720000,25.425796
54.757982,65.489168,213.649854,179.592275,52.917505,56.555408,58.978043,12.696874,210.864378,1.670552,65.416076,55.379805,177.952504,214.242841,174.548912,212.526622,111.650327,211.887579,0.001987,-1.502643,32.000000,-237.310630,212.334106,0.411955,19.141817,0.671746,225451.266275,0.904284,20.471147,17.856231,3.898939,67.941638,79.480949,104.684361,37.468354,54.882580,32.590000,52.526095,26.720000,25.427015
54.754527,65.490895,213.683465,179.595603,52.732638,56.555576,59.040522,12.697098,210.861579,1.670878,65.423520,55.377809,177.955717,214.237168,174.549636,212.524351,111.669757,211.885793,0.001989,-1.502677,32.000000,-237.310468,212.329411,0.412302,19.142074,0.671925,225440.264756,0.903920,20.475176,17.841695,3.901945,67.935139,79.479222,104.690515,37.468354,54.902907,32.590000,52.536418,26.720000,25.428212
54.754836,65.494650,213.702586,179.599340,52.946437,56.555571,59.021703,12.697034,210.855449,1.671412,65.419473,55.374216,177.959128,214.231700,174.550411,212.516605,111.691086,211.878044,0.001990,-1.502651,32.000000,-237.310501,212.324604,0.411945,19.140494,0.672236,225422.720516,0.904802,20.480802,17.822646,3.901712,67.927149,79.475667,104.697417,37.468354,54.971650,32.590000,52.541007,26.720000,25.430349
54.750495,65.493354,213.547970,179.601630,53.047328,56.555453,59.029640,12.696703,210.853196,1.671708,65.421277,55.368672,177.962619,214.225020,174.554994,212.507823,111.707733,211.869224,0.001977,-1.502643,32.000000,-237.311059,212.318516,0.412173,19.130875,0.672351,225404.718764,0.903914,20.485856,17.802597,3.902572,67.918779,79.472844,104.704395,37.468354,54.892290,32.590000,52.551707,26.720000,25.430961
54.744721,65.493244,213.354163,179.602831,52.840621,56.555608,58.931307,12.696174,210.835109,1.907097,65.428935,55.362039,177.966235,214.218315,174.559804,212.501651,111.717479,211.866160,0.001964,-1.502627,32.000000,-237.311625,212.247438,0.496305,19.129886,0.672455,225384.067832,0.904206,20.489313,17.778582,3.902899,67.912424,79.470605,104.710142,37.468354,54.782423,32.590000,52.562483,26.720000,25.431600
54.743049,65.497898,213.285333,179.604487,52.582097,56.555917,59.004150,12.696313,210.820793,2.331598,65.442927,55.362665,177.970603,214.204118,174.564013,212.489804,111.726765,211.849449,0.001959,-1.503844,32.000000,-237.311578,212.264219,0.630385,19.135844,0.672480,225366.289694,0.904158,20.492197,17.758876,3.900384,67.905805,79.466931,104.715412,37.468354,54.755290,32.590000,52.573877,26.720000,25.433431
54.745333,65.504628,213.270510,179.605904,52.759849,56.556166,58.886466,12.696017,210.811038,2.333567,65.446664,55.363204,177.972447,214.188185,174.565786,212.477743,111.732398,211.839282,0.001971,-1.503831,32.000000,-237.311985,212.252752,0.630774,19.128614,0.672133,225358.374138,0.905775,20.497646,17.748068,3.897255,67.900657,79.463146,104.719492,37.468354,54.760149,32.590000,52.577474,26.720000,25.436183
54.743138,65.508891,213.306986,179.606257,52.977680,56.556164,58.984201,12.696920,210.797078,2.333761,65.448385,55.361544,177.974703,214.176098,174.571546,212.466856,111.737516,211.825557,0.001990,-1.503846,32.000000,-237.311118,212.241098,0.630429,19.128203,0.671794,225353.471676,0.904704,20.503908,17.732986,3.896117,67.894802,79.457708,104.725469,37.468354,54.748668,32.590000,52.586040,26.720000,25.438624
54.737082,65.510852,213.363105,179.605104,53.191230,56.556373,59.053121,12.697403,210.786872,2.334004,65.461592,55.358476,177.975482,214.166276,174.573263,212.456877,111.742018,211.812954,0.001998,-1.503878,32.000000,-237.310632,212.229890,0.630744,19.124245,0.672002,225352.462997,0.906490,20.508441,17.723828,3.895684,67.889312,79.453308,104.729289,37.468354,54.814957,32.590000,52.600026,26.720000,25.439853
54.731188,65.519471,213.232125,179.605233,53.144251,56.556137,59.026996,12.698080,210.774330,2.333864,65.482947,55.354199,177.976264,214.151851,174.576868,212.445132,111.745612,211.796609,0.001999,-1.503891,32.000000,-237.309988,212.218017,0.630928,19.117802,0.672136,225350.719268,0.905038,20.514817,17.713950,3.896506,67.883072,79.448119,104.731826,37.468354,54.741926,32.590000,52.616869,26.720000,25.442913
54.729482,65.530528,213.150526,179.607172,53.089448,56.556242,58.991438,12.697690,210.764163,2.333867,65.497310,55.353693,177.977239,214.141045,174.579257,212.432729,111.748843,211.783943,0.002012,-1.503889,32.000000,-237.310275,212.206325,0.630712,19.119885,0.672479,225350.387648,0.904101,20.522608,17.705077,3.897963,67.878454,79.443468,104.732533,37.468354,54.684687,32.590000,52.628142,26.720000,25.446775
54.726727,65.541815,213.179818,179.609442,53.030138,56.556402,58.958129,12.697935,210.758653,2.221237,65.504426,55.349569,177.976737,214.129825,174.582749,212.421411,111.751424,211.769038,0.002032,-1.503862,32.000000,-237.310042,212.245388,0.590200,19.111545,0.672479,225353.973443,0.904626,20.536905,17.695813,3.895989,67.871936,79.436408,104.732720,37.468354,54.714009,32.590000,52.639059,26.720000,25.451132
54.717364,65.546067,213.064373,179.610657,52.991977,56.556368,58.991710,12.697558,210.748348,1.692168,65.512599,55.342557,177.977051,214.120257,174.586660,212.413283,111.755304,211.754882,0.002036,-1.503851,32.000000,-237.310188,212.243418,0.415657,19.105165,0.672263,225359.553415,0.905231,20.549603,17.688188,3.894620,67.868469,79.431421,104.734401,37.468354,54.690889,32.590000,52.658039,26.720000,25.453411
54.713460,65.551799,213.138205,179.613435,52.934947,56.556877,58.962195,12.698114,210.733403,1.676138,65.522274,55.336699,177.977200,214.111384,174.594768,212.400314,111.756761,211.732711,0.002010,-1.503866,32.000000,-237.309528,212.227404,0.412670,19.113768,0.672679,225366.329588,0.905823,20.563545,17.680437,3.895351,67.866832,79.426108,104.737574,37.468354,54.702575,32.590000,52.676340,26.720000,25.456027
54.710506,65.556436,213.241666,179.616886,52.953102,56.556893,59.126350,12.697904,210.716768,1.675775,65.526234,55.332789,177.979393,214.099879,174.599140,212.386297,111.754000,211.716394,0.002010,-1.503871,32.000000,-237.309633,212.210189,0.412539,19.102359,0.672746,225368.790004,0.905488,20.576815,17.671646,3.893908,67.867496,79.422563,104.740684,37.468354,54.748268,32.590000,52.690123,26.720000,25.458136
54.704832,65.559712,213.099665,179.620326,52.812268,56.557152,59.087162,12.697847,210.699638,1.675403,65.533064,55.325724,177.981822,214.086829,174.599523,212.366730,111.745672,211.700149,0.002012,-1.503880,32.000000,-237.309669,212.191805,0.412417,19.106253,0.672671,225374.495563,0.906035,20.586307,17.662497,3.895535,67.868555,79.417964,104.743274,37.468354,54.707742,32.590000,52.709167,26.720000,25.460278
54.696916,65.562905,212.991621,179.622565,52.674724,56.557234,58.951971,12.697495,210.696260,1.447606,65.542457,55.315370,177.983665,214.075602,174.601665,212.354984,111.738455,211.683163,0.002013,-1.503893,32.000000,-237.309894,212.245545,0.329436,19.102534,0.673357,225381.969627,0.903585,20.593790,17.659597,3.897637,67.870982,79.414030,104.744780,37.468354,54.664845,32.590000,52.730220,26.720000,25.461893
54.685592,65.570391,212.935273,179.626337,52.650295,56.557260,58.919664,12.697623,210.678840,1.022465,65.561215,55.303353,177.985867,214.060839,174.603393,212.344172,111.729667,211.676078,0.001988,-1.503919,32.000000,-237.309688,212.250812,0.193375,19.107929,0.672967,225396.563248,0.904300,20.602532,17.662288,3.895445,67.873907,79.406550,104.746539,37.468354,54.604457,32.590000,52.759655,26.720000,25.464953
54.679375,65.580389,212.917563,179.631631,52.520210,56.557341,59.095441,12.698397,210.668821,1.020994,65.568242,55.299073,177.988320,214.049030,174.605488,212.331067,111.720891,211.663429,0.001984,-1.503913,32.000000,-237.308851,212.241126,0.193377,19.102844,0.672937,225410.004465,0.906528,20.613352,17.663611,3.894033,67.876956,79.397767,104.747849,37.468354,54.585862,32.590000,52.781192,26.720000,25.468605
54.677150,65.587510,212.957244,179.638618,52.628311,56.557375,58.933005,12.697648,210.645585,1.143259,65.568109,55.296956,177.994860,214.037084,174.608371,212.318252,111.707297,211.653162,0.001995,-1.503895,32.000000,-237.309469,212.183234,0.240557,19.104540,0.672759,225429.327039,0.907251,20.631750,17.669940,3.893809,67.881461,79.386177,104.746463,37.468354,54.604548,32.590000,52.803867,26.720000,25.471949
54.677279,65.589127,213.054344,179.644070,52.580455,56.549507,59.063530,12.697628,210.631031,1.667196,65.571760,55.299688,177.999922,214.030650,174.611623,212.309597,111.693780,211.643664,0.002010,-1.503909,32.000000,-237.309387,212.159573,0.411228,19.104525,0.672984,225448.805043,0.904692,20.647738,17.674327,3.893928,67.885611,79.374765,104.742713,37.468354,54.648433,32.590000,52.820128,26.720000,25.473478
54.678510,65.592532,212.999329,179.647864,52.717087,56.549795,59.093639,12.697087,210.621200,1.679693,65.577999,55.298341,178.005913,214.019776,174.612300,212.309398,111.677125,211.637534,0.002013,-1.503907,32.000000,-237.309958,212.157416,0.413262,19.106463,0.673058,225469.771359,0.907244,20.657003,17.684358,3.894812,67.892771,79.359771,104.736225,37.468354,54.625812,32.590000,52.837702,26.720000,25.475395
54.679842,65.596704,213.019689,179.650156,52.890302,56.550024,58.981449,12.697537,210.622035,1.562408,65.586921,55.296104,178.009225,214.015613,174.613020,212.307573,111.664215,211.632953,0.002009,-1.503915,32.000000,-237.309318,212.207450,0.370876,19.112081,0.673188,225453.855449,0.905115,20.658496,17.694578,3.896579,67.897201,79.345593,104.730222,37.468354,54.615967,32.590000,52.851727,26.720000,25.477459
54.669664,65.603467,212.941622,179.653274,53.190367,56.549971,59.003432,12.698210,210.622097,1.026896,65.601167,55.287320,178.013006,214.013573,174.616718,212.306401,111.653178,211.629107,0.002022,-1.502708,32.000000,-237.308637,212.190511,0.196285,19.101522,0.672992,225475.044730,0.904644,20.660714,17.709105,3.895485,67.901978,79.327731,104.722852,37.468354,54.573096,32.590000,52.880253,26.720000,25.480399
54.666621,65.610904,213.053049,179.656478,53.241593,56.550147,58.995606,12.699090,210.614890,1.018847,65.612766,55.286819,178.016343,214.008898,174.620313,212.301616,111.647852,211.624107,0.002034,-1.502715,32.000000,-237.307654,212.187603,0.194701,19.096513,0.672840,225492.846704,0.906354,20.663603,17.720426,3.895763,67.906141,79.313743,104.715297,37.468354,54.661963,32.590000,52.902835,26.720000,25.483252
54.667154,65.620206,213.032555,179.661119,53.209391,56.550168,58.950463,12.698491,210.607980,1.017846,65.620211,55.286448,178.019768,214.000992,174.622559,212.296627,111.642927,211.619355,0.002034,-1.502678,32.000000,-237.308203,212.182034,0.194693,19.094565,0.673154,225513.335484,0.906218,20.680176,17.730129,3.895060,67.910370,79.297122,104.701511,37.468354,54.646654,32.590000,52.923741,26.720000,25.487175
54.671038,65.625214,212.986381,179.664829,53.059007,56.550268,59.016524,12.697624,210.601016,1.017456,65.620772,55.285082,178.023575,213.995975,174.626681,212.290767,111.638636,211.613115,0.002004,-1.502652,32.000000,-237.309036,212.176199,0.194722,19.091793,0.673642,225526.415710,0.906415,20.690546,17.733717,3.897315,67.914268,79.284576,104.687334,37.468354,54.615140,32.590000,52.936879,26.720000,25.489771
54.673704,65.628045,213.072640,179.666824,52.935086,56.550399,59.075386,12.697627,210.590451,1.017361,65.630747,55.281594,178.026914,213.990541,174.630956,212.283871,111.629792,211.610243,0.002000,-1.502646,32.000000,-237.308939,212.165838,0.194425,19.097444,0.673674,225538.505698,0.907122,20.699334,17.736994,3.896902,67.918498,79.271246,104.669965,37.468354,54.686579,32.590000,52.952535,26.720000,25.491834
54.672808,65.633111,213.201893,179.667001,52.881033,56.550509,59.013831,12.697741,210.580874,1.016759,65.654374,55.281319,178.029502,213.981003,174.634733,212.274807,111.617954,211.605357,0.001998,-1.502825,32.000000,-237.308891,212.158928,0.194772,19.091366,0.673630,225545.647555,0.906050,20.700599,17.739119,3.895781,67.921195,79.262669,104.656489,37.468354,54.736832,32.590000,52.970719,26.720000,25.494000
54.677139,65.650813,213.085263,179.668089,52.752710,56.550441,58.955841,12.698157,210.566423,1.016469,65.681618,55.286936,178.033574,213.966923,174.634805,212.259739,111.598431,211.596781,0.001999,-1.502804,32.000000,-237.308275,212.142033,0.194516,19.101497,0.673610,225556.663949,0.905107,20.700860,17.746966,3.897169,67.924613,79.253285,104.641093,37.468354,54.686684,32.590000,52.987087,26.720000,25.499563
54.686595,65.667574,213.106271,179.669077,52.851335,56.550454,58.941493,12.698510,210.546776,1.144927,65.695075,55.295540,178.036750,213.954981,174.635604,212.247017,111.576669,211.588574,0.001972,-1.503806,32.000000,-237.308003,212.076235,0.245396,19.099989,0.674142,225574.271121,0.906081,20.706789,17.757108,3.899597,67.928393,79.247254,104.629564,37.468354,54.680115,32.590000,52.993164,26.720000,25.505352
54.691995,65.681750,213.081403,179.667918,52.800091,56.550296,58.984842,12.697731,210.530754,1.665419,65.713651,55.301657,178.040290,213.934710,174.633713,212.231459,111.546683,211.575187,0.001969,-1.505533,32.000000,-237.308993,212.062413,0.411430,19.093316,0.673503,225606.328986,0.906935,20.720317,17.773655,3.897155,67.930756,79.240652,104.614727,37.468354,54.683609,32.590000,53.002668,26.720000,25.510926
54.691695,65.694424,212.975556,179.664862,52.791202,56.550278,59.072417,12.698355,210.521412,1.670767,65.746216,55.300509,178.041781,213.918265,174.633811,212.219581,111.520984,211.564090,0.001967,-1.506088,32.000000,-237.308496,212.051678,0.411314,19.096189,0.673533,225638.947323,0.907023,20.727966,17.792567,3.896865,67.932217,79.235155,104.602458,37.468354,54.657811,32.590000,53.014825,26.720000,25.515338
54.700077,65.718771,213.054932,179.661995,52.963845,56.550331,59.117104,12.698691,210.509836,1.671178,65.785669,55.307599,178.042071,213.898321,174.634210,212.208613,111.488614,211.547295,0.001997,-1.506029,32.000000,-237.308085,212.036096,0.411625,19.083226,0.673681,225679.077118,0.906289,20.736938,17.817907,3.896025,67.933707,79.228820,104.590369,37.468354,54.662629,32.590000,53.026274,26.720000,25.523093
54.712244,65.741792,213.065551,179.660300,53.056896,56.550247,59.016193,12.698274,210.500717,1.671690,65.801091,55.319617,178.042070,213.887708,174.634019,212.196535,111.462143,211.536104,0.001999,-1.506011,32.000000,-237.308510,212.028539,0.411740,19.088631,0.673358,225716.299712,0.904981,20.749900,17.839754,3.894111,67.934452,79.224300,104.583749,37.468354,54.673627,32.590000,53.026088,26.720000,25.531070
54.725997,65.758143,213.020381,179.656150,52.942026,56.550281,59.061498,12.697261,210.493318,1.671945,65.802416,55.333662,178.042061,213.879102,174.637439,212.184516,111.434505,211.526157,0.001999,-1.505978,32.000000,-237.309694,212.016703,0.411522,19.080711,0.673960,225766.545962,0.904204,20.766172,17.866292,3.894966,67.935127,79.220403,104.579148,37.468354,54.649856,32.590000,53.021007,26.720000,25.537539
54.731645,65.761942,212.987543,179.650187,53.066181,56.550257,59.037949,12.696740,210.489063,1.671775,65.810433,55.339776,178.040162,213.871581,174.639863,212.178567,111.412624,211.522804,0.002000,-1.505944,32.000000,-237.310171,212.009740,0.411908,19.087418,0.673704,225807.306718,0.905581,20.777470,17.888879,3.894294,67.934762,79.217471,104.576882,37.468354,54.652578,32.590000,53.024227,26.720000,25.540148
54.743253,65.769874,212.938073,179.640933,53.198301,56.550152,58.963178,12.697420,210.480993,1.677074,65.824200,55.353831,178.035279,213.863468,174.643343,212.169133,111.387606,211.512978,0.002034,-1.505949,32.000000,-237.309589,211.993086,0.417948,19.090380,0.673758,225844.227109,0.904675,20.780575,17.913063,3.892490,67.935192,79.215832,104.578651,37.468354,54.619256,32.590000,53.022066,26.720000,25.543451
54.752725,65.779627,212.828447,179.632557,53.215509,56.558028,59.043346,12.697195,210.463903,1.811731,65.839445,55.361836,178.030938,213.849213,174.646912,212.157350,111.368594,211.500626,0.002030,-1.505903,32.000000,-237.309861,211.932411,0.467831,19.091675,0.673391,225868.530302,0.904942,20.778934,17.933779,3.891488,67.934812,79.217618,104.582579,37.468354,54.564310,32.590000,53.018036,26.720000,25.547348
54.770317,65.793478,212.975256,179.622672,53.301456,56.557706,58.946240,12.697658,210.443397,2.311671,65.848637,55.382714,178.025108,213.833781,174.650463,212.137719,111.347853,211.484099,0.002008,-1.505902,32.000000,-237.309197,211.906535,0.628121,19.086717,0.673060,225896.601650,0.905894,20.775690,17.955386,3.889759,67.932697,79.221798,104.589149,37.468354,54.603028,32.590000,53.003661,26.720000,25.552696
54.779091,65.802670,213.045147,179.612487,53.175368,56.573899,58.898200,12.697424,210.429985,2.315615,65.851476,55.394302,178.018198,213.815112,174.651298,212.121877,111.334043,211.469325,0.002006,-1.505875,32.000000,-237.309591,211.886609,0.628513,19.086137,0.672768,225952.173553,0.904641,20.776323,17.970109,3.887084,67.932028,79.227267,104.594379,37.468354,54.660866,32.590000,52.996797,26.720000,25.556756
54.795088,65.810228,213.118300,179.598367,52.956186,56.573825,58.932354,12.697821,210.419102,2.315325,65.856038,55.409006,178.009199,213.799598,174.650693,212.101096,111.317748,211.452892,0.002007,-1.505860,32.000000,-237.309063,211.868827,0.628350,19.080303,0.673108,225977.030401,0.905837,20.773238,17.985111,3.888516,67.932613,79.236598,104.601570,37.468354,54.699029,32.590000,52.982119,26.720000,25.560445
54.803179,65.815405,213.004845,179.587034,52.653448,56.573907,59.006568,12.698007,210.407706,2.315117,65.861968,55.418246,178.001649,213.789418,174.652465,212.089724,111.303707,211.441953,0.002011,-1.505842,32.000000,-237.308856,211.856601,0.628188,19.086620,0.673411,226059.972549,0.906697,20.773986,17.993790,3.889169,67.932965,79.246288,104.609936,37.468354,54.632556,32.590000,52.970613,26.720000,25.563280
54.814552,65.821898,212.948636,179.574197,52.406965,56.577841,58.940670,12.697928,210.394924,2.315552,65.865774,55.431390,177.993121,213.779360,174.653750,212.078740,111.286236,211.430749,0.001989,-1.505801,32.000000,-237.308945,211.843318,0.628684,19.085420,0.673618,226076.859812,0.905896,20.766150,18.004378,3.889369,67.934098,79.258189,104.622935,37.468354,54.611545,32.590000,52.954975,26.720000,25.566502
54.822644,65.825543,212.877141,179.563484,52.342442,56.581841,59.114695,12.698992,210.389625,2.315677,65.867303,55.441954,177.984514,213.772499,174.652885,212.071566,111.269292,211.421640,0.001988,-1.505776,32.000000,-237.307859,211.836825,0.628501,19.087877,0.673057,226093.115766,0.904623,20.763542,18.014619,3.886724,67.935609,79.266163,104.636088,37.468354,54.583223,32.590000,52.943512,26.720000,25.569030
54.834453,65.828502,212.827755,179.551811,52.284442,56.581673,59.114487,12.699542,210.384259,2.315569,65.861653,55.460654,177.974072,213.766169,174.651618,212.059325,111.247883,211.411067,0.001985,-1.505804,32.000000,-237.307440,211.829726,0.628654,19.087224,0.672905,226128.197643,0.905505,20.759095,18.028201,3.884892,67.937376,79.276679,104.653512,37.468354,54.539155,32.590000,52.924415,26.720000,25.571446
54.846335,65.828290,212.801745,179.542804,52.373577,56.581662,58.991970,12.698932,210.381728,2.316511,65.838927,55.473762,177.966257,213.763642,174.647998,212.056460,111.230737,211.406121,0.002020,-1.505692,32.000000,-237.308065,211.825235,0.628705,19.093425,0.672618,226162.253597,0.902765,20.754956,18.041981,3.883015,67.939596,79.285343,104.668015,37.468354,54.538887,32.590000,52.904812,26.720000,25.572920
54.856362,65.815976,212.839451,179.530857,52.427245,56.581557,59.064953,12.699702,210.386146,2.316812,65.815757,55.484259,177.955703,213.767769,174.646025,212.057492,111.212203,211.405900,0.002013,-1.505620,32.000000,-237.307303,211.831255,0.628384,19.095722,0.672394,226182.248449,0.902557,20.746557,18.059718,3.881278,67.941612,79.296343,104.685665,37.468354,54.526005,32.590000,52.882004,26.720000,25.571688
54.858756,65.804543,212.856589,179.520811,52.261088,56.581599,59.063408,12.699395,210.392702,2.315271,65.808627,55.488944,177.947621,213.768742,174.645996,212.058148,111.200934,211.407919,0.002014,-1.504627,32.000000,-237.307712,211.870121,0.622411,19.091635,0.671984,226196.405676,0.904214,20.734921,18.075145,3.879963,67.942801,79.304973,104.701589,37.468354,54.525141,32.590000,52.869644,26.720000,25.569406
54.867302,65.798349,212.828748,179.510486,52.083798,56.590103,58.941427,12.700412,210.404042,1.673331,65.795141,55.498879,177.937551,213.777436,174.643120,212.065114,111.194117,211.417546,0.002015,-1.503448,32.000000,-237.306524,211.896104,0.411864,19.108931,0.671858,226203.126676,0.902883,20.712966,18.093603,3.879941,67.944446,79.314610,104.721521,37.468354,54.524581,32.590000,52.849646,26.720000,25.568873
54.876220,65.792259,212.968682,179.502584,52.032549,56.602288,59.042519,12.699524,210.411367,1.663874,65.775014,55.513777,177.930022,213.783952,174.640911,212.066580,111.195245,211.419289,0.002050,-1.502316,32.000000,-237.307418,211.900647,0.411407,19.100188,0.671990,226206.182109,0.902836,20.699232,18.105572,3.880084,67.946311,79.321792,104.738401,37.468354,54.564354,32.590000,52.830340,26.720000,25.568664
54.886379,65.780484,212.935026,179.492693,51.770390,56.606277,58.951370,12.699802,210.418903,1.663583,65.748580,55.524532,177.920185,213.793545,174.639343,212.071626,111.204723,211.429789,0.002040,-1.502317,32.000000,-237.307205,211.911225,0.411603,19.119563,0.671311,226239.737374,0.904670,20.684823,18.115733,3.878972,67.949864,79.330981,104.758751,37.468354,54.571365,32.590000,52.802147,26.720000,25.567004
54.890165,65.767524,212.856945,179.484354,51.585556,56.622484,58.953007,12.699907,210.425329,1.663467,65.733614,55.531858,177.912606,213.800196,174.637272,212.077314,111.218507,211.436799,0.002018,-1.502346,32.000000,-237.307125,211.915837,0.411375,19.113952,0.671983,226279.359737,0.903138,20.670160,18.115210,3.880892,67.952489,79.338751,104.774979,37.468354,54.536996,32.590000,52.783351,26.720000,25.564670
54.900141,65.755037,212.998989,179.476065,51.618378,56.638876,58.986762,12.701005,210.433144,1.663458,65.714716,55.542267,177.902725,213.807392,174.630988,212.084723,111.232797,211.447140,0.002014,-1.502346,32.000000,-237.305922,211.926803,0.411550,19.118695,0.671134,226272.524546,0.904384,20.648624,18.109379,3.879560,67.954156,79.348673,104.792654,37.468354,54.610967,32.590000,52.755407,26.720000,25.562302
54.909036,65.745969,212.958147,179.469659,51.506765,56.650802,58.963979,12.701272,210.436518,1.663028,65.696922,55.548629,177.895655,213.813740,174.625295,212.090357,111.243380,211.452680,0.002013,-1.502331,32.000000,-237.305630,211.932730,0.411457,19.123568,0.671273,226311.524260,0.904518,20.632026,18.098030,3.877870,67.954361,79.359293,104.806749,37.468354,54.585328,32.590000,52.730225,26.720000,25.560963
54.913102,65.733289,212.933300,179.462448,51.368187,56.675233,58.944233,12.700231,210.443142,1.659799,65.681457,55.546681,177.888033,213.821377,174.617583,212.096790,111.253048,211.456438,0.002016,-1.502356,32.000000,-237.306775,211.957279,0.406396,19.116599,0.671494,226348.463561,0.904050,20.609952,18.087331,3.879753,67.951935,79.371114,104.822529,37.468354,54.569026,32.590000,52.704663,26.720000,25.558811
54.909321,65.723957,212.896855,179.456438,51.130622,56.687348,58.998890,12.700131,210.468738,0.918660,65.677911,55.542744,177.880965,213.824654,174.607784,212.102567,111.259185,211.465125,0.001996,-1.502362,32.000000,-237.306699,212.062651,0.148615,19.116781,0.671259,226374.578063,0.904406,20.592339,18.078673,3.878381,67.949042,79.381449,104.836515,37.468354,54.530080,32.590000,52.685658,26.720000,25.557287
54.902993,65.720024,212.942363,179.453183,50.919739,56.687261,58.968392,12.700127,210.481869,0.367197,65.678206,55.533972,177.876089,213.830721,174.601977,212.111825,111.264518,211.475596,0.001992,-1.502341,32.000000,-237.306820,212.076843,-0.024751,19.118079,0.671665,226451.009541,0.904994,20.575754,18.070310,3.877641,67.948334,79.389992,104.847496,37.468354,54.561742,32.590000,52.675757,26.720000,25.557156
54.901860,65.717823,212.776575,179.454620,50.902670,56.671299,59.111647,12.699634,210.481805,0.647738,65.673361,55.533797,177.874097,213.841951,174.596880,212.125840,111.269577,211.486249,0.001990,-1.502379,32.000000,-237.307195,212.020309,0.086172,19.116105,0.671741,226487.338497,0.904395,20.570052,18.067189,3.877244,67.948605,79.400339,104.859463,37.468354,54.473439,32.590000,52.659648,26.720000,25.557852
54.905849,65.714556,212.875899,179.456831,51.055469,56.671089,59.076535,12.699031,210.486584,1.007530,65.663620,55.540064,177.873042,213.850605,174.590377,212.136761,111.272163,211.495746,0.002023,-1.502394,32.000000,-237.307876,212.032613,0.191024,19.122054,0.671861,226480.712706,0.904967,20.572199,18.065492,3.878520,67.947707,79.406477,104.869260,37.468354,54.513556,32.590000,52.639325,26.720000,25.558139
54.908618,65.708566,212.826630,179.458035,51.229927,56.670974,59.094054,12.698161,210.498764,1.012372,65.652509,55.541999,177.871490,213.862954,174.583692,212.151197,111.275108,211.507364,0.002012,-1.502397,32.000000,-237.308758,212.042610,0.191332,19.128628,0.671361,226410.402227,0.902535,20.571088,18.064134,3.875580,67.946749,79.412790,104.881690,37.468354,54.500594,32.590000,52.616561,26.720000,25.557913
54.909734,65.703340,212.898491,179.458554,51.266352,56.670958,58.989776,12.697968,210.514402,1.012905,65.651596,55.541566,177.870289,213.870353,174.579451,212.160049,111.276559,211.518511,0.002012,-1.502400,32.000000,-237.308890,212.054372,0.191050,19.118698,0.671333,226402.768664,0.902988,20.563988,18.064846,3.877108,67.946050,79.416411,104.892329,37.468354,54.504469,32.590000,52.597678,26.720000,25.557405
54.908334,65.702124,213.053120,179.459704,51.088422,56.662738,58.973405,12.697447,210.521804,1.013260,65.656453,55.542192,177.871067,213.877348,174.577839,212.167586,111.278976,211.529786,0.002011,-1.502444,32.000000,-237.309398,212.063052,0.190919,19.129998,0.670941,226393.946460,0.902654,20.555337,18.065935,3.876015,67.943422,79.420798,104.905191,37.468354,54.586880,32.590000,52.578941,26.720000,25.558144
54.904960,65.703813,213.058667,179.461424,51.025399,56.662560,59.112873,12.696538,210.529291,1.013046,65.654930,55.538187,177.871751,213.881420,174.574945,212.177355,111.280124,211.535582,0.002051,-1.502433,32.000000,-237.310274,212.072182,0.191001,19.123058,0.671436,226387.939922,0.904216,20.549039,18.068354,3.877245,67.940096,79.422810,104.914780,37.468354,54.592766,32.590000,52.566023,26.720000,25.559787
54.902681,65.703664,213.161222,179.462350,50.844665,56.662392,59.044414,12.698094,210.543401,1.012753,65.669740,55.529860,177.871688,213.891606,174.572633,212.192318,111.280270,211.549160,0.002033,-1.502409,32.000000,-237.308726,212.086152,0.190774,19.119894,0.671317,226352.268659,0.904358,20.549168,18.069852,3.880160,67.936210,79.423025,104.924891,37.468354,54.637993,32.590000,52.548251,26.720000,25.560982
54.902071,65.709748,213.181307,179.463778,50.790535,56.662460,58.979578,12.697621,210.550828,1.012477,65.677478,55.527292,177.872268,213.898514,174.573475,212.202579,111.280973,211.558661,0.002014,-1.502352,32.000000,-237.309293,212.093130,0.191046,19.108516,0.671609,226352.850206,0.902287,20.554098,18.070716,3.880499,67.932777,79.421152,104.931461,37.468354,54.723553,32.590000,52.533966,26.720000,25.563414
54.901997,65.715499,213.103747,179.466736,50.764685,56.662418,59.102154,12.697924,210.566118,1.011854,65.675305,55.523803,177.873775,213.908679,174.572583,212.215421,111.286305,211.572059,0.002011,-1.502320,32.000000,-237.309124,212.106342,0.191206,19.110156,0.671981,226352.927428,0.903372,20.556138,18.075284,3.882528,67.927630,79.417955,104.936572,37.468354,54.685371,32.590000,52.514696,26.720000,25.566772
