OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Saturday, February 2, 2019
9:44:29 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
55.005547,65.893903,138.812585,143.399965,41.406748,57.768804,59.802332,12.670318,134.937790,1.397378,65.985337,55.484997,142.173483,137.216915,139.806687,136.060174,81.562278,135.451997,0.001952,0.015543,32.000000,-237.337022,136.259985,0.415427,13.561635,0.658196,263026.133207,0.907698,20.642586,16.802494,2.524509,68.326255,73.347583,87.300963,2.185945,54.239398,66.596150,51.092160,22.820000,16.417813
55.009235,65.897099,138.806830,143.400838,41.422810,57.768744,59.720373,12.670619,134.945072,1.296555,65.986363,55.486181,142.173940,137.219493,139.805128,136.062447,81.561827,135.457166,0.001951,0.015530,32.000000,-237.336675,136.285858,0.376938,13.553302,0.657252,263031.809295,0.907641,20.647511,16.802938,2.523516,68.326918,73.347618,87.312958,2.185945,54.227303,66.596150,51.057504,22.820000,16.417813
55.007571,65.899475,138.866111,143.401761,41.467120,57.768581,59.737302,12.671001,134.954398,0.998124,65.986415,55.483667,142.173530,137.224292,139.803899,136.065484,81.561023,135.462092,0.001973,0.015501,32.000000,-237.336267,136.304174,0.290756,13.571366,0.658045,263034.135700,0.907919,20.647620,16.803824,2.523611,68.326667,73.347578,87.326558,2.185945,54.269253,66.596150,51.026717,22.820000,16.417813
55.006660,65.901225,138.896029,143.403451,41.487491,57.768686,59.818777,12.670947,134.953406,1.373753,65.986641,55.482650,142.174215,137.227750,139.802304,136.067203,81.558921,135.465541,0.001981,0.015517,32.000000,-237.336256,136.271529,0.413071,13.588930,0.658376,263035.932252,0.909104,20.647279,16.806783,2.523337,68.328913,73.348274,87.344914,2.185945,54.280412,66.596150,50.991319,22.820000,16.417813
55.004779,65.902856,138.884442,143.406198,41.577810,57.768933,59.725636,12.671139,134.962146,1.393227,65.988362,55.480653,142.175320,137.232512,139.801057,136.072655,81.558876,135.469557,0.001959,0.015514,32.000000,-237.336296,136.279002,0.414998,13.584500,0.657829,263038.363429,0.908880,20.651252,16.809977,2.524491,68.330713,73.348596,87.364232,2.185945,54.275372,66.596150,50.955830,22.820000,16.417813
55.001336,65.904641,138.873437,143.409049,41.635299,57.768985,59.727033,12.670668,134.967822,1.393272,65.989058,55.474066,142.176505,137.232804,139.800667,136.078233,81.557492,135.477202,0.001952,0.015525,32.000000,-237.336685,136.285469,0.415242,13.563056,0.657153,263042.548771,0.907665,20.653874,16.813751,2.525077,68.331214,73.348080,87.380619,2.185945,54.259659,66.596150,50.929248,22.820000,16.417813
54.994562,65.906726,138.881373,143.413121,41.615402,57.768660,59.820629,12.672481,134.974371,1.393004,65.990091,55.471083,142.177564,137.240669,139.801119,136.086764,81.556979,135.481989,0.001954,0.015537,32.000000,-237.334672,136.293260,0.414994,13.560866,0.657337,263045.928728,0.909123,20.657311,16.815746,2.524952,68.331230,73.348382,87.401051,2.185945,54.271152,66.596150,50.901323,22.820000,16.417813
54.990321,65.908128,138.876682,143.417887,41.525941,57.768316,59.830023,12.672412,134.979905,1.340541,65.989743,55.466369,142.179059,137.242488,139.801151,136.088628,81.556410,135.488185,0.001940,0.015520,32.000000,-237.334751,136.309853,0.395081,13.565649,0.658378,263049.879715,0.909169,20.662399,16.820838,2.524910,68.331466,73.347754,87.419311,2.185945,54.272025,66.596150,50.877292,22.820000,16.417813
54.981261,65.909242,138.946120,143.425049,41.410780,57.768164,59.717435,12.672961,134.994063,1.000593,65.986694,55.459826,142.181610,137.251958,139.801701,136.096711,81.555082,135.497874,0.001918,0.015556,32.000000,-237.334147,136.341068,0.291618,13.584941,0.658631,263052.992412,0.907871,20.670984,16.823673,2.525366,68.331734,73.346153,87.441468,2.185945,54.307459,66.596150,50.852252,22.820000,16.417813
54.978312,65.908805,138.953419,143.432164,41.397422,57.768083,59.735975,12.674419,134.995919,1.369044,65.983205,55.455878,142.184688,137.257605,139.802417,136.104342,81.554826,135.502412,0.001912,0.015586,32.000000,-237.332714,136.314915,0.410841,13.606004,0.658430,263054.688795,0.907804,20.676454,16.827248,2.525475,68.330559,73.344838,87.458610,2.185945,54.313477,66.596150,50.829882,22.820000,16.417813
54.967037,65.907232,138.994922,143.441680,41.385520,57.767742,59.822776,12.674363,135.004166,1.400640,65.978037,55.449305,142.188921,137.258649,139.804135,136.115900,81.553462,135.507633,0.001913,0.015597,32.000000,-237.332682,136.323960,0.414828,13.627507,0.657985,263059.005091,0.909681,20.686262,16.833274,2.527154,68.329179,73.343205,87.480658,2.185945,54.350361,66.596150,50.808882,22.820000,16.417813
54.958583,65.905521,139.007448,143.449893,41.372521,57.767569,59.806422,12.674606,135.010397,1.400656,65.972737,55.444053,142.192767,137.263125,139.806783,136.123923,81.552279,135.514851,0.001936,0.015554,32.000000,-237.332393,136.329722,0.414857,13.641281,0.657048,263059.669700,0.909451,20.688656,16.835732,2.527422,68.329265,73.341425,87.499056,2.185945,54.357281,66.596150,50.793601,22.820000,16.417813
54.949591,65.902517,139.034360,143.460391,41.339838,57.767529,59.802671,12.674496,135.014338,1.400700,65.965332,55.434665,142.199298,137.269786,139.810644,136.134503,81.551398,135.521912,0.001958,0.015546,32.000000,-237.332467,136.339204,0.414636,13.644124,0.656386,263062.219218,0.908328,20.697905,16.839628,2.528696,68.328299,73.339598,87.520439,2.185945,54.377842,66.596150,50.776634,22.820000,16.417813
54.944279,65.899431,139.026810,143.469369,41.311111,57.767485,59.831720,12.674421,135.020612,1.400729,65.956353,55.428194,142.205437,137.276030,139.813459,136.139181,81.550048,135.527625,0.001957,0.015510,32.000000,-237.332529,136.344056,0.414879,13.633677,0.655906,263064.105156,0.908724,20.704308,16.844310,2.529313,68.326397,73.337416,87.538041,2.185945,54.368368,66.596150,50.758557,22.820000,16.417813
54.935400,65.894282,139.084334,143.480502,41.297661,57.767815,59.717360,12.674483,135.019518,1.842613,65.946472,55.418514,142.213767,137.279094,139.818472,136.146030,81.549789,135.535056,0.001958,0.015501,32.000000,-237.332358,136.297795,0.558392,13.610910,0.656035,263065.376271,0.908938,20.709939,16.848617,2.530216,68.324012,73.335293,87.559792,2.185945,54.396130,66.596150,50.743421,22.820000,16.417813
54.926860,65.889466,139.077518,143.490334,41.320674,57.767818,59.833546,12.673966,135.032514,1.489042,65.937186,55.408050,142.220420,137.285714,139.821661,136.148392,81.549341,135.540948,0.001978,0.015526,32.000000,-237.332815,136.353781,0.435450,13.607076,0.656563,263066.212536,0.908585,20.711953,16.852736,2.530324,68.321608,73.333132,87.578533,2.185945,54.406994,66.596150,50.731400,22.820000,16.417813
54.911788,65.883137,139.097761,143.502232,41.347518,57.767883,59.716535,12.673566,135.039374,1.394122,65.923996,55.400573,142.229448,137.292508,139.826947,136.153108,81.547836,135.545112,0.001980,0.015515,32.000000,-237.333041,136.359893,0.415186,13.602563,0.658083,263067.089111,0.910481,20.715330,16.856599,2.531780,68.319121,73.331731,87.599106,2.185945,54.423243,66.596150,50.725119,22.820000,16.417813
54.903666,65.876976,139.131456,143.512944,41.387649,57.767946,59.703374,12.673211,135.046399,1.394118,65.912536,55.390666,142.237728,137.301455,139.832156,136.160515,81.547547,135.552354,0.001965,0.015512,32.000000,-237.333195,136.363649,0.415417,13.594959,0.658352,263066.615643,0.908857,20.718715,16.859904,2.532049,68.317681,73.330798,87.614674,2.185945,54.459329,66.596150,50.716421,22.820000,16.417813
54.886993,65.868725,139.166541,143.525428,41.404094,57.767957,59.723692,12.672766,135.050534,1.394142,65.897868,55.373150,142.248616,137.308473,139.838205,136.168904,81.548036,135.561968,0.001953,0.015515,32.000000,-237.333669,136.368175,0.415183,13.612339,0.658889,263068.637006,0.910900,20.726864,16.863429,2.533113,68.317262,73.330023,87.633080,2.185945,54.475000,66.596150,50.715865,22.820000,16.417813
54.872615,65.861150,139.177753,143.535705,41.433045,57.767957,59.728840,12.672408,135.055778,1.394187,65.885650,55.359229,142.256765,137.312334,139.843801,136.172796,81.547543,135.562155,0.001954,0.015562,32.000000,-237.334073,136.371748,0.415129,13.610659,0.659533,263067.284275,0.911236,20.728505,16.867228,2.534101,68.316933,73.329533,87.648190,2.185945,54.501974,66.596150,50.717830,22.820000,16.417813
54.856156,65.852101,139.131921,143.548582,41.425769,57.767978,59.735047,12.672361,135.059809,1.337589,65.873176,55.342693,142.267233,137.316013,139.850282,136.179134,81.545925,135.565562,0.001936,0.015599,32.000000,-237.334193,136.383706,0.394232,13.596544,0.659098,263066.026201,0.911213,20.736274,16.871400,2.535510,68.317515,73.328503,87.664568,2.185945,54.475009,66.596150,50.723073,22.820000,16.417813
54.845001,65.845186,139.078375,143.559532,41.392664,57.767794,59.723223,12.672909,135.068583,0.951362,65.860577,55.329860,142.275882,137.318804,139.856391,136.185100,81.545034,135.572882,0.001920,0.015599,32.000000,-237.333526,136.423354,0.271803,13.601814,0.659443,263065.330840,0.911380,20.742518,16.871986,2.536379,68.317694,73.326775,87.676824,2.185945,54.454075,66.596150,50.726659,22.820000,16.417813
54.829033,65.835917,139.090242,143.572495,41.343948,57.767422,59.818904,12.672855,135.061452,1.258736,65.844061,55.312486,142.286555,137.317292,139.863581,136.183918,81.543411,135.575391,0.001908,0.015595,32.000000,-237.333459,136.370267,0.383322,13.603741,0.660113,263065.953495,0.911566,20.749289,16.875254,2.536305,68.317158,73.324945,87.689190,2.185945,54.477127,66.596150,50.734741,22.820000,16.417813
54.819508,65.827379,139.102290,143.582965,41.282307,57.758869,59.797275,12.673308,135.057405,1.396670,65.831708,55.309104,142.295125,137.316792,139.868738,136.180800,81.542375,135.572396,0.001907,0.015583,32.000000,-237.332985,136.365389,0.415828,13.605368,0.659729,263064.304441,0.911932,20.753099,16.879695,2.535844,68.316640,73.322719,87.698278,2.185945,54.482788,66.596150,50.741250,22.820000,16.417813
54.808861,65.819422,139.057604,143.593243,41.268708,57.759157,59.798392,12.671794,135.051997,1.396646,65.821104,55.299309,142.304086,137.315252,139.873824,136.175526,81.541153,135.566234,0.001928,0.015583,32.000000,-237.334592,136.360941,0.415865,13.616787,0.659909,263062.813910,0.910738,20.759185,16.882533,2.536799,68.316984,73.320462,87.706188,2.185945,54.463851,66.596150,50.748993,22.820000,16.417813
54.796536,65.810998,139.053633,143.605517,41.281009,57.747119,59.706553,12.672178,135.047605,1.396507,65.808840,55.287574,142.315580,137.311006,139.880742,136.177346,81.540175,135.562593,0.001952,0.015587,32.000000,-237.334321,136.358297,0.415968,13.629359,0.659926,263021.298735,0.911087,20.759808,16.882118,2.537460,68.318742,73.317573,87.714081,2.185945,54.460144,66.596150,50.759794,22.820000,16.417813
54.785527,65.803461,138.970702,143.617019,41.286491,57.726923,59.713684,12.672749,135.040320,1.396506,65.797731,55.277111,142.326796,137.308790,139.888834,136.174785,81.539338,135.557488,0.001946,0.015529,32.000000,-237.333984,136.353800,0.415901,13.612305,0.659284,263021.265198,0.911251,20.762093,16.880352,2.537137,68.321229,73.316260,87.719976,2.185945,54.410197,66.596150,50.770827,22.820000,16.417813
54.774814,65.797575,139.016835,143.625841,41.293305,57.726989,59.723827,12.671885,135.041993,1.008178,65.789309,55.268259,142.336841,137.306449,139.895967,136.172061,81.538623,135.553046,0.001947,0.015494,32.000000,-237.334837,136.397737,0.287791,13.600391,0.658687,262965.283229,0.912669,20.765526,16.879564,2.537635,68.323901,73.315221,87.723498,2.185945,54.442186,66.596150,50.783054,22.820000,16.417813
54.766660,65.790589,138.983389,143.635686,41.306857,57.710872,59.824431,12.671901,135.030236,1.258987,65.779805,55.259175,142.348402,137.306522,139.904597,136.165882,81.538205,135.553501,0.001989,0.015495,32.000000,-237.335033,136.277515,0.386163,13.598134,0.659005,262871.990931,0.912425,20.768583,16.877928,2.536632,68.326684,73.314943,87.725657,2.185945,54.427348,66.596150,50.795816,22.820000,16.417813
54.760280,65.785072,139.040205,143.643225,41.359790,57.702783,59.703004,12.671459,135.028106,1.387416,65.772444,55.252477,142.357757,137.301755,139.911826,136.161894,81.537605,135.547601,0.001994,0.015532,32.000000,-237.335432,136.274650,0.416084,13.598874,0.659966,262872.115429,0.912454,20.773008,16.876488,2.537970,68.327143,73.314425,87.726132,2.185945,54.459557,66.596150,50.806822,22.920000,16.417813
54.750989,65.779111,139.019455,143.650895,41.408920,57.702594,59.826383,12.671385,135.022377,1.391717,65.763524,55.245476,142.367490,137.296126,139.920182,136.154355,81.535457,135.546811,0.001955,0.015549,32.000000,-237.335557,136.266677,0.416078,13.601699,0.659823,262796.476793,0.910798,20.773869,16.877126,2.537737,68.327136,73.313454,87.725260,2.185945,54.453982,66.596150,50.822560,22.920000,16.417813
54.742447,65.773963,139.017610,143.656345,41.432231,57.694403,59.740867,12.669742,135.016178,1.391712,65.756269,55.237357,142.375548,137.288997,139.926747,136.149295,81.533550,135.540924,0.001945,0.015533,32.000000,-237.337288,136.260780,0.415950,13.602773,0.660075,262757.939057,0.912627,20.774493,16.874866,2.539070,68.326720,73.312698,87.724080,2.185945,54.456206,66.596150,50.836597,22.920000,16.417813
54.730635,65.768019,139.045477,143.662640,41.416600,57.669573,59.843121,12.669665,135.021592,1.005498,65.750712,55.227142,142.385206,137.285455,139.933145,136.146460,81.533088,135.537994,0.001944,0.015566,32.000000,-237.337449,136.307844,0.287194,13.603746,0.659952,262758.062255,0.910898,20.777477,16.876630,2.539122,68.327588,73.313184,87.721900,2.185945,54.483710,66.596150,50.857950,22.920000,16.417813
54.726176,65.763582,139.027443,143.667738,41.427091,57.657446,59.821879,12.670012,135.018224,0.920140,65.745314,55.220869,142.391167,137.280949,139.938640,136.143561,81.531658,135.534590,0.001949,0.015562,32.000000,-237.337175,136.303552,0.268692,13.605681,0.659910,262721.700169,0.912218,20.780555,16.875684,2.539485,68.328412,73.312945,87.718414,2.185945,54.474318,66.596150,50.872828,22.920000,16.417813
54.720255,65.758508,139.005367,143.673762,41.357298,57.632781,59.807485,12.670221,135.008136,1.157714,65.739848,55.210624,142.398149,137.272308,139.945713,136.138642,81.530848,135.533371,0.001911,0.015514,32.000000,-237.337149,136.325461,0.351593,13.608127,0.659884,262608.352988,0.910470,20.785983,16.874724,2.540542,68.329619,73.312718,87.714960,2.185945,54.471835,66.596150,50.890933,22.920000,16.417813
54.713290,65.754734,138.961204,143.677991,41.272162,57.612174,59.837803,12.669892,134.999026,1.390819,65.737894,55.202494,142.404367,137.265727,139.951073,136.132192,81.529748,135.527359,0.001899,0.015502,32.000000,-237.337612,136.428756,0.416804,13.608732,0.659619,262552.874336,0.910673,20.785843,16.874503,2.540419,68.331091,73.312778,87.713749,2.185945,54.430540,66.596150,50.907455,22.920000,16.417813
54.705380,65.751838,138.976209,143.682894,41.157725,57.595621,59.826710,12.669677,134.991689,1.398973,65.736044,55.193489,142.409755,137.257029,139.956358,136.121877,81.526663,135.514776,0.001901,0.015451,32.000000,-237.337742,136.417213,0.417191,13.610622,0.659188,262439.461475,0.910599,20.786471,16.874723,2.540291,68.331689,73.311951,87.711147,2.185945,54.455072,66.596150,50.929595,22.920000,16.417813
54.701690,65.750465,138.961388,143.687326,41.103150,57.575006,59.836056,12.669644,134.985573,1.399114,65.735251,55.193435,142.414644,137.252006,139.960040,136.113372,81.525240,135.510354,0.001921,0.015458,32.000000,-237.337770,136.413327,0.416849,13.619102,0.658785,262346.260188,0.909931,20.789406,16.872907,2.539807,68.331721,73.311174,87.708261,2.185945,54.441788,66.596150,50.947350,22.920000,16.417813
54.698150,65.749200,138.946317,143.692594,41.065903,57.550554,59.829491,12.668393,134.977415,1.399080,65.731574,55.189667,142.420331,137.245686,139.965272,136.106144,81.523932,135.504377,0.001946,0.015435,32.000000,-237.339057,136.404721,0.416917,13.630558,0.658692,262274.569148,0.909977,20.794129,16.869890,2.540449,68.330359,73.309757,87.704151,2.185945,54.430071,66.596150,50.965250,22.920000,16.417813
54.694042,65.747170,138.950050,143.696373,41.058284,57.530489,59.808155,12.668962,134.975905,1.399252,65.728917,55.187385,142.425337,137.241480,139.969771,136.102813,81.524028,135.499431,0.001940,0.015457,32.000000,-237.338584,136.402519,0.416972,13.612982,0.658026,262182.091377,0.909574,20.796312,16.869169,2.540349,68.329505,73.309418,87.701014,2.185945,54.436782,66.596150,50.983516,22.920000,16.417813
54.689271,65.744205,138.918074,143.700791,41.029444,57.505885,59.816009,12.667597,134.969335,1.300472,65.726820,55.185542,142.431055,137.237354,139.975851,136.097762,81.523780,135.491217,0.001943,0.015477,32.000000,-237.340055,136.371098,0.384595,13.604461,0.657160,262072.587098,0.909349,20.798458,16.867578,2.540238,68.330138,73.308816,87.697208,2.185945,54.410588,66.596150,51.003576,22.920000,16.417813
54.687382,65.742387,138.920122,143.704612,41.037564,57.493573,59.820622,12.667200,134.965885,1.381303,65.724734,55.183229,142.435657,137.232099,139.981053,136.092678,81.523537,135.485848,0.001965,0.015422,32.000000,-237.340557,136.279505,0.414521,13.616021,0.657863,261980.591120,0.909427,20.800386,16.865084,2.540497,68.331484,73.309273,87.693658,2.185945,54.420706,66.596150,51.020787,22.920000,16.417813
54.683713,65.740316,138.947228,143.708353,40.978040,57.469373,59.826032,12.668221,134.964919,1.394628,65.721012,55.180019,142.441163,137.229168,139.985915,136.085351,81.522257,135.484331,0.001967,0.015385,32.000000,-237.339357,136.278932,0.416381,13.625034,0.657895,261868.259218,0.908999,20.802018,16.861348,2.540134,68.332490,73.308813,87.686973,2.185945,54.431385,66.596150,51.042150,22.920000,16.417813
54.680447,65.738352,138.941557,143.710520,40.993742,57.457161,59.813967,12.668191,134.963518,1.394796,65.718714,55.176947,142.445360,137.225668,139.990671,136.078517,81.522487,135.484872,0.001950,0.015380,32.000000,-237.339205,136.276773,0.416301,13.624104,0.657226,261811.429889,0.908765,20.802020,16.858987,2.540259,68.332865,73.308840,87.681051,2.185945,54.438117,66.596150,51.061443,22.920000,16.417813
54.675174,65.735470,138.957834,143.712651,41.069321,57.456825,59.808443,12.667358,134.957033,1.394783,65.716905,55.169412,142.449863,137.222199,139.995522,136.071980,81.521641,135.478975,0.001939,0.015386,32.000000,-237.339893,136.273838,0.416068,13.631648,0.656709,261702.505144,0.908363,20.803486,16.859531,2.540925,68.332721,73.308554,87.675117,2.185945,54.443398,66.596150,51.086026,22.920000,16.417813
54.673846,65.733283,138.887058,143.714767,41.090083,57.436260,59.813279,12.668180,134.954472,1.394962,65.713533,55.168502,142.452168,137.218332,139.998705,136.069631,81.520621,135.479183,0.001941,0.015359,32.000000,-237.339008,136.270139,0.416299,13.628833,0.656622,261646.048594,0.908408,20.804668,16.859564,2.540973,68.331159,73.307732,87.670737,2.185945,54.407813,66.596150,51.103973,22.920000,16.417813
54.669539,65.730252,138.861807,143.717406,41.070501,57.424114,59.725619,12.668077,134.941657,1.228430,65.709030,55.163441,142.455919,137.213014,140.002543,136.066028,81.519526,135.474266,0.001925,0.015317,32.000000,-237.339075,136.384970,0.358755,13.611078,0.656409,261644.869328,0.908577,20.806867,16.857550,2.541516,68.330756,73.306077,87.666227,2.185945,54.386558,66.596150,51.128638,22.920000,16.417813
54.666971,65.727142,138.843376,143.719378,41.025924,57.415669,59.815570,12.668685,134.938441,1.374164,65.705007,55.160301,142.458168,137.208131,140.004323,136.062198,81.518690,135.469741,0.001906,0.015297,32.000000,-237.338487,136.446058,0.413124,13.598554,0.655967,261551.243384,0.908197,20.805961,16.858671,2.540283,68.331142,73.304931,87.662863,2.185945,54.372527,66.596150,51.148848,22.920000,16.417813
54.664038,65.723423,138.791645,143.722290,40.951967,57.391313,59.761372,12.669724,134.933644,1.392528,65.701589,55.153094,142.461682,137.208575,140.007367,136.055577,81.518939,135.464867,0.001897,0.015278,32.000000,-237.337528,136.444169,0.416111,13.597504,0.656612,261496.276039,0.909409,20.807082,16.857380,2.540022,68.333130,73.304215,87.659795,2.185945,54.343428,66.596150,51.172698,22.920000,16.417813
54.660516,65.720818,138.791593,143.725098,40.936807,57.375084,59.818190,12.670328,134.929708,1.392403,65.700111,55.150742,142.464367,137.209374,140.010471,136.050806,81.519832,135.457449,0.001900,0.015298,32.000000,-237.336923,136.444428,0.416055,13.604921,0.657053,261457.129488,0.907948,20.806447,16.856020,2.539804,68.335949,73.303827,87.657369,2.185945,54.338274,66.596150,51.195040,22.920000,16.417813
54.659888,65.718434,138.780587,143.728713,40.966284,57.375170,59.806107,12.670755,134.927293,1.392318,65.697340,55.146006,142.465417,137.207605,140.013710,136.045462,81.519062,135.451201,0.001924,0.015279,32.000000,-237.336277,136.442833,0.416087,13.614750,0.656605,261343.949330,0.908431,20.805554,16.853408,2.538994,68.336743,73.302169,87.654699,2.185945,54.341031,66.596150,51.217936,22.920000,16.417813
54.655487,65.716723,138.767158,143.731159,40.959741,57.367016,59.812346,12.670502,134.925891,1.392088,65.692996,55.141286,142.468420,137.208665,140.016111,136.043702,81.518563,135.448541,0.001944,0.015293,32.000000,-237.336556,136.443068,0.416057,13.621642,0.656107,261268.382404,0.907370,20.806346,16.848917,2.539156,68.337710,73.301337,87.653273,2.185945,54.319856,66.596150,51.239885,22.920000,16.417813
54.653873,65.713599,138.762021,143.734032,41.000499,57.367157,59.758506,12.671201,134.926574,1.261363,65.688924,55.138772,142.472078,137.210183,140.019688,136.043569,81.517110,135.446938,0.001943,0.015322,32.000000,-237.335680,136.526965,0.368653,13.619386,0.655582,261268.011959,0.907560,20.804566,16.846655,2.538984,68.338103,73.301466,87.651953,2.185945,54.317252,66.596150,51.264761,22.920000,16.417813
54.648877,65.711109,138.805488,143.737050,41.000381,57.367273,59.826651,12.671121,134.925157,1.001226,65.684969,55.135455,142.474469,137.209626,140.023572,136.041933,81.517654,135.445901,0.001946,0.015321,32.000000,-237.335798,136.254739,0.294663,13.611236,0.655146,261231.416828,0.907413,20.807098,16.845864,2.538943,68.337487,73.301620,87.650227,2.185945,54.334579,66.596150,51.290128,22.920000,16.417813
54.646424,65.707088,138.765167,143.741272,41.053526,57.359360,59.807042,12.671361,134.924972,1.370376,65.680416,55.133965,142.479235,137.209217,140.027965,136.040659,81.518754,135.446095,0.001968,0.015377,32.000000,-237.335619,136.175031,0.413584,13.598490,0.655251,261231.888767,0.908255,20.805530,16.846539,2.538924,68.337169,73.303331,87.648990,2.185945,54.305840,66.596150,51.317322,22.920000,16.417813
54.642967,65.703818,138.774474,143.744474,41.095722,57.359572,59.708035,12.671251,134.923584,1.387810,65.676662,55.128796,142.483804,137.208415,140.032520,136.044662,81.519268,135.445087,0.001986,0.015341,32.000000,-237.335748,136.170908,0.415206,13.594769,0.655934,261231.312667,0.907308,20.807858,16.845491,2.539951,68.337306,73.304558,87.646916,2.185945,54.309057,66.596150,51.341637,22.920000,16.417813
54.638867,65.699780,138.800924,143.748150,41.087555,57.359583,59.830019,12.671675,134.923031,1.387783,65.672265,55.123932,142.489089,137.205332,140.037341,136.041683,81.519626,135.442746,0.001951,0.015370,32.000000,-237.335245,136.169429,0.414954,13.600426,0.656284,261191.797889,0.907516,20.806202,16.844487,2.539328,68.337538,73.306026,87.643841,2.185945,54.316427,66.596150,51.371733,22.920000,16.417813
54.631888,65.696062,138.815983,143.752546,41.039085,57.359441,59.816178,12.671174,134.918963,1.387578,65.669500,55.114798,142.494237,137.206619,140.041667,136.034663,81.519014,135.438393,0.001943,0.015334,32.000000,-237.335802,136.169489,0.415254,13.619138,0.656559,261190.999992,0.909079,20.806264,16.843483,2.539658,68.338327,73.307802,87.641407,2.185945,54.328099,66.596150,51.403893,22.920000,16.417813
54.625166,65.693449,138.858180,143.756816,41.007111,57.359722,59.824395,12.671912,134.921744,1.321441,65.666437,55.109246,142.498392,137.206225,140.044594,136.034731,81.518401,135.438411,0.001945,0.015349,32.000000,-237.334964,136.224749,0.391129,13.621318,0.656467,261188.908418,0.907292,20.806181,16.841989,2.540333,68.338399,73.309396,87.639836,2.185945,54.347795,66.596150,51.434397,22.920000,16.417813
54.615979,65.690979,138.868040,143.761371,40.958466,57.360034,59.803111,12.671821,134.925893,0.943218,65.663625,55.099445,142.501735,137.206525,140.047067,136.037015,81.517374,135.440101,0.001949,0.015403,32.000000,-237.334998,136.335978,0.270782,13.609522,0.655737,261188.532578,0.907618,20.809192,16.840490,2.540933,68.337640,73.310994,87.638690,2.185945,54.349206,66.596150,51.466993,22.920000,16.417813
54.610487,65.687497,138.844864,143.767635,40.958366,57.359908,59.718173,12.671589,134.925161,0.916390,65.660341,55.092853,142.506594,137.205697,140.051952,136.038508,81.517425,135.440277,0.001914,0.015401,32.000000,-237.335275,136.337910,0.267715,13.589250,0.655942,261190.412217,0.907615,20.813061,16.841112,2.542018,68.338945,73.313468,87.640839,2.185945,54.326499,66.596150,51.504328,22.920000,16.417813
54.605140,65.683509,138.830193,143.773978,40.934924,57.360055,59.803341,12.671529,134.922953,0.916437,65.654681,55.088040,142.511649,137.211373,140.056412,136.044308,81.517033,135.444351,0.001906,0.015384,32.000000,-237.335450,136.338235,0.267456,13.587813,0.656703,261194.162045,0.908106,20.819453,16.842958,2.542627,68.339389,73.316412,87.643822,2.185945,54.329313,66.596150,51.540765,22.920000,16.417813
54.598407,65.679647,138.877997,143.779065,40.936849,57.359987,59.834054,12.670982,134.924567,0.916451,65.648741,55.082090,142.515456,137.208798,140.059336,136.045901,81.516861,135.447942,0.001912,0.015386,32.000000,-237.335981,136.339427,0.267769,13.597314,0.657633,261192.729779,0.909489,20.821268,16.842993,2.542458,68.338549,73.318822,87.645975,2.185945,54.359918,66.596150,51.573070,22.920000,16.417813
54.588010,65.674474,138.915070,143.784964,40.902068,57.360178,59.715845,12.670388,134.928386,0.916496,65.643242,55.070530,142.521136,137.211484,140.065101,136.048565,81.517902,135.449367,0.001935,0.015423,32.000000,-237.336632,136.327643,0.267427,13.597208,0.657697,261192.526288,0.908284,20.822439,16.845360,2.542438,68.339198,73.322585,87.648157,2.185945,54.381743,66.596150,51.618399,22.920000,16.417813
54.582817,65.670230,138.910459,143.790300,40.937247,57.360165,59.714621,12.670389,134.939308,1.275447,65.639166,55.062206,142.525548,137.212934,140.069654,136.048051,81.518275,135.451869,0.001951,0.015444,32.000000,-237.336734,136.291583,0.389672,13.609093,0.657572,261191.469136,0.907932,20.825073,16.847274,2.543627,68.340260,73.326023,87.648562,2.185945,54.376433,66.596150,51.653557,22.920000,16.417813
54.572805,65.666126,138.897275,143.797138,40.917781,57.360438,59.736023,12.670484,134.947192,0.945827,65.633094,55.054685,142.531457,137.216248,140.074244,136.051708,81.517849,135.458486,0.001950,0.015458,32.000000,-237.336758,136.215313,0.270147,13.622263,0.657915,261190.954157,0.909911,20.829931,16.846924,2.544791,68.341466,73.329283,87.648452,2.185945,54.372083,66.596150,51.698997,22.920000,16.417813
54.568050,65.662273,138.961250,143.802683,40.906275,57.360315,59.709954,12.670151,134.949209,0.919082,65.627422,55.049229,142.536930,137.215072,140.077901,136.057207,81.518036,135.464210,0.001953,0.015447,32.000000,-237.336951,136.218819,0.267593,13.606761,0.657390,261188.953191,0.910015,20.830699,16.847767,2.544949,68.341687,73.331697,87.648224,2.185945,54.410953,66.596150,51.735753,22.920000,16.417813
54.561104,65.657210,138.963643,143.809673,40.853310,57.360433,59.741748,12.670274,134.953982,0.919337,65.619030,55.045663,142.542482,137.217069,140.082864,136.061386,81.517917,135.474088,0.001975,0.015458,32.000000,-237.336830,136.217483,0.267577,13.593514,0.656830,261190.730463,0.909868,20.836257,16.851402,2.545174,68.340309,73.335413,87.649420,2.185945,54.412687,66.596150,51.781186,22.920000,16.417813
54.555114,65.652462,138.928752,143.815268,40.812639,57.360537,59.721336,12.670885,134.957576,0.919175,65.611319,55.042335,142.548800,137.222731,140.087154,136.065262,81.518222,135.482352,0.001992,0.015488,32.000000,-237.336373,136.219695,0.267426,13.591778,0.657963,261188.797109,0.910341,20.836994,16.853993,2.546568,68.340260,73.338943,87.651646,2.185945,54.392470,66.596150,51.820115,22.920000,16.417813
54.548626,65.646126,138.924527,143.822107,40.829125,57.360448,59.814961,12.670535,134.956317,0.919633,65.605573,55.034377,142.555832,137.217533,140.093423,136.062845,81.518523,135.482848,0.001954,0.015452,32.000000,-237.336638,136.216979,0.267696,13.585519,0.658716,261187.754029,0.909974,20.838636,16.858903,2.546936,68.338350,73.343261,87.654303,2.185945,54.394565,66.596150,51.868749,22.920000,16.417813
54.544881,65.641783,138.929398,143.827693,40.760109,57.360535,59.822450,12.670225,134.949149,1.174169,65.600389,55.030891,142.561908,137.214005,140.098181,136.063112,81.519824,135.482916,0.001948,0.015470,32.000000,-237.337054,136.183388,0.355204,13.587608,0.658701,261186.167760,0.910386,20.839672,16.862607,2.546576,68.336289,73.346281,87.655623,2.185945,54.388959,66.596150,51.907162,22.920000,16.417813
54.543499,65.637088,138.947782,143.833475,40.758029,57.360611,59.809406,12.669762,134.952369,1.322535,65.593768,55.028731,142.568495,137.215400,140.102579,136.064706,81.519580,135.483338,0.001951,0.015509,32.000000,-237.337455,136.241123,0.389654,13.604106,0.659062,261183.078246,0.909064,20.839599,16.862544,2.546802,68.333382,73.349253,87.656219,2.185945,54.413640,66.596150,51.950322,22.920000,16.417813
54.541918,65.633694,138.922218,143.837369,40.764311,57.360480,59.830562,12.669551,134.953650,0.947806,65.587426,55.027230,142.573459,137.213290,140.105999,136.064371,81.519199,135.487505,0.001953,0.015504,32.000000,-237.337753,136.321908,0.270426,13.610850,0.659038,261179.749501,0.909010,20.838872,16.861278,2.547066,68.331054,73.350881,87.656008,2.185945,54.388618,66.596150,51.986391,22.920000,16.417813
54.542951,65.628952,138.849332,143.841469,40.706940,57.360532,59.823658,12.669418,134.954187,0.921297,65.582681,55.028559,142.578463,137.212077,140.109248,136.063026,81.519900,135.489733,0.001919,0.015549,32.000000,-237.337863,136.325378,0.267791,13.592201,0.658340,261177.424186,0.909224,20.835511,16.861727,2.547467,68.327772,73.353259,87.656979,2.185945,54.364271,66.596150,52.027829,22.920000,16.417813
54.541634,65.625487,138.836006,143.844113,40.757806,57.360697,59.722190,12.669265,134.954358,0.921352,65.580142,55.027605,142.581859,137.213614,140.112604,136.061577,81.520068,135.489072,0.001912,0.015561,32.000000,-237.338101,136.327571,0.267796,13.572514,0.657898,261175.197774,0.908921,20.833644,16.864128,2.547072,68.324440,73.355246,87.657793,2.185945,54.338419,66.596150,52.064480,22.920000,16.417813
54.544145,65.622538,138.869695,143.846255,40.830710,57.360671,59.790281,12.669127,134.954588,0.921394,65.578086,55.031541,142.585435,137.213554,140.117501,136.061792,81.521655,135.488592,0.001918,0.015542,32.000000,-237.338144,136.326574,0.267851,13.557763,0.658406,261170.711349,0.908996,20.827905,16.864508,2.545688,68.319809,73.357363,87.659753,2.185945,54.355552,66.596150,52.105049,22.920000,16.417813
54.550613,65.620665,138.816911,143.846648,40.874589,57.360527,59.801765,12.669155,134.949727,1.180373,65.576197,55.039589,142.588502,137.211703,140.121498,136.058517,81.522674,135.488701,0.001938,0.015531,32.000000,-237.338139,136.270279,0.356326,13.569807,0.659303,261169.282907,0.910559,20.825710,16.864020,2.545505,68.314723,73.359237,87.661979,2.185945,54.323676,66.596150,52.141062,22.920000,16.417813
54.561231,65.619235,138.825364,143.844986,40.955749,57.360288,59.714357,12.669804,134.951255,1.395294,65.575329,55.048973,142.591197,137.211169,140.124831,136.062127,81.524280,135.488279,0.001952,0.015491,32.000000,-237.337390,136.263337,0.415397,13.595442,0.660160,261164.484042,0.909468,20.820337,16.862199,2.546006,68.310524,73.359873,87.663844,2.185945,54.317524,66.596150,52.168200,23.200000,16.417813
54.567790,65.618946,138.833048,143.842072,41.004123,57.360312,59.812789,12.669324,134.950513,1.399269,65.575263,55.056443,142.592016,137.210038,140.126232,136.061435,81.525168,135.488551,0.001952,0.015504,32.000000,-237.337856,136.260754,0.415418,13.598948,0.659198,261159.103462,0.909167,20.812220,16.861234,2.544736,68.306417,73.360864,87.665874,2.185945,54.338938,66.596150,52.194154,23.200000,16.417813
54.581698,65.619337,138.846782,143.837737,41.068634,57.368353,59.826232,12.669817,134.952984,1.399220,65.574845,55.067621,142.591049,137.204694,140.127447,136.059627,81.526135,135.481649,0.001965,0.015500,32.000000,-237.337346,136.257687,0.415722,13.580619,0.657835,261151.881067,0.910295,20.800539,16.859423,2.544396,68.302607,73.360954,87.667036,2.185945,54.339484,66.596150,52.217253,23.200000,16.417813
54.594945,65.619202,138.839444,143.832800,41.042414,57.372597,59.826004,12.670535,134.952225,1.399203,65.573116,55.081961,142.589396,137.205754,140.128776,136.059255,81.527431,135.480458,0.001978,0.015509,32.000000,-237.336620,136.245451,0.415415,13.565015,0.657608,261148.426857,0.908676,20.793919,16.858666,2.544231,68.300944,73.359834,87.668321,2.185945,54.328739,66.596150,52.233205,23.200000,16.417813
54.615650,65.618484,138.824288,143.825102,41.009256,57.384945,59.815030,12.670495,134.945603,1.809611,65.571119,55.103626,142.585351,137.203877,140.128863,136.056849,81.528703,135.475421,0.001972,0.015508,32.000000,-237.336617,136.196620,0.550344,13.565970,0.658453,261180.045821,0.908344,20.780885,16.854351,2.543834,68.299695,73.359341,87.672062,2.185945,54.311757,66.596150,52.242558,23.200000,16.417813
54.630986,65.617543,138.823202,143.816540,40.947817,57.393275,59.789846,12.670179,134.946600,1.517003,65.568595,55.123414,142.581643,137.204056,140.128408,136.059025,81.529897,135.472538,0.001955,0.015537,32.000000,-237.336790,136.244433,0.439071,13.564595,0.659031,261193.360526,0.908171,20.767967,16.852478,2.543082,68.297010,73.359128,87.677106,2.185945,54.318548,66.596150,52.248665,23.200000,16.417813
54.655735,65.615316,138.856480,143.804485,40.938045,57.417588,59.820413,12.669005,134.944049,1.401582,65.564659,55.146830,142.574104,137.204578,140.129640,136.057512,81.532181,135.472297,0.001949,0.015577,32.000000,-237.337810,136.243242,0.414504,13.567011,0.658740,261241.157115,0.908150,20.747274,16.848763,2.541841,68.294715,73.359334,87.685055,2.185945,54.334047,66.596150,52.249266,23.200000,16.417813
54.673604,65.612799,138.830879,143.793549,41.006689,57.438196,59.759383,12.668742,134.948987,1.401224,65.559494,55.166291,142.566865,137.209085,140.130340,136.059987,81.533823,135.467493,0.001953,0.015590,32.000000,-237.338155,136.246543,0.413960,13.586526,0.658668,261271.796062,0.908380,20.731543,16.846171,2.541107,68.292904,73.359004,87.692798,2.185945,54.311322,66.596150,52.248411,23.200000,16.417813
54.698755,65.608687,138.875905,143.778826,41.084297,57.462837,59.819647,12.668317,134.952419,1.401065,65.552503,55.186570,142.557453,137.210641,140.128549,136.064552,81.535777,135.466269,0.001938,0.015587,32.000000,-237.338571,136.253258,0.414525,13.597238,0.658632,261370.375949,0.907840,20.705451,16.843770,2.540566,68.291048,73.357530,87.700878,2.185945,54.348094,66.596150,52.238963,23.200000,16.417813
54.720988,65.604875,138.865966,143.765633,41.086185,57.483347,59.814786,12.668124,134.954233,1.400956,65.546103,55.209617,142.547783,137.212665,140.127552,136.069799,81.537378,135.467508,0.001922,0.015558,32.000000,-237.338659,136.257750,0.414278,13.594491,0.657528,261454.895134,0.908759,20.685710,16.839799,2.539267,68.290708,73.356495,87.707064,2.185945,54.334001,66.596150,52.227914,23.200000,16.417813
54.746162,65.599567,138.896694,143.749144,40.827011,57.507902,59.808192,12.667781,134.952821,1.555052,65.534382,55.236918,142.535998,137.224456,140.125056,136.080571,81.539383,135.476626,0.001916,0.015598,32.000000,-237.339129,136.215841,0.468148,13.592397,0.657136,261553.818673,0.907761,20.657361,16.837250,2.538923,68.293255,73.355198,87.715015,2.185945,54.354005,66.596150,52.210126,23.200000,16.417813
54.767257,65.592686,138.920208,143.734387,40.684303,57.528168,59.821516,12.667655,134.969477,1.604806,65.522990,55.259787,142.525069,137.233674,140.120892,136.087620,81.539847,135.483665,0.001922,0.015591,32.000000,-237.339096,136.267281,0.472206,13.591294,0.657119,261635.505664,0.907741,20.632131,16.836251,2.537709,68.295765,73.353409,87.721315,2.185945,54.375335,66.596150,52.192793,23.200000,16.417813
54.794068,65.583362,138.910928,143.715736,40.620876,57.552447,59.719010,12.667428,134.982788,1.403100,65.508336,55.287314,142.510015,137.242663,140.116323,136.095913,81.541655,135.493064,0.001940,0.015577,32.000000,-237.339430,136.272479,0.412865,13.586239,0.657280,261732.689025,0.907754,20.602581,16.838668,2.537104,68.299384,73.351197,87.730057,2.185945,54.357417,66.596150,52.166971,23.200000,16.417813
54.815831,65.574737,138.956086,143.699822,40.663150,57.572973,59.825019,12.667061,134.991983,1.399063,65.495787,55.309461,142.497084,137.256472,140.112555,136.107365,81.542638,135.499100,0.001950,0.015574,32.000000,-237.339787,136.284679,0.413028,13.591182,0.657365,261812.544561,0.907468,20.575392,16.841619,2.536556,68.302208,73.349115,87.736741,2.185945,54.390983,66.596150,52.141706,23.200000,16.417813
54.843273,65.563653,139.037691,143.680142,40.727702,57.597523,59.828426,12.667228,135.003395,1.399075,65.477114,55.337473,142.481399,137.270896,140.107952,136.123827,81.543432,135.510573,0.001950,0.015585,32.000000,-237.339712,136.296345,0.412582,13.600874,0.657431,261905.728201,0.908895,20.540265,16.844368,2.535145,68.305024,73.346025,87.744363,2.185945,54.430127,66.596150,52.106536,23.200000,16.417813
54.868950,65.553240,139.018625,143.663441,40.644596,57.617873,59.682904,12.667510,135.016114,1.399001,65.457866,55.363479,142.467323,137.284062,140.102967,136.137981,81.545062,135.524916,0.001958,0.015579,32.000000,-237.339468,136.311146,0.412747,13.599899,0.657316,261984.384266,0.907188,20.510702,16.846314,2.534963,68.307919,73.343348,87.751830,2.185945,54.433538,66.596150,52.070213,23.200000,16.417813
54.899685,65.537575,139.004123,143.642632,40.542884,57.654421,59.796305,12.667957,135.027635,1.477598,65.432258,55.391500,142.451187,137.300094,140.097118,136.154731,81.546877,135.540941,0.001979,0.015564,32.000000,-237.338929,136.292668,0.439943,13.593877,0.657129,262078.070875,0.906994,20.473227,16.851084,2.535182,68.312397,73.341166,87.761613,2.185945,54.430071,66.596150,52.021630,23.200000,16.417813
54.924511,65.522651,139.081906,143.624773,40.510671,57.686692,59.735086,12.667428,135.042682,1.698334,65.411754,55.416211,142.437280,137.311526,140.091047,136.169814,81.548894,135.554815,0.001991,0.015585,32.000000,-237.339390,136.332349,0.505110,13.588462,0.656914,262152.877475,0.909031,20.438131,16.856409,2.533648,68.316128,73.338925,87.769777,2.185945,54.463011,66.596150,51.978711,23.200000,16.417813
54.951859,65.504747,139.058481,143.603075,40.478238,57.727424,59.839753,12.667233,135.053346,1.402683,65.385595,55.447568,142.419382,137.331417,140.083507,136.187207,81.550648,135.573183,0.001959,0.015628,32.000000,-237.339668,136.365457,0.410963,13.586998,0.657064,262295.767206,0.907282,20.392927,16.862365,2.531966,68.319337,73.336389,87.780036,2.185945,54.480346,66.596150,51.924076,23.200000,16.417813
54.980965,65.489218,139.033640,143.584976,40.502874,57.768253,59.782226,12.667915,135.068613,1.394737,65.360998,55.475681,142.403671,137.348829,140.077900,136.204382,81.553167,135.590182,0.001952,0.015666,32.000000,-237.339007,136.383343,0.410950,13.598210,0.657703,262421.214952,0.908229,20.354157,16.867074,2.532238,68.321051,73.334325,87.788439,2.185945,54.467993,66.596150,51.870051,23.200000,16.417813
55.011700,65.468574,139.021301,143.562310,40.478949,57.808699,59.821343,12.667047,135.087098,1.394846,65.329509,55.505676,142.384596,137.370151,140.069496,136.223486,81.555914,135.614648,0.001955,0.015678,32.000000,-237.339841,136.406503,0.410974,13.616237,0.657685,262582.054861,0.906737,20.309991,16.874226,2.530551,68.321518,73.330689,87.798988,2.185945,54.454709,66.596150,51.800621,23.200000,16.417813
55.039193,65.450829,139.009958,143.543055,40.497153,57.849421,59.798135,12.667271,135.104949,1.394656,65.306462,55.533376,142.368920,137.389663,140.063430,136.242398,81.559122,135.635612,0.001958,0.015636,32.000000,-237.339662,136.426024,0.410900,13.626781,0.657017,262744.116123,0.907682,20.266525,16.879948,2.528760,68.322638,73.329032,87.808480,2.185945,54.459671,66.596150,51.739649,23.200000,16.417813
55.067968,65.430043,139.048354,143.520296,40.551078,57.882201,59.816107,12.666934,135.125489,1.403956,65.277117,55.562795,142.350865,137.413681,140.053964,136.266559,81.562933,135.662403,0.001929,0.015640,32.000000,-237.339967,136.490964,0.412896,13.623115,0.656058,262899.580665,0.907112,20.216389,16.889061,2.527122,68.321929,73.326339,87.819375,2.185945,54.474810,66.596150,51.663488,23.200000,16.417813
55.090707,65.412559,139.063888,143.501393,40.614484,57.918573,59.830046,12.666977,135.143340,1.394043,65.254764,55.588330,142.334164,137.431958,140.045741,136.287332,81.565460,135.685951,0.001924,0.015634,32.000000,-237.339881,136.510892,0.410551,13.617320,0.655519,263059.083245,0.907558,20.172276,16.896012,2.525654,68.321798,73.322782,87.828031,2.185945,54.492244,66.596150,51.599121,23.200000,16.417813
55.116681,65.392234,139.088269,143.479231,40.655386,57.942923,59.782917,12.667537,135.163034,1.393763,65.230992,55.616274,142.315225,137.454993,140.034786,136.314785,81.569001,135.711718,0.001933,0.015594,32.000000,-237.339449,136.534438,0.410099,13.609041,0.655803,263179.294294,0.907223,20.123901,16.905185,2.525031,68.321542,73.318779,87.838706,2.185945,54.510395,66.596150,51.517712,23.200000,16.417813
55.140432,65.377149,139.141348,143.461371,40.679768,57.963297,59.715936,12.667267,135.179802,1.394161,65.213087,55.638778,142.299943,137.473281,140.024197,136.330350,81.571767,135.736040,0.001942,0.015536,32.000000,-237.339732,136.547772,0.410587,13.608967,0.656205,263321.108308,0.907125,20.084625,16.914066,2.524271,68.321827,73.315880,87.847838,2.185945,54.554567,66.596150,51.445892,23.200000,16.417813
55.163406,65.360730,139.110210,143.440141,40.704197,57.987448,59.712763,12.667574,135.202663,1.394166,65.194040,55.666020,142.282032,137.498673,140.012826,136.354807,81.576492,135.760641,0.001962,0.015517,32.000000,-237.339271,136.568902,0.410021,13.611643,0.656584,263404.189355,0.907698,20.039415,16.923010,2.523524,68.325024,73.313570,87.860063,2.185945,54.554898,66.596150,51.358891,23.200000,16.417813
55.181264,65.346868,139.147793,143.422046,40.744213,58.007379,59.835864,12.667268,135.220589,1.394399,65.179288,55.680586,142.266448,137.517532,140.000251,136.372225,81.578968,135.776896,0.001961,0.015520,32.000000,-237.339783,136.582665,0.410037,13.616582,0.656718,263475.136459,0.908565,20.001583,16.932025,2.523400,68.325975,73.310891,87.869257,2.185945,54.555909,66.596150,51.284818,23.200000,16.417813
55.200851,65.332751,139.167029,143.400619,40.946779,58.031660,59.831788,12.667201,135.243696,1.317206,65.169004,55.702401,142.248480,137.535162,139.986565,136.390324,81.583459,135.794606,0.001961,0.015501,32.000000,-237.339639,136.634820,0.383158,13.627699,0.656337,263559.952395,0.908533,19.963168,16.939214,2.521784,68.327092,73.308584,87.880242,2.185945,54.588080,66.596150,51.195628,23.200000,16.417813
55.218216,65.322619,139.185489,143.380404,41.187197,58.055780,59.734005,12.667328,135.258179,0.935799,65.162016,55.721086,142.228381,137.555874,139.973822,136.405128,81.588073,135.811059,0.001972,0.015478,32.000000,-237.339528,136.641900,0.264275,13.628400,0.656231,263631.269682,0.906617,19.932213,16.944611,2.521649,68.327564,73.306407,87.891363,2.185945,54.600266,66.596150,51.106674,23.200000,16.417813
55.234032,65.315922,139.183479,143.364666,41.289368,58.076188,59.742943,12.667625,135.264484,1.299057,65.157401,55.739214,142.213737,137.570686,139.963193,136.421005,81.592241,135.824748,0.001982,0.015487,32.000000,-237.339121,136.615610,0.391210,13.621975,0.655754,263719.912477,0.906667,19.899355,16.948696,2.521103,68.328249,73.304784,87.900218,2.185945,54.615879,66.596150,51.028415,23.200000,16.417813
55.248609,65.309902,139.197869,143.349464,41.307431,58.096401,59.802538,12.667948,135.278485,1.391698,65.154111,55.754535,142.199788,137.581683,139.952039,136.437674,81.597177,135.841509,0.001954,0.015481,32.000000,-237.338793,136.628116,0.408252,13.611571,0.655810,263811.135185,0.908187,19.872609,16.952048,2.520644,68.328740,73.303301,87.909826,2.185945,54.629086,66.596150,50.948601,23.200000,16.417813
55.261373,65.303213,139.180666,143.331754,41.349396,58.120694,59.819815,12.668368,135.294339,1.395164,65.150262,55.768419,142.182979,137.599570,139.937107,136.454927,81.602346,135.864647,0.001951,0.015430,32.000000,-237.338270,136.643652,0.408556,13.620595,0.656102,263889.021263,0.908066,19.850785,16.954508,2.519886,68.328790,73.301131,87.920857,2.185945,54.619482,66.596150,50.855197,23.200000,16.417813
55.270968,65.296885,139.217205,143.315330,41.447061,58.144978,59.816127,12.667477,135.309240,1.395188,65.146695,55.776784,142.167664,137.616018,139.922913,136.475491,81.607173,135.881758,0.001955,0.015423,32.000000,-237.339093,136.658726,0.408461,13.647507,0.656682,263966.088430,0.907197,19.830825,16.957684,2.519482,68.329672,73.298292,87.931348,2.185945,54.667788,66.596150,50.762107,23.200000,16.417813
55.273054,65.292017,139.238197,143.302981,41.463695,58.157253,59.823247,12.666533,135.326269,1.394937,65.143184,55.784283,142.154268,137.629742,139.910026,136.492203,81.610271,135.894427,0.001958,0.015443,32.000000,-237.339988,136.693940,0.408685,13.653657,0.656232,264061.755934,0.907066,19.811934,16.963717,2.518589,68.329974,73.295346,87.938411,2.185945,54.674215,66.596150,50.691631,23.200000,16.417813
55.274267,65.285493,139.203051,143.290899,41.455632,58.165688,59.841424,12.667368,135.343181,1.109397,65.136953,55.783075,142.139017,137.654312,139.896122,136.516279,81.614210,135.915263,0.001927,0.015429,32.000000,-237.339083,136.699468,0.320135,13.647618,0.655249,264159.097419,0.907311,19.796433,16.967171,2.518812,68.330547,73.292896,87.946690,2.185945,54.669872,66.596150,50.607643,23.200000,16.417813
55.276370,65.279118,139.278457,143.282962,41.434799,58.173871,59.708865,12.668568,135.364652,1.381245,65.131638,55.783318,142.128205,137.674073,139.885284,136.534619,81.617789,135.932220,0.001922,0.015416,32.000000,-237.337957,136.723520,0.407567,13.638424,0.655155,264207.102135,0.907345,19.789572,16.970205,2.519097,68.331893,73.291219,87.952956,2.185945,54.709043,66.596150,50.536658,23.200000,16.417813
55.268617,65.270881,139.336255,143.275937,41.386810,58.173674,59.802708,12.667105,135.387597,1.396431,65.125381,55.777060,142.116590,137.696288,139.872522,136.556290,81.620811,135.951383,0.001933,0.015396,32.000000,-237.339441,136.741021,0.407787,13.634899,0.655326,264235.838517,0.907163,19.781888,16.976348,2.518406,68.333486,73.289150,87.960029,2.185945,54.758441,66.596150,50.459729,23.200000,16.417813
55.257582,65.264124,139.365166,143.272732,41.382451,58.173661,59.808128,12.667500,135.405222,1.396311,65.119859,55.770056,142.108183,137.713378,139.863021,136.574190,81.623912,135.962877,0.001946,0.015414,32.000000,-237.339244,136.757462,0.407525,13.628833,0.656207,264263.251398,0.909251,19.773504,16.980974,2.519674,68.335035,73.288749,87.966398,2.185945,54.793650,66.596150,50.404802,23.200000,16.417813
