OSU 80 Ton Compressor Load Stand
55.243239,65.255054,139.415515,143.271812,41.371057,58.157316,59.738195,12.666103,135.425026,1.396284,65.108054,55.751992,142.100802,137.732075,139.850554,136.595522,81.626962,135.979195,0.001955,0.015451,32.000000,-237.340719,136.776460,0.407621,13.614966,0.656777,264255.637266,0.907942,19.772678,16.987222,2.521074,68.336800,73.287800,87.975180,2.185945,54.834409,66.596150,50.341976,23.200000,16.417813
55.229968,65.245362,139.389556,143.272933,41.407876,58.136834,59.815440,12.666636,135.450279,1.127006,65.097089,55.739116,142.096434,137.751605,139.841867,136.611594,81.628802,135.995287,0.001955,0.015462,32.000000,-237.340285,136.833330,0.316938,13.618628,0.657366,264250.630999,0.908044,19.776468,16.989683,2.522100,68.338197,73.287727,87.982270,2.185945,54.845817,66.596150,50.292066,23.200000,16.417813
55.212073,65.231955,139.359111,143.276715,41.417421,58.112424,59.716707,12.666181,135.472685,0.923942,65.080696,55.715657,142.093658,137.771704,139.833035,136.629234,81.631715,136.011873,0.001954,0.015484,32.000000,-237.340751,136.845347,0.262748,13.624559,0.658300,264170.747264,0.909091,19.781113,16.994527,2.523667,68.339153,73.287538,87.990688,2.185945,54.832971,66.596150,50.237054,23.200000,16.417813
55.195830,65.220072,139.374524,143.281707,41.471558,58.092286,59.714908,12.666440,135.491657,0.920009,65.064855,55.696860,142.092525,137.783803,139.826867,136.643556,81.633743,136.030046,0.001954,0.015534,32.000000,-237.340428,136.863571,0.262786,13.623899,0.657932,264072.940931,0.907815,19.784111,17.000469,2.523803,68.338515,73.287346,87.996200,2.185945,54.858365,66.596150,50.194555,23.200000,16.417813
55.171582,65.203917,139.375725,143.289795,41.455983,58.067852,59.799139,12.666081,135.510904,0.919755,65.042414,55.670645,142.091690,137.798227,139.819350,136.661715,81.635293,136.044702,0.001963,0.015586,32.000000,-237.340803,136.888039,0.262772,13.621814,0.657456,263954.275257,0.909228,19.787822,17.005579,2.524070,68.337515,73.286550,88.001170,2.185945,54.858803,66.596150,50.151769,23.200000,16.417813
55.151967,65.188651,139.339357,143.298240,41.472447,58.047552,59.831590,12.666057,135.525449,0.919803,65.022882,55.650288,142.092862,137.813770,139.813232,136.675898,81.635631,136.062205,0.001934,0.015642,32.000000,-237.340734,136.893756,0.262861,13.622502,0.657555,263856.911608,0.909207,19.791480,17.012339,2.525092,68.335473,73.284932,88.004432,2.185945,54.845222,66.596150,50.121324,23.200000,16.417813
55.131416,65.169430,139.383440,143.311016,41.485220,58.023522,59.843922,12.665733,135.537000,1.339677,64.994798,55.631761,142.096888,137.832503,139.810087,136.688204,81.637370,136.080972,0.001930,0.015669,32.000000,-237.340942,136.891071,0.400320,13.615279,0.657713,263739.802825,0.907947,19.798529,17.017875,2.526223,68.333631,73.283976,88.008505,2.185945,54.902465,66.596150,50.083818,23.200000,16.417813
55.114409,65.150938,139.351078,143.322916,41.495257,58.003284,59.714400,12.665203,135.552912,1.394265,64.966819,55.613891,142.101289,137.851197,139.806841,136.701457,81.638319,136.096821,0.001930,0.015676,32.000000,-237.341580,136.910391,0.408358,13.609531,0.657517,263642.327240,0.907458,19.802040,17.026001,2.526462,68.331265,73.282677,88.011329,2.185945,54.907698,66.596150,50.054255,23.200000,16.417813
55.093843,65.125544,139.372330,143.337798,41.505685,57.979260,59.727090,12.665878,135.578234,1.394273,64.927534,55.588333,142.109030,137.869892,139.803097,136.727290,81.639608,136.114396,0.001956,0.015732,32.000000,-237.341173,136.933064,0.408392,13.623260,0.658081,263523.111096,0.907223,19.802499,17.033336,2.528204,68.328713,73.280142,88.012885,2.185945,54.927815,66.596150,50.021880,23.200000,16.417813
55.069496,65.101136,139.347318,143.350758,41.445532,57.959017,59.806561,12.666086,135.602976,1.123993,64.893212,55.566109,142.115854,137.886695,139.801605,136.743706,81.640060,136.133648,0.001926,0.015700,32.000000,-237.341030,137.001000,0.316946,13.637581,0.658179,263421.795444,0.909139,19.800295,17.040048,2.528396,68.326350,73.277801,88.012995,2.185945,54.906436,66.596150,50.005922,23.200000,16.417813
55.043346,65.069876,139.403763,143.366981,41.395693,57.934709,59.792652,12.665463,135.624726,0.922440,64.849136,55.535936,142.124717,137.907356,139.801544,136.760737,81.640148,136.152036,0.001923,0.015716,32.000000,-237.341676,137.023488,0.264190,13.650414,0.657610,263298.769193,0.908883,19.794605,17.047254,2.529726,68.324012,73.275962,88.011729,2.185945,54.967808,66.596150,49.986784,23.200000,16.417813
55.023212,65.042600,139.467076,143.381104,41.358054,57.914272,59.841900,12.665446,135.643431,0.918890,64.810651,55.514774,142.131610,137.921679,139.803191,136.773147,81.640797,136.164058,0.001921,0.015694,32.000000,-237.341812,137.040485,0.263833,13.654967,0.656877,263195.746448,0.907743,19.793531,17.056107,2.530390,68.322868,73.274321,88.011079,2.185945,55.019216,66.596150,49.975069,23.200000,16.417813
54.997926,65.008586,139.454779,143.398797,41.333294,57.889969,59.829437,12.665276,135.657614,0.918906,64.765808,55.488514,142.141773,137.937499,139.806634,136.787045,81.641229,136.176631,0.001947,0.015741,32.000000,-237.341904,137.054915,0.264495,13.635385,0.656597,263070.067678,0.907975,19.787341,17.064906,2.532618,68.321929,73.274160,88.009883,2.185945,55.031750,66.596150,49.963586,23.200000,16.417813
54.980520,64.980271,139.480170,143.413040,41.441099,57.869454,59.803957,12.666374,135.661948,1.201056,64.728789,55.469502,142.150429,137.949859,139.810609,136.798669,81.642519,136.192463,0.001953,0.015755,32.000000,-237.341027,137.015289,0.358113,13.626401,0.656707,262962.643550,0.907209,19.779372,17.070067,2.534695,68.320627,73.273796,88.009332,2.185945,55.068995,66.596150,49.955682,23.200000,16.417813
54.958861,64.946872,139.539740,143.429018,41.579753,57.845156,59.723298,12.665761,135.682717,1.311371,64.684736,55.446689,142.161320,137.962930,139.814256,136.809658,81.642261,136.207683,0.001952,0.015737,32.000000,-237.341803,137.058308,0.380640,13.627220,0.657622,262834.231613,0.907396,19.769617,17.075710,2.535637,68.317268,73.272502,88.007527,2.185945,55.107920,66.596150,49.945762,23.200000,16.417813
54.937432,64.919544,139.497904,143.441239,41.659780,57.824835,59.721233,12.664931,135.693461,0.945234,64.649125,55.426599,142.169870,137.970383,139.816589,136.819414,81.642016,136.220574,0.001954,0.015753,32.000000,-237.342697,137.074322,0.264152,13.631829,0.658158,262723.970171,0.907710,19.758004,17.082070,2.536902,68.314191,73.271012,88.004490,2.185945,55.116578,66.596150,49.947061,23.200000,16.417813
54.914608,64.886769,139.562101,143.455736,41.721746,57.800327,59.702484,12.664746,135.701611,0.922540,64.607885,55.401814,142.180543,137.976005,139.819691,136.826588,81.642301,136.229885,0.001954,0.015719,32.000000,-237.342820,137.084230,0.264036,13.627002,0.658404,262595.744993,0.908870,19.745393,17.089680,2.538985,68.311212,73.269475,87.998070,2.185945,55.157139,66.596150,49.947950,23.000000,16.417813
54.896786,64.859708,139.557747,143.467146,41.746180,57.780234,59.820183,12.664763,135.708398,0.922536,64.574713,55.385811,142.189898,137.982482,139.823123,136.832054,81.642419,136.240577,0.001952,0.015736,32.000000,-237.342643,137.089013,0.263688,13.640085,0.657999,262490.119389,0.908908,19.738641,17.096152,2.539214,68.308753,73.267736,87.991239,2.185945,55.182483,66.596150,49.950771,23.000000,16.417813
54.881527,64.828284,139.554032,143.479772,41.762892,57.768075,59.813593,12.665466,135.706842,1.213064,64.534249,55.374403,142.201183,137.989915,139.826370,136.837220,81.640741,136.246960,0.001927,0.015722,32.000000,-237.341938,137.045473,0.360124,13.666908,0.658552,262360.991115,0.909146,19.727786,17.100365,2.541439,68.304538,73.265784,87.979520,2.185945,55.204019,66.596150,49.950176,23.000000,16.417813
54.866683,64.803178,139.621093,143.489081,41.747853,57.768057,59.804469,12.664797,135.705644,1.401382,64.503722,55.359157,142.210747,137.989984,139.830293,136.837774,81.641583,136.246401,0.001923,0.015707,32.000000,-237.342595,137.053708,0.409918,13.682054,0.657873,262255.046431,0.907302,19.717847,17.105411,2.542184,68.303065,73.264323,87.970624,2.185945,55.244277,66.596150,49.953981,23.000000,16.417813
54.849774,64.774061,139.684298,143.498090,41.747654,57.768025,59.715682,12.665001,135.710071,1.409115,64.466432,55.346743,142.220281,137.991953,139.833302,136.839168,81.641155,136.248052,0.001922,0.015694,32.000000,-237.342421,137.054050,0.410357,13.692105,0.656598,262183.072010,0.907414,19.701085,17.110173,2.542823,68.301048,73.261974,87.958689,2.185945,55.307860,66.596150,49.960851,23.000000,16.417813
54.837243,64.749485,139.677833,143.504426,41.729334,57.767912,59.821869,12.664994,135.712947,1.409300,64.437011,55.336590,142.228576,137.996915,139.835801,136.840040,81.641285,136.249380,0.001952,0.015670,32.000000,-237.342342,137.055154,0.410223,13.691560,0.656378,262167.519478,0.907763,19.690247,17.109061,2.544734,68.299933,73.260836,87.949815,2.185945,55.351622,66.596150,49.966150,23.000000,16.417813
54.825006,64.719414,139.627885,143.510492,41.754371,57.767865,59.769339,12.665253,135.714538,1.409404,64.401154,55.326219,142.236792,138.003028,139.838852,136.839372,81.641916,136.250659,0.001948,0.015673,32.000000,-237.342136,137.054058,0.409887,13.674038,0.656405,262151.627512,0.909351,19.677386,17.110286,2.546670,68.298209,73.258983,87.938258,2.185945,55.350833,66.596150,49.973460,23.000000,16.417813
54.815601,64.694906,139.676053,143.514316,41.778645,57.767726,59.718470,12.666240,135.713225,1.409663,64.371537,55.317447,142.242401,138.005061,139.841993,136.840342,81.642567,136.247592,0.001943,0.015697,32.000000,-237.341123,137.053017,0.410271,13.659601,0.656535,262136.136427,0.907905,19.664858,17.110797,2.547134,68.296745,73.257948,87.926708,2.185945,55.367006,66.596150,49.978482,23.000000,16.417813
54.804107,64.666141,139.664861,143.517462,41.746274,57.767474,59.805846,12.665676,135.712739,1.424151,64.341353,55.303329,142.248405,138.003632,139.845525,136.839732,81.643849,136.244674,0.001943,0.015691,32.000000,-237.341723,137.032835,0.413338,13.659586,0.657247,262116.685889,0.908853,19.646555,17.110785,2.546792,68.295792,73.256673,87.912884,2.185945,55.388327,66.596150,49.987814,23.000000,16.417813
54.794544,64.643891,139.645215,143.518611,41.795171,57.767487,59.811620,12.665817,135.709826,1.418064,64.318178,55.295230,142.251813,138.000553,139.848685,136.841858,81.643900,136.241089,0.001974,0.015732,32.000000,-237.341500,137.029109,0.411295,13.678939,0.658276,262099.698596,0.909738,19.631094,17.108653,2.548108,68.294684,73.254503,87.899707,2.185945,55.404793,66.596150,49.996160,23.000000,16.417813
54.782549,64.619587,139.655257,143.518728,41.826241,57.767356,59.819472,12.665816,135.703715,1.417899,64.293594,55.281923,142.253910,138.001304,139.852967,136.833320,81.644775,136.239607,0.001969,0.015704,32.000000,-237.341288,137.026003,0.411337,13.691943,0.658335,262078.819722,0.908546,19.613385,17.105961,2.548438,68.293325,73.252950,87.885953,2.185945,55.436815,66.596150,50.009206,23.000000,16.417813
54.777682,64.600736,139.671413,143.518209,41.914521,57.767196,59.831749,12.666093,135.698486,1.417936,64.274741,55.273773,142.256653,137.998330,139.855814,136.828519,81.646270,136.234931,0.001969,0.015728,32.000000,-237.341015,137.025531,0.411542,13.695159,0.657398,262065.122495,0.908580,19.600337,17.104179,2.548524,68.293497,73.252589,87.877679,2.185945,55.459588,66.596150,50.017756,23.000000,16.417813
54.768068,64.579512,139.648717,143.517038,41.962482,57.767055,59.825589,12.665407,135.694202,1.417925,64.251910,55.265365,142.257927,137.997093,139.856822,136.826467,81.647227,136.230259,0.001968,0.015737,32.000000,-237.341713,137.014811,0.410991,13.689649,0.656959,262049.170227,0.908619,19.587574,17.102588,2.549265,68.293223,73.250041,87.868191,2.185945,55.468476,66.596150,50.028953,23.000000,16.417813
54.761528,64.562163,139.641304,143.515532,41.997540,57.766910,59.707945,12.664233,135.686681,1.417862,64.233518,55.257313,142.259979,137.994152,139.857259,136.819822,81.647602,136.222792,0.001969,0.015777,32.000000,-237.342846,137.011842,0.411199,13.672164,0.656917,262034.072865,0.908474,19.573407,17.098834,2.549787,68.293167,73.248291,87.861445,2.185945,55.489415,66.596150,50.040158,23.000000,16.417813
54.750555,64.542218,139.655859,143.512751,42.074504,57.767102,59.800615,12.663649,135.685419,1.417790,64.213547,55.249076,142.260138,137.990532,139.856390,136.812489,81.647170,136.216966,0.001963,0.015788,32.000000,-237.343439,137.008858,0.411199,13.661392,0.657163,262019.216688,0.908690,19.561437,17.095621,2.549820,68.291698,73.245012,87.854141,2.185945,55.512201,66.596150,50.056145,23.000000,16.417813
54.743688,64.526703,139.641385,143.510339,42.071868,57.767249,59.825908,12.662806,135.684880,1.253050,64.201307,55.240747,142.259620,137.987784,139.854868,136.807822,81.647787,136.210377,0.001938,0.015811,32.000000,-237.344216,137.026183,0.356029,13.664969,0.658036,262007.124123,0.910556,19.550384,17.091639,2.549989,68.291122,73.242344,87.848943,2.185945,55.530484,66.596150,50.071167,23.000000,16.417813
54.739382,64.510803,139.624463,143.507868,41.982420,57.767459,59.819955,12.661773,135.670426,1.408669,64.188335,55.235994,142.259885,137.980262,139.855441,136.799162,81.650551,136.198679,0.001934,0.015811,32.000000,-237.345170,137.010498,0.411507,13.673223,0.658754,261996.862444,0.909301,19.541001,17.089255,2.550766,68.292402,73.240561,87.845495,2.185945,55.547212,66.596150,50.083483,23.000000,16.417813
54.733806,64.498506,139.595476,143.505514,41.939592,57.767367,59.826486,12.660612,135.659780,1.421163,64.175591,55.228758,142.258742,137.973311,139.854276,136.789666,81.651065,136.187563,0.001931,0.015795,32.000000,-237.346294,137.003532,0.411532,13.683598,0.658581,261987.169769,0.909007,19.532098,17.085456,2.550822,68.293504,73.238759,87.843498,2.185945,55.540483,66.596150,50.096396,23.000000,16.417813
54.726675,64.483186,139.566997,143.501305,41.874356,57.767619,59.723249,12.659870,135.649087,1.421213,64.161715,55.221329,142.257813,137.966079,139.853171,136.780005,81.652254,136.176921,0.001966,0.015797,32.000000,-237.347112,136.994793,0.411500,13.689719,0.658129,261974.550771,0.909142,19.520345,17.077040,2.550713,68.294631,73.235510,87.844910,2.185945,55.557491,66.596150,50.114278,23.000000,16.417813
54.723749,64.471304,139.546188,143.497024,41.852775,57.767705,59.812102,12.658939,135.641635,1.420889,64.153443,55.214025,142.256357,137.958995,139.851718,136.771249,81.653654,136.169791,0.001963,0.015829,32.000000,-237.348073,136.986193,0.411502,13.678230,0.657539,261965.796177,0.909113,19.513417,17.071155,2.550443,68.296100,73.233684,87.847862,2.185945,55.550333,66.596150,50.127186,23.000000,16.417813
54.718050,64.458902,139.563441,143.491686,41.877330,57.767967,59.698038,12.659555,135.636788,1.240788,64.145408,55.200486,142.252816,137.950397,139.850852,136.763185,81.655261,136.160391,0.001958,0.015855,32.000000,-237.347330,137.028675,0.350724,13.650965,0.657180,261956.395966,0.910783,19.504966,17.064825,2.550255,68.298397,73.232381,87.854296,2.185945,55.585905,66.596150,50.144011,23.000000,16.417813
54.711894,64.448895,139.502334,143.487438,41.888527,57.768151,59.826075,12.660236,135.627421,1.047574,64.140176,55.194269,142.250021,137.944291,139.850676,136.756970,81.656550,136.155696,0.001958,0.015880,32.000000,-237.346645,136.977793,0.300811,13.640997,0.657650,261947.066837,0.909456,19.495901,17.059980,2.550011,68.299286,73.230925,87.860215,2.185945,55.576197,66.596150,50.163335,23.000000,16.417813
54.708600,64.437931,139.477934,143.482973,41.944660,57.761334,59.817163,12.659083,135.612412,1.401119,64.133818,55.188061,142.246757,137.935075,139.851028,136.746688,81.658370,136.144460,0.001991,0.015901,32.000000,-237.347826,136.949010,0.411170,13.641394,0.659113,261939.043720,0.911273,19.488989,17.053830,2.550592,68.299589,73.229559,87.868790,2.185945,55.570524,66.596150,50.178663,23.000000,16.417813
54.702189,64.428073,139.477089,143.478237,41.948741,57.761623,59.808733,12.658849,135.599759,1.414849,64.124447,55.181898,142.243035,137.927867,139.850740,136.740301,81.659285,136.137251,0.001983,0.015921,32.000000,-237.348153,136.936641,0.411516,13.636651,0.659354,261932.626256,0.909414,19.484911,17.050273,2.549762,68.300876,73.227534,87.875437,2.185945,55.569271,66.596150,50.199859,23.000000,16.417813
54.695569,64.418957,139.556345,143.473954,41.944122,57.753684,59.715711,12.658736,135.591270,1.414530,64.115551,55.181487,142.240112,137.921057,139.851108,136.736514,81.659581,136.131181,0.001961,0.015928,32.000000,-237.348286,136.930911,0.411452,13.655042,0.659170,261892.396683,0.909476,19.477121,17.043022,2.549470,68.303021,73.226025,87.880824,2.185945,55.649193,66.596150,50.219397,22.900000,16.417813
54.689448,64.406165,139.556049,143.468074,41.885943,57.737832,59.812985,12.658069,135.582931,1.414499,64.104190,55.172182,142.235707,137.912094,139.849644,136.728347,81.658998,136.123756,0.001961,0.015887,32.000000,-237.349081,136.920621,0.411315,13.656555,0.659473,261887.485933,0.909703,19.473439,17.038624,2.549753,68.304259,73.223708,87.889379,2.185945,55.672618,66.596150,50.242844,22.900000,16.417813
54.681584,64.395724,139.540621,143.463219,41.878093,57.728717,59.818638,12.658489,135.584142,1.122595,64.095841,55.169951,142.231874,137.905003,139.848872,136.723848,81.658634,136.117225,0.001963,0.015863,32.000000,-237.348679,136.968758,0.314111,13.658263,0.658971,261846.321618,0.911094,19.470702,17.035394,2.551511,68.305026,73.222052,87.897311,2.185945,55.680813,66.596150,50.264353,22.900000,16.417813
54.666792,64.383817,139.547775,143.458118,41.891595,57.708564,59.786860,12.656234,135.571251,0.935051,64.088391,55.159496,142.227169,137.895719,139.847219,136.716880,81.659868,136.107772,0.001948,0.015884,32.000000,-237.350880,136.959487,0.264546,13.647991,0.658788,261767.171476,0.909444,19.463807,17.032388,2.551791,68.306785,73.220947,87.909516,2.185945,55.693918,66.596150,50.300418,22.900000,16.417813
54.656438,64.374938,139.530248,143.454665,41.886657,57.688497,59.816735,12.654121,135.561027,0.931379,64.085241,55.147646,142.224654,137.881990,139.844858,136.711292,81.660838,136.096543,0.001929,0.015909,32.000000,-237.353042,136.951187,0.265141,13.627671,0.658611,261720.919036,0.909334,19.460944,17.029595,2.551876,68.308100,73.219946,87.920033,2.185945,55.709242,66.596150,50.329401,22.900000,16.417813
54.644495,64.366634,139.570462,143.451051,41.893581,57.664267,59.829136,12.653627,135.545026,1.121827,64.084631,55.136327,142.219891,137.873206,139.840454,136.702369,81.660547,136.086251,0.001926,0.015910,32.000000,-237.353471,136.888239,0.332726,13.621721,0.659113,261623.679214,0.909743,19.463295,17.023792,2.552697,68.308728,73.217827,87.929853,2.185945,55.745586,66.596150,50.364982,22.900000,16.417813
54.634010,64.362715,139.515961,143.448524,41.902944,57.644054,59.709292,12.653987,135.533012,1.400820,64.088656,55.131268,142.217641,137.862236,139.838263,136.692011,81.661525,136.076273,0.001927,0.015936,32.000000,-237.353040,136.886625,0.411713,13.620781,0.659910,261528.517609,0.909142,19.464397,17.017394,2.552860,68.309058,73.217232,87.937895,2.185945,55.740938,66.596150,50.397662,22.900000,16.417813
54.619506,64.360686,139.439947,143.445721,41.839832,57.619979,59.819446,12.654595,135.519820,1.414409,64.098496,55.122646,142.214102,137.848578,139.834045,136.683356,81.663155,136.067908,0.001961,0.015958,32.000000,-237.352363,136.876285,0.412189,13.615078,0.660293,261416.274343,0.908771,19.467607,17.012709,2.554154,68.309218,73.217391,87.946361,2.185945,55.704692,66.596150,50.440466,22.900000,16.417813
54.609796,64.360837,139.449986,143.443810,41.787840,57.599710,59.740120,12.655167,135.504628,1.414696,64.107725,55.113235,142.211797,137.834985,139.830419,136.675961,81.664458,136.057330,0.001957,0.015937,32.000000,-237.351760,136.862610,0.411581,13.620583,0.659974,261323.829632,0.910460,19.473799,17.006907,2.553647,68.309735,73.217327,87.951570,2.185945,55.725091,66.596150,50.476232,22.900000,16.417813
54.591505,64.362564,139.432270,143.442193,41.771280,57.575197,59.828730,12.655857,135.488160,1.407028,64.119245,55.094286,142.210909,137.816321,139.826280,136.658345,81.665058,136.042466,0.001956,0.015936,32.000000,-237.351123,136.870403,0.408177,13.634944,0.659795,261216.200077,0.908666,19.485757,17.001234,2.552933,68.310437,73.218121,87.956379,2.185945,55.733104,66.596150,50.525764,22.900000,16.417813
54.573623,64.364503,139.399835,143.441233,41.816733,57.554808,59.810251,12.656329,135.480987,0.981437,64.130897,55.080983,142.210142,137.803123,139.822898,136.646779,81.666153,136.030703,0.001956,0.015996,32.000000,-237.350504,136.876675,0.273266,13.637200,0.659492,261125.914162,0.909732,19.495274,16.994816,2.553571,68.311876,73.218375,87.958838,2.185945,55.723292,66.596150,50.573907,22.900000,16.417813
54.553351,64.368209,139.409546,143.441359,41.817158,57.530424,59.815883,12.656546,135.465704,0.932069,64.146675,55.067149,142.210626,137.783393,139.820917,136.633557,81.668300,136.012459,0.001994,0.016013,32.000000,-237.350259,136.858677,0.266327,13.618248,0.658699,261021.192255,0.908339,19.514650,16.987030,2.554102,68.313448,73.220063,87.960879,2.185945,55.747938,66.596150,50.634056,22.900000,16.417813
54.536563,64.372793,139.390118,143.442689,41.795735,57.510084,59.811735,12.656844,135.445457,1.129046,64.161723,55.051886,142.211604,137.768501,139.819759,136.620667,81.669753,135.998565,0.001979,0.016034,32.000000,-237.349831,136.794634,0.336069,13.608663,0.658452,260934.770207,0.908632,19.533845,16.980246,2.554345,68.315671,73.222787,87.961052,2.185945,55.756029,66.596150,50.686483,22.900000,16.417813
54.514876,64.378865,139.408911,143.445361,41.785947,57.485876,59.709803,12.657389,135.425282,1.406454,64.179380,55.029216,142.213001,137.748444,139.818479,136.601574,81.671698,135.976208,0.001960,0.015975,32.000000,-237.349262,136.780025,0.412576,13.615581,0.659451,260831.096686,0.908544,19.557120,16.969277,2.555472,68.318181,73.225940,87.960333,2.185945,55.782088,66.596150,50.753463,22.900000,16.417813
54.493656,64.384893,139.402855,143.448303,41.773921,57.457303,59.834026,12.656996,135.410520,1.414101,64.197475,55.009169,142.215897,137.733564,139.817320,136.586707,81.673595,135.958736,0.001960,0.015968,32.000000,-237.349734,136.767317,0.412174,13.619076,0.659837,260746.115748,0.908607,19.577915,16.961104,2.555902,68.321500,73.228894,87.959524,2.185945,55.789660,66.596150,50.815510,22.900000,16.417813
54.466167,64.394000,139.371884,143.452889,41.798670,57.417384,59.713693,12.656775,135.395117,1.315602,64.220338,54.983990,142.218313,137.713545,139.814304,136.566798,81.674602,135.935657,0.001961,0.015951,32.000000,-237.349978,136.783192,0.376516,13.619640,0.659648,260645.884386,0.910190,19.604931,16.948345,2.557264,68.325275,73.232429,87.956400,2.185945,55.775272,66.596150,50.895508,22.900000,16.417813
54.439927,64.402855,139.366608,143.457800,41.721258,57.387657,59.733209,12.656999,135.380271,0.953747,64.240967,54.957884,142.220394,137.696085,139.810687,136.549165,81.674895,135.916794,0.001947,0.015951,32.000000,-237.349777,136.786142,0.266013,13.622106,0.659442,260525.256241,0.908255,19.631459,16.937995,2.558148,68.328224,73.235436,87.953124,2.185945,55.793129,66.596150,50.971349,22.900000,16.417813
54.409546,64.414701,139.348839,143.465910,41.670093,57.338517,59.820202,12.655879,135.354377,0.933435,64.266992,54.929042,142.222211,137.667769,139.806844,136.520638,81.675765,135.892569,0.001928,0.015953,32.000000,-237.350959,136.765489,0.265611,13.640570,0.659225,260358.762331,0.909983,19.667135,16.925825,2.558871,68.331660,73.239516,87.950285,2.185945,55.796562,66.596150,51.065311,22.900000,16.417813
54.386060,64.426174,139.310950,143.473820,41.633882,57.301496,59.709798,12.655747,135.324976,1.041047,64.291320,54.903124,142.225385,137.644225,139.803906,136.497283,81.675678,135.869641,0.001926,0.015966,32.000000,-237.351144,136.702906,0.305976,13.622307,0.659142,260238.702362,0.909722,19.701357,16.916404,2.560007,68.334416,73.242921,87.948593,2.185945,55.786100,66.596150,51.146385,22.900000,16.417813
54.358749,64.442832,139.318598,143.484641,41.632595,57.272879,59.720766,12.655815,135.292992,1.404717,64.325748,54.873939,142.232809,137.613625,139.803554,136.465808,81.678292,135.840315,0.001923,0.015971,32.000000,-237.350992,136.665063,0.411744,13.614198,0.658065,260033.345655,0.908211,19.742588,16.903810,2.561110,68.339734,73.249044,87.947807,2.185945,55.806332,66.596150,51.246623,22.900000,16.417813
54.336090,64.458523,139.271799,143.494068,41.684733,57.241505,59.785375,12.655382,135.262587,1.418265,64.353309,54.849672,142.239126,137.590902,139.802227,136.440314,81.678791,135.817206,0.001961,0.015986,32.000000,-237.351292,136.638759,0.411625,13.622323,0.658695,259881.658493,0.909765,19.776783,16.892801,2.561519,68.344304,73.253440,87.945996,2.185945,55.786419,66.596150,51.333719,22.900000,16.417813
54.313434,64.478003,139.213825,143.505135,41.619877,57.208825,59.693329,12.656167,135.229991,1.418170,64.384162,54.825067,142.246565,137.558154,139.801403,136.407531,81.678140,135.784951,0.001960,0.015978,32.000000,-237.350619,136.611183,0.412104,13.621436,0.659224,259770.298705,0.909690,19.819877,16.875991,2.562947,68.350327,73.259208,87.941218,2.185945,55.775393,66.596150,51.436876,22.900000,16.417813
54.299573,64.494018,139.135109,143.513859,41.620291,57.188341,59.801128,12.657442,135.201864,1.418224,64.409495,54.814486,142.252401,137.532243,139.801034,136.378891,81.676673,135.760924,0.001956,0.015964,32.000000,-237.349406,136.583687,0.411725,13.619076,0.658597,259646.253042,0.908666,19.857506,16.864305,2.563155,68.355254,73.264052,87.934652,2.185945,55.720002,66.596150,51.521079,22.900000,16.417813
54.281335,64.512439,139.094969,143.522945,41.585707,57.176247,59.804245,12.657051,135.172103,1.317675,64.436245,54.799657,142.260480,137.498244,139.802338,136.345183,81.675160,135.724806,0.001956,0.015971,32.000000,-237.349873,136.585450,0.374803,13.606779,0.658344,259520.340979,0.910015,19.898931,16.849340,2.563156,68.362232,73.270491,87.926354,2.185945,55.701969,66.596150,51.624532,22.900000,16.417813
54.266331,64.526235,139.076433,143.529087,41.535942,57.176360,59.751407,12.656508,135.146943,0.955111,64.458735,54.781940,142.266231,137.467657,139.803650,136.314806,81.673101,135.695209,0.001993,0.015942,32.000000,-237.350367,136.563321,0.265306,13.604121,0.658051,259445.125770,0.908345,19.928373,16.839170,2.562361,68.367215,73.277006,87.919370,2.185945,55.695266,66.596150,51.713678,22.900000,16.417813
54.252653,64.542207,139.066878,143.534776,41.552313,57.175935,59.759804,12.655188,135.110389,0.935246,64.483164,54.764438,142.272537,137.428994,139.805873,136.273308,81.670471,135.655671,0.001977,0.015937,32.000000,-237.351795,136.522004,0.264899,13.610999,0.658603,259411.590049,0.908488,19.964468,16.823190,2.562482,68.372444,73.284532,87.910043,2.185945,55.700726,66.596150,51.820811,22.900000,16.417813
54.245267,64.555689,138.981963,143.537925,41.538494,57.175751,59.705124,12.654562,135.079330,0.935082,64.504015,54.754766,142.278161,137.397515,139.807775,136.241448,81.668147,135.625517,0.001961,0.015953,32.000000,-237.352424,136.494529,0.265242,13.603589,0.658887,259429.338687,0.909604,19.992806,16.810910,2.562849,68.376705,73.292011,87.903156,2.185945,55.652034,66.596150,51.904508,22.900000,16.417813
54.243526,64.572046,138.953637,143.539216,41.519148,57.175544,59.683619,12.654968,135.045809,0.935517,64.527804,54.755846,142.281415,137.362362,139.811347,136.206697,81.665976,135.586066,0.001964,0.015948,32.000000,-237.352103,136.459189,0.265229,13.599439,0.658730,259446.259889,0.909762,20.022038,16.794385,2.563319,68.381600,73.301365,87.896468,2.185945,55.635444,66.596150,52.000907,22.900000,16.417813
54.242003,64.585193,138.944994,143.537894,41.507081,57.175253,59.750566,12.654292,135.010284,0.956519,64.547048,54.755502,142.282616,137.328630,139.812647,136.175108,81.662453,135.552088,0.001964,0.015864,32.000000,-237.352894,136.402956,0.276295,13.592940,0.658792,259459.969575,0.910763,20.042681,16.782094,2.562103,68.384454,73.308662,87.890675,2.185945,55.636179,66.596150,52.080404,22.900000,16.417813
54.249441,64.601385,138.883957,143.533594,41.491040,57.175216,59.829575,12.652855,134.966275,1.398463,64.573514,54.753734,142.282591,137.286213,139.812991,136.128826,81.658769,135.513125,0.001943,0.015826,32.000000,-237.354511,136.342481,0.411208,13.604653,0.658904,259473.902158,0.911160,20.060726,16.765142,2.561663,68.387628,73.316796,87.884770,2.185945,55.605935,66.596150,52.168153,22.900000,16.417813
54.255440,64.616182,138.864901,143.526697,41.572063,57.175303,59.807042,12.652394,134.936944,1.312336,64.595251,54.762648,142.280517,137.252787,139.813100,136.093511,81.656238,135.477119,0.001926,0.015818,32.000000,-237.355012,136.344996,0.372258,13.601222,0.659220,259486.634335,0.910195,20.075350,16.752194,2.561576,68.390306,73.322825,87.880335,2.185945,55.590233,66.596150,52.236045,22.900000,16.417813
54.264413,64.634629,138.777899,143.515226,41.604095,57.174883,59.798274,12.650681,134.895973,0.949705,64.622523,54.779671,142.276985,137.210943,139.812869,136.056007,81.653674,135.439255,0.001927,0.015807,32.000000,-237.356626,136.313644,0.265100,13.598937,0.658262,259499.907995,0.908894,20.084330,16.736983,2.560099,68.393508,73.330472,87.875779,2.185945,55.528684,66.596150,52.318077,22.900000,16.417813
54.276210,64.650268,138.703829,143.503361,41.645868,57.182791,59.809373,12.650923,134.863347,0.935907,64.645965,54.792436,142.270712,137.178241,139.812643,136.021003,81.649817,135.406489,0.001927,0.015794,32.000000,-237.356319,136.280637,0.265072,13.595721,0.658269,259511.927005,0.909162,20.093310,16.722052,2.559465,68.395241,73.336003,87.871801,2.185945,55.488765,66.596150,52.379423,22.900000,16.417813
54.296935,64.669825,138.709069,143.485440,41.654230,57.198134,59.804316,12.650316,134.820119,0.960619,64.675124,54.814489,142.261204,137.137942,139.811619,135.980733,81.646425,135.367286,0.001966,0.015796,32.000000,-237.356785,136.217664,0.277769,13.605024,0.657834,259523.419769,0.909167,20.103059,16.706247,2.557439,68.396337,73.342123,87.867006,2.185945,55.454730,66.596150,52.444406,22.900000,16.417813
54.317458,64.687409,138.620868,143.468129,41.739785,57.210448,59.821778,12.649891,134.779404,1.473161,64.702749,54.835257,142.250602,137.104338,139.809552,135.946323,81.643257,135.336308,0.001962,0.015778,32.000000,-237.357278,136.135163,0.443133,13.596822,0.657562,259571.354227,0.908944,20.107263,16.694207,2.555518,68.398800,73.347071,87.860355,2.185945,55.417788,66.596150,52.493144,22.900000,16.417813
54.345437,64.711257,138.611527,143.443851,41.851624,57.239144,59.830597,12.650087,134.741061,1.636980,64.740186,54.861717,142.237840,137.063528,139.806302,135.908437,81.639846,135.294833,0.001962,0.015764,32.000000,-237.356894,136.092598,0.483753,13.571196,0.657044,259652.281113,0.908928,20.106738,16.678572,2.554639,68.401490,73.354113,87.849868,2.185945,55.407049,66.596150,52.541144,22.900000,16.417813
54.370316,64.733526,138.566755,143.421160,41.899949,57.279829,59.760291,12.649654,134.714498,1.625033,64.774317,54.885174,142.224671,137.031924,139.802586,135.875889,81.637361,135.258820,0.001963,0.015735,32.000000,-237.357260,136.087963,0.474937,13.565841,0.656859,259718.050540,0.908521,20.104439,16.666704,2.552050,68.403272,73.359330,87.839927,2.185945,55.372131,66.596150,52.576802,22.900000,16.417813
54.398359,64.761928,138.496039,143.391815,41.887963,57.328781,59.809233,12.649203,134.678522,1.175798,64.815678,54.913425,142.205327,136.998354,139.795924,135.839938,81.635063,135.221427,0.002007,0.015712,32.000000,-237.357727,136.075295,0.337975,13.563886,0.658014,259860.490379,0.908384,20.101189,16.649980,2.550564,68.404049,73.365017,87.827251,2.185945,55.322887,66.596150,52.615980,22.900000,16.417813
54.427296,64.786178,138.523785,143.365812,41.913267,57.369379,59.827553,12.650538,134.655617,1.156094,64.850806,54.942021,142.185966,136.968784,139.788229,135.808950,81.633412,135.191571,0.001982,0.015745,32.000000,-237.356441,136.048104,0.337892,13.562406,0.658185,260056.367528,0.909692,20.099373,16.634976,2.548574,68.404114,73.369274,87.815747,2.185945,55.323924,66.596150,52.639943,22.900000,16.417813
54.460724,64.816027,138.490549,143.333056,41.974284,57.418150,59.812651,12.651243,134.627731,1.156072,64.894872,54.976778,142.163360,136.935129,139.778062,135.771853,81.631617,135.156718,0.001968,0.015699,32.000000,-237.355807,136.014685,0.337720,13.562119,0.658121,260292.969445,0.909275,20.100638,16.619113,2.545960,68.403617,73.374210,87.801850,2.185945,55.291307,66.596150,52.663090,22.900000,16.417813
54.485685,64.841767,138.498670,143.305069,41.981534,57.458651,59.815117,12.651360,134.603739,1.156123,64.931055,54.999790,142.142939,136.905532,139.768879,135.742919,81.630766,135.124004,0.001968,0.015655,32.000000,-237.355646,135.989183,0.337684,13.572972,0.658421,260487.845962,0.909164,20.096896,16.606261,2.545116,68.401978,73.377883,87.792460,2.185945,55.267844,66.596150,52.680990,22.900000,16.417813
54.516170,64.872958,138.437590,143.271284,42.066360,57.499420,59.791331,12.652048,134.566948,1.372607,64.977767,55.029850,142.117060,136.871573,139.757177,135.713509,81.629689,135.092760,0.001968,0.015598,32.000000,-237.354990,135.912844,0.414589,13.580440,0.658385,260722.614575,0.909619,20.094422,16.591121,2.542944,68.399578,73.382180,87.783620,2.185945,55.246235,66.596150,52.698068,22.900000,16.422089
54.544334,64.899771,138.385010,143.242933,42.192487,57.519686,59.777328,12.652771,134.541608,1.620092,65.013891,55.056776,142.095008,136.846931,139.746574,135.687477,81.629876,135.068980,0.001945,0.015625,32.000000,-237.354272,135.890508,0.482236,13.564728,0.658042,260918.669911,0.909824,20.096037,16.576074,2.541928,68.396956,73.385239,87.775815,2.185945,55.188637,66.596150,52.706018,22.900000,16.425807
54.577223,64.931325,138.390523,143.208376,42.250391,57.544167,59.765893,12.654264,134.516205,1.632624,65.057008,55.091440,142.066568,136.826054,139.731690,135.662463,81.629078,135.042663,0.001931,0.015611,32.000000,-237.352866,135.864541,0.482250,13.553498,0.657441,261118.284112,0.910344,20.097775,16.561964,2.539386,68.394677,73.388508,87.767177,2.185945,55.177231,66.596150,52.709376,22.900000,16.430253
54.600335,64.957308,138.428332,143.180071,42.305029,57.564528,59.773801,12.655127,134.498712,1.632723,65.094144,55.115827,142.042504,136.804915,139.719596,135.638550,81.629030,135.018576,0.001929,0.015595,32.000000,-237.351997,135.842609,0.481687,13.558664,0.657798,261221.016628,0.910423,20.097388,16.550218,2.537111,68.393167,73.391441,87.760369,2.185945,55.182747,66.596150,52.713376,22.900000,16.433919
54.622836,64.988830,138.366226,143.147464,42.339907,57.589140,59.780862,12.655628,134.475211,1.632306,65.140903,55.142877,142.013723,136.778970,139.704035,135.611114,81.629118,134.995825,0.001928,0.015581,32.000000,-237.351492,135.817145,0.482245,13.569826,0.658223,261346.197468,0.910455,20.097194,16.538220,2.535683,68.391502,73.395726,87.752212,2.185945,55.138799,66.596150,52.719151,22.900000,16.438388
54.644346,65.016188,138.318431,143.121974,42.388874,57.609852,59.773230,12.655857,134.459461,1.621887,65.179057,55.159586,141.990687,136.761651,139.691456,135.589831,81.630725,134.979031,0.001970,0.015609,32.000000,-237.351303,135.813467,0.476393,13.572041,0.658105,261450.390737,0.910293,20.100875,16.526555,2.535302,68.389721,73.399761,87.745624,2.185945,55.092383,66.596150,52.718965,22.900000,16.442279
54.664622,65.048974,138.318344,143.092859,42.423196,57.634452,59.816535,12.657354,134.446781,1.193500,65.222755,55.182681,141.963103,136.747439,139.676083,135.576645,81.632743,134.958855,0.001968,0.015683,32.000000,-237.349701,135.830660,0.341425,13.572850,0.657251,261578.700663,0.910236,20.110690,16.515404,2.533121,68.388054,73.405085,87.736829,2.185945,55.054161,66.596150,52.718549,22.900000,16.447020
54.680397,65.075249,138.312211,143.070381,42.413245,57.654857,59.698720,12.657589,134.431913,1.182058,65.258965,55.196844,141.941627,136.732825,139.662429,135.564830,81.633343,134.944391,0.001967,0.015703,32.000000,-237.349456,135.796075,0.351848,13.560905,0.656871,261684.407049,0.910350,20.117305,16.505629,2.531249,68.385568,73.409908,87.730121,2.185945,55.063309,66.596150,52.720050,22.900000,16.450877
54.704922,65.106062,138.316238,143.046174,42.432790,57.679579,59.790717,12.659319,134.418953,1.610504,65.300285,55.213518,141.915362,136.721955,139.645997,135.548179,81.633045,134.927785,0.001967,0.015762,32.000000,-237.347870,135.755987,0.482296,13.546348,0.656879,261811.866869,0.909786,20.130544,16.493795,2.530308,68.382109,73.415503,87.721953,2.185945,55.040391,66.596150,52.711983,22.900000,16.455411
54.722169,65.131399,138.329862,143.027508,42.449164,57.699953,59.747993,12.659321,134.407112,1.629252,65.332486,55.230587,141.895517,136.712077,139.631897,135.538842,81.634320,134.915581,0.002009,0.015738,32.000000,-237.348023,135.743843,0.482336,13.552630,0.657467,261918.905828,0.911677,20.141614,16.486160,2.529466,68.380016,73.421086,87.715274,2.185945,55.028078,66.596150,52.703400,22.900000,16.459168
54.737029,65.160517,138.364541,143.006932,42.465441,57.724274,59.786689,12.659966,134.400258,1.617002,65.368565,55.246667,141.872596,136.698934,139.614793,135.530797,81.635207,134.905595,0.001985,0.015729,32.000000,-237.347210,135.746471,0.476227,13.563670,0.658172,262046.588035,0.910288,20.148794,16.478380,2.528406,68.377859,73.427724,87.706845,2.185945,55.051289,66.596150,52.697910,22.900000,16.463560
54.748361,65.183720,138.341310,142.991614,42.445988,57.744714,59.809960,12.660232,134.402660,1.196646,65.396919,55.255489,141.855476,136.690751,139.602555,135.525897,81.636496,134.901522,0.001972,0.015731,32.000000,-237.346915,135.800238,0.334723,13.555313,0.657969,262151.074098,0.911004,20.157517,16.471166,2.527858,68.374691,73.433616,87.701946,2.185945,54.999314,66.596150,52.691120,22.900000,16.467075
54.753594,65.210062,138.304936,142.975539,42.405372,57.768739,59.817923,12.660472,134.394934,0.932326,65.428925,55.265543,141.836280,136.686173,139.587457,135.521554,81.637330,134.892013,0.001972,0.015703,32.000000,-237.346708,135.795273,0.263673,13.549612,0.657720,262277.972940,0.910596,20.172326,16.465419,2.527805,68.371640,73.440232,87.698622,2.185945,54.977281,66.596150,52.691395,22.900000,16.471116
54.764398,65.234577,138.280800,142.963079,42.396470,57.768849,59.806455,12.661496,134.387858,0.924991,65.458741,55.274946,141.818349,136.680753,139.572973,135.517526,81.637644,134.888026,0.001974,0.015706,32.000000,-237.345549,135.788635,0.263861,13.561256,0.658115,262383.078322,0.910412,20.184617,16.462148,2.526858,68.369758,73.447355,87.697638,2.185945,54.945536,66.596150,52.685511,22.900000,16.474925
54.774405,65.254387,138.308219,142.954305,42.379207,57.768681,59.776560,12.662233,134.380951,1.057850,65.481922,55.281627,141.805786,136.672915,139.560644,135.512510,81.637861,134.883275,0.001943,0.015716,32.000000,-237.344933,135.749999,0.312853,13.576386,0.658450,262509.669195,0.910637,20.205920,16.456688,2.525952,68.368043,73.454112,87.697953,2.185945,54.933268,66.596150,52.678586,22.900000,16.478030
54.779864,65.277180,138.278653,142.945331,42.338186,57.768531,59.809613,12.660975,134.371995,1.391539,65.507213,55.286817,141.792718,136.663940,139.547436,135.509977,81.638293,134.878673,0.001933,0.015696,32.000000,-237.346215,135.731367,0.410156,13.565952,0.657645,262524.827669,0.910675,20.220035,16.454434,2.525013,68.366186,73.462639,87.701746,2.185945,54.893481,66.596150,52.673543,22.900000,16.481644
54.785789,65.295114,138.286248,142.938722,42.317414,57.768586,59.815056,12.661283,134.367447,1.404412,65.525447,55.289596,141.782282,136.659673,139.537270,135.509881,81.638801,134.878913,0.001932,0.015720,32.000000,-237.345981,135.728243,0.409997,13.546208,0.656946,262535.418589,0.910991,20.230213,16.451904,2.525052,68.363482,73.469371,87.705927,2.185945,54.886208,66.596150,52.670509,22.900000,16.484520
54.793202,65.315098,138.289694,142.931577,42.338884,57.768492,59.709169,12.661932,134.364487,1.404379,65.545958,55.295813,141.772237,136.664514,139.527040,135.512502,81.639619,134.883313,0.001934,0.015740,32.000000,-237.345421,135.727394,0.410070,13.535983,0.657255,262549.824344,0.910441,20.247752,16.449232,2.524261,68.362444,73.478553,87.710963,2.185945,54.870651,66.596150,52.660972,22.900000,16.487778
54.796221,65.330273,138.293251,142.926914,42.261527,57.768196,59.802210,12.662143,134.370746,1.282086,65.559788,55.297356,141.765051,136.665879,139.518450,135.511870,81.640198,134.884585,0.001978,0.015755,32.000000,-237.345238,135.764784,0.364895,13.540369,0.658199,262561.327135,0.910294,20.259984,16.448842,2.524126,68.360795,73.486158,87.713806,2.185945,54.845453,66.596150,52.657342,22.900000,16.490326
54.796283,65.347121,138.341546,142.922907,42.039867,57.768009,59.811261,12.661296,134.371894,0.940633,65.579215,55.296941,141.756702,136.665322,139.508807,135.515194,81.640790,134.881480,0.001976,0.015725,32.000000,-237.345970,135.776221,0.265512,13.566258,0.658643,262572.805600,0.911819,20.272834,16.450163,2.523848,68.359982,73.495921,87.719600,2.185945,54.862705,66.596150,52.655085,22.900000,16.493158
54.798744,65.361313,138.324945,142.921783,41.934811,57.768161,59.801845,12.662216,134.373192,0.927908,65.596051,55.299476,141.752293,136.664293,139.502944,135.520009,81.642338,134.882768,0.001973,0.015734,32.000000,-237.345150,135.776113,0.265375,13.577298,0.658421,262581.144455,0.910377,20.285105,16.450204,2.523774,68.360465,73.504488,87.724925,2.185945,54.844445,66.596150,52.651264,22.900000,16.495526
54.802134,65.378177,138.347448,142.922514,41.844718,57.768182,59.799453,12.661942,134.370038,0.968874,65.611782,55.303120,141.747939,136.667930,139.495455,135.527848,81.643878,134.888899,0.001975,0.015709,32.000000,-237.345490,135.750017,0.284783,13.572200,0.657450,262592.623934,0.910276,20.301893,16.448102,2.524652,68.360782,73.513643,87.731368,2.185945,54.832176,66.596150,52.646337,22.900000,16.498392
54.809755,65.390936,138.340707,142.923356,41.804844,57.768062,59.819534,12.661816,134.370531,1.369070,65.619758,55.305304,141.744407,136.674547,139.489073,135.533449,81.644167,134.892120,0.002017,0.015705,32.000000,-237.345635,135.732342,0.407157,13.554752,0.656821,262601.600229,0.910411,20.313717,16.447180,2.524236,68.360206,73.519706,87.734588,2.185945,54.813352,66.596150,52.637174,22.900000,16.500655
54.816356,65.403867,138.376819,142.924198,41.752309,57.767899,59.794036,12.661859,134.374284,1.406574,65.630410,55.310184,141.742133,136.681659,139.482263,135.544650,81.644189,134.899512,0.001986,0.015705,32.000000,-237.345598,135.735906,0.411641,13.536050,0.657166,262611.707659,0.910427,20.327320,16.448624,2.524490,68.362364,73.527436,87.740097,2.185945,54.819119,66.596150,52.624677,22.900000,16.503039
54.820758,65.413491,138.387286,142.925235,41.727930,57.767763,59.787195,12.661903,134.380145,1.406510,65.637863,55.314033,141.739980,136.688573,139.476696,135.548899,81.643627,134.906569,0.001977,0.015676,32.000000,-237.345611,135.740718,0.412020,13.530749,0.657879,262617.944564,0.910010,20.332747,16.449903,2.524016,68.363165,73.532981,87.745008,2.185945,54.808858,66.596150,52.617876,22.900000,16.504843
54.825389,65.424756,138.333063,142.927115,41.736313,57.767653,59.719499,12.662375,134.388939,1.374571,65.646804,55.315105,141.737773,136.694750,139.471010,135.557966,81.643735,134.917683,0.001977,0.015677,32.000000,-237.345159,135.765807,0.396105,13.556967,0.658900,262624.869167,0.910306,20.339329,16.453478,2.524371,68.364567,73.539779,87.750237,2.185945,54.764734,66.596150,52.605531,22.900000,16.506946
54.827746,65.433843,138.342975,142.929324,41.735576,57.767645,59.790727,12.662742,134.397726,0.967137,65.653393,55.313728,141.738016,136.700659,139.466085,135.566679,81.643930,134.926879,0.001977,0.015647,32.000000,-237.344633,135.801486,0.270276,13.572004,0.659170,262630.954058,0.910350,20.344718,16.457475,2.524359,68.365607,73.544777,87.754720,2.185945,54.752878,66.596150,52.596972,22.900000,16.508687
54.829985,65.444478,138.317853,142.932612,41.730795,57.767710,59.807423,12.663557,134.397844,1.258631,65.661519,55.316272,141.739035,136.706512,139.460725,135.574900,81.644380,134.937645,0.001945,0.015666,32.000000,-237.343817,135.761684,0.376880,13.561466,0.657568,262637.491695,0.911323,20.351529,16.462773,2.523157,68.366456,73.550059,87.759373,2.185945,54.723555,66.596150,52.589492,22.900000,16.510738
54.835125,65.453282,138.307407,142.936095,41.722790,57.767653,59.805494,12.663962,134.404075,1.397255,65.669483,55.320932,141.740413,136.712285,139.457054,135.580244,81.645415,134.944563,0.001936,0.015693,32.000000,-237.343651,135.765070,0.410715,13.541971,0.656869,262643.161724,0.910216,20.358349,16.467053,2.523229,68.367470,73.554918,87.762656,2.185945,54.698377,66.596150,52.579090,22.900000,16.512442
54.840630,65.463959,138.301167,142.940613,41.686385,57.767716,59.790061,12.664663,134.410863,1.404312,65.675927,55.327182,141.743285,136.723628,139.452272,135.588123,81.646769,134.950351,0.001936,0.015679,32.000000,-237.343002,135.769590,0.410714,13.538233,0.657233,262650.376197,0.909947,20.366830,16.471841,2.522668,68.369774,73.560007,87.766178,2.185945,54.682586,66.596150,52.564512,22.900000,16.514531
54.849044,65.471640,138.293674,142.944171,41.633329,57.767765,59.808405,12.664726,134.420843,1.404476,65.680260,55.330831,141.745323,136.731549,139.450205,135.597481,81.648022,134.959248,0.001936,0.015675,32.000000,-237.342960,135.774316,0.411178,13.554439,0.658069,262654.290460,0.909903,20.370693,16.474173,2.522241,68.371716,73.564536,87.768312,2.185945,54.646435,66.596150,52.548987,22.900000,16.516124
54.855373,65.479583,138.295623,142.947593,41.601197,57.767747,59.790964,12.664016,134.433780,1.404393,65.683806,55.334455,141.748505,136.739110,139.448788,135.609548,81.650109,134.972817,0.001977,0.015677,32.000000,-237.343718,135.787006,0.410675,13.565486,0.658156,262659.217845,0.910064,20.376074,16.475634,2.521874,68.372873,73.570157,87.769221,2.185945,54.638141,66.596150,52.530568,22.900000,16.517882
54.858670,65.484966,138.300198,142.949760,41.633662,57.767842,59.808400,12.663723,134.443924,1.415274,65.686356,55.339783,141.750772,136.750903,139.448023,135.624430,81.650586,134.984883,0.001977,0.015648,32.000000,-237.343971,135.797872,0.415035,13.561169,0.657217,262661.295242,0.909650,20.375666,16.478710,2.521351,68.373063,73.573099,87.768817,2.185945,54.627284,66.596150,52.517480,22.900000,16.519130
54.867142,65.491214,138.297001,142.952504,41.648790,57.767931,59.801978,12.665117,134.455834,1.401940,65.689894,55.352284,141.752543,136.767145,139.447009,135.640936,81.650726,134.997688,0.001974,0.015628,32.000000,-237.342567,135.806960,0.411165,13.552724,0.656615,262663.098315,0.909818,20.377524,16.483221,2.521095,68.373093,73.576642,87.766811,2.185945,54.598643,66.596150,52.497505,22.900000,16.520613
54.876392,65.497070,138.337866,142.955529,41.600363,57.767873,59.778874,12.665958,134.465374,1.401050,65.694948,55.357547,141.753825,136.778146,139.445958,135.653060,81.650613,135.006941,0.001976,0.015591,32.000000,-237.341683,135.816852,0.410690,13.555911,0.656809,262666.125927,0.909507,20.379738,16.488614,2.521027,68.374005,73.578876,87.764850,2.185945,54.615317,66.596150,52.475868,22.900000,16.521901
54.881935,65.505189,138.375534,142.959110,41.566681,57.768067,59.793753,12.664596,134.474897,1.400990,65.703841,55.367880,141.757656,136.786856,139.445208,135.662642,81.652517,135.014632,0.002019,0.015577,32.000000,-237.343070,135.824494,0.411256,13.559201,0.657092,262668.529631,0.909466,20.377842,16.494702,2.520580,68.375789,73.582365,87.764141,2.185945,54.629244,66.596150,52.453587,22.900000,16.523644
