OSU 80 Ton Compressor Load Stand
54.720012,65.499713,139.012454,143.548969,41.118758,57.694057,59.758808,12.664121,135.082899,0.999217,65.523242,55.233309,142.309553,137.378032,139.866393,136.262764,81.810315,135.649273,0.001974,-1.162994,32.000000,-237.343210,136.461599,0.282137,13.640502,0.658115,262254.470304,0.911103,20.522136,16.651084,2.540289,68.480001,73.631990,87.803081,2.185945,55.120095,66.596150,50.913050,22.900000,16.596055
54.719078,65.499597,138.980055,143.551359,41.168038,57.685690,59.739167,12.663050,135.074241,1.255403,65.521238,55.232398,142.310716,137.376956,139.867506,136.264586,81.810128,135.648639,0.001947,-1.164149,32.000000,-237.344198,136.371172,0.380178,13.639427,0.657337,262215.187500,0.911447,20.521744,16.651270,2.540295,68.484106,73.635050,87.805197,2.185945,55.116866,66.596150,50.926031,22.900000,16.596532
54.720931,65.498893,138.977063,143.554221,41.254815,57.661099,59.755419,12.662733,135.074849,1.393316,65.517629,55.234920,142.312046,137.376626,139.870257,136.264093,81.810785,135.651408,0.001942,-1.166459,32.000000,-237.344476,136.372330,0.411371,13.631799,0.657877,262215.561018,0.911684,20.527910,16.651440,2.540432,68.489514,73.639503,87.805131,2.185945,55.112020,66.596150,50.936205,22.900000,16.597046
54.719996,65.497427,138.975122,143.556402,41.257228,57.657036,59.795888,12.662707,135.076699,1.393420,65.515016,55.236636,142.314241,137.375199,139.873488,136.265315,81.812120,135.651899,0.001940,-1.167597,32.000000,-237.344493,136.368075,0.411562,13.613103,0.657686,262177.749002,0.911868,20.528695,16.651319,2.539883,68.493617,73.644147,87.804221,2.185945,55.117588,66.596150,50.946373,22.900000,16.597347
54.716934,65.495488,138.950441,143.558862,41.264824,57.652937,59.772092,12.661557,135.075837,1.393291,65.512218,55.234039,142.315805,137.368756,139.876800,136.262086,81.812822,135.654169,0.001970,-1.169365,32.000000,-237.345556,136.366494,0.411519,13.616490,0.657727,262064.018281,0.911196,20.526205,16.652004,2.539742,68.496561,73.648326,87.803482,2.185945,55.088665,66.596150,50.962543,22.900000,16.597669
54.715539,65.494118,139.003927,143.561238,41.308189,57.652911,59.777190,12.661007,135.072979,1.393338,65.510125,55.235677,142.316760,137.368998,139.880032,136.262983,81.813366,135.656489,0.001966,-1.172270,32.000000,-237.346339,136.361444,0.411615,13.614942,0.658582,262043.498353,0.910529,20.525639,16.650907,2.539750,68.498391,73.651757,87.802827,2.185945,55.113032,66.596150,50.973881,22.900000,16.597948
54.714938,65.493200,138.988874,143.564133,41.381071,57.653052,59.799252,12.660953,135.075305,1.274520,65.509194,55.236350,142.320515,137.375629,139.884044,136.264959,81.815352,135.663004,0.001963,-1.173683,32.000000,-237.346384,136.387701,0.368224,13.608562,0.658292,262023.556334,0.910878,20.526650,16.651305,2.539441,68.500653,73.656531,87.802387,2.185945,55.117941,66.596150,50.987826,22.900000,16.598393
54.712254,65.492405,139.008320,143.566521,41.422850,57.656583,59.799043,12.660652,135.082347,0.941795,65.506562,55.236346,142.322663,137.378558,139.886532,136.265926,81.815702,135.664356,0.001962,-1.176594,32.000000,-237.346642,136.411159,0.267940,13.617154,0.658656,262022.434061,0.910822,20.526623,16.651886,2.540484,68.500962,73.658607,87.801920,2.185945,55.138529,66.596150,51.000421,22.900000,16.598763
54.710094,65.491082,139.031182,143.570283,41.468620,57.652690,59.769337,12.661120,135.089691,0.922136,65.506150,55.237637,142.326792,137.382000,139.890697,136.268619,81.818196,135.668517,0.001994,-1.180109,32.000000,-237.346079,136.410975,0.266232,13.598434,0.658891,262020.078932,0.910497,20.526284,16.653058,2.540236,68.501631,73.662363,87.803424,2.185945,55.153720,66.596150,51.017529,22.900000,16.599159
54.710027,65.490631,139.025031,143.574107,41.420502,57.644544,59.807272,12.660553,135.090134,0.922054,65.505381,55.238251,142.330215,137.385522,139.893115,136.273745,81.819498,135.665846,0.001989,-1.183006,32.000000,-237.346695,136.411135,0.266457,13.597365,0.658656,262036.387783,0.910604,20.528074,16.653363,2.540716,68.501321,73.665149,87.804654,2.185945,55.155374,66.596150,51.028464,22.900000,16.599558
54.714999,65.490576,139.037612,143.578396,41.346833,57.629678,59.772063,12.661100,135.087105,1.369960,65.501521,55.241676,142.332431,137.390767,139.896855,136.278076,81.820175,135.666056,0.001967,-1.186501,32.000000,-237.345954,136.536195,0.409753,13.599591,0.659667,262015.479754,0.911032,20.528832,16.652884,2.541235,68.499964,73.666510,87.804440,2.185945,55.166680,66.596150,51.038209,22.900000,16.600136
54.716342,65.489649,139.035206,143.580650,41.315630,57.621828,59.827318,12.660373,135.089959,1.402444,65.499656,55.238927,142.334995,137.393422,139.901658,136.280180,81.822395,135.670622,0.001967,-1.189431,32.000000,-237.346623,136.541208,0.412968,13.587169,0.659591,261976.889113,0.910325,20.528446,16.650288,2.541125,68.498659,73.668771,87.803476,2.185945,55.169030,66.596150,51.046635,22.900000,16.600520
54.716252,65.488057,139.022350,143.582758,41.287125,57.625990,59.775789,12.659886,135.101331,1.018697,65.496174,55.234447,142.336988,137.397798,139.905643,136.282819,81.825019,135.673399,0.001967,-1.192925,32.000000,-237.347036,136.591211,0.284648,13.587651,0.659310,261906.848528,0.910535,20.523601,16.649712,2.541124,68.495534,73.670654,87.800446,2.185945,55.161850,66.596150,51.058122,22.900000,16.600882
54.715146,65.486385,139.109574,143.584320,41.308556,57.646348,59.821244,12.660108,135.105140,0.936203,65.494371,55.231928,142.338991,137.401634,139.909073,136.283512,81.826892,135.675691,0.001961,-1.194680,32.000000,-237.346862,136.595062,0.266902,13.584901,0.659780,261867.541533,0.909543,20.521380,16.649704,2.541018,68.494205,73.672959,87.797059,2.185945,55.211082,66.596150,51.069325,22.900000,16.601132
54.710781,65.484195,139.106639,143.586289,41.229269,57.631483,59.818410,12.659929,135.108772,0.929268,65.494787,55.229797,142.342336,137.408049,139.912789,136.284334,81.830519,135.674108,0.001940,-1.195686,32.000000,-237.347218,136.596835,0.266847,13.599723,0.659743,261882.367189,0.910391,20.519876,16.648426,2.540787,68.491320,73.676426,87.791841,2.185945,55.218923,66.596150,51.087369,22.900000,16.601395
54.710804,65.483208,139.059879,143.588375,41.155931,57.627255,59.754997,12.659942,135.113586,0.929102,65.494668,55.232716,142.344141,137.407307,139.915444,136.282476,81.833197,135.675228,0.001938,-1.198602,32.000000,-237.347239,136.597683,0.267180,13.588766,0.660569,261971.896968,0.910036,20.519267,16.647664,2.542433,68.488383,73.679187,87.785972,2.185945,55.215938,66.596150,51.098455,22.900000,16.601699
54.708453,65.482614,139.057159,143.590958,41.128268,57.615095,59.797213,12.659659,135.113348,0.996864,65.493745,55.230917,142.345749,137.408521,139.917575,136.281759,81.835083,135.677534,0.001938,-1.202081,32.000000,-237.347537,136.523041,0.290816,13.593808,0.659729,261900.344520,0.909920,20.521283,16.643270,2.542582,68.482647,73.681233,87.777122,2.185945,55.205646,66.596150,51.114704,22.900000,16.602173
54.707472,65.482809,139.041370,143.592788,41.156576,57.614975,59.774482,12.658251,135.108245,1.372636,65.495249,55.230925,142.347510,137.410083,139.918830,136.281475,81.836458,135.678982,0.001974,-1.202857,32.000000,-237.348945,136.427126,0.409614,13.594552,0.659968,261877.046305,0.910816,20.520274,16.641134,2.541726,68.479530,73.683386,87.768759,2.185945,55.210652,66.596150,51.126673,22.900000,16.602666
54.711649,65.483667,139.096262,143.594138,41.113101,57.606729,59.799341,12.656889,135.114565,1.402117,65.495612,55.227530,142.350399,137.413019,139.922223,136.280499,81.838760,135.679410,0.001970,-1.205228,32.000000,-237.350303,136.425053,0.412674,13.606155,0.659599,261820.018950,0.910023,20.521946,16.640366,2.541786,68.476570,73.685274,87.758777,2.185945,55.234170,66.596150,51.137103,22.900000,16.603352
54.710603,65.484088,139.088190,143.595426,41.077166,57.610689,59.784094,12.657424,135.125600,1.170183,65.495811,55.225649,142.352034,137.419690,139.926010,136.285748,81.840238,135.684246,0.001968,-1.207592,32.000000,-237.349807,136.558009,0.332256,13.607977,0.659493,261818.685094,0.910385,20.523086,16.639693,2.541543,68.474245,73.687353,87.751507,2.185945,55.241694,66.596150,51.148561,22.900000,16.603920
54.706806,65.484039,139.126048,143.597317,41.003153,57.614720,59.803647,12.658091,135.134030,0.930221,65.499019,55.220777,142.354937,137.422481,139.928138,136.288033,81.842923,135.685869,0.001968,-1.207594,32.000000,-237.349231,136.565563,0.266008,13.597658,0.659063,261778.015806,0.909802,20.519920,16.637598,2.542352,68.471387,73.689142,87.744133,2.185945,55.269955,66.596150,51.166321,22.900000,16.604482
54.702621,65.485229,139.066865,143.599972,41.036326,57.606472,59.776066,12.657091,135.137523,0.926048,65.502341,55.214171,142.356962,137.424277,139.929267,136.288367,81.844506,135.683193,0.002006,-1.208742,32.000000,-237.350128,136.564968,0.266046,13.603419,0.658998,261795.003079,0.910117,20.521348,16.638464,2.542253,68.469382,73.689673,87.738469,2.185945,55.250134,66.596150,51.182603,22.900000,16.605093
54.702623,65.487974,139.079714,143.604106,40.995835,57.598225,59.814383,12.657668,135.139428,0.926095,65.504980,55.213501,142.360368,137.428838,139.929376,136.293073,81.846887,135.684322,0.001995,-1.211099,32.000000,-237.349567,136.567007,0.265693,13.584274,0.659792,261811.594734,0.909953,20.524957,16.636565,2.543121,68.466050,73.691433,87.731949,2.185945,55.254546,66.596150,51.198067,22.900000,16.606038
54.702539,65.490675,139.029163,143.607849,41.006258,57.575187,59.801127,12.657416,135.144998,0.926133,65.508751,55.210771,142.363842,137.434054,139.929807,136.294680,81.849876,135.683806,0.001973,-1.211161,32.000000,-237.349625,136.571800,0.266015,13.600149,0.659178,261774.694778,0.910322,20.530179,16.633684,2.542234,68.464767,73.693589,87.724995,2.185945,55.225100,66.596150,51.213456,22.900000,16.607012
54.701168,65.492345,139.077217,143.610526,40.999888,57.554674,59.804371,12.657442,135.147925,1.171499,65.510908,55.209351,142.366251,137.437072,139.930787,136.295894,81.852112,135.685201,0.001970,-1.211179,32.000000,-237.349554,136.492478,0.350504,13.612114,0.660086,261736.382821,0.909615,20.532922,16.631850,2.542469,68.464150,73.695439,87.719253,2.185945,55.260049,66.596150,51.226071,22.900000,16.607751
54.700219,65.494473,139.046096,143.613739,40.962639,57.534308,59.822826,12.658418,135.157646,1.397946,65.515174,55.209357,142.369241,137.440331,139.932019,136.297116,81.855580,135.686889,0.001971,-1.211173,32.000000,-237.348765,136.473366,0.412477,13.603576,0.658801,261630.428434,0.909461,20.535704,16.628612,2.541549,68.462929,73.698380,87.711703,2.185945,55.247372,66.596150,51.243485,22.900000,16.608641
54.702861,65.496704,139.028795,143.616238,40.967205,57.518141,59.787259,12.658795,135.158896,1.409533,65.515725,55.206899,142.372160,137.443883,139.931889,136.301482,81.857193,135.691250,0.001956,-1.211183,32.000000,-237.348591,136.479039,0.412616,13.605379,0.658251,261536.836558,0.909117,20.538695,16.627052,2.542491,68.461373,73.700540,87.704906,2.185945,55.237442,66.596150,51.254701,22.900000,16.609436
54.702340,65.497917,139.034100,143.618522,41.052163,57.505864,59.811169,12.659083,135.162865,1.409515,65.515728,55.207160,142.373904,137.449246,139.933001,136.303153,81.858873,135.697125,0.001938,-1.211176,32.000000,-237.348339,136.481816,0.412700,13.608328,0.658294,261442.043833,0.908538,20.541736,16.624401,2.541966,68.459207,73.703320,87.698223,2.185945,55.248891,66.596150,51.265406,22.900000,16.610158
54.699647,65.498181,139.025674,143.621702,41.123049,57.500555,59.697338,12.660636,135.179011,1.013534,65.516821,55.200818,142.377628,137.455712,139.934643,136.306203,81.862252,135.702839,0.001935,-1.211212,32.000000,-237.346763,136.365147,0.282292,13.615338,0.657890,261367.749497,0.908779,20.541423,16.624902,2.541527,68.457546,73.707133,87.691304,2.185945,55.237760,66.596150,51.283310,22.900000,16.610798
54.694510,65.498288,139.072947,143.625757,41.086204,57.488247,59.815347,12.661083,135.184059,0.929198,65.517107,55.198449,142.381107,137.455510,139.935452,136.309050,81.863217,135.705710,0.001934,-1.211242,32.000000,-237.346355,136.369605,0.266113,13.616585,0.657653,261311.379299,0.908235,20.543137,16.626067,2.541648,68.456373,73.709503,87.684247,2.185945,55.266531,66.596150,51.303276,22.900000,16.610998
54.691837,65.498706,139.118913,143.629709,41.030918,57.476019,59.709111,12.661212,135.181314,0.925554,65.519313,55.196341,142.385742,137.457709,139.936936,136.314346,81.864770,135.710641,0.001971,-1.211253,32.000000,-237.346318,136.356049,0.265723,13.615355,0.657245,261284.584654,0.909933,20.545996,16.625457,2.541619,68.457387,73.712652,87.678627,2.185945,55.301666,66.596150,51.322329,22.900000,16.610998
54.691876,65.499839,139.112725,143.634824,40.964236,57.451564,59.815859,12.661463,135.174276,1.371909,65.520619,55.199201,142.392040,137.459418,139.938625,136.323366,81.867283,135.710919,0.001967,-1.211253,32.000000,-237.346074,136.391432,0.409384,13.622820,0.657362,261229.555581,0.908038,20.551054,16.625883,2.542722,68.457157,73.715530,87.671035,2.185945,55.320292,66.596150,51.338574,22.860000,16.610998
54.691797,65.500920,139.061157,143.639468,40.982548,57.450261,59.806061,12.661270,135.177636,1.398045,65.519539,55.196809,142.394938,137.461845,139.938954,136.331690,81.867906,135.716449,0.001963,-1.211287,32.000000,-237.346265,136.391384,0.411942,13.628533,0.657558,261173.507445,0.909510,20.554047,16.626718,2.543687,68.457231,73.716457,87.663627,2.185945,55.291695,66.596150,51.352518,22.860000,16.610998
54.688213,65.501506,139.065110,143.644237,41.004598,57.434062,59.815293,12.660110,135.179657,1.398295,65.517305,55.194270,142.400134,137.465687,139.940417,136.336839,81.869931,135.721580,0.001962,-1.211314,32.000000,-237.347294,136.392526,0.411935,13.632244,0.656889,261060.317451,0.907503,20.555141,16.624341,2.543572,68.458761,73.717799,87.655768,2.185945,55.284605,66.596150,51.371513,22.860000,16.611710
54.684053,65.500928,139.050861,143.647676,40.990506,57.434091,59.789951,12.659706,135.183388,1.398237,65.516007,55.192697,142.404279,137.470933,139.942662,136.340537,81.872331,135.723246,0.001997,-1.211340,32.000000,-237.347794,136.456195,0.412151,13.625779,0.656338,261054.403095,0.907635,20.556299,16.626396,2.542633,68.461121,73.719322,87.650143,2.185945,55.298439,66.596150,51.391789,22.860000,16.612142
54.677489,65.499581,139.094544,143.652284,40.910091,57.426412,59.808606,12.659880,135.190505,0.954818,65.512938,55.184659,142.409989,137.476905,139.946984,136.344662,81.875752,135.728895,0.001978,-1.211320,32.000000,-237.347692,136.567774,0.269208,13.621264,0.656050,260980.316458,0.907306,20.560337,16.626857,2.542872,68.464260,73.721931,87.644594,2.185945,55.321089,66.596150,51.415849,22.860000,16.612557
54.671587,65.497950,139.066073,143.656615,40.888770,57.414457,59.788266,12.660119,135.191696,0.926771,65.508389,55.185827,142.413290,137.480002,139.950099,136.350204,81.878656,135.733822,0.001963,-1.211311,32.000000,-237.347328,136.559448,0.266311,13.621328,0.656349,260978.860577,0.907766,20.563770,16.625264,2.542805,68.466402,73.724340,87.640994,2.185945,55.315053,66.596150,51.439326,22.860000,16.612840
54.671583,65.495015,139.092808,143.661736,40.893150,57.390217,59.800393,12.660422,135.196649,1.331398,65.502999,55.185478,142.417264,137.483556,139.951638,136.353075,81.881246,135.738784,0.001964,-1.211280,32.000000,-237.346982,136.475360,0.399651,13.621192,0.656794,260941.327273,0.907479,20.568748,16.624579,2.543909,68.468733,73.726194,87.636947,2.185945,55.330177,66.596150,51.459896,22.860000,16.613034
54.669667,65.492320,139.093340,143.665504,40.908255,57.386272,59.802442,12.660100,135.197471,1.402295,65.499317,55.182104,142.421282,137.489135,139.954858,136.356248,81.883616,135.742504,0.001965,-1.211239,32.000000,-237.347145,136.479483,0.413803,13.632748,0.656588,260884.357059,0.907703,20.572805,16.624061,2.543663,68.470366,73.728523,87.633978,2.185945,55.342299,66.596150,51.478853,22.860000,16.613131
54.666255,65.488574,139.120549,143.669431,40.892781,57.378252,59.812740,12.660106,135.205963,1.402213,65.492736,55.182136,142.425926,137.496210,139.958732,136.362330,81.886093,135.752536,0.001944,-1.212265,32.000000,-237.347126,136.490036,0.413505,13.622934,0.656450,260769.104731,0.907129,20.569874,16.623874,2.544152,68.472200,73.731651,87.630868,2.185945,55.353404,66.596150,51.502282,22.860000,16.613201
54.663317,65.484836,139.151714,143.672797,40.892812,57.370142,59.788166,12.660532,135.209752,1.402382,65.488129,55.179385,142.429303,137.502792,139.962630,136.366696,81.888154,135.759632,0.001927,-1.212223,32.000000,-237.346744,136.499484,0.413569,13.637610,0.655875,260747.281869,0.907064,20.569025,16.623306,2.544251,68.475435,73.733940,87.627804,2.185945,55.378608,66.596150,51.523092,22.860000,16.613164
54.660410,65.480108,139.174263,143.677316,40.837566,57.369670,59.801080,12.661707,135.214531,1.402212,65.481933,55.177256,142.433773,137.510408,139.966338,136.371099,81.890320,135.766539,0.001924,-1.212168,32.000000,-237.345587,136.509357,0.413638,13.625704,0.656437,260706.631323,0.906835,20.568568,16.625689,2.544907,68.478115,73.736729,87.622599,2.185945,55.418228,66.596150,51.548203,22.860000,16.613060
54.654139,65.476274,139.116186,143.681692,40.851619,57.369083,59.787336,12.660688,135.224839,1.263879,65.476264,55.172500,142.436109,137.510850,139.968407,136.375689,81.891668,135.769530,0.001925,-1.213278,32.000000,-237.346751,136.577319,0.363881,13.610666,0.655832,260665.842955,0.907124,20.567664,16.627064,2.545614,68.479313,73.738479,87.617979,2.185945,55.388357,66.596150,51.573013,22.860000,16.612981
54.647216,65.471456,139.149841,143.687917,40.922680,57.369287,59.786292,12.660542,135.217417,0.934589,65.469588,55.164905,142.441899,137.518440,139.971596,136.385309,81.893851,135.777987,0.001967,-1.215615,32.000000,-237.346677,136.630399,0.266972,13.614960,0.656545,260658.588906,0.906963,20.565738,16.628242,2.546162,68.481960,73.741388,87.614571,2.185945,55.405077,66.596150,51.604141,22.860000,16.612868
54.640997,65.466962,139.165844,143.693632,40.978685,57.369132,59.816385,12.659685,135.217832,0.993643,65.464335,55.155821,142.445956,137.519974,139.975554,136.390187,81.895713,135.784037,0.001964,-1.216814,32.000000,-237.347467,136.594029,0.293229,13.627147,0.657060,260653.395413,0.907268,20.567949,16.628343,2.545392,68.484548,73.743203,87.612436,2.185945,55.420041,66.596150,51.631781,22.860000,16.612700
54.634484,65.462229,139.199050,143.700738,40.943214,57.369219,59.815598,12.659769,135.222664,1.374145,65.460479,55.149167,142.452025,137.521797,139.979594,136.392944,81.898647,135.786708,0.001962,-1.218551,32.000000,-237.347282,136.633960,0.411365,13.614350,0.657122,260650.854345,0.907402,20.569805,16.630255,2.546330,68.487782,73.744026,87.610101,2.185945,55.438870,66.596150,51.664230,22.860000,16.612543
54.628271,65.459090,139.163395,143.706135,40.904368,57.361172,59.800620,12.658816,135.225090,1.390268,65.457752,55.148014,142.457020,137.522277,139.982907,136.396057,81.901558,135.793722,0.001963,-1.221472,32.000000,-237.348383,136.639080,0.412138,13.602624,0.656696,260646.696999,0.907046,20.571308,16.631324,2.546913,68.490503,73.744854,87.607805,2.185945,55.437914,66.596150,51.693063,22.860000,16.612520
54.628198,65.456175,139.145289,143.712171,40.970478,57.361345,59.793873,12.659108,135.228293,1.390222,65.452596,55.148423,142.462404,137.529367,139.985261,136.399400,81.904522,135.800131,0.002002,-1.223489,32.000000,-237.348023,136.644204,0.411971,13.614433,0.657569,260642.309537,0.907168,20.572855,16.629683,2.547824,68.493391,73.746201,87.605472,2.185945,55.419182,66.596150,51.722469,22.860000,16.612643
54.628693,65.453406,139.107426,143.716949,41.087982,57.361406,59.803282,12.659119,135.236509,1.390253,65.447687,55.147568,142.466069,137.537447,139.987985,136.402809,81.906932,135.801707,0.001979,-1.226392,32.000000,-237.347955,136.655718,0.412083,13.601280,0.657943,260602.486738,0.907374,20.575709,16.630168,2.547461,68.495699,73.747101,87.603778,2.185945,55.424039,66.596150,51.743802,22.860000,16.612731
54.625369,65.449214,139.077380,143.721869,41.209643,57.361634,59.765063,12.658422,135.251314,0.988573,65.440867,55.141694,142.469009,137.540784,139.990569,136.404638,81.909051,135.808006,0.001965,-1.229893,32.000000,-237.348562,136.625276,0.279976,13.597310,0.657277,260597.789370,0.907474,20.572862,16.630307,2.547133,68.496679,73.746561,87.601651,2.185945,55.400588,66.596150,51.774710,22.860000,16.612663
54.624637,65.445779,139.118142,143.725358,41.311635,57.361880,59.805686,12.658303,135.252515,1.286663,65.436785,55.138834,142.473443,137.542279,139.994352,136.403459,81.912204,135.810669,0.001965,-1.232749,32.000000,-237.348653,136.558283,0.390548,13.592646,0.657705,260593.335131,0.907316,20.569618,16.628660,2.546417,68.497601,73.747921,87.600608,2.185945,55.430937,66.596150,51.800360,22.860000,16.612615
54.625898,65.442242,139.137712,143.729274,41.392947,57.361854,59.809753,12.659051,135.255047,1.389307,65.432502,55.140075,142.478495,137.542200,139.999500,136.404799,81.914631,135.811455,0.001966,-1.235074,32.000000,-237.347785,136.562822,0.412496,13.579048,0.657787,260589.801654,0.907951,20.568630,16.629593,2.546022,68.497288,73.748566,87.599539,2.185945,55.447773,66.596150,51.827680,22.860000,16.612603
54.629017,65.440168,139.131117,143.732604,41.472570,57.361697,59.758767,12.658311,135.255742,1.389313,65.430436,55.141110,142.482174,137.544742,140.003143,136.406732,81.915479,135.815180,0.001945,-1.236808,32.000000,-237.348311,136.565235,0.412605,13.594319,0.658234,260585.258912,0.907343,20.565902,16.627728,2.546802,68.496803,73.748734,87.598425,2.185945,55.438090,66.596150,51.847064,22.860000,16.612732
54.630223,65.438265,139.130583,143.735775,41.490998,57.361629,59.790499,12.658182,135.258735,1.389198,65.428306,55.143439,142.485555,137.544351,140.006051,136.405647,81.917159,135.814546,0.001930,-1.240338,32.000000,-237.348348,136.566269,0.412733,13.595174,0.658963,260579.173900,0.907249,20.561149,16.625681,2.547102,68.496090,73.747478,87.596700,2.185945,55.449336,66.596150,51.871575,22.860000,16.612963
54.629894,65.437082,139.192291,143.737870,41.451383,57.361524,59.792198,12.657766,135.259215,1.389260,65.428419,55.140246,142.488998,137.542678,140.008628,136.401315,81.918846,135.810828,0.001925,-1.243244,32.000000,-237.348757,136.561900,0.412592,13.586870,0.658144,260575.068766,0.907959,20.556067,16.626636,2.546835,68.494842,73.746019,87.595658,2.185945,55.489978,66.596150,51.895836,22.860000,16.613221
54.632289,65.436439,139.160668,143.739984,41.378275,57.361455,59.813463,12.657522,135.252979,1.028033,65.430073,55.138426,142.494080,137.540408,140.011686,136.399112,81.921977,135.811510,0.001925,-1.246717,32.000000,-237.349061,136.666332,0.290390,13.594067,0.658074,260571.282982,0.907449,20.553001,16.624648,2.546769,68.493576,73.744507,87.595906,2.185945,55.501790,66.596150,51.919514,22.860000,16.613626
54.634352,65.436967,139.150352,143.741420,41.346123,57.369502,59.756897,12.657925,135.251847,0.916301,65.429152,55.142507,142.497598,137.538683,140.015173,136.397255,81.924328,135.809181,0.001964,-1.249618,32.000000,-237.348777,136.664563,0.265119,13.581843,0.658797,260567.951387,0.907425,20.552135,16.621162,2.547914,68.492300,73.742852,87.597300,2.185945,55.501564,66.596150,51.940549,22.860000,16.614121
54.639255,65.437355,139.109472,143.742274,41.257818,57.385821,59.778943,12.658318,135.244875,0.912338,65.430185,55.144188,142.500788,137.532812,140.018322,136.395218,81.926755,135.806632,0.001963,-1.252131,32.000000,-237.348422,136.662569,0.265376,13.581174,0.658247,260563.071519,0.907055,20.549182,16.618362,2.547224,68.489593,73.739840,87.598944,2.185945,55.485340,66.596150,51.961788,22.860000,16.614688
54.640331,65.438188,139.109527,143.742137,41.246081,57.385695,59.811273,12.656765,135.239545,0.912200,65.432305,55.144686,142.502349,137.526427,140.020211,136.388481,81.928346,135.800750,0.001961,-1.255027,32.000000,-237.349949,136.654937,0.265292,13.585524,0.658850,260596.868731,0.908005,20.547721,16.614882,2.546939,68.486087,73.737390,87.601508,2.185945,55.474767,66.596150,51.980361,22.860000,16.615228
54.644458,65.440575,139.074916,143.741451,41.302262,57.385611,59.780693,12.656534,135.233136,1.283497,65.437592,55.148987,142.504093,137.517726,140.023822,136.382696,81.930535,135.795592,0.001961,-1.258536,32.000000,-237.350147,136.605004,0.390092,13.585337,0.658786,260666.810723,0.907839,20.543381,16.611222,2.545962,68.482780,73.734213,87.608080,2.185945,55.475617,66.596150,52.002209,22.860000,16.616052
54.651926,65.443183,139.097014,143.740252,41.304787,57.385645,59.789014,12.657526,135.227008,1.383553,65.443089,55.153287,142.505325,137.513962,140.026909,136.372536,81.932941,135.791772,0.002004,-1.260861,32.000000,-237.349106,136.598797,0.409524,13.591368,0.658565,260664.860306,0.907328,20.543175,16.606784,2.545913,68.479210,73.731855,87.613457,2.185945,55.491643,66.596150,52.015281,22.860000,16.616849
54.659737,65.447116,139.112527,143.737287,41.216719,57.386545,59.771473,12.657051,135.218725,1.394649,65.449868,55.159348,142.505469,137.506528,140.030748,136.362021,81.936055,135.784844,0.001974,-1.261452,32.000000,-237.349529,136.588184,0.409634,13.599636,0.658337,260662.460043,0.907721,20.541585,16.602097,2.545087,68.474355,73.728648,87.618732,2.185945,55.505493,66.596150,52.029729,22.860000,16.617912
54.667750,65.451010,139.121799,143.733825,41.144244,57.397629,59.763877,12.657296,135.214165,1.394520,65.456720,55.170006,142.505999,137.503655,140.032543,136.350983,81.937352,135.773847,0.001960,-1.263156,32.000000,-237.349129,136.608329,0.409192,13.587008,0.658051,260659.686218,0.907464,20.536990,16.597842,2.545144,68.469882,73.725893,87.622959,2.185945,55.511679,66.596150,52.040246,22.860000,16.618910
54.674925,65.456043,139.130792,143.728794,41.111233,57.422357,59.791936,12.656795,135.208251,0.947913,65.462892,55.180056,142.505789,137.496090,140.033335,136.344970,81.938509,135.766947,0.001960,-1.265468,32.000000,-237.349591,136.577607,0.265083,13.601451,0.657633,260660.487278,0.907611,20.533394,16.591373,2.545064,68.464967,73.723353,87.627658,2.185945,55.520599,66.596150,52.052772,22.860000,16.620161
54.683852,65.460215,139.116306,143.724064,41.094820,57.442463,59.781117,12.656595,135.192064,1.001995,65.467762,55.186617,142.505490,137.490402,140.034233,136.336163,81.939538,135.756903,0.001958,-1.265430,32.000000,-237.349689,136.534715,0.291414,13.603835,0.658313,260709.940435,0.907764,20.529564,16.584750,2.544861,68.461095,73.721009,87.632041,2.185945,55.517650,66.596150,52.059055,22.860000,16.621226
54.690426,65.464943,139.123698,143.717889,41.004449,57.450258,59.788483,12.656469,135.177596,1.383793,65.477146,55.193661,142.504986,137.477060,140.036335,136.323376,81.941053,135.745607,0.001934,-1.266783,32.000000,-237.349946,136.505979,0.408022,13.603082,0.657847,260822.078794,0.907609,20.527682,16.580251,2.544691,68.456423,73.718876,87.638293,2.185945,55.547002,66.596150,52.066813,22.860000,16.622446
54.694446,65.469443,139.106606,143.712227,40.966701,57.462475,59.776568,12.656736,135.166483,1.399640,65.485141,55.199471,142.502459,137.466407,140.036485,136.313134,81.942889,135.738811,0.001920,-1.266873,32.000000,-237.349522,136.498821,0.408055,13.600263,0.657762,260912.842529,0.907938,20.523250,16.574359,2.544011,68.451727,73.716214,87.644006,2.185945,55.524724,66.596150,52.077896,22.860000,16.623538
54.698661,65.476104,139.148807,143.705053,40.907432,57.478631,59.775371,12.656127,135.153586,1.399323,65.495368,55.204605,142.499749,137.453954,140.035863,136.303182,81.943739,135.727179,0.001917,-1.266843,32.000000,-237.350151,136.484333,0.407748,13.619001,0.657840,260947.616091,0.907840,20.521644,16.567372,2.543840,68.447483,73.714391,87.652674,2.185945,55.562636,66.596150,52.088986,22.860000,16.625020
54.701686,65.481965,139.158093,143.699238,40.797051,57.486867,59.767456,12.656305,135.148728,1.139028,65.505850,55.207527,142.496912,137.448274,140.035418,136.297350,81.944152,135.716583,0.001918,-1.266860,32.000000,-237.349945,136.542327,0.319265,13.605712,0.657977,261003.126640,0.908151,20.522269,16.562244,2.543341,68.444044,73.713163,87.661786,2.185945,55.574775,66.596150,52.097710,22.860000,16.626330
54.703321,65.489927,139.127334,143.692848,40.720067,57.498856,59.782094,12.655669,135.130001,0.931417,65.520024,55.211998,142.492731,137.438708,140.035046,136.286562,81.945137,135.706295,0.001962,-1.268018,32.000000,-237.350748,136.536358,0.261612,13.616035,0.657427,261079.344142,0.908363,20.524870,16.555760,2.543916,68.439720,73.711019,87.674039,2.185945,55.562913,66.596150,52.111632,22.860000,16.628009
54.710078,65.497375,139.161401,143.687750,40.659347,57.519222,59.800194,12.656359,135.115163,1.304251,65.531685,55.217706,142.489876,137.426909,140.034440,136.273280,81.947448,135.691662,0.001962,-1.269185,32.000000,-237.350168,136.505078,0.387580,13.619590,0.658172,261119.778952,0.908572,20.527815,16.550215,2.543945,68.436541,73.709401,87.685324,2.185945,55.585680,66.596150,52.116338,22.860000,16.629551
54.715432,65.506682,139.097391,143.681123,40.634997,57.543299,59.793023,12.655982,135.104358,1.399095,65.544563,55.224739,142.486664,137.413704,140.033192,136.262782,81.948949,135.683204,0.001959,-1.269129,32.000000,-237.350600,136.494621,0.405652,13.617910,0.657646,261178.463348,0.908528,20.534202,16.544246,2.543307,68.431417,73.708453,87.699831,2.185945,55.568658,66.596150,52.124498,22.860000,16.631480
54.720600,65.514257,139.057432,143.675012,40.704674,57.563557,59.763767,12.656348,135.094743,1.399215,65.555564,55.233678,142.483828,137.400920,140.031646,136.254053,81.949241,135.673754,0.001960,-1.269175,32.000000,-237.350341,136.485737,0.405430,13.619375,0.657795,261271.503040,0.908469,20.535141,16.534847,2.543615,68.426398,73.707594,87.711835,2.185945,55.547384,66.596150,52.128894,22.860000,16.633074
54.723686,65.523291,139.026908,143.668109,40.728568,57.579572,59.777374,12.656414,135.085303,1.399358,65.567348,55.236254,142.477838,137.388497,140.030691,136.244963,81.949007,135.659972,0.002004,-1.269195,32.000000,-237.350213,136.471913,0.405342,13.609838,0.657763,261384.500787,0.908882,20.539290,16.529247,2.542197,68.422287,73.707444,87.726224,2.185945,55.513254,66.596150,52.137367,22.860000,16.634990
54.728092,65.530511,139.042386,143.662905,40.741215,57.591700,59.802967,12.656188,135.075328,1.399321,65.579437,55.240451,142.473186,137.372932,140.028745,136.236236,81.948943,135.648728,0.001977,-1.270294,32.000000,-237.350434,136.463507,0.405598,13.609992,0.657654,261480.157855,0.909571,20.541887,16.524377,2.541226,68.419443,73.707541,87.739423,2.185945,55.535004,66.596150,52.141825,22.860000,16.636554
54.731797,65.539637,139.033797,143.657198,40.833794,57.599516,59.789604,12.655768,135.065445,1.399462,65.591942,55.246048,142.468096,137.361338,140.025387,136.224887,81.949298,135.636271,0.001965,-1.271448,32.000000,-237.350802,136.452080,0.405293,13.612108,0.658114,261559.145137,0.909582,20.547950,16.517932,2.540525,68.416637,73.708230,87.754862,2.185945,55.526600,66.596150,52.148670,22.860000,16.638484
54.738103,65.546920,139.047873,143.652281,40.865952,57.619824,59.806947,12.656784,135.056815,1.399388,65.600976,55.251625,142.464308,137.350155,140.023673,136.217822,81.949236,135.625551,0.001965,-1.271437,32.000000,-237.349876,136.442903,0.405544,13.610770,0.658271,261618.266765,0.909321,20.550925,16.512547,2.540604,68.414451,73.708349,87.767998,2.185945,55.568486,66.596150,52.149256,22.860000,16.640081
54.741017,65.554843,139.020547,143.645766,40.856245,57.643928,59.783562,12.656334,135.044475,1.136356,65.610892,55.251621,142.459654,137.338973,140.021440,136.208521,81.948684,135.612145,0.001965,-1.272059,32.000000,-237.350439,136.475253,0.315850,13.612619,0.658178,261658.635406,0.909602,20.556483,16.506155,2.540275,68.412504,73.708973,87.782280,2.185945,55.520259,66.596150,52.154280,22.860000,16.641889
54.745495,65.561265,139.022581,143.640564,40.854105,57.664204,59.808579,12.656992,135.033201,0.932211,65.619263,55.253545,142.456154,137.329689,140.020718,136.207731,81.947743,135.602010,0.001934,-1.274956,32.000000,-237.349794,136.437680,0.261082,13.614125,0.658471,261754.358212,0.909560,20.557693,16.501022,2.540239,68.411305,73.709296,87.793277,2.185945,55.548157,66.596150,52.157318,22.860000,16.643361
54.751989,65.569401,139.000101,143.635070,40.873923,57.687626,59.794567,12.656659,135.015256,1.363534,65.630343,55.260226,142.451294,137.314929,140.017864,136.193026,81.945399,135.588027,0.001924,-1.277258,32.000000,-237.349982,136.412965,0.405235,13.603718,0.658486,261869.735830,0.910262,20.562812,16.495076,2.539605,68.410904,73.709817,87.807197,2.185945,55.540606,66.596150,52.157691,22.860000,16.645183
54.757255,65.576722,138.970512,143.630052,40.847065,57.700931,59.822067,12.657315,135.003454,1.386225,65.637528,55.263158,142.446135,137.304127,140.015339,136.186374,81.944775,135.580138,0.001922,-1.277286,32.000000,-237.349497,136.402333,0.405219,13.608577,0.658605,261966.093022,0.910135,20.564922,16.491105,2.539434,68.410754,73.710482,87.818729,2.185945,55.515071,66.596150,52.156055,22.860000,16.646788
54.761270,65.584866,138.933786,143.623258,40.779728,57.700887,59.806511,12.657884,134.993024,1.386400,65.645542,55.263510,142.438253,137.291327,140.014273,136.175741,81.943032,135.570801,0.001922,-1.277290,32.000000,-237.349025,136.391161,0.405588,13.609033,0.659182,262079.054945,0.910618,20.566804,16.486670,2.538722,68.409868,73.710763,87.831622,2.185945,55.501924,66.596150,52.157445,22.860000,16.648677
54.764339,65.591869,138.949406,143.616536,40.681940,57.700790,59.809752,12.658353,134.989046,1.307930,65.654391,55.264909,142.430110,137.281972,140.012297,136.166933,81.941785,135.558919,0.001966,-1.277304,32.000000,-237.348719,136.420443,0.377951,13.603703,0.658875,262143.757546,0.910330,20.569057,16.483471,2.537938,68.409839,73.711159,87.844136,2.185945,55.503769,66.596150,52.158226,22.860000,16.650400
54.763950,65.597493,138.953392,143.611329,40.702429,57.717327,59.797894,12.656435,134.980769,0.934693,65.660909,55.261968,142.423151,137.274037,140.010233,136.158782,81.940099,135.551631,0.001961,-1.277303,32.000000,-237.350633,136.406146,0.261478,13.602007,0.658625,262150.503491,0.910512,20.573336,16.480687,2.537081,68.410038,73.710903,87.855056,2.185945,55.514980,66.596150,52.162258,22.860000,16.651786
54.766829,65.604254,138.989960,143.605896,40.653514,57.717447,59.790262,12.656379,134.968141,1.359760,65.668189,55.261928,142.416493,137.268497,140.008332,136.151187,81.936268,135.544537,0.001961,-1.279046,32.000000,-237.350915,136.370688,0.405582,13.605324,0.658926,262155.620506,0.910422,20.577383,16.476173,2.537224,68.409766,73.710849,87.867664,2.185945,55.532482,66.596150,52.163721,22.860000,16.653476
54.769611,65.609994,138.980967,143.602357,40.632261,57.717368,59.806313,12.656941,134.963201,1.382124,65.675433,55.264410,142.411101,137.264809,140.006949,136.141787,81.935196,135.537818,0.001962,-1.280787,32.000000,-237.350337,136.362989,0.405948,13.594957,0.659239,262236.803219,0.910885,20.583382,16.474326,2.537315,68.410032,73.710677,87.879035,2.185945,55.528272,66.596150,52.163931,22.860000,16.654882
54.773297,65.617420,139.007643,143.597964,40.637575,57.729564,59.687746,12.656392,134.955367,1.382278,65.682688,55.267701,142.404868,137.256721,140.004996,136.130407,81.934070,135.533013,0.002005,-1.284328,32.000000,-237.350985,136.355307,0.405350,13.599845,0.659234,262245.709247,0.910966,20.587372,16.474717,2.537849,68.411338,73.710591,87.891842,2.185945,55.550894,66.596150,52.163664,22.860000,16.656673
54.776366,65.623066,139.032130,143.594327,40.594181,57.741886,59.808473,12.656419,134.951481,1.382535,65.687983,55.267540,142.400436,137.251001,140.001803,136.121187,81.933052,135.527547,0.001972,-1.284908,32.000000,-237.351042,136.349018,0.405499,13.592655,0.659663,262250.048382,0.910683,20.590434,16.472531,2.537556,68.412257,73.710054,87.901037,2.185945,55.572542,66.596150,52.161086,22.860000,16.658117
54.777486,65.628639,138.994440,143.589954,40.549368,57.741687,59.704890,12.656991,134.956740,1.005861,65.693108,55.270821,142.393457,137.247188,139.997975,136.118075,81.930849,135.522500,0.001959,-1.287244,32.000000,-237.350395,136.381043,0.279483,13.584027,0.659662,262311.145912,0.912635,20.594312,16.471329,2.537872,68.412557,73.709337,87.910304,2.185945,55.558816,66.596150,52.163758,22.860000,16.659692
54.777392,65.632891,139.031851,143.586816,40.524858,57.741595,59.799492,12.656407,134.950105,0.914950,65.698866,55.268955,142.387483,137.239643,139.995026,136.113374,81.929353,135.512182,0.001958,-1.290168,32.000000,-237.351011,136.375297,0.261260,13.579230,0.660243,262371.252175,0.910945,20.597004,16.469695,2.538177,68.413142,73.708773,87.915624,2.185945,55.560624,66.596150,52.164282,22.860000,16.660930
54.779148,65.637960,139.030076,143.584409,40.471117,57.741608,59.800157,12.656278,134.933090,1.185832,65.705625,55.268461,142.380936,137.235740,139.991497,136.105073,81.926821,135.502868,0.001961,-1.293655,32.000000,-237.351049,136.319187,0.353967,13.578146,0.660454,262376.707511,0.912515,20.601499,16.469450,2.537437,68.415376,73.707883,87.919440,2.185945,55.578442,66.596150,52.165048,22.860000,16.662404
54.780112,65.642611,139.017448,143.582591,40.459647,57.741729,59.824254,12.656224,134.925868,1.376314,65.712479,55.270534,142.376433,137.232637,139.988191,136.096798,81.925041,135.492990,0.001927,-1.294242,32.000000,-237.351251,136.321519,0.404316,13.582666,0.660893,262381.209271,0.911082,20.605842,16.465942,2.538125,68.415857,73.706478,87.918976,2.185945,55.571983,66.596150,52.164978,22.860000,16.663689
54.776270,65.648942,138.983057,143.579847,40.463251,57.742154,59.790942,12.655917,134.917706,1.384369,65.719493,55.266576,142.370903,137.228894,139.985067,136.087821,81.922252,135.488863,0.001913,-1.295531,32.000000,-237.351512,136.316526,0.404079,13.576885,0.660915,262387.042043,0.911052,20.609219,16.463958,2.538011,68.415350,73.704473,87.914182,2.185945,55.557872,66.596150,52.171215,22.860000,16.665350
54.775990,65.654107,139.052220,143.577794,40.426862,57.742390,59.796635,12.656417,134.909648,1.384280,65.726174,55.265427,142.367406,137.224169,139.983181,136.081404,81.920024,135.485278,0.001912,-1.296100,32.000000,-237.351055,136.309061,0.404438,13.585079,0.660633,262392.887220,0.910681,20.612943,16.460946,2.537736,68.415924,73.703070,87.908777,2.185945,55.595855,66.596150,52.173020,22.860000,16.666742
54.772823,65.660238,139.019509,143.576229,40.419193,57.742497,59.798824,12.655848,134.901567,1.384344,65.733149,55.264126,142.362256,137.215433,139.979802,136.074401,81.916997,135.478005,0.001911,-1.299661,32.000000,-237.351563,136.299504,0.404027,13.581798,0.660807,262403.773325,0.911281,20.622972,16.461733,2.537286,68.416462,73.701576,87.898692,2.185945,55.580608,66.596150,52.179510,22.860000,16.668407
54.773862,65.665378,139.045970,143.575150,40.419686,57.742673,59.786570,12.655981,134.894654,1.384245,65.737492,55.265925,142.358669,137.210920,139.976857,136.068367,81.914803,135.473475,0.001955,-1.302550,32.000000,-237.351317,136.272254,0.404112,13.572210,0.660786,262411.350071,0.911215,20.628407,16.462223,2.538562,68.415256,73.699209,87.889786,2.185945,55.597424,66.596150,52.180588,22.860000,16.669795
54.770601,65.670852,138.998934,143.573253,40.391612,57.734406,59.806339,12.654391,134.884810,1.832146,65.742084,55.265947,142.355043,137.199559,139.972072,136.058338,81.913370,135.463148,0.001953,-1.302627,32.000000,-237.352723,136.265022,0.547231,13.581979,0.660829,262420.841731,0.911257,20.637585,16.461723,2.538111,68.415239,73.696464,87.879758,2.185945,55.574939,66.596150,52.186501,22.860000,16.671400
54.769891,65.674488,138.971001,143.571454,40.336864,57.734317,59.712831,12.654487,134.883294,1.441298,65.742749,55.263304,142.351643,137.195625,139.969170,136.054165,81.911470,135.458178,0.001950,-1.303260,32.000000,-237.352860,136.268399,0.411245,13.574478,0.661429,262427.700892,0.911440,20.641727,16.461720,2.538546,68.414934,73.693946,87.870686,2.185945,55.574760,66.596150,52.190191,22.860000,16.672615
54.765925,65.676925,138.967921,143.569943,40.363936,57.734165,59.821076,12.653642,134.876570,1.384583,65.744756,55.257874,142.347788,137.188145,139.965637,136.047959,81.907541,135.449843,0.001951,-1.305651,32.000000,-237.353755,136.263211,0.402807,13.575026,0.660677,262396.577077,0.911082,20.650339,16.458143,2.537838,68.413546,73.691349,87.860198,2.185945,55.562595,66.596150,52.198520,22.860000,16.673808
54.764601,65.678954,138.969901,143.569566,40.413182,57.733924,59.793605,12.652775,134.867125,1.384175,65.747189,55.256927,142.346920,137.182136,139.962981,136.040356,81.905603,135.444719,0.001993,-1.308599,32.000000,-237.354591,136.258251,0.402607,13.563448,0.660918,262401.240354,0.912529,20.654657,16.457632,2.537361,68.412533,73.689047,87.852739,2.185945,55.564331,66.596150,52.202772,22.860000,16.674757
54.759497,65.681870,138.973119,143.569293,40.494614,57.733756,59.809624,12.652184,134.859205,1.384127,65.749814,55.255663,142.344973,137.172498,139.959097,136.033164,81.902211,135.438505,0.001957,-1.312134,32.000000,-237.355058,136.246581,0.402514,13.580260,0.660928,262407.846728,0.910954,20.660912,16.457518,2.537489,68.410382,73.685873,87.844307,2.185945,55.579068,66.596150,52.212368,22.860000,16.675978
54.757076,65.684670,138.937728,143.569446,40.494119,57.733459,59.815635,12.653198,134.853032,1.383782,65.752972,55.255968,142.342920,137.164907,139.957256,136.027302,81.899759,135.428419,0.001955,-1.315059,32.000000,-237.353891,136.252765,0.402551,13.572230,0.661533,262410.800667,0.911398,20.664216,16.456969,2.537586,68.407998,73.683934,87.837628,2.185945,55.556297,66.596150,52.219737,22.860000,16.677040
54.753950,65.688449,138.898644,143.569999,40.441201,57.737289,59.760145,12.653682,134.845568,0.970651,65.756800,55.254644,142.341021,137.155788,139.953996,136.021036,81.896778,135.416938,0.001950,-1.317372,32.000000,-237.353379,136.269319,0.267395,13.575926,0.660801,262417.646449,0.911252,20.672046,16.457347,2.537882,68.405989,73.681982,87.830931,2.185945,55.543201,66.596150,52.229091,22.860000,16.678392
54.752978,65.691441,138.835144,143.570509,40.367325,57.741325,59.802233,12.652683,134.831861,1.306977,65.759702,55.252897,142.339515,137.145180,139.952889,136.012061,81.893548,135.406881,0.001952,-1.318580,32.000000,-237.354654,136.236627,0.388622,13.587043,0.661053,262422.120805,0.911208,20.677177,16.454905,2.537347,68.404653,73.679643,87.825048,2.185945,55.501326,66.596150,52.236003,22.860000,16.679513
54.753251,65.694181,138.775448,143.571039,40.314874,57.741089,59.764069,12.653091,134.818952,1.392124,65.763258,55.253533,142.338727,137.133524,139.951039,136.001241,81.889820,135.395122,0.001917,-1.318583,32.000000,-237.354078,136.225350,0.403837,13.574374,0.660763,262446.317117,0.912181,20.683965,16.452315,2.536779,68.401566,73.677262,87.817244,2.185945,55.465218,66.596150,52.242373,22.860000,16.680739
54.754075,65.696722,138.749137,143.570989,40.307337,57.740950,59.801778,12.654350,134.813108,1.392131,65.765310,55.254910,142.336511,137.128440,139.948383,135.995154,81.886630,135.388573,0.001912,-1.320354,32.000000,-237.352654,136.216568,0.403909,13.579965,0.659960,262470.999278,0.911628,20.687892,16.450664,2.535664,68.398590,73.675471,87.811841,2.185945,55.431864,66.596150,52.246378,22.860000,16.681793
54.749861,65.699849,138.756922,143.570607,40.323656,57.740913,59.777862,12.653752,134.799331,1.392082,65.767899,55.249617,142.335664,137.116465,139.946162,135.985519,81.882868,135.381057,0.001905,-1.322116,32.000000,-237.353311,136.204705,0.403580,13.570919,0.660274,262475.668150,0.912208,20.690369,16.448687,2.534561,68.395363,73.673616,87.806145,2.185945,55.431017,66.596150,52.255535,22.860000,16.683074
54.748131,65.702157,138.758583,143.570531,40.290105,57.740685,59.796278,12.654897,134.790097,1.391851,65.769382,55.249315,142.335909,137.110615,139.945689,135.976706,81.880077,135.378576,0.001910,-1.322144,32.000000,-237.352112,136.197216,0.404139,13.579332,0.659859,262480.449203,0.911622,20.692118,16.448699,2.534042,68.393320,73.672490,87.802714,2.185945,55.433318,66.596150,52.265024,22.860000,16.684108
54.749741,65.704588,138.768168,143.570420,40.303088,57.740790,59.778112,12.655711,134.783001,1.404331,65.771560,55.244155,142.335336,137.102637,139.944958,135.970372,81.877418,135.371865,0.001952,-1.322185,32.000000,-237.351534,136.191024,0.408359,13.560912,0.660402,262487.765452,0.912071,20.699302,16.448814,2.534379,68.390516,73.670968,87.800754,2.185945,55.434177,66.596150,52.270416,22.860000,16.685296
54.750738,65.706855,138.830769,143.570065,40.299801,57.728290,59.787233,12.655957,134.778175,1.398472,65.771347,55.245622,142.336826,137.096191,139.944823,135.964806,81.875387,135.367032,0.001953,-1.323959,32.000000,-237.351151,136.163607,0.405780,13.565802,0.660025,262492.371749,0.911824,20.703275,16.450400,2.534490,68.387657,73.669966,87.802258,2.185945,55.469844,66.596150,52.274397,22.860000,16.686326
54.753552,65.708067,138.837919,143.569396,40.301380,57.732035,59.778520,12.656369,134.772420,1.404760,65.770004,55.246189,142.337684,137.087123,139.943434,135.957443,81.872698,135.359418,0.001952,-1.325746,32.000000,-237.350635,136.152522,0.405727,13.557542,0.660951,262497.090326,0.912079,20.704157,16.449802,2.534590,68.385464,73.666253,87.805371,2.185945,55.485693,66.596150,52.276947,22.860000,16.687384
54.753595,65.708494,138.779115,143.568802,40.325450,57.732213,59.793204,12.657026,134.768100,1.404729,65.769677,55.246491,142.337191,137.080051,139.942908,135.950546,81.870145,135.353967,0.001953,-1.326913,32.000000,-237.349920,136.148542,0.405712,13.563891,0.660893,262443.743029,0.911730,20.705464,16.449489,2.535688,68.381912,73.661774,87.809395,2.185945,55.433664,66.596150,52.282894,22.860000,16.688141
54.757499,65.709253,138.743523,143.567647,40.336654,57.732208,59.765901,12.656994,134.760611,1.404762,65.768927,55.247413,142.337507,137.076094,139.943348,135.939421,81.867583,135.347666,0.001996,-1.326894,32.000000,-237.349953,136.141940,0.405784,13.548854,0.661328,262463.700103,0.911873,20.703966,16.448482,2.535688,68.376306,73.654917,87.816611,2.185945,55.411977,66.596150,52.286456,22.860000,16.689082
54.759969,65.710012,138.760149,143.566456,40.332867,57.728342,59.770015,12.657915,134.759439,1.404690,65.769107,55.251620,142.337904,137.071867,139.943842,135.935071,81.865446,135.346742,0.001981,-1.326918,32.000000,-237.349083,136.151533,0.405758,13.562224,0.660720,262467.741535,0.911652,20.704352,16.448389,2.534612,68.371878,73.649598,87.823477,2.185945,55.424188,66.596150,52.287357,22.860000,16.689897
54.765081,65.710730,138.746394,143.565104,40.326661,57.732568,59.761449,12.658183,134.759067,0.987701,65.768439,55.253091,142.336826,137.069449,139.943514,135.926979,81.861811,135.346023,0.001959,-1.326910,32.000000,-237.348842,136.184859,0.270507,13.550611,0.661214,262469.534626,0.911998,20.701351,16.447891,2.533781,68.363614,73.642076,87.832242,2.185945,55.406134,66.596150,52.286891,22.860000,16.690847
54.765834,65.711316,138.732119,143.563877,40.380570,57.732880,59.782491,12.658568,134.750281,1.118178,65.769213,55.254422,142.336841,137.065482,139.943990,135.923823,81.858890,135.342687,0.001956,-1.326891,32.000000,-237.348490,136.135063,0.326261,13.562628,0.660563,262454.239603,0.911831,20.699733,16.449580,2.533971,68.356308,73.635636,87.839515,2.185945,55.381897,66.596150,52.288938,22.860000,16.691637
54.770653,65.712718,138.740912,143.562666,40.427188,57.733152,59.825112,12.658899,134.744496,1.408802,65.770091,55.260855,142.336004,137.064841,139.944134,135.919370,81.855563,135.339607,0.001962,-1.328014,32.000000,-237.348185,136.141845,0.407815,13.560275,0.661037,262476.096758,0.911936,20.695531,16.452865,2.533483,68.348618,73.625977,87.848004,2.185945,55.389424,66.596150,52.287030,22.860000,16.692657
