OSU 80 Ton Compressor Load Stand
54.770795,65.714259,138.746146,143.561687,40.438717,57.733415,59.828904,12.659326,134.743662,1.419372,65.771016,55.265174,142.334004,137.063091,139.943403,135.917926,81.853142,135.338757,0.001963,-1.329184,32.000000,-237.347725,136.140597,0.407602,13.568605,0.660375,262481.054433,0.911607,20.695392,16.454168,2.533187,68.343222,73.618486,87.853541,2.185945,55.379872,66.596150,52.290553,22.860000,16.693580
54.773239,65.716338,138.718749,143.560825,40.511712,57.733708,59.794052,12.659958,134.741619,1.422393,65.774139,55.263695,142.333113,137.059515,139.944115,135.914030,81.850312,135.333003,0.001959,-1.329180,32.000000,-237.347168,136.137041,0.407686,13.560011,0.660467,262485.557978,0.910877,20.692156,16.455999,2.533125,68.336185,73.610005,87.859839,2.185945,55.364936,66.596150,52.291146,22.860000,16.694723
54.775670,65.718428,138.725461,143.560368,40.554173,57.733950,59.821000,12.659968,134.739648,1.422563,65.775859,55.262365,142.333423,137.056951,139.943296,135.911240,81.847539,135.334123,0.001953,-1.329190,32.000000,-237.347166,136.134439,0.407878,13.567018,0.660088,262490.372488,0.910824,20.693559,16.458008,2.533214,68.330553,73.602966,87.864712,2.185945,55.368272,66.596150,52.291097,22.860000,16.695723
54.780871,65.720491,138.744713,143.559676,40.605532,57.734396,59.774404,12.659496,134.739713,1.422713,65.778570,55.264883,142.334738,137.052995,139.943421,135.906958,81.846360,135.330387,0.001956,-1.329251,32.000000,-237.347545,136.135045,0.407701,13.568170,0.660336,262495.831624,0.911320,20.693286,16.458045,2.532601,68.324575,73.594233,87.870391,2.185945,55.359464,66.596150,52.287572,22.860000,16.696883
54.783666,65.722526,138.791556,143.558985,40.679951,57.738692,59.800690,12.660238,134.745127,1.141362,65.779916,55.268501,142.334932,137.054554,139.942597,135.905378,81.844399,135.329732,0.001976,-1.329251,32.000000,-237.346634,136.164913,0.314535,13.558199,0.660000,262500.649020,0.910874,20.693036,16.461361,2.532611,68.319917,73.586982,87.874132,2.185945,55.390694,66.596150,52.285493,22.860000,16.697880
54.784455,65.724974,138.767935,143.557981,40.724864,57.743156,59.776761,12.659638,134.736896,1.377368,65.781241,55.270294,142.334109,137.050166,139.943266,135.903532,81.841961,135.322626,0.001994,-1.329847,32.000000,-237.347191,136.114984,0.400299,13.566299,0.659979,262503.810248,0.911500,20.690093,16.460728,2.532722,68.315074,73.577529,87.879669,2.185945,55.386486,66.596150,52.284153,22.860000,16.699098
54.781764,65.726828,138.763299,143.557551,40.757329,57.743434,59.773713,12.659075,134.734585,1.420632,65.783385,55.270605,142.334969,137.045729,139.944958,135.900659,81.840147,135.321199,0.001992,-1.332751,32.000000,-237.347731,136.112042,0.406574,13.571435,0.660716,262526.068666,0.911121,20.689439,16.462370,2.533448,68.311237,73.570087,87.884761,2.185945,55.374779,66.596150,52.288617,22.860000,16.700088
54.787187,65.728990,138.750134,143.557356,40.762989,57.743759,59.778394,12.660203,134.732395,1.427841,65.784840,55.274257,142.333893,137.045706,139.945212,135.898049,81.837178,135.318923,0.001993,-1.332762,32.000000,-237.346376,136.111170,0.407076,13.586870,0.660245,262550.887164,0.911547,20.691128,16.461358,2.532980,68.307252,73.560805,87.888264,2.185945,55.363507,66.596150,52.285970,22.860000,16.701260
54.789470,65.730915,138.784469,143.556926,40.784284,57.743924,59.771384,12.659456,134.730834,1.428037,65.786046,55.279254,142.334351,137.046326,139.944891,135.896909,81.835158,135.315520,0.002011,-1.332770,32.000000,-237.347207,136.109076,0.406710,13.579579,0.660014,262556.090968,0.911652,20.695572,16.462480,2.533020,68.303177,73.554154,87.889974,2.185945,55.372848,66.596150,52.282721,22.860000,16.702251
54.792570,65.733019,138.737283,143.555855,40.795659,57.744061,59.770522,12.658983,134.736339,1.335795,65.785446,55.285766,142.333531,137.043708,139.944131,135.894283,81.832405,135.314531,0.002008,-1.332749,32.000000,-237.347558,136.148242,0.374755,13.594925,0.659130,262560.795056,0.911491,20.692515,16.464344,2.532529,68.298832,73.547047,87.890337,2.185945,55.337777,66.596150,52.278749,22.860000,16.703442
54.791653,65.734205,138.686204,143.554656,40.800474,57.760613,59.827132,12.659033,134.735171,0.970620,65.786892,55.284409,142.331296,137.043502,139.943194,135.891820,81.828891,135.314465,0.001990,-1.332732,32.000000,-237.347582,136.165902,0.262526,13.592215,0.659633,262564.354950,0.911564,20.692243,16.464711,2.533050,68.296405,73.542115,87.889765,2.185945,55.310911,66.596150,52.277880,22.860000,16.704347
54.793022,65.736471,138.601949,143.553791,40.792947,57.761069,59.816767,12.658889,134.728492,0.942091,65.790095,55.281764,142.329325,137.040640,139.942881,135.885900,81.825967,135.313540,0.001984,-1.336183,32.000000,-237.347799,136.165255,0.262456,13.601280,0.658607,262568.907401,0.911527,20.691364,16.466984,2.532046,68.293811,73.538418,87.889229,2.185945,55.259341,66.596150,52.277794,22.860000,16.705502
54.796279,65.738922,138.654945,143.553086,40.768340,57.760983,59.761414,12.658606,134.719722,1.239576,65.790856,55.283994,142.327248,137.040197,139.941931,135.884851,81.823385,135.307440,0.001988,-1.337344,32.000000,-237.348104,136.117929,0.362104,13.599656,0.658671,262649.125058,0.910945,20.693432,16.470466,2.531156,68.292188,73.536822,87.887520,2.185945,55.282452,66.596150,52.275274,22.860000,16.706593
54.802629,65.741188,138.659788,143.551371,40.759716,57.761214,59.795950,12.659549,134.719887,1.416948,65.790641,55.286588,142.323871,137.041398,139.940483,135.884449,81.821348,135.305283,0.001990,-1.337922,32.000000,-237.347098,136.116334,0.406169,13.600053,0.657793,262655.814095,0.911091,20.694380,16.472941,2.529555,68.293488,73.536640,87.886377,2.185945,55.262483,66.596150,52.264630,22.860000,16.707824
54.803560,65.742253,138.635217,143.549591,40.770270,57.761190,59.792286,12.659252,134.720095,1.420890,65.790488,55.288016,142.320646,137.044321,139.939461,135.884118,81.819143,135.302130,0.001987,-1.340836,32.000000,-237.347334,136.112640,0.406469,13.596893,0.658100,262658.730156,0.911879,20.693697,16.472561,2.530372,68.295279,73.537491,87.885764,2.185945,55.253351,66.596150,52.262775,22.860000,16.708736
54.802051,65.742764,138.673819,143.547750,40.726375,57.769137,59.753837,12.660015,134.719207,1.420876,65.788469,55.287467,142.317807,137.044248,139.937963,135.881341,81.815913,135.295936,0.001981,-1.343141,32.000000,-237.346643,136.111096,0.405971,13.591110,0.658021,262661.951900,0.911245,20.689854,16.473552,2.530167,68.299456,73.539296,87.884871,2.185945,55.268051,66.596150,52.260328,22.860000,16.709697
54.803664,65.742918,138.706710,143.546440,40.732174,57.769082,59.783024,12.659953,134.723957,1.325376,65.786184,55.287287,142.316184,137.045312,139.936842,135.881465,81.813675,135.292900,0.001985,-1.346086,32.000000,-237.346606,136.141805,0.373114,13.589838,0.658034,262664.854956,0.911286,20.690022,16.474226,2.529675,68.304175,73.541664,87.884299,2.185945,55.281452,66.596150,52.258564,22.860000,16.710462
54.804337,65.742704,138.678956,143.544724,40.664446,57.765012,59.820810,12.660299,134.723649,1.255220,65.783845,55.285488,142.314977,137.042929,139.936498,135.881596,81.812506,135.292131,0.002007,-1.349607,32.000000,-237.346167,136.092883,0.362896,13.598892,0.658619,262705.209086,0.912027,20.691987,16.474448,2.530449,68.309801,73.545997,87.882886,2.185945,55.263483,66.596150,52.255340,22.860000,16.711331
54.808729,65.741587,138.662435,143.543151,40.581072,57.752695,59.804543,12.661180,134.724127,1.415197,65.781459,55.290983,142.313661,137.043383,139.935648,135.881112,81.811008,135.287235,0.002007,-1.351320,32.000000,-237.345307,136.088918,0.406447,13.590369,0.658835,262707.059630,0.911551,20.690589,16.475211,2.530975,68.315343,73.550418,87.881667,2.185945,55.250575,66.596150,52.249430,22.860000,16.712067
54.812441,65.740756,138.674354,143.541921,40.499918,57.752677,59.811342,12.660660,134.725027,1.416094,65.778949,55.291871,142.312136,137.045899,139.934356,135.882880,81.808778,135.290009,0.001989,-1.353639,32.000000,-237.345709,136.090221,0.406743,13.604112,0.658193,262689.421047,0.910898,20.689726,16.476008,2.530438,68.320736,73.554749,87.880412,2.185945,55.237855,66.596150,52.240745,22.860000,16.712675
54.816359,65.739365,138.697183,143.540097,40.483625,57.752886,59.791104,12.659893,134.729196,1.416106,65.772362,55.298648,142.308406,137.049269,139.932766,135.882038,81.807266,135.289595,0.001989,-1.357136,32.000000,-237.346394,136.091653,0.406299,13.601314,0.658316,262632.818034,0.910868,20.684385,16.475128,2.529933,68.327535,73.559522,87.877826,2.185945,55.249496,66.596150,52.232896,22.860000,16.713376
54.819877,65.736969,138.720412,143.538480,40.489594,57.752708,59.822197,12.660142,134.731816,1.415966,65.765447,55.301801,142.304599,137.055377,139.930769,135.885306,81.804968,135.295015,0.002005,-1.360023,32.000000,-237.346318,136.093917,0.406832,13.600945,0.657651,262633.411857,0.910694,20.679983,16.478706,2.529980,68.332628,73.563713,87.874797,2.185945,55.263941,66.596150,52.224289,22.860000,16.713814
54.818409,65.732703,138.678225,143.536698,40.483730,57.752595,59.804465,12.659812,134.736677,1.411520,65.756640,55.302294,142.301821,137.055327,139.929273,135.885592,81.802069,135.301046,0.002005,-1.363523,32.000000,-237.346607,136.109417,0.404085,13.602469,0.657845,262633.718496,0.910930,20.674822,16.480016,2.530215,68.337501,73.569196,87.869383,2.185945,55.221903,66.596150,52.221239,22.860000,16.714101
54.820056,65.728517,138.715872,143.535758,40.532535,57.752357,59.796991,12.660436,134.745409,1.011806,65.748690,55.306315,142.299812,137.059658,139.926759,135.886626,81.799473,135.304281,0.001986,-1.366421,32.000000,-237.346111,136.154467,0.274701,13.602741,0.657923,262632.463839,0.910384,20.669043,16.484946,2.530477,68.340854,73.573514,87.864580,2.185945,55.247288,66.596150,52.215157,22.860000,16.714233
54.822365,65.722950,138.707313,143.534408,40.611769,57.752404,59.794085,12.659359,134.743198,0.954478,65.739164,55.306973,142.297935,137.066916,139.924331,135.889581,81.798167,135.302770,0.001981,-1.366414,32.000000,-237.347319,136.131129,0.271823,13.596334,0.657650,262632.533010,0.910668,20.666190,16.490774,2.529775,68.346194,73.579544,87.859271,2.185945,55.247209,66.596150,52.208151,22.860000,16.714303
54.827402,65.718162,138.715089,143.532868,40.638879,57.752517,59.792999,12.659539,134.747197,1.364723,65.731107,55.311509,142.297433,137.070480,139.922360,135.894758,81.796827,135.309907,0.001988,-1.369299,32.000000,-237.347367,136.108757,0.400968,13.600773,0.657791,262630.667605,0.910738,20.660420,16.494939,2.530385,68.350305,73.585053,87.856644,2.185945,55.234297,66.596150,52.197345,22.860000,16.714350
54.834097,65.712240,138.669997,143.530473,40.655305,57.752595,59.797389,12.660548,134.754408,1.408582,65.720523,55.316335,142.294904,137.076604,139.919709,135.900559,81.794505,135.315295,0.001992,-1.372817,32.000000,-237.346445,136.112076,0.406424,13.613448,0.658014,262627.174205,0.910727,20.652632,16.495512,2.530123,68.355939,73.590282,87.854985,2.185945,55.213493,66.596150,52.183881,22.860000,16.714355
54.837979,65.707091,138.668327,143.528094,40.718522,57.752750,59.710317,12.660840,134.758480,1.408617,65.711589,55.317616,142.293593,137.082283,139.918429,135.905720,81.792697,135.320053,0.001992,-1.375732,32.000000,-237.346080,136.117012,0.406531,13.604239,0.657756,262624.105502,0.910641,20.642999,16.500317,2.530032,68.360771,73.594466,87.855336,2.185945,55.193806,66.596150,52.173802,22.860000,16.714321
54.840926,65.700342,138.698523,143.525483,40.751428,57.752965,59.794061,12.661447,134.772453,1.408589,65.700976,55.322995,142.293614,137.088864,139.919479,135.915226,81.792441,135.327000,0.001985,-1.379198,32.000000,-237.345411,136.121786,0.405986,13.614039,0.656804,262620.323512,0.910438,20.630639,16.505255,2.528901,68.365132,73.598656,87.857525,2.185945,55.200710,66.596150,52.162583,22.860000,16.714211
54.844787,65.694571,138.705006,143.523439,40.732882,57.752713,59.701816,12.661940,134.782332,1.408454,65.693013,55.330357,142.292842,137.093919,139.919204,135.924780,81.791566,135.332173,0.001988,-1.379204,32.000000,-237.344918,136.126968,0.406139,13.620259,0.657179,262617.963641,0.911684,20.621757,16.509373,2.528691,68.368505,73.601362,87.859395,2.185945,55.207988,66.596150,52.151187,22.860000,16.714066
54.852929,65.688177,138.689208,143.521472,40.727230,57.752797,59.783147,12.661990,134.797807,1.111148,65.681989,55.339021,142.290814,137.101915,139.918384,135.932821,81.790278,135.339941,0.002008,-1.380986,32.000000,-237.344871,136.179066,0.306777,13.615372,0.656812,262613.296812,0.910340,20.612174,16.513002,2.529106,68.371010,73.603920,87.862224,2.185945,55.179325,66.596150,52.130021,22.860000,16.713961
54.852449,65.683311,138.714917,143.520106,40.668611,57.752708,59.701593,12.661576,134.806789,0.937384,65.675682,55.345459,142.291587,137.109899,139.917953,135.939342,81.789325,135.344396,0.002023,-1.383931,32.000000,-237.345177,136.183292,0.262545,13.631201,0.656468,262607.371981,0.911658,20.602691,16.516387,2.529046,68.373596,73.607125,87.865027,2.185945,55.197110,66.596150,52.123256,22.860000,16.713934
54.858689,65.677799,138.742674,143.518667,40.642015,57.752823,59.813373,12.661365,134.804142,1.136607,65.669820,55.354500,142.291136,137.108963,139.916979,135.939945,81.788755,135.346748,0.001988,-1.383940,32.000000,-237.345559,136.138081,0.335897,13.634465,0.656499,262601.952521,0.910254,20.588468,16.521446,2.528383,68.377005,73.610834,87.868678,2.185945,55.204871,66.596150,52.106004,22.860000,16.713936
54.865854,65.674072,138.745047,143.517049,40.684366,57.752876,59.785175,12.661086,134.808791,1.400747,65.666361,55.362489,142.289959,137.110304,139.916362,135.944978,81.788366,135.352953,0.001987,-1.384534,32.000000,-237.345752,136.147636,0.408489,13.640345,0.655861,262598.852671,0.911493,20.584063,16.524563,2.528874,68.379696,73.614211,87.869920,2.185945,55.196128,66.596150,52.088551,22.860000,16.714050
54.873112,65.670692,138.752596,143.514533,40.687400,57.753086,59.784525,12.661226,134.812615,1.421295,65.663051,55.368134,142.287247,137.113369,139.914899,135.949491,81.788390,135.359077,0.002000,-1.385096,32.000000,-237.345578,136.156146,0.408462,13.632045,0.655751,262594.024376,0.909663,20.572552,16.526274,2.529092,68.382551,73.617325,87.871082,2.185945,55.196828,66.596150,52.066074,22.860000,16.714330
54.879302,65.668739,138.743768,143.511901,40.743628,57.753296,59.830070,12.660898,134.820839,1.227286,65.660944,55.377853,142.283841,137.116450,139.912286,135.952184,81.787600,135.362379,0.002014,-1.385095,32.000000,-237.345925,136.207805,0.339054,13.632264,0.655360,262589.546977,0.909952,20.561938,16.529675,2.528805,68.384109,73.619109,87.870377,2.185945,55.193063,66.596150,52.047970,22.860000,16.714696
54.891179,65.667337,138.774048,143.507645,40.792994,57.769672,59.707385,12.661197,134.823568,0.946686,65.659236,55.385306,142.279212,137.118322,139.909602,135.954466,81.786265,135.365611,0.001977,-1.385104,32.000000,-237.345775,136.214321,0.263883,13.625536,0.655695,262585.600485,0.909824,20.551581,16.532625,2.528608,68.385332,73.621225,87.868804,2.185945,55.210532,66.596150,52.020365,22.860000,16.715271
54.897340,65.666528,138.730175,143.503366,40.855288,57.769761,59.804036,12.661107,134.828097,0.938950,65.657555,55.394178,142.276399,137.118658,139.907211,135.955878,81.786953,135.367047,0.001971,-1.386286,32.000000,-237.345888,136.215698,0.263341,13.627866,0.655549,262583.912190,0.909017,20.543679,16.535016,2.528162,68.385967,73.623059,87.866134,2.185945,55.174712,66.596150,51.999729,22.860000,16.715816
54.909938,65.665455,138.685406,143.497911,40.926242,57.769733,59.798163,12.661943,134.827612,0.938763,65.657357,55.403080,142.272895,137.117052,139.905344,135.960665,81.787711,135.367196,0.001979,-1.386316,32.000000,-237.345158,136.215589,0.263568,13.616555,0.656037,262655.147600,0.910921,20.530863,16.537921,2.528167,68.387171,73.624382,87.862406,2.185945,55.145690,66.596150,51.967559,22.860000,16.716450
54.917013,65.665312,138.679368,143.492595,40.950739,57.769914,59.801449,12.661713,134.827914,0.938952,65.659000,55.407637,142.270869,137.116757,139.904473,135.961253,81.787645,135.367090,0.001987,-1.386369,32.000000,-237.345263,136.214935,0.263592,13.623335,0.655599,262652.117821,0.909336,20.524136,16.537930,2.527084,68.388240,73.625725,87.856299,2.185945,55.136384,66.596150,51.941420,22.860000,16.717065
54.930701,65.666577,138.645407,143.484953,40.950739,57.769982,59.794405,12.661727,134.827648,0.938446,65.662425,55.419402,142.266321,137.118197,139.901874,135.963526,81.788471,135.363872,0.001982,-1.386383,32.000000,-237.345052,136.212212,0.263360,13.614616,0.655734,262646.274686,0.909191,20.510958,16.537243,2.525689,68.389680,73.627209,87.847665,2.185945,55.114928,66.596150,51.905873,22.860000,16.717996
54.941578,65.668442,138.625320,143.477772,40.918161,57.770102,59.787936,12.661910,134.826830,1.058305,65.666697,55.426996,142.261470,137.113678,139.899176,135.964939,81.789103,135.366637,0.001978,-1.386397,32.000000,-237.344846,136.174621,0.307545,13.619787,0.655272,262644.707547,0.909014,20.504018,16.537258,2.525253,68.391020,73.628958,87.838676,2.185945,55.085497,66.596150,51.873417,22.860000,16.718906
54.960276,65.671305,138.631282,143.468504,40.798192,57.769953,59.800431,12.663317,134.829553,1.397389,65.671243,55.442801,142.253891,137.110625,139.893971,135.967428,81.788500,135.371701,0.001983,-1.389373,32.000000,-237.343342,136.177603,0.403253,13.626435,0.655317,262640.726140,0.908874,20.492138,16.534871,2.524006,68.391615,73.630044,87.825125,2.185945,55.079681,66.596150,51.826248,22.860000,16.720097
54.968315,65.674086,138.622940,143.460120,40.741330,57.769935,59.805673,12.662207,134.832697,1.009130,65.674485,55.452974,142.246044,137.109013,139.889915,135.965994,81.788490,135.367111,0.001989,-1.391163,32.000000,-237.344484,136.214959,0.274370,13.622709,0.654814,262638.345682,0.908780,20.483557,16.535580,2.523140,68.391824,73.630029,87.812060,2.185945,55.073548,66.596150,51.791655,22.860000,16.721151
54.979371,65.677480,138.660673,143.449779,40.781884,57.770213,59.804398,12.661797,134.828943,0.940925,65.680515,55.464074,142.236719,137.106283,139.885407,135.966230,81.788375,135.363057,0.002013,-1.392328,32.000000,-237.344762,136.216377,0.263439,13.608930,0.654250,262634.640274,0.908253,20.468469,16.538642,2.522391,68.391714,73.630202,87.795545,2.185945,55.085094,66.596150,51.749554,22.860000,16.722448
54.987969,65.680418,138.665499,143.441538,40.735117,57.770186,59.802361,12.661039,134.825858,0.940851,65.687211,55.476810,142.229070,137.106572,139.882200,135.965646,81.789241,135.363046,0.001979,-1.392333,32.000000,-237.345537,136.214122,0.263750,13.603255,0.654277,262634.072868,0.908033,20.463533,16.536423,2.521870,68.392120,73.630824,87.781192,2.185945,55.085602,66.596150,51.712939,22.860000,16.723521
55.004241,65.684848,138.686849,143.431782,40.718588,57.770024,59.811061,12.661149,134.821533,0.940975,65.694273,55.490728,142.220034,137.104069,139.875016,135.965374,81.790306,135.358187,0.001980,-1.393520,32.000000,-237.345375,136.214730,0.263413,13.599863,0.654982,262634.345076,0.907863,20.456316,16.534570,2.522049,68.391629,73.630487,87.762248,2.185945,55.091597,66.596150,51.661711,22.860000,16.724954
55.015426,65.688218,138.695234,143.423485,40.749120,57.770123,59.800122,12.660839,134.817822,0.971478,65.698495,55.501568,142.211795,137.106871,139.869423,135.962840,81.791437,135.356640,0.001980,-1.393549,32.000000,-237.345724,136.191995,0.278421,13.594030,0.655151,262632.843997,0.907743,20.451001,16.533699,2.521743,68.391653,73.630429,87.746098,2.185945,55.097681,66.596150,51.618347,22.860000,16.726136
55.026181,65.691540,138.749219,143.413099,40.794012,57.770076,59.769275,12.660228,134.811814,1.402533,65.706241,55.512760,142.203805,137.105761,139.862051,135.963323,81.792338,135.355927,0.002001,-1.394757,32.000000,-237.346342,136.163327,0.406966,13.598745,0.655193,262628.964326,0.907322,20.439818,16.530277,2.521385,68.392618,73.630435,87.726590,2.185945,55.109493,66.596150,51.566889,22.860000,16.727443
55.037353,65.694662,138.743324,143.404277,40.897486,57.769963,59.786933,12.661457,134.809241,1.421468,65.711934,55.522443,142.195912,137.101806,139.855918,135.965767,81.792970,135.355691,0.001969,-1.397101,32.000000,-237.345278,136.163441,0.407234,13.585722,0.655365,262627.112367,0.907294,20.432460,16.528393,2.521024,68.392569,73.628673,87.709021,2.185945,55.106618,66.596150,51.520804,22.860000,16.728563
55.046272,65.699250,138.698148,143.394033,40.962904,57.769958,59.836867,12.661589,134.817600,1.307357,65.717842,55.529037,142.186713,137.101990,139.848574,135.971220,81.792240,135.357978,0.001965,-1.399452,32.000000,-237.345286,136.201380,0.364662,13.583420,0.655259,262625.113863,0.907573,20.425466,16.527147,2.521513,68.390626,73.626138,87.688159,2.185945,55.089879,66.596150,51.468419,22.860000,16.730030
55.055241,65.703075,138.682349,143.386001,41.027839,57.786196,59.808237,12.661562,134.818627,0.956576,65.722443,55.537098,142.179094,137.109261,139.842585,135.977109,81.791789,135.360399,0.001966,-1.400627,32.000000,-237.345401,136.208309,0.261625,13.583098,0.655705,262622.531384,0.907107,20.417873,16.526401,2.520894,68.389241,73.623755,87.672246,2.185945,55.061346,66.596150,51.422562,22.860000,16.731282
55.064227,65.707328,138.670234,143.376731,41.052587,57.810430,59.794323,12.661523,134.821736,0.929929,65.729519,55.545415,142.170506,137.116749,139.837560,135.982054,81.792013,135.362114,0.001983,-1.402982,32.000000,-237.345446,136.206734,0.261113,13.586139,0.655460,262623.945957,0.906198,20.413909,16.528240,2.519665,68.387951,73.622234,87.654923,2.185945,55.042546,66.596150,51.365999,22.860000,16.732733
55.071349,65.710458,138.720829,143.369769,41.062743,57.818440,59.765127,12.661199,134.817628,1.058657,65.734486,55.549924,142.164014,137.120965,139.832950,135.981745,81.792062,135.362498,0.001978,-1.403001,32.000000,-237.345643,136.174527,0.309442,13.588425,0.655447,262698.190554,0.906732,20.409134,16.529866,2.518967,68.386605,73.620843,87.642136,2.185945,55.070469,66.596150,51.319976,22.860000,16.733895
55.075534,65.714138,138.697784,143.362599,41.097445,57.830652,59.803140,12.661225,134.819880,1.396556,65.739972,55.555214,142.157413,137.126348,139.826618,135.982951,81.791857,135.365410,0.001974,-1.404793,32.000000,-237.345501,136.165548,0.405905,13.591547,0.655395,262808.272574,0.907170,20.404773,16.530474,2.518336,68.385495,73.619207,87.628709,2.185945,55.051126,66.596150,51.266969,22.860000,16.735271
55.082180,65.716899,138.743398,143.356940,41.061285,57.850932,59.780073,12.662032,134.822483,1.409704,65.745473,55.560121,142.151918,137.134869,139.821926,135.985428,81.790246,135.372263,0.001972,-1.405410,32.000000,-237.344754,136.167008,0.405901,13.572413,0.655538,262844.765349,0.907617,20.401076,16.530612,2.518929,68.384484,73.616515,87.619023,2.185945,55.079637,66.596150,51.219519,22.860000,16.736385
55.084516,65.720673,138.753366,143.351022,40.989772,57.851047,59.777929,12.663017,134.827280,1.409753,65.752030,55.563744,142.146093,137.144380,139.816168,135.990795,81.788250,135.376772,0.001988,-1.405387,32.000000,-237.343906,136.170578,0.405890,13.581610,0.655348,262902.140583,0.907164,20.400745,16.532230,2.518319,68.382561,73.613863,87.609159,2.185945,55.077404,66.596150,51.166346,22.860000,16.737763
55.087047,65.723607,138.726917,143.347224,40.947185,57.851050,59.791197,12.663586,134.832052,1.409757,65.755914,55.567500,142.140769,137.153054,139.810903,135.995146,81.788237,135.382338,0.002004,-1.407096,32.000000,-237.343423,136.174305,0.405909,13.577458,0.656643,262995.957636,0.907718,20.397137,16.537168,2.518844,68.380613,73.611262,87.603355,2.185945,55.055458,66.596150,51.122550,22.860000,16.738915
55.090041,65.725959,138.786854,143.343816,40.901006,57.851078,59.839847,12.664243,134.838492,1.409726,65.759214,55.573505,142.135149,137.164238,139.805086,136.003517,81.788060,135.387317,0.001973,-1.410600,32.000000,-237.342936,136.179224,0.405960,13.588808,0.656232,263001.103305,0.907719,20.398671,16.541352,2.518918,68.377949,73.608643,87.600680,2.185945,55.070494,66.596150,51.067288,22.860000,16.740148
55.088748,65.727241,138.816714,143.341690,40.879142,57.851047,59.765281,12.663627,134.843757,1.383757,65.761876,55.571154,142.132061,137.172131,139.801482,136.005163,81.788071,135.389700,0.001973,-1.413478,32.000000,-237.343526,136.209233,0.393319,13.587134,0.656261,263002.525845,0.907478,20.399181,16.544067,2.518322,68.376662,73.606101,87.600134,2.185945,55.100753,66.596150,51.026874,22.860000,16.741068
55.083419,65.728396,138.830212,143.340285,40.895477,57.851414,59.762046,12.663789,134.850250,0.985491,65.766025,55.566761,142.130282,137.183518,139.797827,136.013861,81.789699,135.398715,0.001974,-1.413404,32.000000,-237.343387,136.214044,0.278840,13.577391,0.655979,263003.477132,0.906692,20.398664,16.546660,2.519273,68.376638,73.603846,87.602687,2.185945,55.111416,66.596150,50.980226,22.860000,16.742097
55.081947,65.728940,138.847897,143.340678,40.945848,57.851354,59.829915,12.664776,134.852768,1.369627,65.767833,55.560987,142.129200,137.191866,139.795417,136.016695,81.789014,135.405412,0.001990,-1.414588,32.000000,-237.342356,136.196240,0.402942,13.582928,0.656238,263004.723787,0.907850,20.401184,16.547804,2.519874,68.375792,73.601892,87.605105,2.185945,55.132235,66.596150,50.940545,22.860000,16.742913
55.075232,65.729493,138.822504,143.342393,40.872992,57.851459,59.775772,12.664664,134.861368,1.408395,65.768875,55.556388,142.129431,137.200418,139.792127,136.018839,81.787945,135.413225,0.001960,-1.416317,32.000000,-237.342343,136.199472,0.407446,13.584328,0.656862,263007.316146,0.908005,20.407447,16.550552,2.520363,68.375405,73.599374,87.607746,2.185945,55.112866,66.596150,50.897688,22.860000,16.743856
55.068949,65.729727,138.834300,143.344546,40.873188,57.851278,59.784875,12.664377,134.869075,1.408375,65.768643,55.543935,142.129305,137.207277,139.789580,136.024903,81.786750,135.418233,0.001957,-1.419227,32.000000,-237.342642,136.206628,0.406813,13.592497,0.656710,263008.767152,0.907002,20.409401,16.554487,2.520751,68.374267,73.596909,87.609405,2.185945,55.091877,66.596150,50.864366,22.860000,16.744622
55.058476,65.728814,138.793377,143.348350,40.873566,57.851309,59.767160,12.664481,134.877223,1.408410,65.766685,55.537146,142.129411,137.217704,139.787766,136.031028,81.785097,135.426212,0.001958,-1.420433,32.000000,-237.342580,136.214078,0.407664,13.596921,0.656616,263013.085308,0.907949,20.416389,16.559347,2.520598,68.373465,73.592800,87.611160,2.185945,55.089679,66.596150,50.828845,22.860000,16.745393
55.051924,65.727662,138.781924,143.352277,40.897984,57.851257,59.772789,12.663412,134.882299,1.393095,65.763625,55.530857,142.129929,137.222349,139.785712,136.037375,81.782059,135.433427,0.001980,-1.423376,32.000000,-237.343722,136.230349,0.399970,13.585790,0.656369,263015.721996,0.907923,20.422646,16.562972,2.521100,68.371145,73.589428,87.613106,2.185945,55.067925,66.596150,50.798368,22.860000,16.745955
55.038697,65.725299,138.750340,143.357978,40.985735,57.851317,59.770936,12.663133,134.897349,0.969066,65.757158,55.519542,142.132248,137.232078,139.785195,136.045505,81.780698,135.445664,0.001973,-1.426291,32.000000,-237.343925,136.279719,0.268247,13.595980,0.656094,263020.641224,0.908382,20.431771,16.568495,2.520836,68.367980,73.586106,87.616920,2.185945,55.050950,66.596150,50.768338,22.860000,16.746542
55.031536,65.721206,138.762118,143.364047,40.988518,57.851456,59.803863,12.662504,134.898297,1.162528,65.749378,55.510975,142.134704,137.240402,139.785891,136.049779,81.779482,135.455045,0.001967,-1.426322,32.000000,-237.344452,136.236278,0.347484,13.596896,0.656672,263024.987999,0.908412,20.436901,16.575035,2.520928,68.365465,73.583738,87.621212,2.185945,55.042321,66.596150,50.741854,22.860000,16.746724
55.021107,65.714193,138.744340,143.372201,40.995395,57.851561,59.801465,12.662403,134.901109,1.402413,65.737805,55.495378,142.138660,137.246715,139.785791,136.056975,81.777999,135.465003,0.001965,-1.427503,32.000000,-237.344527,136.248834,0.409969,13.598643,0.656197,263029.410632,0.908677,20.447221,16.582332,2.520960,68.361630,73.580483,87.624754,2.185945,55.032347,66.596150,50.712037,22.860000,16.746602
55.010179,65.707410,138.743307,143.379514,40.890989,57.839501,59.803285,12.662617,134.908377,1.410115,65.726852,55.483519,142.142511,137.251498,139.786012,136.066053,81.777167,135.471022,0.001989,-1.429848,32.000000,-237.344296,136.256990,0.410024,13.602200,0.656319,263030.501926,0.908300,20.449995,16.588101,2.521502,68.358200,73.577588,87.626123,2.185945,55.027666,66.596150,50.690583,22.860000,16.746372
54.993122,65.697814,138.753343,143.389111,40.815319,57.815275,59.809404,12.661265,134.916193,1.409947,65.710277,55.469125,142.147758,137.259489,139.785801,136.073680,81.774873,135.481106,0.001998,-1.430438,32.000000,-237.345626,136.264560,0.409876,13.596025,0.656279,263031.111635,0.908511,20.452984,16.594412,2.521657,68.353108,73.573625,87.624895,2.185945,55.034265,66.596150,50.672782,22.860000,16.745864
54.978414,65.688834,138.776794,143.397927,40.725814,57.803013,59.794067,12.660585,134.927222,1.376589,65.696916,55.454038,142.152452,137.265437,139.786802,136.080842,81.773335,135.489773,0.001970,-1.433330,32.000000,-237.346195,136.294335,0.393685,13.595709,0.656114,262975.495106,0.908478,20.456685,16.598166,2.522139,68.350507,73.570667,87.623206,2.185945,55.031014,66.596150,50.659179,22.860000,16.745281
54.962085,65.677425,138.788583,143.409635,40.604357,57.795008,59.820321,12.660615,134.942978,0.949030,65.679645,55.433318,142.157507,137.276126,139.788649,136.094846,81.771212,135.504514,0.001970,-1.435634,32.000000,-237.346257,136.328935,0.265653,13.594177,0.656425,262866.076497,0.908293,20.463455,16.605351,2.523104,68.346992,73.566169,87.617679,2.185945,55.045417,66.596150,50.646935,22.860000,16.744470
54.944702,65.667791,138.834132,143.420492,40.604871,57.774899,59.797548,12.660213,134.940623,1.263472,65.663000,55.420706,142.163502,137.284271,139.790577,136.104937,81.770486,135.508863,0.001971,-1.437389,32.000000,-237.346707,136.284837,0.377494,13.610654,0.656619,262809.932609,0.908580,20.468586,16.611092,2.524205,68.344949,73.563722,87.611487,2.185945,55.049212,66.596150,50.642706,22.860000,16.743764
54.931248,65.655142,138.839309,143.434010,40.585355,57.771115,59.801320,12.660118,134.948944,1.405705,65.643033,55.407884,142.170929,137.289446,139.792142,136.115083,81.768810,135.517213,0.001982,-1.440907,32.000000,-237.346539,136.293155,0.411933,13.616361,0.656880,262772.661826,0.908326,20.472852,16.620364,2.525170,68.343221,73.561058,87.603513,2.185945,55.070235,66.596150,50.631347,22.860000,16.742763
54.917585,65.644558,138.876803,143.444848,40.599101,57.771304,59.749917,12.659639,134.956427,1.409634,65.626554,55.396948,142.178809,137.294680,139.794648,136.122829,81.766505,135.524874,0.001957,-1.442702,32.000000,-237.346868,136.297221,0.411869,13.604485,0.656337,262680.371570,0.908651,20.479907,16.623200,2.526797,68.342056,73.558783,87.597253,2.185945,55.085401,66.596150,50.626378,22.860000,16.741891
54.902923,65.631923,138.877739,143.457599,40.655874,57.771340,59.736601,12.659426,134.960231,1.409728,65.606323,55.379926,142.189028,137.300737,139.798068,136.132101,81.763501,135.530140,0.001954,-1.442667,32.000000,-237.347061,136.303368,0.412156,13.606080,0.656214,262660.005697,0.908749,20.480177,16.628926,2.527511,68.341526,73.555467,87.589181,2.185945,55.091670,66.596150,50.622858,22.860000,16.740839
54.888817,65.620820,138.820432,143.468471,40.692976,57.771435,59.803398,12.660002,134.967379,1.409822,65.588684,55.368570,142.197620,137.305957,139.801142,136.140109,81.761404,135.539346,0.001955,-1.442680,32.000000,-237.346532,136.307959,0.412100,13.602487,0.657168,262659.756398,0.909759,20.482717,16.634946,2.528822,68.340615,73.552544,87.583364,2.185945,55.067814,66.596150,50.621490,22.860000,16.739887
54.873567,65.607015,138.814426,143.481607,40.733887,57.771477,59.808000,12.660108,134.977575,1.391221,65.567174,55.355507,142.207926,137.313836,139.806657,136.148075,81.757656,135.545108,0.001980,-1.443873,32.000000,-237.346323,136.329885,0.403377,13.591421,0.657280,262658.419369,0.910200,20.484165,16.640503,2.529514,68.337724,73.548869,87.576190,2.185945,55.049778,66.596150,50.622587,22.860000,16.738662
54.857041,65.592848,138.847412,143.495251,40.761119,57.771673,59.824307,12.659183,134.989759,0.969442,65.547897,55.341515,142.219894,137.317452,139.813087,136.157389,81.756216,135.551172,0.001976,-1.443897,32.000000,-237.347231,136.366670,0.270488,13.598278,0.657352,262657.492097,0.909417,20.486616,16.647064,2.529120,68.336258,73.545648,87.569880,2.185945,55.045657,66.596150,50.627835,22.860000,16.737335
54.848523,65.581365,138.833998,143.506752,40.835509,57.771582,59.789371,12.658269,134.991520,0.930644,65.530474,55.331028,142.228643,137.319779,139.817836,136.166209,81.754976,135.559391,0.001971,-1.443889,32.000000,-237.348245,136.370643,0.266158,13.615609,0.658056,262656.320374,0.909594,20.487467,16.653607,2.529714,68.334707,73.542229,87.565755,2.185945,55.064951,66.596150,50.628321,22.860000,16.736272
54.840909,65.567223,138.841783,143.519928,40.842166,57.771949,59.778057,12.658319,134.987798,1.359101,65.507927,55.325861,142.239573,137.320726,139.821904,136.169926,81.752595,135.566245,0.001969,-1.443908,32.000000,-237.348277,136.330089,0.404621,13.602963,0.658117,262653.483044,0.909617,20.489187,16.657986,2.531077,68.333214,73.538096,87.562098,2.185945,55.063024,66.596150,50.627390,22.860000,16.734942
54.831242,65.554948,138.870577,143.529511,40.759246,57.771967,59.702481,12.657675,134.990360,1.411303,65.490413,55.315236,142.248819,137.321920,139.826514,136.174522,81.750611,135.570243,0.001993,-1.445047,32.000000,-237.348864,136.332664,0.412017,13.595210,0.657311,262648.369106,0.910276,20.485892,16.663211,2.531226,68.332614,73.535823,87.560682,2.185945,55.067641,66.596150,50.629487,22.860000,16.733748
54.818469,65.540632,138.906760,143.539919,40.589221,57.772271,59.788435,12.658176,134.993169,1.422198,65.471629,55.302915,142.258645,137.326518,139.832677,136.179691,81.748543,135.573481,0.001996,-1.446754,32.000000,-237.348434,136.335340,0.412569,13.599061,0.658054,262644.703034,0.910560,20.479070,16.668915,2.531719,68.332119,73.532929,87.558662,2.185945,55.097016,66.596150,50.637807,22.860000,16.732333
54.811264,65.529290,138.975363,143.548342,40.393532,57.772311,59.806132,12.658712,134.994025,1.422158,65.458249,55.293146,142.266941,137.330048,139.838471,136.185502,81.746522,135.576850,0.001972,-1.449636,32.000000,-237.348130,136.338340,0.412502,13.582122,0.658697,262640.695945,0.911860,20.476092,16.672838,2.532691,68.333204,73.530656,87.557592,2.185945,55.122542,66.596150,50.641168,22.860000,16.731228
54.796122,65.517475,138.944083,143.557479,40.250390,57.763608,59.798354,12.658026,135.000384,1.187575,65.444653,55.279358,142.276050,137.330077,139.844122,136.190055,81.742970,135.580670,0.001973,-1.451960,32.000000,-237.348904,136.388419,0.328799,13.598657,0.658858,262637.861935,0.910754,20.474062,16.676476,2.533941,68.334230,73.527851,87.556314,2.185945,55.124456,66.596150,50.653390,22.860000,16.730097
54.786691,65.509042,138.984068,143.565070,40.197184,57.763603,59.811826,12.657594,135.000293,0.980644,65.434529,55.273875,142.283690,137.333941,139.848397,136.191369,81.740959,135.582374,0.001973,-1.454852,32.000000,-237.349340,136.373718,0.278457,13.589671,0.660120,262633.862349,0.910590,20.469649,16.680129,2.535526,68.335884,73.526091,87.556017,2.185945,55.150676,66.596150,50.665359,22.860000,16.729363
54.782055,65.500079,138.996380,143.574059,40.217687,57.763679,59.801181,12.656866,134.992541,1.382081,65.421885,55.272371,142.292904,137.333230,139.853563,136.187914,81.738233,135.583147,0.001975,-1.457766,32.000000,-237.349956,136.335763,0.408335,13.592592,0.659256,262593.998730,0.910821,20.472401,16.685533,2.535655,68.338946,73.523980,87.557375,2.185945,55.155357,66.596150,50.671576,22.860000,16.728660
54.778571,65.492919,138.997623,143.580460,40.226271,57.763698,59.805382,12.657275,134.992425,1.416490,65.413933,55.270793,142.299919,137.331384,139.858967,136.187120,81.736571,135.584897,0.001953,-1.457762,32.000000,-237.349570,136.335633,0.412442,13.596938,0.660018,262593.139620,0.910769,20.473044,16.688371,2.536822,68.342514,73.521815,87.560876,2.185945,55.166514,66.596150,50.678257,22.860000,16.728119
54.776682,65.484745,138.935541,143.586406,40.290892,57.763955,59.807055,12.658299,134.992227,1.416304,65.403596,55.271457,142.308892,137.330040,139.865723,136.187241,81.735315,135.583715,0.001947,-1.458746,32.000000,-237.348621,136.334311,0.412316,13.598468,0.659990,262591.115087,0.910995,20.468541,16.691471,2.537261,68.345439,73.519801,87.565660,2.185945,55.138561,66.596150,50.682033,22.860000,16.727522
54.773820,65.477878,138.929784,143.590110,40.432793,57.764023,59.780687,12.658146,134.989088,1.416331,65.394340,55.269577,142.316745,137.326152,139.869996,136.183533,81.733575,135.581600,0.001948,-1.461685,32.000000,-237.348748,136.331595,0.411779,13.598343,0.659833,262588.570664,0.910978,20.464735,16.693983,2.537445,68.347937,73.517977,87.570958,2.185945,55.120219,66.596150,50.685466,22.860000,16.727034
54.770454,65.468992,138.882919,143.593666,40.481870,57.764088,59.816975,12.657709,134.991898,1.083303,65.383957,55.265485,142.324462,137.318839,139.875417,136.182653,81.731129,135.578270,0.001974,-1.465168,32.000000,-237.349267,136.379706,0.300255,13.598993,0.659451,262585.827794,0.910972,20.458379,16.694665,2.536399,68.350451,73.515619,87.577007,2.185945,55.109674,66.596150,50.692177,22.860000,16.726325
54.765004,65.461786,138.909191,143.596213,40.534995,57.764059,59.800505,12.658541,134.988679,1.002832,65.377132,55.264996,142.330936,137.322543,139.881126,136.182492,81.730624,135.583711,0.001969,-1.465743,32.000000,-237.348524,136.358449,0.291027,13.599452,0.659453,262583.530733,0.911411,20.454266,16.695380,2.536427,68.353212,73.514541,87.581937,2.185945,55.110681,66.596150,50.701307,22.860000,16.725747
54.762161,65.453480,138.898522,143.599041,40.575664,57.747431,59.700662,12.657906,134.978968,1.397903,65.368816,55.262997,142.336845,137.315863,139.886680,136.177760,81.729756,135.582643,0.001966,-1.469242,32.000000,-237.349250,136.331693,0.412822,13.597677,0.659215,262581.107097,0.910899,20.448620,16.696212,2.535727,68.355591,73.512865,87.585427,2.185945,55.110261,66.596150,50.709075,22.860000,16.725088
54.757592,65.447140,138.910105,143.600957,40.628862,57.747211,59.815267,12.657671,134.978940,1.415292,65.363279,55.258402,142.339708,137.308740,139.890907,136.175380,81.728670,135.583292,0.001965,-1.472176,32.000000,-237.349527,136.331025,0.412866,13.598653,0.659396,262577.697401,0.911232,20.446661,16.699354,2.536459,68.357851,73.512273,87.587255,2.185945,55.114890,66.596150,50.716432,22.860000,16.724609
54.756492,65.440575,138.956121,143.602583,40.669413,57.747148,59.801589,12.658026,134.978617,1.415307,65.356678,55.256139,142.342041,137.306869,139.894460,136.173834,81.725715,135.585350,0.001994,-1.475685,32.000000,-237.349061,136.330698,0.412925,13.601540,0.659265,262497.572457,0.912526,20.441091,16.699705,2.536396,68.360104,73.511014,87.587198,2.185945,55.134479,66.596150,50.726220,22.860000,16.724168
54.753726,65.435751,138.940650,143.603325,40.672272,57.747158,59.792776,12.657062,134.976774,1.415291,65.350169,55.253287,142.343873,137.302742,139.896805,136.167313,81.723804,135.584231,0.001993,-1.476259,32.000000,-237.350088,136.325428,0.413079,13.601141,0.659334,262494.499054,0.910842,20.439149,16.701104,2.536819,68.363033,73.510304,87.586723,2.185945,55.133979,66.596150,50.732588,22.860000,16.723891
54.755657,65.430069,138.927167,143.603319,40.672146,57.747074,59.791983,12.657656,134.975220,1.415320,65.341958,55.252553,142.345714,137.300165,139.899566,136.166744,81.721178,135.581260,0.001970,-1.479707,32.000000,-237.349638,136.328372,0.413041,13.600736,0.659427,262492.935825,0.911054,20.433644,16.705058,2.537710,68.366596,73.509579,87.585734,2.185945,55.122902,66.596150,50.737954,22.860000,16.723607
54.756952,65.424547,138.903989,143.602535,40.694671,57.746794,59.810247,12.658309,134.977324,1.415280,65.336147,55.252044,142.347736,137.301090,139.903380,136.161774,81.719581,135.577159,0.001969,-1.482614,32.000000,-237.348939,136.329219,0.413226,13.585252,0.659400,262492.312217,0.911228,20.431482,16.706425,2.537556,68.370774,73.509518,87.584637,2.185945,55.111406,66.596150,50.740457,22.860000,16.723264
54.752438,65.417723,138.939623,143.601473,40.638204,57.742647,59.788316,12.658433,134.986490,1.077073,65.329968,55.244548,142.349601,137.300213,139.908972,136.162149,81.718017,135.574980,0.001971,-1.486114,32.000000,-237.348779,136.375622,0.300327,13.595446,0.659316,262489.924272,0.911189,20.423941,16.707612,2.537220,68.374825,73.509189,87.582388,2.185945,55.136337,66.596150,50.750076,22.860000,16.722782
54.749742,65.412170,138.967435,143.600999,40.557693,57.722478,59.776742,12.659118,134.978061,1.202054,65.324330,55.239265,142.349080,137.301355,139.912504,136.158241,81.716201,135.576822,0.001971,-1.489035,32.000000,-237.348075,136.325291,0.360809,13.601921,0.659917,262485.717866,0.910869,20.417172,16.707222,2.536737,68.377702,73.508260,87.580372,2.185945,55.145993,66.596150,50.759305,22.860000,16.722397
54.748818,65.405658,138.913624,143.601261,40.540424,57.697750,59.792577,12.658762,134.977784,1.393729,65.317306,55.237034,142.349280,137.301251,139.914288,136.153644,81.714592,135.578271,0.001948,-1.491377,32.000000,-237.348299,136.324756,0.411917,13.603664,0.659605,262464.831958,0.911204,20.414694,16.707729,2.537597,68.381138,73.506840,87.578550,2.185945,55.129802,66.596150,50.767194,22.860000,16.721944
54.745609,65.400677,138.898776,143.601119,40.605134,57.688397,59.782225,12.658762,134.977897,1.401139,65.310745,55.235996,142.349035,137.297858,139.914326,136.148701,81.712643,135.573815,0.001943,-1.491365,32.000000,-237.348134,136.323164,0.412549,13.616396,0.659238,262371.907233,0.911098,20.411737,16.710438,2.538230,68.382796,73.505356,87.575993,2.185945,55.131247,66.596150,50.778071,22.860000,16.721613
54.747381,65.394720,138.867944,143.600639,40.676015,57.692814,59.779548,12.659176,134.977546,1.401057,65.303402,55.234916,142.349047,137.298796,139.916293,136.140851,81.711366,135.569185,0.001942,-1.492473,32.000000,-237.347628,136.322800,0.412114,13.610257,0.658592,262256.965335,0.910468,20.406115,16.712748,2.537290,68.385666,73.503806,87.573006,2.185945,55.097894,66.596150,50.783180,22.860000,16.721247
54.749689,65.389387,138.865816,143.600022,40.676972,57.680933,59.806018,12.659786,134.975324,1.400943,65.296703,55.233702,142.348038,137.299032,139.917436,136.135382,81.709963,135.567572,0.001973,-1.492451,32.000000,-237.346967,136.323104,0.412060,13.606416,0.657837,262213.806320,0.910525,20.404223,16.712538,2.537167,68.387511,73.502064,87.570522,2.185945,55.098628,66.596150,50.786446,22.860000,16.720879
54.740704,65.382588,138.851606,143.598678,40.692588,57.672949,59.775670,12.660428,134.983359,0.975619,65.291407,55.227433,142.346885,137.298401,139.918811,136.132790,81.708882,135.569457,0.001970,-1.492448,32.000000,-237.346493,136.376417,0.273512,13.619121,0.657987,262230.054445,0.910588,20.396560,16.711570,2.536522,68.389554,73.500816,87.567277,2.185945,55.080352,66.596150,50.801635,22.860000,16.720372
54.738405,65.377641,138.829955,143.597716,40.716508,57.657587,59.766422,12.660643,134.981383,0.928116,65.285878,55.224402,142.346225,137.295583,139.918963,136.131245,81.707608,135.568357,0.001965,-1.495340,32.000000,-237.346131,136.376146,0.265983,13.620072,0.657979,262172.940526,0.909942,20.389006,16.712189,2.536376,68.390092,73.499165,87.564153,2.185945,55.068618,66.596150,50.812430,22.860000,16.720005
54.735063,65.372145,138.863265,143.596988,40.706615,57.653595,59.776646,12.660283,134.980582,0.924604,65.278503,55.220335,142.345729,137.291446,139.917989,136.126983,81.705682,135.567932,0.001963,-1.498357,32.000000,-237.346506,136.375897,0.266159,13.618090,0.657318,262135.244663,0.910427,20.390858,16.714185,2.536533,68.390513,73.497596,87.560787,2.185945,55.085569,66.596150,50.825100,22.860000,16.719666
54.733717,65.367220,138.901497,143.596190,40.617073,57.633261,59.822216,12.660203,134.971550,1.195991,65.275155,55.221930,142.346555,137.291877,139.919889,136.127236,81.705523,135.564789,0.001994,-1.498449,32.000000,-237.346550,136.328002,0.361492,13.611297,0.657013,262064.089550,0.910356,20.388124,16.714926,2.536244,68.391447,73.497593,87.560327,2.185945,55.109440,66.596150,50.834802,22.860000,16.719338
54.730343,65.361780,138.861225,143.595114,40.567072,57.608502,59.806889,12.661185,134.974614,1.398782,65.269699,55.219932,142.345792,137.291955,139.921117,136.124065,81.704182,135.569727,0.001987,-1.498445,32.000000,-237.345477,136.325691,0.410790,13.615417,0.657275,262044.954495,0.910185,20.385847,16.716645,2.537008,68.390351,73.496984,87.560437,2.185945,55.091197,66.596150,50.847368,22.860000,16.718975
54.729470,65.357649,138.801490,143.594241,40.521910,57.608410,59.772250,12.660383,134.973466,1.376832,65.265187,55.214241,142.344653,137.285137,139.921307,136.119759,81.703258,135.564231,0.001967,-1.500202,32.000000,-237.346196,136.336753,0.398705,13.621178,0.657578,261949.243359,0.909184,20.382218,16.715282,2.537768,68.389337,73.494840,87.560091,2.185945,55.049696,66.596150,50.857363,22.860000,16.718727
54.725618,65.352401,138.821333,143.593981,40.463857,57.620585,59.755951,12.660159,134.977844,0.962345,65.259219,55.208570,142.343851,137.284348,139.921559,136.116344,81.701379,135.561067,0.001966,-1.500795,32.000000,-237.346448,136.375326,0.267517,13.621576,0.656930,261835.353154,0.909075,20.380027,16.719016,2.537189,68.388364,73.493230,87.561249,2.185945,55.059226,66.596150,50.871002,22.860000,16.718420
54.721977,65.347577,138.799499,143.594244,40.431903,57.616805,59.791118,12.659802,134.975820,0.927668,65.253775,55.202627,142.344332,137.284637,139.921170,136.113056,81.699874,135.561662,0.001966,-1.500795,32.000000,-237.346761,136.372701,0.263763,13.613218,0.656346,261832.931332,0.909606,20.376736,16.717277,2.536138,68.386779,73.490576,87.562451,2.185945,55.036116,66.596150,50.884178,22.860000,16.718082
54.719086,65.341818,138.817564,143.594617,40.405754,57.616601,59.766338,12.659698,134.971809,0.927655,65.248498,55.196224,142.345111,137.283734,139.921414,136.108014,81.700633,135.554692,0.001955,-1.500795,32.000000,-237.346865,136.372100,0.264015,13.620237,0.656612,261887.627184,0.910105,20.375199,16.717621,2.536679,68.385718,73.487665,87.565993,2.185945,55.059386,66.596150,50.898937,22.860000,16.717660
54.715918,65.337465,138.814167,143.594729,40.381396,57.596355,59.766644,12.661200,134.967283,0.965180,65.244705,55.192551,142.344649,137.283313,139.920643,136.105581,81.699736,135.551168,0.001934,-1.504306,32.000000,-237.345281,136.362251,0.278301,13.629301,0.656909,261869.644547,0.909565,20.373881,16.719415,2.536449,68.383247,73.484836,87.568351,2.185945,55.047566,66.596150,50.913771,22.860000,16.717359
54.713219,65.332828,138.807103,143.595239,40.380961,57.572131,59.787946,12.661387,134.959123,1.373262,65.241025,55.192139,142.342989,137.280099,139.919696,136.100662,81.698815,135.548489,0.001932,-1.506109,32.000000,-237.344985,136.326243,0.405635,13.616903,0.656688,261864.462910,0.909978,20.370907,16.715276,2.536913,68.380308,73.480270,87.572123,2.185945,55.035408,66.596150,50.928568,22.860000,16.717073
54.709642,65.329607,138.782384,143.595499,40.350203,57.553271,59.802233,12.661119,134.955942,1.405051,65.238858,55.189513,142.342102,137.276806,139.918515,136.101159,81.698050,135.548039,0.001932,-1.507835,32.000000,-237.345218,136.325524,0.408460,13.622270,0.656047,261771.014795,0.909701,20.369604,16.714465,2.536998,68.377964,73.477685,87.576148,2.185945,55.023533,66.596150,50.943415,22.860000,16.716930
