OSU 80 Ton Compressor Load Stand
54.704089,65.325867,138.805539,143.595599,40.407978,57.545025,59.800332,12.661577,134.953887,1.405184,65.238067,55.186457,142.341464,137.276054,139.916442,136.099694,81.696339,135.548435,0.001964,-1.507832,32.000000,-237.344795,136.324047,0.408483,13.614633,0.656363,261659.536489,0.909033,20.367568,16.714086,2.536994,68.374965,73.474255,87.580493,2.185945,55.028363,66.596150,50.963609,22.860000,16.716777
54.702773,65.323471,138.762453,143.595744,40.585326,57.544894,59.790297,12.661827,134.958849,1.241153,65.236508,55.188661,142.341804,137.274259,139.914675,136.098336,81.696032,135.543550,0.001960,-1.509437,32.000000,-237.344609,136.360773,0.347989,13.604588,0.655807,261573.372356,0.908576,20.367793,16.714633,2.536708,68.373011,73.472209,87.583864,2.185945,55.004304,66.596150,50.978084,22.860000,16.716730
54.700987,65.320397,138.709520,143.595613,40.817446,57.552995,59.791906,12.661065,134.963512,0.939915,65.232951,55.186862,142.344262,137.271876,139.914620,136.096424,81.695920,135.540622,0.001958,-1.509863,32.000000,-237.345441,136.372706,0.263195,13.603808,0.656274,261536.523800,0.908568,20.369402,16.716536,2.537389,68.371702,73.471234,87.587237,2.185945,54.955612,66.596150,50.994567,22.860000,16.716700
54.700889,65.317149,138.743952,143.595303,40.937583,57.546137,59.791269,12.661605,134.964704,0.927737,65.230498,55.188336,142.345495,137.275220,139.914962,136.097916,81.695576,135.543983,0.001958,-1.511053,32.000000,-237.344936,136.371988,0.263001,13.603467,0.656557,261534.962190,0.908737,20.368276,16.714475,2.536662,68.371781,73.470768,87.588250,2.185945,54.991599,66.596150,51.007820,22.860000,16.716569
54.696837,65.312644,138.757986,143.595019,40.922733,57.530127,59.764520,12.661487,134.966104,0.927697,65.226938,55.184346,142.346533,137.274575,139.914394,136.101387,81.694275,135.544251,0.001997,-1.512224,32.000000,-237.345056,136.374057,0.263038,13.594320,0.656436,261570.037952,0.908865,20.366920,16.713167,2.535777,68.370589,73.469122,87.584317,2.185945,54.977206,66.596150,51.027117,22.860000,16.716303
54.692606,65.309123,138.753229,143.594344,40.869889,57.525784,59.826743,12.661869,134.970962,0.927704,65.224031,55.182921,142.348043,137.274993,139.915479,136.106401,81.692644,135.543634,0.001982,-1.513078,32.000000,-237.344722,136.377450,0.263494,13.595033,0.656541,261536.864165,0.908761,20.363767,16.715141,2.536411,68.370498,73.468240,87.579767,2.185945,54.975897,66.596150,51.045355,22.860000,16.716110
54.695309,65.304709,138.756033,143.593926,40.813321,57.508956,59.754957,12.662766,134.969942,1.288391,65.219354,55.182397,142.348905,137.272961,139.916409,136.105611,81.689536,135.539385,0.001962,-1.516566,32.000000,-237.343764,136.325657,0.383281,13.590292,0.656924,261463.673699,0.908978,20.363166,16.716572,2.536856,68.369983,73.465230,87.572489,2.185945,54.975775,66.596150,51.058855,22.860000,16.715830
54.692346,65.301280,138.762782,143.593301,40.784900,57.503889,59.818067,12.663109,134.971772,1.404006,65.217321,55.176214,142.349919,137.273530,139.917429,136.103960,81.688297,135.539242,0.001962,-1.519499,32.000000,-237.343500,136.325200,0.409064,13.588709,0.656872,261444.304695,0.908033,20.363723,16.717904,2.536965,68.369971,73.462947,87.566818,2.185945,54.974912,66.596150,51.074732,22.860000,16.715638
54.690863,65.297534,138.766784,143.593083,40.771980,57.487412,59.792308,12.663389,134.973337,1.425482,65.216419,55.173369,142.350795,137.275477,139.920024,136.109756,81.687947,135.538314,0.001963,-1.523028,32.000000,-237.343302,136.327288,0.409009,13.588714,0.656874,261366.952113,0.908798,20.356704,16.718951,2.536891,68.369883,73.460689,87.560927,2.185945,54.973250,66.596150,51.093916,22.860000,16.715446
54.687355,65.294960,138.732659,143.593518,40.816415,57.487347,59.780887,12.663134,134.980221,1.263909,65.213862,55.171354,142.350865,137.276512,139.919983,136.108141,81.686617,135.536796,0.001951,-1.523051,32.000000,-237.343588,136.363876,0.347009,13.600949,0.656968,261343.537147,0.907805,20.356130,16.720120,2.537152,68.369041,73.457928,87.555214,2.185945,54.946731,66.596150,51.111519,22.860000,16.715349
54.684773,65.292127,138.758034,143.594146,40.854336,57.487528,59.786206,12.662799,134.983568,0.968230,65.210732,55.168856,142.351844,137.276873,139.919586,136.109633,81.686191,135.538747,0.001936,-1.525977,32.000000,-237.344023,136.381052,0.264051,13.595618,0.656812,261266.724568,0.907954,20.353813,16.720020,2.537294,68.369398,73.454546,87.549251,2.185945,54.959612,66.596150,51.131878,22.860000,16.715309
54.680835,65.288997,138.775685,143.594617,40.903665,57.471324,59.815968,12.662872,134.985182,0.956117,65.207458,55.165672,142.352365,137.282644,139.920347,136.109754,81.686166,135.542583,0.001932,-1.528906,32.000000,-237.344108,136.382822,0.263862,13.578770,0.656090,261267.277101,0.908185,20.354619,16.720616,2.536832,68.369460,73.452723,87.545857,2.185945,54.955948,66.596150,51.150690,22.860000,16.715168
54.677875,65.284701,138.787698,143.594673,40.975566,57.446911,59.803021,12.662175,134.981066,1.393115,65.204481,55.162327,142.352718,137.282664,139.921557,136.111051,81.685105,135.543188,0.001932,-1.532398,32.000000,-237.344854,136.337811,0.404793,13.582067,0.656512,261267.212003,0.908147,20.354274,16.721987,2.537416,68.370174,73.450278,87.543540,2.185945,54.978635,66.596150,51.173932,22.860000,16.714896
54.677494,65.280620,138.817262,143.593814,40.988759,57.430744,59.802719,12.661316,134.981256,1.438703,65.202209,55.163587,142.352945,137.284569,139.923279,136.112761,81.685164,135.539970,0.001971,-1.535918,32.000000,-237.345663,136.339775,0.410033,13.578123,0.657284,261192.478650,0.907504,20.354939,16.723871,2.537922,68.371490,73.449265,87.542527,2.185945,54.985367,66.596150,51.193118,22.860000,16.714637
54.676058,65.277311,138.743312,143.592877,40.979543,57.410520,59.786632,12.662177,134.984628,1.445787,65.200896,55.166297,142.353287,137.283884,139.924901,136.117914,81.684887,135.544176,0.001967,-1.538841,32.000000,-237.344868,136.342399,0.409906,13.579985,0.656941,261080.491493,0.907359,20.353496,16.725228,2.538279,68.371865,73.448918,87.542258,2.185945,54.951208,66.596150,51.210964,22.860000,16.714444
54.673659,65.273590,138.736310,143.592079,40.947689,57.406258,59.802574,12.661245,134.989739,1.408526,65.197990,55.160083,142.353794,137.283705,139.927752,136.119768,81.684276,135.550399,0.001964,-1.540585,32.000000,-237.345830,136.356728,0.395582,13.561786,0.657100,261004.067128,0.907106,20.349782,16.723605,2.538837,68.373028,73.449618,87.542126,2.185945,54.921749,66.596150,51.231997,22.860000,16.714241
54.670928,65.269910,138.791241,143.591572,40.887892,57.405791,59.780026,12.661283,134.998571,1.015185,65.194278,55.159311,142.354974,137.284908,139.929731,136.122553,81.683795,135.553355,0.001963,-1.542902,32.000000,-237.345762,136.393787,0.271199,13.573463,0.656415,260910.539555,0.907048,20.347857,16.725924,2.537551,68.373963,73.450599,87.542352,2.185945,54.952344,66.596150,51.251381,22.860000,16.713999
54.664696,65.264812,138.802601,143.591616,40.855521,57.404433,59.794414,12.661760,135.001709,0.968882,65.189505,55.152904,142.355941,137.287013,139.931787,136.121840,81.682040,135.552533,0.002002,-1.544131,32.000000,-237.345347,136.393276,0.265303,13.568934,0.657239,260889.557250,0.906774,20.346449,16.729551,2.537535,68.373904,73.451783,87.543227,2.185945,54.944631,66.596150,51.278379,22.860000,16.713597
54.662644,65.260876,138.802534,143.592403,40.813635,57.387951,59.802405,12.661916,134.998529,1.014368,65.186277,55.150459,142.357031,137.285043,139.933979,136.122739,81.682347,135.555191,0.001984,-1.547071,32.000000,-237.345242,136.380906,0.282423,13.582351,0.656985,260886.374646,0.907150,20.345401,16.731466,2.538666,68.373194,73.453210,87.545325,2.185945,54.967209,66.596150,51.299389,22.860000,16.713264
54.659007,65.256982,138.828238,143.593716,40.769950,57.387930,59.816745,12.661257,134.991403,1.421689,65.181980,55.145329,142.357052,137.280638,139.935260,136.119359,81.680334,135.556070,0.001966,-1.548983,32.000000,-237.345765,136.344073,0.409080,13.601741,0.657329,260880.024245,0.907012,20.346309,16.732823,2.539163,68.371166,73.453740,87.547434,2.185945,54.976907,66.596150,51.324740,22.860000,16.713009
54.656887,65.254295,138.898907,143.594450,40.721030,57.379925,59.797435,12.661527,134.988705,1.451765,65.180021,55.144170,142.358030,137.279176,139.936095,136.119645,81.679075,135.555891,0.001966,-1.551435,32.000000,-237.345488,136.342888,0.411720,13.597781,0.656513,260802.407535,0.906659,20.344351,16.733805,2.539258,68.369708,73.453983,87.549149,2.185945,55.003758,66.596150,51.346448,22.860000,16.712861
54.651396,65.250780,138.862896,143.595209,40.605118,57.379930,59.786289,12.661867,134.988221,1.451923,65.176118,55.137346,142.359361,137.276778,139.939173,136.120406,81.678549,135.554742,0.001966,-1.553778,32.000000,-237.345201,136.345688,0.411749,13.590412,0.655753,260803.038467,0.906499,20.343963,16.736244,2.539897,68.366960,73.454746,87.552163,2.185945,54.994772,66.596150,51.374032,22.860000,16.712680
54.646924,65.247526,138.902046,143.596104,40.634197,57.371598,59.799235,12.661823,134.988808,1.451883,65.172204,55.133130,142.359713,137.276339,139.940679,136.119305,81.678183,135.556051,0.001946,-1.555546,32.000000,-237.345230,136.345024,0.411786,13.607426,0.656237,260766.564180,0.906697,20.343320,16.737415,2.541288,68.364473,73.455841,87.557946,2.185945,55.007238,66.596150,51.398853,22.860000,16.712456
54.640981,65.243140,138.869945,143.597811,40.752511,57.371600,59.794079,12.661440,134.987323,1.451887,65.167392,55.125560,142.358953,137.275550,139.941806,136.114959,81.678800,135.560337,0.001930,-1.558229,32.000000,-237.345613,136.341642,0.411757,13.605315,0.656489,260766.125094,0.906959,20.345099,16.737385,2.540885,68.361503,73.456113,87.566044,2.185945,55.005436,66.596150,51.429338,22.860000,16.712128
54.631621,65.239460,138.834553,143.599638,40.874647,57.371910,59.811157,12.658992,134.990442,1.166679,65.163533,55.119971,142.360308,137.274601,139.943802,136.115424,81.680375,135.564433,0.001930,-1.558233,32.000000,-237.348089,136.393748,0.311892,13.601972,0.655834,260727.661143,0.906705,20.346158,16.738385,2.541809,68.360210,73.457873,87.574798,2.185945,54.984095,66.596150,51.460537,22.860000,16.711855
54.626031,65.234306,138.844126,143.602226,40.949968,57.372057,59.802732,12.658692,134.993325,0.975439,65.156873,55.119824,142.362404,137.278004,139.945962,136.115793,81.680068,135.571143,0.001930,-1.558239,32.000000,-237.348435,136.395206,0.265929,13.608095,0.655844,260725.870430,0.906881,20.347501,16.739846,2.541498,68.359622,73.460090,87.585076,2.185945,54.980164,66.596150,51.494707,22.860000,16.711411
54.620060,65.228795,138.832143,143.604312,40.941418,57.367991,59.787418,12.658753,134.994165,0.957442,65.150336,55.115917,142.362866,137.282550,139.947416,136.116480,81.679151,135.575292,0.001969,-1.558225,32.000000,-237.348270,136.397092,0.266029,13.614668,0.655964,260725.860230,0.906790,20.352848,16.740256,2.541286,68.359315,73.460747,87.592854,2.185945,54.969046,66.596150,51.523967,22.860000,16.710880
54.614043,65.222186,138.828094,143.606981,40.961954,57.363952,59.780731,12.659686,134.988733,1.312693,65.142578,55.107994,142.363234,137.282833,139.949310,136.117348,81.678084,135.578840,0.001965,-1.561108,32.000000,-237.347465,136.348606,0.388946,13.603534,0.655795,260724.864068,0.907011,20.353085,16.743816,2.541721,68.360074,73.461569,87.601200,2.185945,54.973108,66.596150,51.560923,22.860000,16.710205
54.611087,65.216848,138.840287,143.609254,40.998951,57.363937,59.818902,12.660253,134.987179,1.411365,65.137476,55.102312,142.362227,137.283304,139.952436,136.115490,81.677093,135.576997,0.001963,-1.561674,32.000000,-237.346867,136.348473,0.412131,13.601398,0.655440,260704.991994,0.907275,20.353332,16.746746,2.541779,68.361153,73.462616,87.607361,2.185945,54.966714,66.596150,51.589303,22.860000,16.709650
54.604343,65.211639,138.884751,143.611770,41.088383,57.363779,59.734912,12.659001,134.985684,1.418776,65.131912,55.099451,142.362565,137.280782,139.954750,136.112372,81.675704,135.572806,0.001963,-1.562797,32.000000,-237.348113,136.348568,0.412086,13.615080,0.655986,260684.846005,0.907407,20.352526,16.749532,2.541985,68.361813,73.463606,87.613797,2.185945,54.996717,66.596150,51.626068,22.860000,16.709121
54.599272,65.207599,138.860279,143.613678,41.040134,57.363892,59.804930,12.659576,134.992006,1.055198,65.125858,55.096278,142.364161,137.282156,139.957080,136.109020,81.675730,135.574885,0.002004,-1.563965,32.000000,-237.347336,136.395737,0.291124,13.615825,0.656191,260682.954356,0.906869,20.350041,16.749630,2.542346,68.362419,73.464882,87.618741,2.185945,54.981500,66.596150,51.658392,22.860000,16.708754
54.590423,65.201925,138.835005,143.616068,40.972881,57.363876,59.792199,12.659596,134.992533,0.940156,65.117481,55.089264,142.365160,137.282110,139.959448,136.106734,81.673781,135.576809,0.001981,-1.563957,32.000000,-237.347429,136.395845,0.265903,13.613730,0.655838,260681.733546,0.908253,20.351337,16.748987,2.543474,68.362462,73.464691,87.623859,2.185945,54.969015,66.596150,51.700629,22.860000,16.708218
54.587487,65.196557,138.860199,143.618413,40.927585,57.363685,59.804629,12.659948,134.992685,0.929318,65.109892,55.084635,142.365443,137.282721,139.960320,136.105288,81.672516,135.577420,0.001967,-1.563939,32.000000,-237.347068,136.399020,0.266271,13.623453,0.655749,260680.839929,0.907275,20.352190,16.749969,2.543262,68.362569,73.464120,87.628097,2.185945,54.977692,66.596150,51.734252,22.860000,16.707655
54.580954,65.189445,138.971160,143.621214,40.997215,57.363643,59.781614,12.659813,134.987072,0.929371,65.102028,55.084988,142.365571,137.283344,139.961459,136.103524,81.670836,135.576019,0.001966,-1.565120,32.000000,-237.347271,136.398543,0.265503,13.625625,0.655840,260681.834472,0.907617,20.355055,16.752850,2.543212,68.362994,73.462643,87.634644,2.185945,55.033679,66.596150,51.774634,22.860000,16.706883
54.578634,65.184132,138.911883,143.623110,40.975742,57.363931,59.787952,12.659453,134.978474,1.300499,65.097375,55.083691,142.366806,137.283104,139.963415,136.100763,81.670494,135.572255,0.001966,-1.568024,32.000000,-237.347651,136.351662,0.389379,13.627333,0.655529,260679.116173,0.907466,20.352520,16.754412,2.543810,68.363400,73.462305,87.640531,2.185945,55.022298,66.596150,51.807561,22.860000,16.706270
54.575881,65.178686,138.894570,143.624282,40.942396,57.364120,59.783699,12.659646,134.972925,1.401293,65.090611,55.083029,142.367005,137.280588,139.963622,136.099782,81.669177,135.570042,0.001942,-1.571486,32.000000,-237.347432,136.355227,0.411301,13.622701,0.656072,260677.336004,0.907918,20.351712,16.755413,2.546148,68.363934,73.460199,87.646719,2.185945,55.008268,66.596150,51.847517,22.860000,16.705688
54.575116,65.174572,138.861792,143.624125,40.943374,57.364383,59.804782,12.659399,134.967954,1.412348,65.083663,55.080961,142.366458,137.276574,139.964353,136.095772,81.668467,135.563198,0.001928,-1.573221,32.000000,-237.347570,136.354279,0.410947,13.616870,0.655723,260675.812624,0.907856,20.348638,16.753930,2.545170,68.365304,73.457929,87.651464,2.185945,54.981537,66.596150,51.878109,22.860000,16.705270
54.575226,65.168445,138.822311,143.622513,40.956399,57.364257,59.783971,12.659321,134.971828,0.973045,65.075936,55.084716,142.365813,137.274538,139.965115,136.094070,81.668122,135.558950,0.001927,-1.576707,32.000000,-237.347629,136.401076,0.270000,13.607309,0.655883,260675.119727,0.907961,20.345849,16.754175,2.544981,68.368591,73.454961,87.655151,2.185945,54.960163,66.596150,51.914202,22.860000,16.704642
54.574134,65.162936,138.798408,143.620639,40.951985,57.364167,59.802780,12.660143,134.972155,0.932796,65.070879,55.084261,142.364198,137.271612,139.966199,136.093679,81.667254,135.559597,0.001926,-1.579241,32.000000,-237.346812,136.401801,0.264697,13.612549,0.656010,260673.877816,0.907649,20.342473,16.751565,2.544416,68.372070,73.452780,87.657654,2.185945,54.930992,66.596150,51.946971,22.860000,16.704010
54.576364,65.157801,138.786350,143.618377,40.964037,57.364170,59.812286,12.659455,134.960917,1.138552,65.067181,55.087360,142.362096,137.269185,139.965013,136.086743,81.665293,135.556081,0.001967,-1.582754,32.000000,-237.347566,136.362518,0.337541,13.619072,0.656254,260669.078441,0.907946,20.336239,16.749852,2.543687,68.375899,73.447047,87.659247,2.185945,54.924950,66.596150,51.981460,22.860000,16.703394
54.578362,65.155161,138.771277,143.615959,40.914188,57.364241,59.792659,12.658793,134.953695,1.395438,65.065982,55.091804,142.360964,137.265196,139.965713,136.083057,81.663352,135.553027,0.001965,-1.585643,32.000000,-237.348288,136.344647,0.410292,13.605428,0.655879,260665.713087,0.907666,20.331785,16.751032,2.543300,68.379867,73.441813,87.660095,2.185945,54.915425,66.596150,52.009019,22.860000,16.703149
54.585342,65.153242,138.775037,143.611731,40.827867,57.371884,59.781142,12.659492,134.948503,1.408675,65.064105,55.098357,142.358972,137.257571,139.965479,136.078231,81.661122,135.545191,0.001962,-1.589085,32.000000,-237.347419,136.342977,0.409800,13.608013,0.655463,260663.632803,0.907468,20.324498,16.751289,2.542975,68.384205,73.433918,87.660851,2.185945,54.900699,66.596150,52.038478,22.860000,16.703032
54.592529,65.152122,138.812528,143.606839,40.734715,57.376657,59.790810,12.661432,134.943515,1.408827,65.065390,55.104160,142.356960,137.255351,139.964936,136.075301,81.659731,135.537883,0.001961,-1.591977,32.000000,-237.345390,136.339617,0.410027,13.614016,0.656014,260663.398639,0.907724,20.319930,16.751751,2.542606,68.387844,73.427146,87.660742,2.185945,54.908724,66.596150,52.059084,22.860000,16.703007
54.601959,65.151586,138.794012,143.600279,40.667137,57.400834,59.781847,12.661373,134.933917,1.408828,65.068472,55.109902,142.352060,137.250321,139.963328,136.069636,81.658322,135.524470,0.002003,-1.595435,32.000000,-237.345460,136.333417,0.410146,13.593126,0.655887,260696.511332,0.907887,20.311275,16.750180,2.542350,68.390906,73.418805,87.659785,2.185945,54.919907,66.596150,52.081931,22.860000,16.703093
54.606984,65.152284,138.787023,143.594194,40.686692,57.421266,59.802054,12.661577,134.929564,1.408940,65.071981,55.114955,142.347993,137.240656,139.961588,136.061701,81.657883,135.514661,0.001977,-1.598303,32.000000,-237.345284,136.326485,0.409892,13.595927,0.655733,260716.706752,0.907681,20.303218,16.748027,2.542702,68.393696,73.412036,87.659539,2.185945,54.910722,66.596150,52.102188,22.860000,16.703314
54.618183,65.153555,138.761863,143.585397,40.622927,57.437537,59.807351,12.661632,134.926523,1.214266,65.076342,55.124882,142.342333,137.230988,139.958673,136.051921,81.656430,135.513008,0.001962,-1.601806,32.000000,-237.345341,136.341122,0.345587,13.592869,0.656783,260824.369796,0.908024,20.293585,16.742933,2.541924,68.395330,73.403536,87.659783,2.185945,54.890931,66.596150,52.122001,22.860000,16.703668
54.622574,65.154881,138.772388,143.577390,40.532225,57.457896,59.768130,12.659873,134.918013,1.396019,65.081107,55.130461,142.338575,137.223729,139.955322,136.044341,81.655062,135.503830,0.001961,-1.604712,32.000000,-237.347050,136.309344,0.408245,13.592805,0.656777,260916.531140,0.907950,20.289436,16.738615,2.541562,68.396366,73.397548,87.660803,2.185945,54.898615,66.596150,52.140233,22.860000,16.704007
54.632818,65.157007,138.736881,143.567436,40.349196,57.482269,59.802744,12.660183,134.911714,1.412478,65.088863,55.137523,142.332002,137.216295,139.951185,136.038409,81.652903,135.496750,0.001961,-1.607662,32.000000,-237.346735,136.300118,0.410641,13.589307,0.656821,260989.479660,0.907924,20.279903,16.739266,2.540580,68.397461,73.390983,87.662583,2.185945,54.860051,66.596150,52.158269,22.860000,16.704463
54.643054,65.159869,138.743331,143.558639,40.297087,57.502604,59.774861,12.661242,134.905779,1.412497,65.096395,55.147701,142.324215,137.208778,139.946333,136.032531,81.651370,135.488507,0.001962,-1.608841,32.000000,-237.345695,136.293217,0.410524,13.592253,0.657050,261083.228627,0.908764,20.276993,16.736183,2.540568,68.397467,73.385599,87.664323,2.185945,54.873354,66.596150,52.168535,22.860000,16.705007
54.658586,65.164726,138.783260,143.547807,40.326672,57.526927,59.779075,12.661619,134.896928,1.412393,65.105039,55.159270,142.314425,137.200330,139.940666,136.026754,81.649960,135.479984,0.001948,-1.612381,32.000000,-237.345302,136.288376,0.410677,13.590606,0.657167,261194.357842,0.908440,20.269241,16.734908,2.539442,68.397254,73.380020,87.664437,2.185945,54.873844,66.596150,52.177338,22.860000,16.705865
54.668193,65.169003,138.770265,143.538631,40.325371,57.547333,59.774033,12.661999,134.892733,1.412285,65.113363,55.167207,142.307667,137.194417,139.937736,136.022287,81.648910,135.473619,0.001947,-1.615331,32.000000,-237.344892,136.276438,0.410436,13.589483,0.657140,261287.277799,0.909004,20.262232,16.732443,2.539084,68.397539,73.376349,87.662042,2.185945,54.873424,66.596150,52.183215,22.860000,16.706634
54.680723,65.175001,138.703554,143.527051,40.300877,57.571956,59.756628,12.661660,134.880961,1.792497,65.124311,55.178546,142.298801,137.184444,139.933539,136.012884,81.649486,135.465933,0.001947,-1.618246,32.000000,-237.345291,136.217912,0.536099,13.595170,0.657485,261398.120457,0.909050,20.252113,16.729720,2.539093,68.398617,73.372366,87.658160,2.185945,54.841929,66.596150,52.191297,22.860000,16.707681
54.694770,65.180391,138.675962,143.516915,40.349543,57.592156,59.777384,12.662854,134.882477,1.577088,65.132756,55.187792,142.290823,137.177579,139.928594,136.009351,81.649071,135.461843,0.001989,-1.618266,32.000000,-237.344154,136.259610,0.449647,13.597060,0.657571,261491.801957,0.909283,20.247130,16.727681,2.538410,68.400174,73.368588,87.652780,2.185945,54.815250,66.596150,52.191134,22.860000,16.708625
54.706972,65.186640,138.732284,143.504014,40.439740,57.616763,59.774835,12.662504,134.877613,1.423076,65.143519,55.200934,142.279798,137.172959,139.924965,136.003183,81.649390,135.455858,0.001986,-1.618285,32.000000,-237.344514,136.249347,0.410139,13.594254,0.657066,261603.754732,0.909721,20.241051,16.723377,2.536608,68.401617,73.364363,87.646569,2.185945,54.832128,66.596150,52.192889,22.860000,16.709754
54.716765,65.191752,138.733220,143.493627,40.483580,57.637284,59.776576,12.661866,134.876590,1.408380,65.154493,55.207748,142.271845,137.169048,139.921019,135.998594,81.648621,135.452001,0.001985,-1.619471,32.000000,-237.345181,136.242082,0.410561,13.590970,0.656861,261695.499804,0.909479,20.232905,16.721808,2.535452,68.402557,73.361339,87.640338,2.185945,54.836246,66.596150,52.192741,22.860000,16.710661
54.726308,65.199233,138.761236,143.481721,40.524354,57.661776,59.768949,12.662136,134.874685,1.408497,65.170650,55.217050,142.262254,137.164591,139.915828,135.995076,81.647992,135.448188,0.001982,-1.619479,32.000000,-237.345076,136.235020,0.410343,13.588732,0.657402,261807.678155,0.909697,20.227398,16.718586,2.535916,68.404067,73.358039,87.633616,2.185945,54.837735,66.596150,52.194808,22.860000,16.711896
54.734671,65.206991,138.750873,143.472370,40.524630,57.682081,59.765054,12.662226,134.870450,1.408617,65.183460,55.224102,142.254167,137.159601,139.911950,135.988484,81.648165,135.444545,0.002025,-1.619946,32.000000,-237.345065,136.227916,0.410358,13.586373,0.657663,261902.456501,0.909826,20.223076,16.717484,2.535479,68.405032,73.354949,87.628942,2.185945,54.832334,66.596150,52.193619,22.860000,16.713203
54.742583,65.216067,138.735489,143.461426,40.577631,57.706647,59.756532,12.662135,134.868048,1.303195,65.197544,55.234254,142.244461,137.152355,139.906895,135.983507,81.647855,135.436392,0.001995,-1.620594,32.000000,-237.345110,136.247998,0.371462,13.575936,0.658070,262016.736294,0.910172,20.221366,16.716263,2.535549,68.406463,73.352421,87.626555,2.185945,54.825102,66.596150,52.193701,22.860000,16.714767
54.751090,65.222912,138.742140,143.452239,40.683201,57.726926,59.769090,12.662153,134.864020,1.336956,65.207775,55.244644,142.235408,137.146085,139.901315,135.977872,81.648018,135.431145,0.001988,-1.620578,32.000000,-237.344894,136.218036,0.392797,13.583532,0.658258,262112.172649,0.910416,20.221069,16.714323,2.534972,68.407695,73.351493,87.625307,2.185945,54.828530,66.596150,52.192673,22.860000,16.715984
54.760268,65.231097,138.709258,143.441713,40.806066,57.747426,59.833761,12.661905,134.858808,1.402422,65.220615,55.258474,142.224963,137.142162,139.894846,135.974701,81.648797,135.426755,0.001981,-1.622332,32.000000,-237.345298,136.209807,0.409916,13.588892,0.658858,262228.108944,0.910810,20.222527,16.710676,2.534325,68.408284,73.351937,87.624400,2.185945,54.790453,66.596150,52.187437,22.860000,16.717421
54.765181,65.237739,138.772215,143.433335,40.916034,57.763299,59.814604,12.661025,134.855419,1.405976,65.229546,55.264280,142.215653,137.137585,139.889892,135.972201,81.648560,135.425987,0.001982,-1.622924,32.000000,-237.346355,136.207198,0.409638,13.588081,0.658645,262322.693191,0.910799,20.221181,16.707968,2.534053,68.409016,73.353482,87.624621,2.185945,54.817104,66.596150,52.185632,22.860000,16.718614
54.770950,65.244532,138.766362,143.423373,40.994393,57.763267,59.723028,12.661557,134.853369,1.405979,65.239132,55.271404,142.205119,137.133096,139.884051,135.972854,81.647652,135.425280,0.001984,-1.624732,32.000000,-237.345851,136.203949,0.409729,13.587786,0.658332,262418.244587,0.909989,20.220531,16.705061,2.533027,68.410543,73.355733,87.625785,2.185945,54.821135,66.596150,52.183165,22.860000,16.719911
54.776214,65.249947,138.778232,143.415756,41.027372,57.763372,59.791485,12.661993,134.853388,1.405981,65.247112,55.277907,142.196959,137.132594,139.878826,135.970697,81.645740,135.425844,0.001977,-1.624759,32.000000,-237.345337,136.204667,0.410093,13.588136,0.658814,262493.816776,0.910456,20.222443,16.704924,2.533950,68.411126,73.357855,87.625768,2.185945,54.825332,66.596150,52.180302,22.860000,16.720924
54.783002,65.256762,138.803060,143.407546,40.986527,57.767105,59.763058,12.662399,134.856002,1.352480,65.258111,55.288181,142.188973,137.135004,139.873940,135.974977,81.645646,135.421190,0.001971,-1.626487,32.000000,-237.344717,136.219713,0.389659,13.592335,0.658727,262498.207376,0.911762,20.223683,16.705489,2.533576,68.413625,73.361669,87.625937,2.185945,54.831670,66.596150,52.175407,22.860000,16.722190
54.789702,65.262556,138.824128,143.401474,41.003001,57.771041,59.781469,12.663609,134.861278,0.966177,65.265412,55.293042,142.181750,137.140475,139.869016,135.980225,81.645724,135.422587,0.001972,-1.629413,32.000000,-237.343410,136.262198,0.267798,13.590834,0.658700,262503.171612,0.910636,20.224031,16.707675,2.533549,68.416451,73.363745,87.625237,2.185945,54.845742,66.596150,52.169218,22.860000,16.723285
54.797571,65.269003,138.823378,143.394859,41.018806,57.771309,59.782404,12.663313,134.856949,1.045333,65.273569,55.301781,142.176214,137.142454,139.864129,135.982166,81.646798,135.424172,0.002016,-1.632893,32.000000,-237.343676,136.242559,0.306618,13.590887,0.658581,262523.098628,0.911020,20.224314,16.705512,2.533688,68.422011,73.366310,87.624491,2.185945,54.841049,66.596150,52.159228,22.860000,16.724536
54.801272,65.273519,138.800471,143.390182,41.054741,57.771374,59.758021,12.662514,134.855941,1.378533,65.278993,55.308721,142.171295,137.141940,139.860032,135.988018,81.646007,135.423710,0.002001,-1.635805,32.000000,-237.344526,136.216903,0.407425,13.597949,0.658726,262543.214184,0.910692,20.223661,16.706110,2.533763,68.425892,73.368383,87.622618,2.185945,54.829470,66.596150,52.153077,22.860000,16.725471
54.806755,65.278659,138.803800,143.384417,41.096010,57.771372,59.778737,12.663112,134.861345,1.405777,65.286256,55.316627,142.166317,137.144870,139.854031,135.995348,81.646112,135.424635,0.001982,-1.639279,32.000000,-237.343943,136.220301,0.409389,13.593726,0.658615,262545.516994,0.910553,20.222536,16.705807,2.533386,68.430416,73.371485,87.622617,2.185945,54.836202,66.596150,52.145797,22.860000,16.726550
54.811044,65.282501,138.813449,143.379263,41.129000,57.771409,59.685053,12.663507,134.863292,1.405783,65.290440,55.327017,142.161575,137.148223,139.849052,136.000226,81.646454,135.426289,0.001981,-1.642160,32.000000,-237.343613,136.226329,0.408993,13.586528,0.658112,262548.875048,0.910869,20.223490,16.706373,2.532797,68.435091,73.374325,87.625998,2.185945,54.831430,66.596150,52.138546,22.860000,16.727385
54.817838,65.286142,138.803684,143.373601,41.080887,57.771403,59.787206,12.662897,134.873469,1.085671,65.293395,55.333421,142.156911,137.152560,139.842285,136.003097,81.645039,135.428575,0.002022,-1.645642,32.000000,-237.344174,136.275786,0.299358,13.586730,0.658257,262550.985074,0.910465,20.223356,16.706716,2.532604,68.440434,73.377010,87.630108,2.185945,54.815687,66.596150,52.126970,22.860000,16.728277
54.817148,65.289113,138.812484,143.368564,40.984358,57.771414,59.794934,12.661643,134.878262,0.933933,65.299349,55.336202,142.151640,137.155136,139.837284,136.009180,81.643918,135.428506,0.001990,-1.649101,32.000000,-237.345235,136.275035,0.263965,13.584746,0.658604,262552.259829,0.911825,20.223073,16.707176,2.532582,68.444532,73.380871,87.637681,2.185945,54.825221,66.596150,52.122358,22.860000,16.729052
54.823426,65.292242,138.827763,143.365477,40.899351,57.771172,59.804392,12.661736,134.875941,1.312811,65.305750,55.340947,142.149162,137.157452,139.832660,136.010863,81.642696,135.429458,0.001985,-1.652029,32.000000,-237.345039,136.227865,0.392401,13.587350,0.658447,262554.468127,0.910151,20.220178,16.709701,2.532090,68.447862,73.383372,87.644049,2.185945,54.835167,66.596150,52.113238,22.860000,16.729733
54.827216,65.296544,138.818706,143.362256,40.858768,57.770858,59.777880,12.662276,134.878626,1.394677,65.310448,55.347546,142.145899,137.161791,139.827528,136.014259,81.642908,135.435306,0.001981,-1.654926,32.000000,-237.344487,136.231797,0.410137,13.586456,0.658609,262558.242987,0.910053,20.223813,16.710789,2.532282,68.451823,73.387074,87.651740,2.185945,54.836000,66.596150,52.103226,22.860000,16.730642
54.836592,65.301269,138.824958,143.357922,40.821173,57.770774,59.757151,12.662023,134.881822,1.401747,65.314241,55.358482,142.142175,137.167978,139.822115,136.018576,81.643360,135.437267,0.001984,-1.658415,32.000000,-237.344599,136.235098,0.410476,13.588098,0.658467,262558.741149,0.909798,20.220903,16.712471,2.532271,68.456759,73.391213,87.662293,2.185945,54.826417,66.596150,52.086809,22.860000,16.731688
54.842713,65.304057,138.854576,143.353605,40.788464,57.770829,59.784998,12.661846,134.884383,1.401772,65.316496,55.363709,142.139427,137.175199,139.817707,136.024263,81.642899,135.437898,0.001985,-1.661269,32.000000,-237.344719,136.241958,0.410482,13.588149,0.658409,262559.344810,0.910137,20.221560,16.715098,2.531931,68.461156,73.394697,87.671735,2.185945,54.834282,66.596150,52.073791,22.860000,16.732430
54.851796,65.306986,138.865724,143.348150,40.751771,57.770779,59.809173,12.662056,134.887954,1.401691,65.320232,55.371484,142.134687,137.181766,139.813745,136.030430,81.643061,135.442853,0.001978,-1.664116,32.000000,-237.344542,136.248415,0.410610,13.599273,0.658238,262558.677463,0.910291,20.217267,16.715596,2.531612,68.467510,73.400308,87.683767,2.185945,54.850859,66.596150,52.054928,22.860000,16.733204
54.862511,65.310424,138.905875,143.342625,40.731505,57.770897,59.778500,12.663720,134.901587,1.082123,65.324231,55.379205,142.130527,137.187223,139.810445,136.038632,81.643327,135.447901,0.001972,-1.667631,32.000000,-237.343074,136.193901,0.307349,13.598473,0.658301,262559.898660,0.909762,20.214169,16.716363,2.531869,68.472922,73.406171,87.695503,2.185945,54.860433,66.596150,52.032208,22.860000,16.734066
54.873263,65.312820,138.931613,143.337725,40.661697,57.770695,59.790754,12.662629,134.899703,1.371467,65.327648,55.386543,142.126067,137.188613,139.806330,136.043592,81.642851,135.448588,0.001975,-1.669436,32.000000,-237.344239,136.167859,0.407924,13.594683,0.657693,262558.538995,0.909234,20.208367,16.718606,2.531653,68.477280,73.411040,87.704164,2.185945,54.883107,66.596150,52.010782,22.860000,16.734725
54.884527,65.316076,138.867875,143.331182,40.616905,57.770884,59.679279,12.662843,134.903657,1.396049,65.333730,55.398270,142.121746,137.194497,139.802277,136.049755,81.644512,135.451362,0.002017,-1.671793,32.000000,-237.343887,136.173066,0.411175,13.586768,0.657793,262558.219186,0.909514,20.201503,16.720788,2.531891,68.482959,73.417715,87.713478,2.185945,54.856768,66.596150,51.983132,22.860000,16.735545
54.892711,65.319354,138.861409,143.325258,40.572286,57.770803,59.808162,12.662762,134.910401,1.396014,65.338740,55.405388,142.117988,137.201096,139.798482,136.053737,81.645504,135.453299,0.001998,-1.673262,32.000000,-237.343895,136.175411,0.411357,13.597480,0.657945,262556.059455,0.909133,20.193563,16.721597,2.531864,68.486117,73.422682,87.719832,2.185945,54.842544,66.596150,51.960940,22.860000,16.736311
54.903997,65.323414,138.891234,143.317670,40.503170,57.770742,59.762202,12.661865,134.913334,1.396002,65.345246,55.411167,142.113108,137.204773,139.794836,136.058331,81.648095,135.449683,0.001981,-1.676473,32.000000,-237.344651,136.176108,0.411137,13.599414,0.657840,262554.076551,0.910635,20.185994,16.721282,2.530183,68.489834,73.429797,87.729519,2.185945,54.857607,66.596150,51.930986,22.860000,16.737285
54.914409,65.327154,138.863346,143.311169,40.580118,57.770989,59.798010,12.661277,134.911002,1.395896,65.351564,55.416714,142.108802,137.204174,139.790633,136.058340,81.649800,135.450798,0.001980,-1.678291,32.000000,-237.345391,136.176992,0.411127,13.597371,0.657182,262552.295395,0.908530,20.181410,16.721231,2.529688,68.491400,73.435707,87.737073,2.185945,54.844205,66.596150,51.901533,22.860000,16.738123
54.925128,65.332682,138.833048,143.303036,40.669938,57.771225,59.777533,12.660076,134.911154,1.395914,65.360796,55.431870,142.103489,137.201084,139.785036,136.059818,81.650100,135.449068,0.002020,-1.678258,32.000000,-237.346739,136.178839,0.411386,13.593723,0.657077,262548.529374,0.909031,20.174624,16.716886,2.529711,68.492500,73.442978,87.745974,2.185945,54.831339,66.596150,51.869163,22.860000,16.739267
54.930450,65.338174,138.815372,143.295621,40.751229,57.779277,59.793312,12.659371,134.916088,1.335902,65.368469,55.436916,142.096901,137.200742,139.780554,136.058438,81.649961,135.446469,0.002003,-1.680072,32.000000,-237.347488,136.187427,0.389489,13.592947,0.656892,262547.450464,0.908308,20.168362,16.715721,2.528723,68.492397,73.448453,87.752967,2.185945,54.812761,66.596150,51.842771,22.860000,16.740376
54.941980,65.345132,138.784877,143.286529,40.830439,57.779099,59.810164,12.660490,134.926742,0.942859,65.380277,55.446965,142.089691,137.204240,139.775897,136.059952,81.651622,135.449951,0.001982,-1.681202,32.000000,-237.346246,136.228708,0.267154,13.590260,0.656765,262548.832958,0.908441,20.163594,16.714582,2.527678,68.493782,73.455094,87.762544,2.185945,54.788421,66.596150,51.807490,22.860000,16.741763
54.951060,65.351609,138.793915,143.279253,40.852673,57.779198,59.799461,12.660220,134.925030,0.915518,65.390970,55.453862,142.084620,137.205241,139.772518,136.057671,81.651868,135.452196,0.001978,-1.682952,32.000000,-237.346585,136.228456,0.265270,13.594441,0.656740,262587.871613,0.908243,20.163976,16.713460,2.527111,68.494744,73.460375,87.770640,2.185945,54.786589,66.596150,51.774506,22.860000,16.743014
54.965100,65.360641,138.761422,143.271031,40.888338,57.779130,59.822092,12.659472,134.916329,1.259162,65.404578,55.466284,142.078276,137.205416,139.767631,136.053699,81.652532,135.448800,0.001982,-1.685180,32.000000,-237.347399,136.307192,0.382261,13.597197,0.656552,262586.940439,0.907791,20.159861,16.713488,2.526026,68.495283,73.466595,87.778265,2.185945,54.768705,66.596150,51.733271,22.860000,16.744705
54.976607,65.368986,138.763892,143.264109,41.001721,57.783337,59.807176,12.659422,134.919250,1.383728,65.415138,55.477809,142.072898,137.204164,139.763931,136.056105,81.653985,135.449801,0.001982,-1.685769,32.000000,-237.347413,136.312626,0.410585,13.604769,0.656276,262588.954160,0.907804,20.157620,16.714332,2.525773,68.495052,73.471981,87.782720,2.185945,54.773200,66.596150,51.694321,22.860000,16.746246
54.987318,65.378507,138.777695,143.254822,41.143430,57.795572,59.781079,12.660466,134.920162,1.398601,65.426873,55.490703,142.066454,137.206317,139.759317,136.057878,81.655914,135.448991,0.001978,-1.688704,32.000000,-237.346376,136.316383,0.410675,13.599688,0.655785,262590.120126,0.907225,20.153174,16.712020,2.524537,68.495057,73.477910,87.785733,2.185945,54.765014,66.596150,51.649421,22.860000,16.748077
54.994624,65.385460,138.789530,143.246667,41.232385,57.795570,59.803784,12.661265,134.928434,1.068487,65.434583,55.498625,142.060735,137.207590,139.754465,136.061985,81.658168,135.451419,0.001973,-1.690999,32.000000,-237.345571,136.369553,0.296819,13.607773,0.655330,262610.597918,0.907327,20.150473,16.711054,2.524053,68.495647,73.483365,87.786228,2.185945,54.770750,66.596150,51.613348,22.860000,16.749472
55.002905,65.392797,138.794686,143.237681,41.248631,57.795711,59.762555,12.660533,134.929632,0.933989,65.444202,55.509540,142.053763,137.206030,139.748817,136.064021,81.658257,135.447540,0.001975,-1.693339,32.000000,-237.346312,136.371569,0.264377,13.602533,0.655642,262667.460208,0.907743,20.149715,16.708731,2.523813,68.494131,73.488698,87.785082,2.185945,54.760426,66.596150,51.569664,22.860000,16.750999
55.008215,65.399123,138.723149,143.230584,41.316126,57.804031,59.785568,12.660808,134.927129,0.994195,65.451581,55.515662,142.047791,137.205597,139.743977,136.065597,81.658642,135.446853,0.001994,-1.696265,32.000000,-237.346116,136.305787,0.288157,13.604864,0.655217,262667.853489,0.907282,20.149658,16.707655,2.523693,68.493235,73.493385,87.784380,2.185945,54.722793,66.596150,51.533154,22.860000,16.752297
55.019009,65.407082,138.739914,143.222909,41.384397,57.803923,59.822481,12.661209,134.923046,1.380084,65.463784,55.529042,142.041800,137.202150,139.738192,136.065193,81.661153,135.444946,0.001996,-1.699787,32.000000,-237.345538,136.195837,0.408558,13.607078,0.655389,262671.388699,0.907777,20.149051,16.705684,2.523406,68.490930,73.499856,87.784276,2.185945,54.739655,66.596150,51.484512,22.860000,16.753886
55.028243,65.414503,138.686468,143.216419,41.445387,57.812030,59.785486,12.661186,134.926594,1.398292,65.473997,55.536709,142.036756,137.202693,139.732880,136.065664,81.662197,135.441827,0.001980,-1.702717,32.000000,-237.345574,136.192052,0.409847,13.602778,0.654937,262711.863355,0.907476,20.150281,16.704966,2.521862,68.487311,73.504562,87.782486,2.185945,54.702623,66.596150,51.441786,22.860000,16.755354
55.034678,65.423733,138.750317,143.208114,41.535381,57.819810,59.777410,12.660713,134.927599,1.398331,65.484839,55.545466,142.029205,137.208462,139.725239,136.068252,81.664231,135.443842,0.001979,-1.706193,32.000000,-237.345919,136.288734,0.409918,13.606366,0.654778,262711.002144,0.906737,20.147886,16.701529,2.521672,68.484695,73.510067,87.781723,2.185945,54.719652,66.596150,51.392976,22.860000,16.757163
55.040414,65.431434,138.758108,143.201499,41.658864,57.836299,59.813322,12.661242,134.940864,1.010176,65.493159,55.551838,142.025096,137.214854,139.721425,136.069669,81.666438,135.449354,0.002000,-1.709089,32.000000,-237.345285,136.338696,0.281193,13.598781,0.654676,262749.659603,0.907275,20.146451,16.698971,2.520278,68.483513,73.514549,87.781189,2.185945,54.737465,66.596150,51.350937,22.860000,16.758709
55.045553,65.439396,138.775412,143.194563,41.776350,57.856392,59.811981,12.661192,134.948773,0.928640,65.502356,55.558051,142.019773,137.222341,139.714836,136.071563,81.668419,135.452291,0.002003,-1.712556,32.000000,-237.345345,136.342552,0.264283,13.617367,0.654844,262787.432596,0.907424,20.149508,16.697915,2.521143,68.481923,73.518385,87.780412,2.185945,54.731235,66.596150,51.303190,22.860000,16.760396
55.051804,65.445823,138.808811,143.189652,41.849046,57.868725,59.800484,12.661899,134.953368,0.927127,65.511421,55.563097,142.015352,137.224606,139.709276,136.074252,81.670306,135.458981,0.001985,-1.715412,32.000000,-237.344631,136.345419,0.264327,13.609819,0.655371,262864.275570,0.907052,20.151709,16.698383,2.521022,68.481522,73.522627,87.779725,2.185945,54.751338,66.596150,51.260230,22.860000,16.761744
55.057476,65.454162,138.809806,143.184593,41.987472,57.868499,59.794701,12.662469,134.953785,0.926996,65.521767,55.568329,142.009997,137.228804,139.702431,136.079607,81.671429,135.470635,0.001977,-1.718909,32.000000,-237.344160,136.318882,0.264078,13.613527,0.654731,262957.474676,0.907313,20.154744,16.697828,2.521101,68.480419,73.526670,87.775612,2.185945,54.750603,66.596150,51.209865,22.860000,16.763454
55.060681,65.461101,138.853726,143.180872,42.049241,57.868137,59.760967,12.663023,134.969135,1.327143,65.529054,55.574102,142.004525,137.234516,139.696117,136.087642,81.671396,135.477018,0.001980,-1.721828,32.000000,-237.343633,136.310516,0.395193,13.614429,0.655322,263014.295010,0.907583,20.155177,16.699186,2.521422,68.480825,73.529677,87.771326,2.185945,54.769141,66.596150,51.167061,22.860000,16.764912
55.061840,65.468744,138.835389,143.176750,42.097770,57.880260,59.771075,12.664037,134.978051,1.406603,65.536138,55.576476,141.998513,137.242059,139.688733,136.095231,81.673066,135.482394,0.001985,-1.725321,32.000000,-237.342595,136.317354,0.410053,13.613227,0.655081,263016.931682,0.907584,20.158079,16.703715,2.521180,68.480994,73.532960,87.766042,2.185945,54.764916,66.596150,51.120425,22.860000,16.766597
55.067506,65.474003,138.845807,143.173850,42.085706,57.892471,59.807690,12.665030,134.985121,1.410664,65.540946,55.582524,141.994948,137.249253,139.683509,136.099623,81.675265,135.488214,0.001984,-1.728169,32.000000,-237.341625,136.326083,0.410113,13.615293,0.655225,263019.521202,0.908049,20.161945,16.706846,2.521831,68.481405,73.535314,87.762274,2.185945,54.761464,66.596150,51.075364,22.860000,16.767833
55.070561,65.479586,138.901302,143.170877,42.061980,57.900749,59.787325,12.664587,134.990284,1.411001,65.543726,55.585505,141.991400,137.257447,139.677147,136.109836,81.677480,135.495969,0.001975,-1.731690,32.000000,-237.342166,136.333831,0.410117,13.616900,0.655321,263078.376621,0.908083,20.168477,16.707783,2.521445,68.481044,73.538328,87.758425,2.185945,54.802552,66.596150,51.024340,22.860000,16.769211
55.073188,65.482443,138.893421,143.168875,41.979100,57.900683,59.780651,12.664256,134.998414,1.411091,65.544025,55.588949,141.987490,137.265872,139.672830,136.119702,81.679154,135.501916,0.001978,-1.732237,32.000000,-237.342470,136.340447,0.410195,13.622579,0.655336,263133.533882,0.907627,20.168304,16.708405,2.521375,68.480633,73.539657,87.754688,2.185945,54.790827,66.596150,50.982026,22.860000,16.770168
55.073586,65.484490,138.936506,143.167569,41.880105,57.900678,59.764139,12.664967,135.010582,1.173351,65.541946,55.590614,141.982939,137.277707,139.667037,136.131966,81.680649,135.516368,0.002000,-1.734076,32.000000,-237.341824,136.317424,0.328213,13.625746,0.655604,263171.900254,0.908024,20.170960,16.709953,2.522242,68.480839,73.539975,87.751283,2.185945,54.816457,66.596150,50.931911,22.860000,16.771054
55.072698,65.485251,138.946453,143.167051,41.693262,57.903178,59.796350,12.664881,135.006206,1.303789,65.541458,55.588779,141.980095,137.288549,139.663179,136.141967,81.682593,135.523548,0.002018,-1.737561,32.000000,-237.341839,136.254276,0.385173,13.622628,0.655257,263171.250014,0.908084,20.171299,16.711162,2.521979,68.482043,73.540810,87.751279,2.185945,54.820432,66.596150,50.893131,22.860000,16.771666
55.070293,65.485521,138.957028,143.167781,41.530481,57.886817,59.779946,12.663747,135.014535,1.407355,65.540223,55.587583,141.977008,137.300338,139.657774,136.151882,81.683943,135.533311,0.001981,-1.741044,32.000000,-237.342999,136.262543,0.410562,13.624625,0.655326,263170.978431,0.908332,20.172964,16.716677,2.522743,68.483130,73.540714,87.752642,2.185945,54.828957,66.596150,50.847642,22.860000,16.772272
55.070529,65.486610,138.960754,143.169625,41.505966,57.886906,59.820199,12.663632,135.022174,1.407813,65.538767,55.587110,141.974991,137.313652,139.654825,136.164841,81.685586,135.547380,0.001980,-1.743413,32.000000,-237.343156,136.272145,0.410283,13.622592,0.655569,263181.110980,0.907900,20.174575,16.718213,2.522964,68.484192,73.541170,87.756126,2.185945,54.848569,66.596150,50.808718,22.860000,16.772903
55.070346,65.486822,138.981320,143.172971,41.519993,57.886977,59.756040,12.664626,135.036572,1.407915,65.535255,55.581491,141.973249,137.333717,139.652157,136.181121,81.688869,135.568038,0.001999,-1.744561,32.000000,-237.342242,136.286831,0.410642,13.626430,0.655378,263106.472618,0.907937,20.177151,16.721599,2.523267,68.486561,73.541829,87.761392,2.185945,54.848580,66.596150,50.760283,22.860000,16.773573
55.066023,65.485598,139.017251,143.176756,41.493867,57.878759,59.767286,12.664691,135.050762,1.407821,65.530324,55.577650,141.973418,137.350122,139.650255,136.194927,81.691278,135.583352,0.002017,-1.744553,32.000000,-237.342272,136.357930,0.410498,13.629578,0.655500,263105.955841,0.907326,20.178015,16.726778,2.523323,68.488309,73.542259,87.765945,2.185945,54.873911,66.596150,50.724736,22.860000,16.773899
55.058050,65.482941,139.075604,143.182479,41.431969,57.878849,59.795603,12.664091,135.076129,0.964049,65.521699,55.570871,141.973330,137.370816,139.647647,136.216313,81.693496,135.602194,0.001981,-1.746898,32.000000,-237.342940,136.491495,0.267930,13.635641,0.655418,263102.729581,0.908305,20.178401,16.733510,2.523705,68.490073,73.542172,87.770252,2.185945,54.902490,66.596150,50.685899,22.860000,16.774119
55.050102,65.478799,139.099747,143.188913,41.407916,57.870773,59.713623,12.663887,135.090624,0.936442,65.511426,55.561262,141.973901,137.387936,139.645319,136.235058,81.695471,135.620911,0.001972,-1.749781,32.000000,-237.343222,136.506895,0.265101,13.625269,0.655418,263063.336118,0.908081,20.181321,16.738526,2.524556,68.491211,73.541821,87.773894,2.185945,54.928726,66.596150,50.656609,22.860000,16.774074
55.041272,65.472009,139.074850,143.198961,41.324469,57.862721,59.747123,12.665424,135.103227,1.009198,65.500145,55.552409,141.977844,137.406990,139.644625,136.253755,81.697938,135.639554,0.001976,-1.753306,32.000000,-237.341557,136.485119,0.290288,13.626393,0.655544,263062.207799,0.907792,20.186307,16.745441,2.525981,68.491604,73.542755,87.777279,2.185945,54.936067,66.596150,50.622639,22.860000,16.773705
55.032658,65.465350,139.083280,143.208616,41.254480,57.846326,59.758283,12.665627,135.119285,1.384796,65.490356,55.541056,141.981101,137.419430,139.643912,136.269787,81.699551,135.656130,0.001980,-1.753992,32.000000,-237.341300,136.427232,0.408872,13.635682,0.656186,263022.832354,0.909046,20.189786,16.752539,2.526785,68.491370,73.543336,87.781117,2.185945,54.942559,66.596150,50.596680,22.860000,16.773228
55.018733,65.458034,139.063611,143.220536,41.143530,57.830385,59.779200,12.666496,135.135252,1.418320,65.478739,55.526415,141.986387,137.434899,139.644522,136.285023,81.699997,135.676489,0.001979,-1.756333,32.000000,-237.340399,136.442710,0.411320,13.625626,0.656031,262981.423234,0.908555,20.191461,16.759106,2.526738,68.490076,73.544797,87.787101,2.185945,54.939504,66.596150,50.570302,22.860000,16.772708
55.009957,65.451833,139.040011,143.231117,41.061974,57.814451,59.809685,12.665673,135.146405,1.418202,65.466910,55.516817,141.992954,137.450023,139.646006,136.299486,81.701547,135.689751,0.001970,-1.759300,32.000000,-237.341335,136.456739,0.411595,13.623624,0.655547,262902.963686,0.908269,20.193063,16.765526,2.527286,68.490195,73.546167,87.791514,2.185945,54.923123,66.596150,50.548277,22.860000,16.772280
54.998188,65.442902,139.044558,143.245011,40.972222,57.814567,59.768697,12.665401,135.168318,1.418272,65.450260,55.506897,142.001666,137.469606,139.648577,136.317739,81.704789,135.707522,0.001974,-1.762774,32.000000,-237.341521,136.489271,0.411865,13.621014,0.655944,262829.038472,0.907938,20.199103,16.774946,2.527568,68.490601,73.548457,87.797972,2.185945,54.919722,66.596150,50.524375,22.860000,16.771595
