OSU 80 Ton Compressor Load Stand
54.987145,65.434057,139.087976,143.257154,40.915384,57.814742,59.788520,12.664636,135.179456,1.066138,65.435125,55.493526,142.009740,137.484903,139.652614,136.332279,81.707329,135.723102,0.001982,-1.765697,32.000000,-237.342190,136.529122,0.292859,13.636058,0.655857,262753.081441,0.907370,20.201320,16.779821,2.527543,68.490446,73.550016,87.802124,2.185945,54.946312,66.596150,50.506619,22.860000,16.770788
54.977833,65.421852,139.163864,143.272303,40.876834,57.806470,59.776520,12.664397,135.195924,0.942320,65.416934,55.479874,142.021635,137.504322,139.659546,136.349599,81.711925,135.745456,0.002014,-1.769208,32.000000,-237.342330,136.515518,0.265889,13.632183,0.656165,262747.288973,0.908188,20.203681,16.785188,2.528166,68.489895,73.552441,87.807406,2.185945,54.992091,66.596150,50.485215,22.860000,16.769583
54.964110,65.411186,139.206387,143.285372,40.836425,57.786073,59.761367,12.663082,135.200508,1.343000,65.400594,55.468734,142.030897,137.518676,139.664936,136.369184,81.714426,135.757885,0.001978,-1.771571,32.000000,-237.343744,136.551095,0.399460,13.633948,0.655806,262742.436746,0.908070,20.205433,16.790195,2.529464,68.488714,73.554576,87.810237,2.185945,55.039421,66.596150,50.473155,22.860000,16.768463
54.951966,65.398686,139.225580,143.301285,40.814844,57.773745,59.790003,12.662734,135.216521,1.415523,65.381186,55.454347,142.044311,137.532968,139.673064,136.385567,81.717866,135.774355,0.001977,-1.773343,32.000000,-237.344060,136.564832,0.411692,13.638642,0.656408,262693.577045,0.908262,20.202162,16.796428,2.531272,68.487799,73.557427,87.812929,2.185945,55.060355,66.596150,50.456790,22.860000,16.767157
54.939763,65.388012,139.273740,143.314717,40.866789,57.773790,59.804437,12.662209,135.228198,1.426508,65.364981,55.438691,142.056398,137.544912,139.678752,136.394743,81.720502,135.786585,0.001976,-1.776309,32.000000,-237.344512,136.573068,0.411674,13.631759,0.656485,262594.303131,0.908397,20.204669,16.799946,2.532678,68.486935,73.560643,87.814366,2.185945,55.103006,66.596150,50.447315,22.860000,16.766026
54.922530,65.375278,139.261836,143.330987,40.885190,57.773979,59.782543,12.661463,135.245381,1.426487,65.347729,55.421490,142.070326,137.562312,139.688802,136.407352,81.724619,135.800548,0.002010,-1.779787,32.000000,-237.345067,136.586971,0.411601,13.623110,0.656369,262529.392419,0.907960,20.203827,16.804482,2.533587,68.485435,73.565405,87.816824,2.185945,55.100556,66.596150,50.441358,22.860000,16.764647
54.906681,65.364808,139.277576,143.344421,40.986818,57.771359,59.773219,12.661037,135.272668,1.176945,65.333591,55.406762,142.081425,137.572035,139.697151,136.419342,81.727488,135.815437,0.001976,-1.781578,32.000000,-237.345598,136.630543,0.326610,13.627735,0.657111,262522.520094,0.907939,20.204870,16.807768,2.535026,68.483645,73.569148,87.817797,2.185945,55.120150,66.596150,50.440494,22.860000,16.763516
54.895028,65.352338,139.304304,143.361172,41.117394,57.771445,59.772662,12.661277,135.286367,1.214835,65.313035,55.392740,142.095298,137.586944,139.707261,136.434891,81.730093,135.832049,0.001970,-1.782180,32.000000,-237.345518,136.571182,0.354902,13.634146,0.657704,262514.697920,0.908559,20.208685,16.810411,2.535605,68.481031,73.573572,87.816978,2.185945,55.151768,66.596150,50.435152,22.860000,16.762173
54.880545,65.338848,139.291223,143.377905,41.137613,57.771353,59.769480,12.661219,135.304862,1.417249,65.293072,55.378335,142.110298,137.601481,139.716558,136.444298,81.731564,135.840461,0.001977,-1.783945,32.000000,-237.345433,136.566283,0.412438,13.632848,0.657735,262497.054893,0.908924,20.213439,16.814752,2.536623,68.478278,73.578764,87.815643,2.185945,55.147433,66.596150,50.431851,22.860000,16.760663
54.868808,65.327704,139.310671,143.391401,41.140063,57.771267,59.809527,12.660450,135.314238,1.435804,65.277750,55.368004,142.123393,137.608919,139.724236,136.454242,81.733532,135.845699,0.001984,-1.786884,32.000000,-237.346172,136.576110,0.412028,13.629537,0.657717,262488.841245,0.909117,20.212167,16.820189,2.537649,68.475881,73.582872,87.814653,2.185945,55.174230,66.596150,50.433889,22.860000,16.759387
54.857813,65.314872,139.364444,143.407398,41.095276,57.771089,59.809349,12.660265,135.326022,1.435952,65.260308,55.357682,142.138186,137.619399,139.733956,136.465810,81.736535,135.855426,0.001981,-1.790439,32.000000,-237.346151,136.584807,0.412268,13.628133,0.657899,262481.626488,0.909397,20.212593,16.822790,2.538080,68.473274,73.588051,87.813165,2.185945,55.213404,66.596150,50.433423,22.860000,16.757912
54.850425,65.304495,139.298009,143.420065,41.117544,57.771057,59.801235,12.659703,135.334445,1.435903,65.246113,55.346320,142.151125,137.624695,139.742480,136.469799,81.738583,135.863648,0.001976,-1.793364,32.000000,-237.346822,136.594629,0.412223,13.628629,0.658311,262474.078206,0.908975,20.212730,16.823358,2.538978,68.471808,73.592562,87.812838,2.185945,55.210255,66.596150,50.431871,22.860000,16.756731
54.840207,65.292655,139.334597,143.434275,41.141776,57.770957,59.798207,12.659291,135.341027,1.436172,65.231015,55.337007,142.167980,137.631922,139.754682,136.477069,81.741851,135.872168,0.001983,-1.794321,32.000000,-237.347238,136.601538,0.411997,13.639385,0.658783,262464.174111,0.909145,20.210467,16.825063,2.540467,68.472066,73.597744,87.814620,2.185945,55.232557,66.596150,50.433067,22.860000,16.755373
54.830817,65.283134,139.347981,143.444993,41.184855,57.770999,59.815716,12.657699,135.347489,1.436027,65.218396,55.330952,142.179877,137.636598,139.764190,136.484934,81.743892,135.874264,0.001990,-1.794319,32.000000,-237.348883,136.636883,0.412381,13.633940,0.658509,262456.051163,0.909378,20.207193,16.826995,2.539598,68.471470,73.601571,87.817202,2.185945,55.249209,66.596150,50.437132,22.860000,16.754279
54.820246,65.272556,139.352537,143.456796,41.192461,57.771047,59.725236,12.657025,135.350659,0.987488,65.204407,55.324986,142.194212,137.642021,139.774611,136.491587,81.748329,135.876052,0.002022,-1.800055,32.000000,-237.349663,136.727747,0.268156,13.630597,0.658306,262446.590972,0.909581,20.205177,16.827851,2.540738,68.470963,73.606811,87.821330,2.185945,55.268406,66.596150,50.441744,22.860000,16.753078
54.812601,65.263802,139.391426,143.466412,41.214589,57.770921,59.808476,12.656538,135.352849,0.957354,65.191251,55.316024,142.203674,137.643395,139.782676,136.496752,81.751784,135.878446,0.001988,-1.803585,32.000000,-237.350294,136.729969,0.265625,13.630472,0.658755,262440.515587,0.909465,20.204687,16.826825,2.541417,68.470296,73.610454,87.822331,2.185945,55.289077,66.596150,50.446146,22.860000,16.752099
54.801902,65.253233,139.403849,143.477256,41.230599,57.770847,59.786555,12.655689,135.353105,0.953831,65.176975,55.308477,142.214847,137.643772,139.793014,136.500299,81.755181,135.877021,0.001989,-1.803568,32.000000,-237.351120,136.721760,0.265458,13.634676,0.659079,262431.125514,0.911012,20.204276,16.823253,2.541990,68.469097,73.613775,87.823767,2.185945,55.327492,66.596150,50.454264,22.860000,16.750885
54.796217,65.244768,139.412061,143.485879,41.263339,57.770832,59.806505,12.654857,135.346441,1.325350,65.166016,55.303588,142.223452,137.645135,139.801252,136.502933,81.757405,135.876061,0.001991,-1.803589,32.000000,-237.352110,136.689514,0.390186,13.642085,0.659376,262422.634740,0.909861,20.202876,16.820957,2.543054,68.468796,73.616070,87.825021,2.185945,55.341305,66.596150,50.460365,22.860000,16.749912
54.791002,65.235181,139.346572,143.494609,41.336526,57.770931,59.800943,12.655078,135.343789,1.425336,65.154128,55.302133,142.234044,137.643686,139.810297,136.505433,81.762779,135.872094,0.002013,-1.804769,32.000000,-237.351924,136.698925,0.409883,13.627412,0.659373,262413.996602,0.910365,20.202600,16.816871,2.543778,68.469108,73.619132,87.828657,2.185945,55.332022,66.596150,50.465371,22.860000,16.748810
54.786037,65.227538,139.324767,143.500803,41.368304,57.771099,59.775133,12.653900,135.343120,1.432755,65.142431,55.297610,142.239999,137.639659,139.815923,136.506187,81.764545,135.870540,0.001979,-1.805366,32.000000,-237.353152,136.713508,0.409809,13.621701,0.659124,262406.846081,0.910145,20.199603,16.814182,2.544191,68.468846,73.620847,87.831536,2.185945,55.330886,66.596150,50.469389,22.860000,16.747932
54.779959,65.217830,139.333228,143.507352,41.411522,57.771319,59.775569,12.653681,135.357828,1.024535,65.130361,55.291817,142.247499,137.641468,139.822415,136.505788,81.767171,135.874050,0.001975,-1.808265,32.000000,-237.353411,136.707895,0.276013,13.626373,0.659557,262395.877597,0.910303,20.195034,16.806887,2.543238,68.470179,73.624350,87.835700,2.185945,55.331887,66.596150,50.477610,22.860000,16.746830
54.773011,65.209571,139.327216,143.512447,41.439942,57.771361,59.812787,12.652994,135.356810,0.959742,65.121214,55.285930,142.251944,137.643158,139.826820,136.507567,81.770044,135.874397,0.001974,-1.808257,32.000000,-237.354008,136.708706,0.264083,13.618343,0.659791,262390.369509,0.910772,20.192170,16.804369,2.543071,68.470961,73.627051,87.839034,2.185945,55.347707,66.596150,50.485905,22.860000,16.745857
54.766774,65.200259,139.355407,143.518165,41.426183,57.771241,59.746687,12.654151,135.357849,0.945399,65.111499,55.282012,142.256786,137.653055,139.832887,136.515181,81.773632,135.880099,0.001990,-1.811740,32.000000,-237.352887,136.715971,0.263910,13.631034,0.659675,262383.059585,0.910857,20.188310,16.803442,2.543507,68.473007,73.630004,87.842946,2.185945,55.359345,66.596150,50.497116,22.860000,16.744747
54.763856,65.193100,139.370461,143.522147,41.485086,57.771112,59.777683,12.654385,135.358788,0.945281,65.102887,55.277570,142.260449,137.652342,139.836472,136.516954,81.776001,135.880908,0.001985,-1.812935,32.000000,-237.352552,136.721055,0.264097,13.625559,0.660123,262375.901549,0.910398,20.186738,16.800737,2.543720,68.474645,73.632088,87.844664,2.185945,55.400657,66.596150,50.503036,22.860000,16.743904
54.757805,65.185023,139.379669,143.527260,41.570550,57.771110,59.783748,12.655454,135.353230,1.025108,65.094575,55.274009,142.264805,137.655079,139.839453,136.517188,81.779121,135.881433,0.001981,-1.814660,32.000000,-237.351452,136.686194,0.291334,13.621820,0.659729,262366.560588,0.911496,20.183429,16.799910,2.544525,68.476823,73.634368,87.844819,2.185945,55.431273,66.596150,50.514562,22.860000,16.742952
54.751653,65.179357,139.326875,143.531541,41.584453,57.754759,59.787802,12.654261,135.352700,1.240961,65.090112,55.268367,142.267972,137.652846,139.842327,136.515288,81.782587,135.877685,0.001980,-1.817608,32.000000,-237.352656,136.738888,0.354828,13.622182,0.660099,262358.993159,0.911057,20.179080,16.797932,2.544935,68.479301,73.636288,87.844867,2.185945,55.400021,66.596150,50.526665,22.860000,16.742295
54.747410,65.173516,139.347278,143.535769,41.624813,57.746833,59.813562,12.653895,135.348225,0.953803,65.084164,55.259038,142.271635,137.652036,139.846396,136.516597,81.788221,135.875671,0.002000,-1.821112,32.000000,-237.353294,136.779377,0.262151,13.622146,0.660396,262351.063824,0.911057,20.176828,16.795065,2.545385,68.481648,73.638580,87.844045,2.185945,55.419657,66.596150,50.538373,22.860000,16.741645
54.741691,65.168662,139.328818,143.538801,41.583868,57.746925,59.769985,12.653572,135.345764,0.949119,65.077742,55.252479,142.273618,137.649625,139.849714,136.517392,81.791243,135.875340,0.002018,-1.824040,32.000000,-237.353595,136.777648,0.262246,13.621719,0.660003,262270.756863,0.910837,20.177084,16.789786,2.544706,68.483044,73.640437,87.842776,2.185945,55.424127,66.596150,50.549860,22.860000,16.741129
54.734840,65.162496,139.313467,143.541453,41.589675,57.734737,59.786101,12.653267,135.343272,0.945210,65.071664,55.243153,142.276553,137.647796,139.855196,136.517274,81.795627,135.875705,0.001988,-1.826881,32.000000,-237.354019,136.777420,0.262314,13.627231,0.660071,262225.454878,0.910383,20.175327,16.783177,2.545276,68.484579,73.643684,87.841805,2.185945,55.429790,66.596150,50.565803,22.860000,16.740438
54.728513,65.158120,139.327098,143.543422,41.540983,57.714394,59.792727,12.653114,135.342099,0.945315,65.068590,55.239086,142.277768,137.649079,139.858289,136.517508,81.799123,135.875190,0.001988,-1.828059,32.000000,-237.354118,136.775714,0.262049,13.616230,0.660069,262220.708280,0.911142,20.175981,16.779995,2.545205,68.486809,73.645444,87.839780,2.185945,55.450879,66.596150,50.581235,22.860000,16.739938
54.724399,65.154056,139.330115,143.545843,41.469643,57.714352,59.797338,12.653810,135.342024,0.944897,65.062866,55.238199,142.277989,137.646913,139.859898,136.520237,81.801840,135.870469,0.001987,-1.830023,32.000000,-237.353304,136.776394,0.262335,13.618511,0.659681,262158.324834,0.910815,20.176412,16.775787,2.545243,68.487475,73.647533,87.834902,2.185945,55.454495,66.596150,50.596874,22.860000,16.739528
54.722584,65.150681,139.355478,143.547131,41.425987,57.714447,59.804518,12.654447,135.335563,1.215936,65.059684,55.236486,142.279957,137.645710,139.860785,136.517882,81.805626,135.871872,0.002006,-1.832984,32.000000,-237.352895,136.716861,0.353376,13.612727,0.660132,262060.521140,0.910499,20.178130,16.772043,2.545786,68.490020,73.649980,87.830969,2.185945,55.486080,66.596150,50.608833,22.860000,16.739205
54.720392,65.146490,139.301505,143.547851,41.430813,57.698272,59.797596,12.653477,135.333932,1.418477,65.055670,55.231262,142.281647,137.645620,139.862844,136.513879,81.807927,135.869502,0.001972,-1.833589,32.000000,-237.353863,136.703511,0.406735,13.624688,0.660092,262055.666922,0.910494,20.178027,16.767040,2.546033,68.493508,73.651741,87.824276,2.185945,55.466112,66.596150,50.621598,22.860000,16.738777
54.717766,65.143165,139.276987,143.547739,41.438537,57.698301,59.790604,12.652868,135.331825,1.422542,65.054159,55.231202,142.283290,137.645287,139.865625,136.514785,81.810802,135.868542,0.001965,-1.833548,32.000000,-237.354455,136.701744,0.406756,13.618945,0.660517,262049.957738,0.910411,20.176400,16.763932,2.546581,68.497540,73.653461,87.820690,2.185945,55.474084,66.596150,50.634248,22.860000,16.738441
54.719576,65.139843,139.275706,143.547377,41.397978,57.697871,59.680443,12.652315,135.333538,1.422788,65.051181,55.225448,142.284571,137.645403,139.868119,136.513772,81.814547,135.867552,0.001963,-1.837061,32.000000,-237.354884,136.700555,0.406670,13.622335,0.659502,261971.554130,0.910292,20.174322,16.760485,2.545696,68.500262,73.655605,87.816400,2.185945,55.474229,66.596150,50.645562,22.860000,16.738131
54.716368,65.136807,139.327419,143.546668,41.373573,57.697899,59.810565,12.653977,135.340963,1.159477,65.050017,55.223560,142.285801,137.645862,139.869722,136.512133,81.818305,135.868712,0.001983,-1.839982,32.000000,-237.353162,136.748533,0.317519,13.617530,0.659686,261966.683667,0.910439,20.173526,16.757146,2.545370,68.501354,73.658045,87.813500,2.185945,55.522046,66.596150,50.658998,22.860000,16.737825
54.712415,65.133523,139.344663,143.546403,41.316558,57.697884,59.798005,12.654321,135.341017,0.955594,65.047324,55.217399,142.287485,137.645335,139.870343,136.511366,81.820645,135.870581,0.001979,-1.842313,32.000000,-237.352778,136.744198,0.262301,13.617705,0.659480,261957.462823,0.912071,20.168460,16.752921,2.545263,68.502585,73.660320,87.809728,2.185945,55.535809,66.596150,50.675612,22.860000,16.737514
54.706447,65.130762,139.349914,143.546763,41.234856,57.697598,59.814531,12.654805,135.340201,0.944173,65.047198,55.210811,142.288981,137.646493,139.872070,136.507732,81.822264,135.868850,0.001976,-1.845210,32.000000,-237.352200,136.741961,0.262323,13.632957,0.660021,261952.581978,0.910139,20.168514,16.749726,2.546357,68.503420,73.662545,87.807235,2.185945,55.557646,66.596150,50.693325,22.860000,16.737241
54.700081,65.128490,139.373784,143.547449,41.171274,57.689467,59.789894,12.654487,135.328478,0.944207,65.047245,55.205161,142.291510,137.642866,139.873566,136.507452,81.824566,135.866445,0.001972,-1.845212,32.000000,-237.352552,136.737446,0.262567,13.628917,0.660154,261948.388042,0.910395,20.169037,16.748288,2.546856,68.504668,73.664023,87.804959,2.185945,55.587085,66.596150,50.713844,22.860000,16.737040
54.696395,65.127280,139.351160,143.548244,41.081304,57.676933,59.793493,12.654104,135.319749,1.211167,65.048189,55.202260,142.293890,137.637343,139.875181,136.501931,81.826598,135.858152,0.001993,-1.848136,32.000000,-237.353066,136.688049,0.354224,13.628771,0.659516,261945.263867,0.910242,20.172025,16.745833,2.547230,68.505915,73.665903,87.804996,2.185945,55.566505,66.596150,50.732392,22.860000,16.736982
54.694325,65.126240,139.328782,143.549190,41.054277,57.652525,59.777912,12.654034,135.317637,1.407099,65.048918,55.199978,142.295804,137.628851,139.876659,136.495635,81.829036,135.851750,0.002008,-1.848716,32.000000,-237.353214,136.682604,0.406086,13.621468,0.659838,261906.191851,0.910600,20.175886,16.742367,2.547963,68.507018,73.668161,87.805530,2.185945,55.589278,66.596150,50.750463,22.860000,16.736967
54.693406,65.125839,139.318239,143.549803,40.993333,57.648326,59.797829,12.654098,135.313720,1.411385,65.050026,55.198161,142.298267,137.626080,139.877650,136.490228,81.831361,135.848671,0.001975,-1.849886,32.000000,-237.353353,136.674714,0.406038,13.642981,0.659639,261847.065814,0.910413,20.178229,16.736320,2.547721,68.507162,73.669902,87.806671,2.185945,55.584950,66.596150,50.765137,22.860000,16.737028
54.693038,65.125344,139.248175,143.549569,40.911691,57.648174,59.794618,12.653390,135.312982,1.411330,65.050002,55.198340,142.301104,137.623228,139.879861,136.488770,81.834009,135.840379,0.001973,-1.852241,32.000000,-237.354072,136.688664,0.406053,13.641714,0.659627,261733.640547,0.910300,20.179184,16.730783,2.547408,68.507199,73.672783,87.809078,2.185945,55.576988,66.596150,50.781804,22.860000,16.737120
54.690654,65.123983,139.318395,143.548671,40.895823,57.640313,59.770269,12.653568,135.315765,0.999525,65.049681,55.195302,142.303176,137.621428,139.881529,136.487389,81.835452,135.836034,0.001972,-1.852212,32.000000,-237.353819,136.691194,0.271243,13.629779,0.658497,261712.072065,0.909947,20.179668,16.726969,2.547258,68.506916,73.675145,87.811124,2.185945,55.607466,66.596150,50.797374,22.860000,16.737075
54.685802,65.122195,139.327550,143.547709,40.884215,57.635949,59.756234,12.653622,135.311424,0.936960,65.050275,55.198220,142.304192,137.617867,139.882460,136.483664,81.836610,135.836599,0.001981,-1.852193,32.000000,-237.353663,136.681663,0.261686,13.632691,0.658205,261707.794477,0.909999,20.179528,16.720305,2.545995,68.506805,73.677529,87.814031,2.185945,55.631190,66.596150,50.820187,22.860000,16.736957
54.684689,65.120993,139.277417,143.546958,40.904431,57.615625,59.792747,12.654000,135.303753,1.085665,65.052449,55.197985,142.304948,137.614762,139.882499,136.480302,81.839051,135.832246,0.001950,-1.852147,32.000000,-237.353531,136.626115,0.319153,13.632220,0.659081,261670.601801,0.910286,20.180463,16.716760,2.547389,68.508363,73.679473,87.815605,2.185945,55.613583,66.596150,50.836997,22.860000,16.736888
54.683155,65.120394,139.282596,143.546166,40.904526,57.599416,59.803542,12.653648,135.298581,1.382128,65.055559,55.196818,142.305072,137.608789,139.882075,136.472053,81.841831,135.822697,0.001944,-1.852169,32.000000,-237.353761,136.614770,0.405170,13.631864,0.659003,261649.340543,0.910516,20.183350,16.715875,2.547783,68.510445,73.681179,87.815477,2.185945,55.621858,66.596150,50.855357,22.860000,16.736931
54.684310,65.119651,139.225266,143.545511,40.913228,57.599243,59.709329,12.654171,135.291634,1.390009,65.054892,55.196418,142.305584,137.604185,139.882473,136.470000,81.843905,135.820979,0.001943,-1.853306,32.000000,-237.353361,136.609930,0.405445,13.630052,0.658552,261554.029901,0.909656,20.183221,16.711326,2.546918,68.510748,73.682892,87.815341,2.185945,55.591395,66.596150,50.869999,22.860000,16.736974
54.683380,65.117473,139.202080,143.544415,40.947232,57.586982,59.745845,12.654007,135.286538,1.390184,65.054728,55.194014,142.304600,137.601955,139.882953,136.465054,81.847008,135.823051,0.001966,-1.853294,32.000000,-237.353446,136.604718,0.405241,13.630718,0.658433,261477.162020,0.909263,20.184100,16.703925,2.547084,68.510574,73.685055,87.814950,2.185945,55.609670,66.596150,50.888179,22.860000,16.736827
54.680120,65.115300,139.164253,143.543768,40.958288,57.566516,59.761607,12.653487,135.288623,1.228009,65.054678,55.189879,142.304196,137.601538,139.884918,136.461936,81.849819,135.822490,0.001962,-1.853274,32.000000,-237.353837,136.649385,0.349600,13.632453,0.658202,261473.360880,0.910672,20.182245,16.701018,2.545982,68.510313,73.685995,87.813529,2.185945,55.585347,66.596150,50.907026,22.860000,16.736629
54.673252,65.112897,139.173434,143.544019,40.964525,57.558364,59.761110,12.654362,135.284069,0.920753,65.052253,55.182620,142.301689,137.596228,139.885192,136.458790,81.851705,135.822820,0.001955,-1.853216,32.000000,-237.352853,136.666772,0.260923,13.630757,0.657921,261413.026525,0.909933,20.180963,16.698918,2.545601,68.509517,73.687686,87.809536,2.185945,55.593579,66.596150,50.933405,22.860000,16.736423
54.669254,65.110333,139.158720,143.545048,40.959297,57.537670,59.782518,12.654232,135.272235,1.196523,65.050174,55.178369,142.301887,137.594237,139.884853,136.459639,81.853797,135.819693,0.001956,-1.853257,32.000000,-237.353042,136.614012,0.353594,13.626831,0.657460,261316.209508,0.909425,20.181931,16.695836,2.545061,68.508742,73.689518,87.805088,2.185945,55.583418,66.596150,50.955416,22.860000,16.736182
54.664555,65.107000,139.187278,143.546811,40.993126,57.513313,59.819656,12.653885,135.266645,1.388331,65.046937,55.178469,142.301200,137.590180,139.882447,136.459176,81.855847,135.817634,0.001980,-1.853268,32.000000,-237.353424,136.612031,0.403782,13.621702,0.657593,261277.531147,0.909424,20.186148,16.694110,2.545549,68.509803,73.691345,87.798933,2.185945,55.614224,66.596150,50.979672,22.860000,16.735828
54.663629,65.104437,139.140504,143.548331,41.013891,57.492962,59.782496,12.653528,135.263076,1.392496,65.043964,55.177170,142.301161,137.589345,139.882247,136.456508,81.857707,135.817069,0.001985,-1.853277,32.000000,-237.353779,136.609380,0.403448,13.628525,0.657523,261180.874656,0.908839,20.187437,16.690504,2.545466,68.511533,73.692964,87.793337,2.185945,55.599146,66.596150,50.999682,22.860000,16.735566
54.661847,65.101396,139.153306,143.550160,41.054166,57.468277,59.770707,12.654678,135.258754,1.392228,65.041888,55.178151,142.300981,137.590436,139.882627,136.455494,81.860892,135.815242,0.001957,-1.853250,32.000000,-237.352682,136.607349,0.403658,13.629346,0.657699,261066.817236,0.907968,20.188634,16.687456,2.546207,68.514618,73.696090,87.785184,2.185945,55.615629,66.596150,51.024621,22.860000,16.735251
54.659467,65.099410,139.157298,143.551630,41.073892,57.448176,59.819754,12.654815,135.258931,1.392496,65.039730,55.175008,142.301309,137.591087,139.882030,136.456699,81.863241,135.813219,0.001953,-1.853244,32.000000,-237.352585,136.606627,0.403649,13.625915,0.656905,260970.730352,0.908222,20.186964,16.685323,2.545395,68.518411,73.698750,87.776532,2.185945,55.618195,66.596150,51.044227,22.860000,16.735045
54.653992,65.096943,139.111012,143.553722,41.104222,57.431563,59.788258,12.654887,135.262114,1.392371,65.036649,55.170903,142.301822,137.592982,139.884008,136.453064,81.867164,135.811582,0.001953,-1.853241,32.000000,-237.352416,136.603025,0.403416,13.624676,0.656668,260853.639659,0.908037,20.185640,16.681254,2.545712,68.523313,73.703286,87.764900,2.185945,55.603148,66.596150,51.072215,22.860000,16.734824
54.650296,65.094146,139.132840,143.555627,41.139759,57.419419,59.775226,12.656227,135.260728,1.405585,65.032984,55.167263,142.300768,137.596627,139.883473,136.454347,81.869450,135.816529,0.001960,-1.853260,32.000000,-237.350976,136.605321,0.407239,13.628264,0.656654,260759.181358,0.907014,20.185947,16.677926,2.545896,68.526238,73.705176,87.752033,2.185945,55.623308,66.596150,51.095237,22.860000,16.734535
54.643202,65.090455,139.128619,143.558248,41.121609,57.419272,59.814953,12.656886,135.257207,1.401556,65.029301,55.161503,142.302105,137.597437,139.882698,136.456548,81.872733,135.817728,0.001934,-1.853210,32.000000,-237.350254,136.603817,0.404287,13.628338,0.656373,260679.118333,0.907324,20.188760,16.673210,2.545304,68.530578,73.708486,87.736185,2.185945,55.620628,66.596150,51.126979,22.860000,16.734128
54.637212,65.087100,139.104153,143.560468,41.107396,57.407305,59.770095,12.656929,135.255784,1.400955,65.025562,55.155931,142.301643,137.600852,139.882473,136.458787,81.875032,135.817855,0.001930,-1.853175,32.000000,-237.350234,136.609205,0.404697,13.611161,0.656220,260620.596875,0.907391,20.189527,16.673319,2.545875,68.534471,73.711022,87.722051,2.185945,55.618590,66.596150,51.153895,22.860000,16.733737
54.630588,65.082546,139.140016,143.563461,41.158302,57.382787,59.820676,12.657389,135.257174,1.400918,65.019602,55.147798,142.302134,137.599677,139.882124,136.461320,81.878208,135.825067,0.001931,-1.853141,32.000000,-237.349703,136.615743,0.404348,13.613017,0.656289,260616.120676,0.906907,20.192674,16.670616,2.546129,68.539594,73.714192,87.705182,2.185945,55.639648,66.596150,51.187938,22.860000,16.733200
54.627539,65.078580,139.109217,143.566152,41.149783,57.378551,59.771758,12.657695,135.261474,1.400800,65.014813,55.143183,142.304496,137.602288,139.882557,136.464424,81.881831,135.832072,0.001961,-1.853147,32.000000,-237.349406,136.619072,0.404547,13.621950,0.656931,260558.302875,0.907500,20.195095,16.668379,2.545960,68.544851,73.717155,87.691955,2.185945,55.636852,66.596150,51.215333,22.860000,16.732718
54.622211,65.073058,139.112847,143.569616,41.127898,57.370189,59.775944,12.657548,135.263000,1.400591,65.006967,55.137084,142.308845,137.604852,139.884418,136.470545,81.886749,135.834645,0.001956,-1.853163,32.000000,-237.349418,136.624126,0.404552,13.625008,0.656835,260442.413236,0.906456,20.196929,16.668694,2.546925,68.551258,73.720704,87.675686,2.185945,55.632343,66.596150,51.248219,22.860000,16.732040
54.616421,65.067704,139.172036,143.572458,41.140656,57.370056,59.821796,12.657834,135.267191,1.317066,64.999954,55.128540,142.311869,137.607428,139.886311,136.472243,81.889143,135.839354,0.001953,-1.853158,32.000000,-237.349036,136.670587,0.375806,13.624801,0.656238,260417.457258,0.907178,20.195905,16.668462,2.546503,68.556333,73.723207,87.663119,2.185945,55.673282,66.596150,51.277488,22.860000,16.731362
54.608080,65.061334,139.189553,143.576542,41.202053,57.370032,59.692600,12.658051,135.269568,0.948198,64.992558,55.121290,142.315640,137.614234,139.887036,136.477482,81.892513,135.845879,0.001956,-1.853206,32.000000,-237.348796,136.684098,0.262453,13.624143,0.656086,260371.684007,0.907066,20.195521,16.664789,2.546818,68.561823,73.726697,87.649957,2.185945,55.700819,66.596150,51.317391,22.860000,16.730513
54.600676,65.056557,139.252163,143.580549,41.274617,57.370105,59.810491,12.657658,135.269334,1.329712,64.987761,55.113459,142.319332,137.618247,139.886365,136.481506,81.895674,135.850909,0.001983,-1.853230,32.000000,-237.349161,136.642735,0.391895,13.635370,0.656463,260366.013727,0.906462,20.195751,16.664676,2.548172,68.565444,73.728978,87.639741,2.185945,55.738312,66.596150,51.351353,22.860000,16.729877
54.591925,65.051745,139.210682,143.585888,41.270898,57.361954,59.798140,12.657741,135.269227,1.410282,64.983459,55.104052,142.326130,137.616317,139.888335,136.482902,81.900319,135.850440,0.001986,-1.854419,32.000000,-237.349235,136.645484,0.406225,13.627041,0.656696,260360.488497,0.908562,20.197427,16.664465,2.548882,68.570204,73.733117,87.629727,2.185945,55.728893,66.596150,51.392744,22.860000,16.729212
54.589178,65.048505,139.219525,143.590445,41.287902,57.361962,59.827202,12.657709,135.270494,1.417328,64.977202,55.098733,142.330596,137.617052,139.889523,136.485076,81.903144,135.851460,0.001960,-1.854428,32.000000,-237.349377,136.646689,0.406026,13.617949,0.656576,260355.887220,0.906897,20.199794,16.663737,2.550374,68.573247,73.736213,87.621895,2.185945,55.750323,66.596150,51.424646,22.860000,16.728794
54.585142,65.043571,139.216448,143.595557,41.250823,57.362067,59.804804,12.657595,135.273203,1.417458,64.970670,55.094839,142.337854,137.620207,139.891607,136.486877,81.907376,135.851543,0.001960,-1.854452,32.000000,-237.349779,136.649471,0.406184,13.619639,0.656789,260313.122897,0.907104,20.203426,16.658866,2.550023,68.576446,73.740744,87.613630,2.185945,55.748102,66.596150,51.463379,22.860000,16.728191
54.580326,65.038747,139.228003,143.599548,41.231646,57.362331,59.783573,12.658333,135.285804,1.242753,64.965200,55.090363,142.343316,137.626808,139.893800,136.484854,81.911252,135.854056,0.001960,-1.854433,32.000000,-237.349020,136.702758,0.348332,13.631697,0.657311,260308.705268,0.906706,20.202836,16.656534,2.550314,68.578053,73.744948,87.607970,2.185945,55.769476,66.596150,51.497863,22.860000,16.727538
54.571553,65.032895,139.206799,143.604457,41.140787,57.362704,59.792095,12.658256,135.287044,0.945964,64.959608,55.080251,142.350737,137.632832,139.898037,136.484207,81.916783,135.855396,0.001960,-1.854396,32.000000,-237.349169,136.709794,0.263346,13.631544,0.657264,260301.801994,0.907110,20.201797,16.652344,2.550446,68.579003,73.750304,87.602898,2.185945,55.757829,66.596150,51.544828,22.860000,16.726747
54.567665,65.027736,139.283629,143.609037,41.043067,57.362573,59.808168,12.658675,135.289849,0.937911,64.954497,55.072671,142.356752,137.635231,139.899315,136.488778,81.920379,135.859357,0.001935,-1.854352,32.000000,-237.348777,136.713571,0.263586,13.615446,0.656808,260296.785343,0.907513,20.201621,16.649684,2.550883,68.579087,73.754969,87.600075,2.185945,55.809139,66.596150,51.586279,22.860000,16.726016
54.563367,65.023935,139.235624,143.612216,40.935931,57.362743,59.803834,12.657702,135.282609,1.230831,64.950354,55.065215,142.361232,137.634849,139.901918,136.488411,81.923343,135.859652,0.001933,-1.854365,32.000000,-237.349771,136.667782,0.361778,13.618520,0.656824,260291.101842,0.907537,20.204236,16.644802,2.550904,68.577961,73.758468,87.600749,2.185945,55.797429,66.596150,51.621855,22.860000,16.725491
54.561419,65.019997,139.253675,143.614952,40.881033,57.362982,59.759642,12.656242,135.278543,1.413943,64.946014,55.059488,142.365574,137.635165,139.903596,136.485053,81.927058,135.857415,0.001935,-1.855678,32.000000,-237.351260,136.673617,0.408814,13.620614,0.658043,260283.736510,0.907350,20.202828,16.643122,2.552494,68.575085,73.762621,87.603684,2.185945,55.835345,66.596150,51.663466,22.860000,16.724935
54.560922,65.017044,139.248218,143.616456,40.823728,57.363270,59.817782,12.656125,135.276349,1.417964,64.943873,55.058676,142.368767,137.636772,139.905858,136.488246,81.930435,135.859128,0.001966,-1.855772,32.000000,-237.351497,136.675521,0.408762,13.612685,0.657702,260279.725481,0.907488,20.203176,16.640300,2.551815,68.572233,73.765602,87.607890,2.185945,55.826701,66.596150,51.695647,22.860000,16.724520
54.561557,65.014370,139.228289,143.617822,40.826246,57.363512,59.816578,12.655924,135.285607,1.241738,64.943304,55.060066,142.371829,137.638411,139.909620,136.487692,81.934799,135.859550,0.001961,-1.855761,32.000000,-237.351698,136.723265,0.348784,13.609007,0.657718,260274.330889,0.908189,20.201119,16.635504,2.552237,68.569320,73.770866,87.614998,2.185945,55.830897,66.596150,51.735055,22.860000,16.724134
54.564397,65.013133,139.237901,143.618413,40.888616,57.363483,59.792915,12.655159,135.288849,0.952180,64.941779,55.058007,142.372934,137.641063,139.912460,136.487368,81.937431,135.863842,0.001957,-1.856748,32.000000,-237.352503,136.726570,0.264467,13.614452,0.658081,260270.263876,0.907313,20.198646,16.632956,2.552160,68.566421,73.773816,87.619304,2.185945,55.829793,66.596150,51.764342,22.860000,16.723941
54.564519,65.011887,139.242636,143.619166,40.967522,57.363404,59.799387,12.653901,135.286561,0.937613,64.942586,55.059038,142.377065,137.639230,139.916969,136.486977,81.942673,135.865982,0.001959,-1.856766,32.000000,-237.353670,136.723392,0.264098,13.611018,0.658145,260264.171361,0.907317,20.195359,16.628796,2.551765,68.563481,73.779672,87.626508,2.185945,55.859228,66.596150,51.803369,22.860000,16.723782
54.571538,65.011444,139.195607,143.619384,40.944880,57.363611,59.819542,12.653421,135.277554,1.124331,64.944653,55.063947,142.379696,137.638636,139.920283,136.482038,81.946583,135.863032,0.001992,-1.856786,32.000000,-237.354243,136.672347,0.330145,13.613677,0.657882,260259.294250,0.907620,20.191380,16.628242,2.551809,68.559891,73.783971,87.632897,2.185945,55.844401,66.596150,51.827973,22.860000,16.723706
54.578970,65.012456,139.224010,143.618129,40.969608,57.363680,59.799459,12.653337,135.274659,1.408421,64.946585,55.068681,142.380741,137.636793,139.923179,136.478550,81.951006,135.858942,0.001985,-1.856792,32.000000,-237.354315,136.659651,0.409783,13.602899,0.658071,260252.159502,0.907516,20.190017,16.624036,2.551890,68.555556,73.788584,87.641164,2.185945,55.857153,66.596150,51.856422,22.860000,16.723815
54.584336,65.013826,139.201593,143.615599,40.992974,57.384258,59.800178,12.652898,135.270775,1.415938,64.950208,55.070054,142.380877,137.632431,139.924398,136.472312,81.955002,135.857509,0.001964,-1.856758,32.000000,-237.354819,136.657740,0.409937,13.607689,0.657603,260246.358733,0.907083,20.182799,16.618697,2.550700,68.552054,73.792462,87.648754,2.185945,55.863465,66.596150,51.879623,22.860000,16.724029
54.592058,65.015993,139.183947,143.611845,40.993276,57.408763,59.785602,12.651540,135.265517,1.416170,64.954768,55.078638,142.380619,137.627388,139.925963,136.467402,81.959817,135.852590,0.001966,-1.856742,32.000000,-237.356141,136.649851,0.410056,13.612051,0.658157,260240.058875,0.907254,20.176638,16.612294,2.550873,68.546888,73.797181,87.656678,2.185945,55.874132,66.596150,51.906810,22.860000,16.724332
54.602050,65.018089,139.166699,143.607748,41.007748,57.429244,59.808299,12.651397,135.260805,1.416147,64.956924,55.086432,142.379987,137.621500,139.927650,136.464143,81.963151,135.851867,0.001963,-1.856718,32.000000,-237.356389,136.641565,0.409588,13.616707,0.657980,260328.567921,0.907474,20.172829,16.607605,2.550211,68.543070,73.801187,87.661231,2.185945,55.853132,66.596150,51.924271,22.860000,16.724655
54.615023,65.019981,139.166190,143.601311,40.974554,57.453877,59.805367,12.651994,135.264713,1.015978,64.962067,55.096587,142.377249,137.618511,139.930050,136.453488,81.967045,135.845470,0.001955,-1.856687,32.000000,-237.355867,136.697982,0.279079,13.605861,0.657850,260433.482457,0.907946,20.167544,16.600410,2.549527,68.540120,73.806115,87.665184,2.185945,55.869047,66.596150,51.940720,22.860000,16.724966
54.624327,65.022197,139.220239,143.594564,40.916567,57.474078,59.792153,12.651781,135.254702,1.237893,64.967783,55.108071,142.374211,137.615179,139.930556,136.448379,81.970289,135.842618,0.001932,-1.855517,32.000000,-237.356165,136.645767,0.364400,13.615917,0.657623,260521.012072,0.907746,20.159999,16.596725,2.548745,68.538211,73.809706,87.668379,2.185945,55.894746,66.596150,51.955881,22.860000,16.725265
54.634338,65.025910,139.231919,143.585771,40.813022,57.498439,59.740270,12.652153,135.251628,1.405181,64.978423,55.120555,142.369999,137.610496,139.930317,136.441733,81.974429,135.836698,0.001928,-1.855491,32.000000,-237.355605,136.650059,0.409536,13.617693,0.658245,260625.427556,0.907946,20.149376,16.589735,2.548130,68.537168,73.814777,87.672249,2.185945,55.918737,66.596150,51.972749,22.860000,16.725804
54.644249,65.030662,139.259226,143.578073,40.785755,57.518645,59.683797,12.651351,135.246710,1.416482,64.987389,55.129874,142.365263,137.604642,139.929140,136.435426,81.978331,135.831491,0.001927,-1.855438,32.000000,-237.356215,136.644935,0.409375,13.613059,0.658132,260712.404244,0.908300,20.142619,16.585110,2.548686,68.535968,73.818444,87.676779,2.185945,55.934982,66.596150,51.982579,22.860000,16.726467
54.657432,65.037730,139.278909,143.568339,40.760823,57.543079,59.793645,12.650418,135.235193,1.416440,64.998210,55.139318,142.357820,137.596362,139.927582,136.431791,81.982096,135.823578,0.001959,-1.855437,32.000000,-237.357187,136.638638,0.409292,13.614090,0.658241,260817.899868,0.909299,20.136677,16.578105,2.548432,68.535376,73.822151,87.683674,2.185945,55.966965,66.596150,51.992518,22.860000,16.727494
54.668837,65.043783,139.266651,143.559649,40.817255,57.563038,59.798651,12.650734,135.232456,1.416476,65.007621,55.150526,142.350328,137.587959,139.925164,136.427353,81.984196,135.819160,0.001959,-1.855445,32.000000,-237.356886,136.630569,0.409257,13.613443,0.658695,260905.364799,0.910308,20.131871,16.571681,2.548470,68.534680,73.824993,87.689151,2.185945,55.960214,66.596150,51.998917,22.860000,16.728397
54.679179,65.051285,139.181454,143.548852,40.913522,57.587391,59.799260,12.650259,135.224393,1.416508,65.020397,55.163389,142.343236,137.577593,139.924169,136.420667,81.988071,135.810721,0.001956,-1.855452,32.000000,-237.357254,136.625750,0.409286,13.627463,0.658854,261013.106498,0.908796,20.126229,16.564086,2.548215,68.534090,73.829475,87.695030,2.185945,55.942186,66.596150,52.007857,22.860000,16.729519
54.687479,65.057630,139.199991,143.539925,40.988854,57.607820,59.794122,12.649717,135.226607,1.232529,65.030426,55.174278,142.336581,137.573727,139.921270,136.416930,81.991452,135.807656,0.001957,-1.855409,32.000000,-237.357790,136.675124,0.344745,13.625194,0.658886,261102.441464,0.908840,20.121290,16.559847,2.547460,68.533642,73.832866,87.698717,2.185945,55.949899,66.596150,52.013438,22.860000,16.730487
54.698326,65.064676,139.147248,143.529276,41.020096,57.632201,59.803787,12.650624,135.221055,1.138198,65.042330,55.187150,142.329051,137.569437,139.919187,136.413945,81.995874,135.807917,0.001989,-1.854200,32.000000,-237.356867,136.613688,0.333253,13.623542,0.657921,261210.642876,0.909043,20.118824,16.551886,2.545420,68.535059,73.837082,87.702002,2.185945,55.933449,66.596150,52.018121,22.860000,16.731584
54.710073,65.070261,139.148869,143.520689,41.016094,57.652570,59.782641,12.650389,135.216676,1.399557,65.051207,55.197167,142.322470,137.565144,139.915482,136.408841,81.999451,135.803618,0.001979,-1.853968,32.000000,-237.357035,136.604552,0.409805,13.631971,0.658246,261301.665701,0.909307,20.117169,16.547021,2.545372,68.536567,73.840062,87.704585,2.185945,55.932485,66.596150,52.019571,22.860000,16.732445
54.724251,65.077060,139.133686,143.510071,40.997212,57.676865,59.684186,12.650064,135.207327,1.419912,65.060926,55.206909,142.315423,137.557482,139.910596,136.404146,82.003877,135.799854,0.001959,-1.853919,32.000000,-237.357372,136.600734,0.409936,13.638328,0.658193,261409.070588,0.909362,20.113764,16.542725,2.543903,68.538612,73.842507,87.707866,2.185945,55.928807,66.596150,52.016185,22.860000,16.733518
54.731951,65.082519,139.111958,143.500683,40.923142,57.697294,59.831060,12.650150,135.200432,1.419894,65.068490,55.216776,142.308822,137.552395,139.907145,136.399791,82.007787,135.794275,0.001958,-1.852932,32.000000,-237.357252,136.592186,0.409598,13.635870,0.657861,261498.125715,0.909802,20.108031,16.537066,2.543387,68.539823,73.845081,87.713237,2.185945,55.929140,66.596150,52.016148,22.860000,16.734379
54.746389,65.088827,139.082354,143.488925,40.868053,57.721612,59.823824,12.650703,135.197589,1.419749,65.077943,55.226145,142.298922,137.543957,139.902113,136.394307,82.011067,135.787094,0.001957,-1.852916,32.000000,-237.356654,136.586620,0.409964,13.640673,0.657560,261603.867658,0.911442,20.101173,16.530819,2.542450,68.540553,73.846841,87.720088,2.185945,55.904388,66.596150,52.010710,22.860000,16.735387
54.750427,65.093742,139.090487,143.478832,40.799572,57.742004,59.767076,12.650953,135.200098,1.321357,65.085686,55.231082,142.290312,137.537407,139.897076,136.396636,82.012761,135.784183,0.001942,-1.852888,32.000000,-237.356445,136.620239,0.374328,13.644584,0.657699,261693.991160,0.909399,20.099218,16.524207,2.541696,68.542073,73.848713,87.726059,2.185945,55.926967,66.596150,52.009614,22.860000,16.736203
54.757029,65.098898,139.057277,143.467469,40.728513,57.766459,59.775718,12.651146,135.194946,0.963653,65.095792,55.238929,142.280559,137.532883,139.890890,136.396443,82.016835,135.779917,0.001923,-1.852865,32.000000,-237.356247,136.628663,0.268745,13.645346,0.657388,261800.631229,0.909642,20.091623,16.517450,2.540485,68.544762,73.851233,87.734021,2.185945,55.912965,66.596150,52.010567,22.860000,16.737065
54.765353,65.103601,139.032067,143.458932,40.697440,57.770428,59.808719,12.651407,135.188974,1.354521,65.104776,55.248230,142.271986,137.530671,139.885906,136.395161,82.018969,135.776485,0.001920,-1.852882,32.000000,-237.355917,136.595779,0.399210,13.634978,0.657425,261893.446084,0.910765,20.092650,16.514347,2.540446,68.547094,73.853445,87.738719,2.185945,55.900950,66.596150,52.005755,22.860000,16.737809
54.774963,65.110361,139.021270,143.448998,40.673048,57.770538,59.788507,12.653240,135.191588,1.425565,65.116154,55.260153,142.262011,137.530262,139.879186,136.395168,82.020520,135.775948,0.001920,-1.852894,32.000000,-237.354212,136.596757,0.410508,13.626506,0.657405,262001.535795,0.910910,20.091450,16.508205,2.539533,68.549502,73.855396,87.744294,2.185945,55.887092,66.596150,51.998441,22.860000,16.738891
54.781048,65.116464,139.034754,143.440687,40.648058,57.770291,59.768891,12.653465,135.190903,1.425501,65.127072,55.267188,142.253110,137.530837,139.874365,136.394695,82.022645,135.770751,0.001957,-1.852926,32.000000,-237.353812,136.597650,0.410919,13.634729,0.657714,262018.308581,0.910328,20.088140,16.504410,2.538687,68.550766,73.857043,87.750745,2.185945,55.899546,66.596150,51.993514,22.860000,16.739861
54.785663,65.124417,138.989621,143.431550,40.616965,57.769809,59.799497,12.653570,135.188458,1.425422,65.137612,55.273095,142.242650,137.529914,139.867278,136.397767,82.024441,135.767326,0.001955,-1.852950,32.000000,-237.353597,136.593962,0.410715,13.630821,0.657935,262019.141750,0.910477,20.085649,16.502600,2.538044,68.551051,73.859183,87.757892,2.185945,55.872535,66.596150,51.989793,22.860000,16.741128
54.790916,65.130690,138.999045,143.424689,40.682994,57.769515,59.779810,12.653528,135.194864,1.235108,65.145708,55.274954,142.234254,137.530508,139.861881,136.397112,82.026325,135.769400,0.001954,-1.852939,32.000000,-237.353448,136.643604,0.343680,13.623764,0.657526,262018.167991,0.910675,20.085896,16.497957,2.538008,68.551263,73.860445,87.763269,2.185945,55.893638,66.596150,51.984583,22.860000,16.742175
54.796016,65.137390,138.940222,143.417321,40.837880,57.769793,59.776299,12.654045,135.191877,0.952591,65.155318,55.278765,142.224550,137.527091,139.856004,136.401039,82.027510,135.766806,0.001953,-1.852962,32.000000,-237.353039,136.634394,0.266332,13.625578,0.657424,262018.419721,0.910136,20.089409,16.494503,2.536971,68.550548,73.860932,87.768521,2.185945,55.866296,66.596150,51.979378,22.860000,16.743311
54.800832,65.142783,138.948748,143.411905,40.918835,57.769646,59.791464,12.654160,135.182283,1.247620,65.164054,55.282149,142.216065,137.526044,139.850498,136.401183,82.028573,135.766293,0.001991,-1.853990,32.000000,-237.353023,136.579628,0.369953,13.622500,0.657744,262018.047816,0.910350,20.090626,16.493624,2.536899,68.549246,73.860807,87.770989,2.185945,55.867275,66.596150,51.972488,22.860000,16.744227
54.804862,65.149441,138.895870,143.405961,41.013767,57.769426,59.773705,12.653487,135.179404,1.417193,65.174940,55.287024,142.208523,137.524562,139.845370,136.399690,82.030659,135.765661,0.001975,-1.854015,32.000000,-237.353701,136.575009,0.411086,13.628410,0.657296,262021.478315,0.910330,20.092419,16.491182,2.535590,68.548327,73.861033,87.769710,2.185945,55.825288,66.596150,51.967164,22.860000,16.745339
54.811356,65.155579,138.911978,143.401184,41.046009,57.769378,59.798313,12.653702,135.178136,1.420591,65.184386,55.291583,142.203365,137.525835,139.840535,136.399562,82.032243,135.766394,0.001953,-1.854037,32.000000,-237.353375,136.576459,0.411333,13.627031,0.657423,262022.083780,0.910022,20.093179,16.489870,2.535523,68.548284,73.862018,87.766779,2.185945,55.831438,66.596150,51.957157,22.860000,16.746349
54.815240,65.163483,138.951658,143.395673,41.028715,57.769578,59.794382,12.654207,135.178264,1.420527,65.192875,55.298286,142.196838,137.526707,139.834741,136.398489,82.033631,135.769755,0.001953,-1.854002,32.000000,-237.353081,136.574448,0.410730,13.618094,0.656818,262022.734363,0.910231,20.095960,16.487479,2.534371,68.546474,73.862747,87.762445,2.185945,55.845702,66.596150,51.948389,22.860000,16.747670
54.818946,65.168827,138.926060,143.391506,41.052873,57.769447,59.835992,12.654017,135.177563,1.420343,65.201437,55.296899,142.192317,137.527361,139.831609,136.396773,82.034937,135.767004,0.001952,-1.854052,32.000000,-237.353205,136.568121,0.410937,13.624686,0.656890,262022.977366,0.909751,20.095850,16.486249,2.534365,68.545396,73.863475,87.758928,2.185945,55.848199,66.596150,51.940704,22.860000,16.748633
54.822111,65.176021,138.928039,143.387340,41.130345,57.769190,59.774705,12.653857,135.176834,1.316793,65.211843,55.303771,142.187324,137.526400,139.826068,136.396258,82.035624,135.766214,0.001957,-1.854088,32.000000,-237.353524,136.603117,0.372488,13.616949,0.657480,262027.358375,0.909762,20.100017,16.486490,2.534909,68.542453,73.863907,87.755196,2.185945,55.855602,66.596150,51.932495,22.860000,16.749836
54.825528,65.182724,138.980166,143.383725,41.174390,57.769111,59.784941,12.653193,135.167568,1.172773,65.219910,55.308054,142.182835,137.524261,139.822346,136.394156,82.035083,135.762332,0.001939,-1.854080,32.000000,-237.354243,136.572027,0.340439,13.623591,0.656982,262027.938409,0.909072,20.101797,16.483851,2.534271,68.539420,73.864505,87.751598,2.185945,55.876782,66.596150,51.923862,22.860000,16.750968
54.831012,65.190072,138.961363,143.378460,41.261220,57.769017,59.809815,12.653448,135.170540,1.412450,65.229666,55.318508,142.177523,137.524719,139.817764,136.391550,82.036363,135.758219,0.001939,-1.854067,32.000000,-237.353918,136.570641,0.411253,13.621551,0.657334,262030.364103,0.909959,20.105948,16.482782,2.534161,68.536098,73.865967,87.748319,2.185945,55.878954,66.596150,51.910260,22.860000,16.752264
54.833506,65.195768,138.965076,143.373777,41.361930,57.769100,59.745277,12.653885,135.169205,1.427452,65.237177,55.325686,142.172947,137.522062,139.812368,136.391309,82.036389,135.757886,0.001940,-1.854070,32.000000,-237.353401,136.567833,0.411589,13.618908,0.657241,262034.810805,0.909756,20.109363,16.481442,2.534954,68.532078,73.866708,87.744192,2.185945,55.869191,66.596150,51.903282,22.860000,16.753284
54.834241,65.202269,138.988971,143.368556,41.449198,57.768862,59.743460,12.652938,135.165392,1.427408,65.246283,55.329669,142.168016,137.521159,139.807323,136.389265,82.037491,135.757350,0.001977,-1.854104,32.000000,-237.354302,136.561110,0.411283,13.624425,0.657171,262036.502892,0.909293,20.111436,16.478171,2.534357,68.528170,73.868246,87.738119,2.185945,55.902573,66.596150,51.894363,22.860000,16.754457
54.839396,65.207893,139.013132,143.365212,41.555067,57.768922,59.798659,12.653078,135.161723,1.427365,65.253365,55.332465,142.164784,137.521635,139.803570,136.387943,82.038763,135.755163,0.001974,-1.854132,32.000000,-237.353914,136.556547,0.411127,13.625807,0.657301,262040.390245,0.910245,20.114734,16.477983,2.534310,68.524516,73.869643,87.732792,2.185945,55.917181,66.596150,51.882649,22.860000,16.755444
54.842777,65.215198,139.096470,143.361603,41.687875,57.768487,59.790896,12.653421,135.162462,1.427541,65.260887,55.337694,142.160385,137.519684,139.798271,136.385890,82.038617,135.752753,0.001973,-1.854162,32.000000,-237.353716,136.550001,0.411355,13.630074,0.657156,262042.742788,0.910271,20.120528,16.476622,2.534711,68.518239,73.870030,87.724189,2.185945,55.966578,66.596150,51.870281,22.860000,16.756741
54.844824,65.220654,139.152135,143.358812,41.767734,57.768526,59.772939,12.652391,135.164047,1.120908,65.266785,55.343696,142.157019,137.518517,139.794501,136.382776,82.039002,135.752761,0.001970,-1.854198,32.000000,-237.354796,136.590759,0.307810,13.631007,0.657149,262044.353563,0.909351,20.121197,16.474290,2.534914,68.512753,73.870173,87.717725,2.185945,56.001663,66.596150,51.859396,22.860000,16.757760
