OSU 80 Ton Compressor Load Stand
54.847565,65.227213,139.180010,143.355574,41.835761,57.768366,59.755634,12.651300,135.156467,0.947382,65.274363,55.347253,142.152743,137.514913,139.790861,136.381763,82.039472,135.751639,0.002006,-1.855349,32.000000,-237.355757,136.582562,0.264789,13.636429,0.657326,262046.818856,0.909418,20.125250,16.473269,2.536277,68.507557,73.870194,87.710464,2.185945,56.036772,66.596150,51.847898,22.860000,16.758958
54.848385,65.232667,139.194820,143.353136,41.887811,57.768544,59.746156,12.651028,135.146631,0.971547,65.280353,55.350262,142.150368,137.508029,139.788092,136.379371,82.040505,135.751271,0.001986,-1.855338,32.000000,-237.356135,136.552105,0.278511,13.630766,0.657551,262050.049789,0.909668,20.128738,16.472888,2.537197,68.505283,73.870136,87.704282,2.185945,56.055452,66.596150,51.837512,22.860000,16.759972
54.857465,65.238690,139.228933,143.349845,41.970555,57.768833,59.763123,12.650273,135.136511,1.404522,65.288975,55.359190,142.148606,137.504249,139.785230,136.373755,82.042201,135.751234,0.001971,-1.856506,32.000000,-237.356995,136.524601,0.408569,13.640486,0.657400,262052.988484,0.909894,20.132662,16.471875,2.537579,68.503283,73.869769,87.698773,2.185945,56.078605,66.596150,51.819989,22.860000,16.761121
54.861999,65.244097,139.196647,143.346379,42.021833,57.769184,59.789379,12.649221,135.131035,1.427265,65.295231,55.364695,142.146483,137.497989,139.782232,136.371400,82.041030,135.742584,0.001972,-1.856470,32.000000,-237.358096,136.520890,0.408772,13.634913,0.657749,262056.410742,0.910039,20.137327,16.470664,2.537811,68.501498,73.869305,87.693562,2.185945,56.060562,66.596150,51.804383,22.860000,16.762124
54.870585,65.250799,139.240036,143.341442,41.986923,57.769371,59.821651,12.648739,135.127164,1.438124,65.301872,55.371317,142.142946,137.495849,139.778324,136.366514,82.041568,135.738263,0.001973,-1.856420,32.000000,-237.358483,136.514519,0.408340,13.642804,0.657334,262057.670365,0.909634,20.134620,16.468949,2.538013,68.500944,73.870125,87.687848,2.185945,56.099637,66.596150,51.782440,22.860000,16.763390
54.876116,65.255725,139.240095,143.336375,41.929141,57.769541,59.811567,12.648614,135.132554,1.232729,65.307769,55.376424,142.141303,137.495096,139.776968,136.364131,82.042751,135.734848,0.001976,-1.855422,32.000000,-237.358604,136.563399,0.335276,13.640708,0.657387,262063.145079,0.909170,20.135669,16.465932,2.537214,68.502699,73.871746,87.685572,2.185945,56.111143,66.596150,51.764994,22.860000,16.764361
54.882390,65.261181,139.259672,143.329575,41.905583,57.770034,59.754744,12.649097,135.129592,0.962383,65.313966,55.385109,142.135799,137.489651,139.772198,136.361181,82.042794,135.732934,0.001961,-1.855398,32.000000,-237.358069,136.559552,0.263428,13.637892,0.657114,262065.452066,0.908541,20.134118,16.463300,2.537608,68.502729,73.873528,87.684897,2.185945,56.139803,66.596150,51.743118,22.860000,16.765453
54.889882,65.265958,139.255658,143.323677,41.866136,57.770118,59.776373,12.648904,135.124295,0.954700,65.318746,55.393623,142.130063,137.484881,139.768603,136.356783,82.042560,135.726150,0.001960,-1.855383,32.000000,-237.358265,136.552316,0.263314,13.639498,0.657144,262066.913375,0.908608,20.133727,16.460463,2.537353,68.501977,73.874393,87.686557,2.185945,56.143536,66.596150,51.722180,22.860000,16.766390
54.897551,65.271363,139.239860,143.315653,41.900967,57.770074,59.784727,12.648160,135.114670,0.971378,65.326029,55.398608,142.123501,137.479310,139.764305,136.354030,82.044003,135.717170,0.001961,-1.855396,32.000000,-237.358816,136.529243,0.271651,13.633607,0.657308,262071.251265,0.909377,20.133153,16.459493,2.537420,68.501838,73.876788,87.690038,2.185945,56.140219,66.596150,51.695688,22.860000,16.767500
54.903532,65.276066,139.251033,143.308514,41.872520,57.770076,59.764932,12.648270,135.105962,1.375820,65.331545,55.407803,142.116032,137.471376,139.758731,136.345115,82.044613,135.706439,0.002001,-1.855403,32.000000,-237.358726,136.487715,0.400917,13.638596,0.657109,262072.824738,0.908924,20.130730,16.456442,2.537000,68.500964,73.877804,87.692661,2.185945,56.158819,66.596150,51.674384,22.860000,16.768427
54.910497,65.282083,139.218589,143.299210,41.804852,57.770144,59.796998,12.647930,135.096287,1.437332,65.339795,55.413526,142.107607,137.460139,139.752859,136.338550,82.046446,135.697591,0.001976,-1.856551,32.000000,-237.358898,136.476283,0.410093,13.640528,0.657211,262072.562906,0.908669,20.128767,16.450649,2.536358,68.501357,73.879195,87.697182,2.185945,56.146195,66.596150,51.646985,22.860000,16.769621
54.913639,65.286987,139.221376,143.291175,41.775314,57.770378,59.758823,12.647677,135.093870,1.335328,65.347573,55.417749,142.100756,137.452410,139.747660,136.331066,82.048631,135.690842,0.001976,-1.857711,32.000000,-237.359092,136.501988,0.366205,13.631549,0.656951,262073.366979,0.908872,20.127723,16.444840,2.536285,68.501435,73.880600,87.701325,2.185945,56.168575,66.596150,51.625648,22.860000,16.770601
54.916415,65.293587,139.226489,143.282613,41.737766,57.770470,59.794560,12.646862,135.082874,0.982215,65.357163,55.417816,142.092113,137.443135,139.741662,136.322269,82.048134,135.683586,0.001975,-1.860044,32.000000,-237.359844,136.504420,0.263797,13.637446,0.656599,262073.892247,0.908273,20.127049,16.438721,2.535373,68.501240,73.881086,87.706986,2.185945,56.167646,66.596150,51.601590,22.860000,16.771863
54.922148,65.300873,139.266434,143.275267,41.692405,57.770567,59.784545,12.646089,135.070943,1.285925,65.367867,55.421296,142.083529,137.434888,139.736518,136.312439,82.048635,135.674785,0.002013,-1.860092,32.000000,-237.360645,136.446473,0.372759,13.633974,0.657006,262075.561708,0.908811,20.128934,16.433265,2.535279,68.502268,73.881930,87.713893,2.185945,56.200271,66.596150,51.573997,22.860000,16.773251
54.928470,65.307330,139.240854,143.269134,41.707326,57.771073,59.804243,12.646182,135.065829,1.437791,65.377117,55.427553,142.077472,137.426823,139.731270,136.303055,82.049460,135.662921,0.001989,-1.860075,32.000000,-237.360624,136.441946,0.410360,13.621439,0.656728,262080.498937,0.908234,20.132869,16.430247,2.535244,68.502975,73.882301,87.720034,2.185945,56.207165,66.596150,51.548480,22.860000,16.774469
54.935139,65.315856,139.219733,143.261365,41.670266,57.771015,59.807750,12.647186,135.056857,1.452489,65.387818,55.437553,142.069060,137.417808,139.724643,136.294603,82.050351,135.654101,0.001977,-1.860075,32.000000,-237.359803,136.433532,0.410018,13.617670,0.657022,262083.769892,0.908301,20.134648,16.425482,2.535706,68.503238,73.881619,87.726848,2.185945,56.198434,66.596150,51.517748,22.860000,16.776044
54.943909,65.322968,139.157488,143.254571,41.706324,57.771207,59.773134,12.646533,135.049245,1.452489,65.396748,55.445046,142.061748,137.414170,139.719530,136.288059,82.050573,135.646221,0.001976,-1.860024,32.000000,-237.360377,136.426733,0.410011,13.617252,0.657428,262088.076584,0.907910,20.135033,16.418908,2.534949,68.502926,73.880890,87.732606,2.185945,56.165586,66.596150,51.487616,22.860000,16.777378
54.950450,65.331546,139.093418,143.245964,41.665505,57.771304,59.790986,12.647042,135.044342,1.452522,65.407587,55.450623,142.053643,137.408452,139.714091,136.280226,82.051915,135.637001,0.001977,-1.860007,32.000000,-237.359856,136.419748,0.410253,13.615288,0.657417,262090.864437,0.907754,20.137154,16.413744,2.534257,68.502951,73.881404,87.741180,2.185945,56.131320,66.596150,51.452810,22.860000,16.779008
54.954797,65.337836,139.071932,143.239031,41.621004,57.771335,59.800389,12.647276,135.041466,1.452488,65.413989,55.453214,142.046325,137.401732,139.708519,136.269591,82.052235,135.626048,0.001981,-1.858835,32.000000,-237.359759,136.414011,0.409923,13.613546,0.657008,262094.283848,0.908140,20.135846,16.409704,2.532719,68.501514,73.881976,87.748471,2.185945,56.138366,66.596150,51.425955,22.860000,16.780268
54.961466,65.344448,139.052256,143.230704,41.583042,57.771298,59.811326,12.647002,135.037223,1.424511,65.421663,55.454451,142.037229,137.396655,139.701560,136.261660,82.052047,135.613838,0.001969,-1.858807,32.000000,-237.360011,136.427921,0.396371,13.609023,0.656690,262097.437219,0.907771,20.138144,16.403893,2.531252,68.497091,73.882661,87.756372,2.185945,56.115776,66.596150,51.390607,22.860000,16.781629
54.963345,65.349670,139.052908,143.223810,41.533757,57.771298,59.795574,12.646736,135.030182,1.149697,65.427109,55.454690,142.028367,137.389801,139.695964,136.259362,82.051006,135.603476,0.001966,-1.858223,32.000000,-237.360224,136.403138,0.321432,13.609018,0.656615,262100.522437,0.907565,20.140259,16.398264,2.530660,68.493624,73.883459,87.761224,2.185945,56.134022,66.596150,51.362630,22.860000,16.782736
54.966073,65.355677,139.076732,143.216221,41.502310,57.771309,59.818547,12.647639,135.024313,1.432649,65.435587,55.456532,142.019213,137.383766,139.689885,136.256086,82.053584,135.595999,0.001966,-1.859375,32.000000,-237.359311,136.380469,0.410840,13.608740,0.656648,262103.207440,0.907293,20.140468,16.392534,2.529995,68.488885,73.884906,87.767047,2.185945,56.148951,66.596150,51.330367,22.860000,16.784008
54.967464,65.360927,139.032855,143.210200,41.520913,57.771309,59.788040,12.647554,135.018164,1.441718,65.444079,55.456102,142.012662,137.380249,139.684844,136.249233,82.054736,135.592356,0.002010,-1.860006,32.000000,-237.359451,136.374188,0.411330,13.598842,0.656628,262107.811682,0.907510,20.143888,16.388553,2.529921,68.484063,73.886011,87.771459,2.185945,56.144779,66.596150,51.303188,22.860000,16.785111
54.966048,65.368292,139.048837,143.204310,41.573721,57.771429,59.783128,12.646986,135.008573,1.441625,65.452797,55.455182,142.003614,137.373084,139.677418,136.239796,82.055425,135.585879,0.001980,-1.860029,32.000000,-237.359977,136.369201,0.410799,13.605345,0.656742,262108.605310,0.907126,20.147275,16.382352,2.530229,68.476100,73.886107,87.773948,2.185945,56.142264,66.596150,51.274528,22.860000,16.786570
54.967548,65.374833,139.006775,143.200260,41.577112,57.771180,59.806430,12.646530,135.001783,1.441466,65.460773,55.454787,141.999554,137.370170,139.672774,136.234977,82.056902,135.579283,0.001982,-1.861780,32.000000,-237.360402,136.361725,0.411233,13.609915,0.656978,262110.463685,0.907576,20.151190,16.379433,2.529366,68.471021,73.886595,87.775558,2.185945,56.118581,66.596150,51.249043,22.860000,16.787863
54.968370,65.382641,138.992780,143.196066,41.596264,57.770968,59.780633,12.646213,134.996254,1.441571,65.468931,55.456818,141.994533,137.366814,139.666094,136.233984,82.057581,135.573570,0.001981,-1.862371,32.000000,-237.360773,136.352504,0.411354,13.603767,0.656787,262116.633859,0.907697,20.159914,16.375604,2.529722,68.465008,73.887400,87.775918,2.185945,56.120359,66.596150,51.216853,22.860000,16.789449
54.969179,65.388595,138.982285,143.193634,41.571801,57.771005,59.812428,12.646687,134.992572,1.441369,65.474502,55.456729,141.989701,137.363784,139.660960,136.229497,82.057175,135.567895,0.002023,-1.862386,32.000000,-237.360443,136.350495,0.411171,13.608673,0.656332,262117.887378,0.907328,20.165016,16.370930,2.528888,68.460248,73.885901,87.774627,2.185945,56.104471,66.596150,51.190526,22.860000,16.790693
54.971713,65.395570,138.920819,143.191481,41.544078,57.771047,59.790890,12.646307,134.993611,1.065167,65.481549,55.457395,141.986671,137.360086,139.656566,136.229589,82.057151,135.571658,0.001995,-1.862408,32.000000,-237.360901,136.371802,0.294212,13.607653,0.656556,262122.156078,0.907720,20.172034,16.367480,2.528596,68.455793,73.884763,87.771552,2.185945,56.076820,66.596150,51.157500,22.860000,16.792155
54.973816,65.401098,138.976882,143.190229,41.498520,57.771047,59.782612,12.646637,134.990678,1.407002,65.485963,55.458495,141.984492,137.358519,139.654231,136.227015,82.057370,135.570576,0.001991,-1.861828,32.000000,-237.360701,136.348029,0.406997,13.607176,0.656267,262126.992420,0.907238,20.177212,16.365134,2.528367,68.452122,73.884619,87.768178,2.185945,56.125056,66.596150,51.128356,22.860000,16.793378
54.974850,65.406353,138.976062,143.189417,41.520481,57.770887,59.800422,12.646745,134.995123,1.427652,65.489327,55.457727,141.981381,137.361422,139.650934,136.224867,82.057828,135.570810,0.001983,-1.860126,32.000000,-237.360684,136.344907,0.411348,13.604902,0.655973,262131.650055,0.907536,20.181755,16.366983,2.527133,68.446689,73.884030,87.761740,2.185945,56.105463,66.596150,51.097174,22.860000,16.794623
54.975398,65.409860,138.962371,143.188982,41.540485,57.770963,59.808661,12.647132,134.997347,1.427928,65.492865,55.459555,141.978929,137.359308,139.648917,136.225964,82.059587,135.569932,0.001985,-1.857828,32.000000,-237.360189,136.343937,0.411654,13.598999,0.656267,262134.739887,0.907636,20.185264,16.366241,2.528056,68.442189,73.884496,87.755574,2.185945,56.093510,66.596150,51.069200,22.860000,16.795553
54.977714,65.413886,138.949747,143.188921,41.545415,57.771036,59.815214,12.647697,135.002280,1.200945,65.496243,55.460822,141.977394,137.359965,139.646713,136.230145,82.060808,135.567749,0.001988,-1.857807,32.000000,-237.359830,136.393388,0.330441,13.604214,0.656363,262137.246709,0.907357,20.189528,16.365897,2.527993,68.436702,73.885498,87.747397,2.185945,56.095088,66.596150,51.035318,22.860000,16.796619
54.977076,65.417069,138.906550,143.189055,41.513076,57.770774,59.811462,12.647739,135.002584,0.957126,65.498466,55.459606,141.975346,137.362008,139.645071,136.231580,82.060291,135.569323,0.001982,-1.857787,32.000000,-237.359827,136.392439,0.265217,13.607101,0.656576,262137.983465,0.907232,20.192509,16.363711,2.527719,68.433049,73.885455,87.741350,2.185945,56.069770,66.596150,51.009291,22.860000,16.797494
54.974406,65.420240,138.893132,143.189618,41.487530,57.770821,59.804471,12.646600,135.002652,0.961091,65.500859,55.457858,141.973848,137.363362,139.644882,136.229722,82.060808,135.566124,0.001975,-1.857782,32.000000,-237.360987,136.378398,0.276197,13.602589,0.656238,262139.366492,0.907101,20.194312,16.361431,2.527383,68.429231,73.886516,87.734318,2.185945,56.067574,66.596150,50.980463,22.860000,16.798480
54.972520,65.422060,138.909697,143.190432,41.409628,57.771026,59.808458,12.646469,134.997623,1.363734,65.502820,55.453632,141.971955,137.357556,139.644862,136.228157,82.060888,135.565554,0.001975,-1.857824,32.000000,-237.361104,136.338477,0.402644,13.610470,0.655891,262141.212595,0.907173,20.198106,16.362712,2.526627,68.426604,73.887709,87.727902,2.185945,56.077651,66.596150,50.956522,22.860000,16.799163
54.968410,65.423997,138.904322,143.191793,41.360970,57.771052,59.813703,12.646032,134.996486,1.420072,65.503895,55.451567,141.970226,137.351820,139.643470,136.225911,82.060591,135.564634,0.002020,-1.857801,32.000000,-237.361420,136.338402,0.409976,13.611851,0.656079,262144.275408,0.907337,20.203840,16.360644,2.526505,68.422578,73.888751,87.719740,2.185945,56.082319,66.596150,50.930282,22.860000,16.799947
54.968620,65.425603,138.894287,143.192959,41.324697,57.771267,59.800124,12.645927,134.997328,1.419809,65.505165,55.450985,141.969361,137.352732,139.642595,136.227254,82.061256,135.567696,0.002007,-1.857798,32.000000,-237.361452,136.340641,0.410282,13.616138,0.655820,262147.194606,0.907318,20.207470,16.360288,2.526893,68.419438,73.890297,87.713930,2.185945,56.068437,66.596150,50.905299,22.860000,16.800602
54.968579,65.427311,138.911341,143.195009,41.250805,57.771589,59.791870,12.646925,135.001921,1.419804,65.506336,55.451770,141.969922,137.357134,139.642666,136.229400,82.061561,135.573708,0.001992,-1.857808,32.000000,-237.360294,136.346949,0.410134,13.618158,0.655788,262150.111594,0.907319,20.213352,16.360138,2.526985,68.417305,73.891832,87.708952,2.185945,56.076953,66.596150,50.874945,22.860000,16.801354
54.963857,65.428782,138.885253,143.197505,41.218002,57.771970,59.789371,12.647306,135.008132,1.380140,65.507749,55.453390,141.972103,137.359450,139.642083,136.226344,82.063231,135.579258,0.001994,-1.857806,32.000000,-237.359916,136.375202,0.391705,13.612997,0.655539,262151.818660,0.907528,20.214757,16.360958,2.526792,68.415812,73.893813,87.707235,2.185945,56.071981,66.596150,50.853400,22.860000,16.801987
54.959310,65.430702,138.856021,143.201331,41.189030,57.772195,59.676122,12.646893,135.014073,0.960960,65.508165,55.449602,141.974436,137.364306,139.642321,136.224709,82.064819,135.583794,0.002035,-1.856698,32.000000,-237.360398,136.398604,0.265754,13.621883,0.655536,262154.171543,0.907664,20.216504,16.363567,2.527104,68.414844,73.895754,87.706684,2.185945,56.053121,66.596150,50.829858,22.860000,16.802774
54.953785,65.431552,138.845091,143.205319,41.140976,57.772405,59.807799,12.647153,135.010579,1.089857,65.507007,55.450371,141.977380,137.368101,139.642358,136.225420,82.065537,135.582753,0.002019,-1.855514,32.000000,-237.360095,136.360058,0.321536,13.620890,0.655721,262156.869661,0.907798,20.222508,16.364589,2.526847,68.414331,73.897854,87.707711,2.185945,56.031676,66.596150,50.810465,22.860000,16.803351
54.952709,65.431519,138.830189,143.210585,41.081530,57.772358,59.803215,12.647553,135.012372,1.401418,65.504519,55.449565,141.981356,137.372672,139.643107,136.228009,82.065722,135.584991,0.001999,-1.855491,32.000000,-237.359705,136.345717,0.410729,13.613481,0.655216,262159.150010,0.909612,20.228793,16.365200,2.526524,68.413330,73.900895,87.710393,2.185945,56.030360,66.596150,50.785730,22.860000,16.803873
54.949260,65.431175,138.872824,143.214902,41.050662,57.772426,59.794976,12.648440,135.020269,1.413628,65.500707,55.445932,141.984730,137.375987,139.644024,136.231804,82.065927,135.588678,0.001994,-1.854312,32.000000,-237.358726,136.347216,0.410510,13.619690,0.655293,262161.698475,0.907716,20.234945,16.363976,2.526579,68.413057,73.903525,87.714100,2.185945,56.029506,66.596150,50.765362,22.860000,16.804275
54.940838,65.429442,138.903921,143.220396,41.002167,57.772589,59.803325,12.648434,135.028216,1.420729,65.496148,55.435858,141.988719,137.380346,139.646811,136.231094,82.066608,135.594323,0.001996,-1.853160,32.000000,-237.358630,136.354314,0.410138,13.615608,0.655588,262161.388940,0.907804,20.235947,16.364876,2.526358,68.413787,73.906556,87.719794,2.185945,56.067094,66.596150,50.748725,22.860000,16.804564
54.934246,65.427470,138.958055,143.225263,40.947421,57.772531,59.799346,12.648042,135.032971,1.420859,65.493574,55.428919,141.992538,137.384265,139.649446,136.233714,82.067510,135.599611,0.001996,-1.853139,32.000000,-237.358836,136.359914,0.410567,13.615974,0.655560,262162.554625,0.907992,20.238914,16.366459,2.527292,68.415153,73.910274,87.725415,2.185945,56.090858,66.596150,50.734282,22.860000,16.804697
54.927237,65.425647,138.958741,143.231128,40.867313,57.772442,59.791315,12.648073,135.039094,1.398780,65.489166,55.417391,141.995903,137.389776,139.651930,136.236710,82.068635,135.604798,0.001992,-1.853122,32.000000,-237.358708,136.376875,0.400042,13.612875,0.656038,262163.868827,0.908018,20.245268,16.368514,2.528245,68.416822,73.914654,87.733668,2.185945,56.098591,66.596150,50.717785,22.860000,16.804948
54.920224,65.423457,138.933333,143.236114,40.908003,57.772437,59.761613,12.649276,135.051164,0.996396,65.484914,55.410765,141.998588,137.395611,139.653773,136.242160,82.068258,135.612501,0.001985,-1.853126,32.000000,-237.357363,136.417417,0.271926,13.617039,0.656390,262163.410423,0.908193,20.249627,16.370175,2.529534,68.418394,73.917742,87.740300,2.185945,56.083538,66.596150,50.705893,22.860000,16.805076
54.911895,65.421131,138.940817,143.242796,40.882725,57.772484,59.815791,12.649513,135.055977,0.938795,65.479719,55.401194,142.002444,137.399470,139.656664,136.243581,82.068266,135.619170,0.001986,-1.853088,32.000000,-237.356886,136.423714,0.263736,13.621779,0.656640,262162.637949,0.908438,20.254534,16.371565,2.529870,68.420835,73.921695,87.750990,2.185945,56.090805,66.596150,50.692876,22.860000,16.805237
54.909043,65.419065,138.962554,143.249141,40.909189,57.772709,59.788651,12.648883,135.052835,1.280838,65.474218,55.396433,142.006857,137.404836,139.658766,136.245961,82.068454,135.625780,0.002007,-1.853100,32.000000,-237.357638,136.379587,0.378356,13.625566,0.656413,262163.643122,0.909012,20.259080,16.375675,2.529730,68.423226,73.924991,87.759872,2.185945,56.112196,66.596150,50.680218,22.860000,16.805358
54.903823,65.415919,138.947642,143.256780,40.941491,57.772544,59.782745,12.648586,135.058173,1.413858,65.466084,55.390944,142.012692,137.412417,139.663326,136.245287,82.069672,135.630358,0.002010,-1.853095,32.000000,-237.357985,136.382243,0.409447,13.618875,0.656344,262164.789540,0.908337,20.264754,16.378900,2.530250,68.425805,73.928310,87.771581,2.185945,56.099020,66.596150,50.665066,22.860000,16.805441
54.896794,65.412385,138.983509,143.263122,40.991796,57.772841,59.798058,12.648074,135.062161,1.424819,65.457623,55.382615,142.017919,137.419313,139.667293,136.248736,82.071570,135.638342,0.001994,-1.853123,32.000000,-237.358518,136.385349,0.409098,13.625303,0.656315,262165.169807,0.908800,20.265428,16.381915,2.530777,68.427581,73.931676,87.780523,2.185945,56.122495,66.596150,50.655975,22.860000,16.805357
54.886764,65.407044,138.968316,143.271031,40.959704,57.772956,59.788741,12.647593,135.063677,1.439393,65.448353,55.372189,142.024360,137.422551,139.670153,136.253532,82.071477,135.643045,0.001995,-1.853125,32.000000,-237.359118,136.393068,0.409200,13.635496,0.656625,262162.473715,0.908975,20.267297,16.382917,2.530746,68.429371,73.935391,87.791971,2.185945,56.106460,66.596150,50.648881,22.860000,16.805108
54.874436,65.402759,138.969397,143.278235,40.998584,57.773037,59.777366,12.646732,135.073178,1.111784,65.440933,55.360776,142.030916,137.428177,139.673209,136.257241,82.072189,135.648536,0.002016,-1.853063,32.000000,-237.359969,136.451110,0.297075,13.623070,0.656598,262161.325829,0.908867,20.270516,16.384888,2.531724,68.431156,73.938405,87.801771,2.185945,56.108502,66.596150,50.648701,22.860000,16.804877
54.864446,65.397841,138.956157,143.288040,41.022383,57.773056,59.759987,12.646826,135.081328,0.967628,65.431977,55.350068,142.038821,137.437473,139.676542,136.262283,82.073479,135.654270,0.002021,-1.853073,32.000000,-237.359931,136.457238,0.264004,13.624870,0.656170,262161.049844,0.909181,20.274813,16.387259,2.531909,68.434726,73.941631,87.811536,2.185945,56.101170,66.596150,50.646283,22.860000,16.804646
54.854719,65.393600,138.991108,143.296901,41.052593,57.773161,59.782247,12.646727,135.079521,1.026936,65.424071,55.341380,142.045676,137.445358,139.680013,136.266797,82.074279,135.659313,0.002005,-1.853075,32.000000,-237.360078,136.432868,0.290811,13.629089,0.656948,262161.327959,0.909571,20.282375,16.389210,2.532498,68.437597,73.943427,87.818586,2.185945,56.129252,66.596150,50.647519,22.860000,16.804438
54.844970,65.388529,138.963776,143.307342,41.110137,57.772809,59.823624,12.646446,135.076053,1.424160,65.414900,55.332687,142.053250,137.450946,139.683779,136.267386,82.075385,135.664040,0.001994,-1.853084,32.000000,-237.360628,136.411112,0.409581,13.629646,0.656927,262159.666013,0.910007,20.287061,16.390697,2.532718,68.441355,73.946707,87.825257,2.185945,56.123903,66.596150,50.647475,22.860000,16.804180
54.838817,65.384079,139.009580,143.315480,41.134586,57.772479,59.818671,12.644879,135.081396,1.441479,65.406578,55.323005,142.060325,137.450801,139.687056,136.269417,82.075824,135.662307,0.001992,-1.853101,32.000000,-237.362128,136.413671,0.409800,13.618893,0.657038,262159.244131,0.909838,20.292171,16.392341,2.533804,68.444937,73.948541,87.828667,2.185945,56.150752,66.596150,50.647468,22.860000,16.803927
54.833696,65.378331,139.052684,143.324645,41.184026,57.772206,59.797854,12.645212,135.085717,1.442010,65.395548,55.315297,142.068428,137.452757,139.691941,136.269574,82.075726,135.665513,0.001993,-1.853726,32.000000,-237.361909,136.420568,0.409378,13.618528,0.657004,262155.710489,0.909370,20.296472,16.393526,2.533756,68.448079,73.951344,87.830405,2.185945,56.180859,66.596150,50.644891,22.860000,16.803576
54.829978,65.373144,139.078747,143.331600,41.256667,57.771870,59.762156,12.645048,135.092989,1.389937,65.386860,55.305682,142.074611,137.453606,139.695982,136.271903,82.075371,135.666928,0.001994,-1.854317,32.000000,-237.362135,136.454494,0.386168,13.623910,0.657836,262152.415036,0.909542,20.297939,16.392246,2.534876,68.450922,73.953212,87.829772,2.185945,56.197295,66.596150,50.643457,22.860000,16.803210
54.824022,65.366978,139.118792,143.339381,41.322085,57.771613,59.777036,12.644372,135.100479,0.982061,65.377288,55.299487,142.081861,137.458248,139.701432,136.277111,82.075971,135.675610,0.001984,-1.854347,32.000000,-237.362686,136.485435,0.264278,13.625917,0.658140,262148.480524,0.909935,20.297115,16.393898,2.535898,68.453805,73.955065,87.826242,2.185945,56.234154,66.596150,50.642377,22.860000,16.802760
54.819537,65.361909,139.163734,143.345218,41.351051,57.771700,59.784483,12.644283,135.100656,0.964401,65.370442,55.297048,142.086642,137.459279,139.706235,136.277634,82.076235,135.679217,0.001985,-1.854356,32.000000,-237.362968,136.491193,0.264294,13.611863,0.658054,262144.649064,0.910529,20.295503,16.394939,2.536546,68.456470,73.956514,87.820901,2.185945,56.272917,66.596150,50.643884,22.860000,16.802390
54.814983,65.356315,139.189428,143.351644,41.403698,57.771933,59.803387,12.644005,135.096933,0.991863,65.362446,55.292775,142.092838,137.459888,139.711162,136.278521,82.076996,135.678556,0.002005,-1.854382,32.000000,-237.363270,136.482769,0.278972,13.623152,0.658230,262140.321414,0.910392,20.295066,16.398546,2.537552,68.458399,73.956864,87.810754,2.185945,56.292111,66.596150,50.642906,22.860000,16.802003
54.810906,65.351631,139.183977,143.356818,41.447879,57.772216,59.832935,12.643559,135.090059,1.389739,65.356200,55.291836,142.098611,137.458241,139.715346,136.276693,82.077219,135.678199,0.002027,-1.856742,32.000000,-237.363755,136.439056,0.403337,13.613260,0.659201,262137.910185,0.910350,20.294310,16.400030,2.538579,68.459716,73.957334,87.800485,2.185945,56.291420,66.596150,50.644335,22.860000,16.801692
54.808118,65.346758,139.144565,143.362574,41.582350,57.772306,59.799762,12.644051,135.088334,1.440212,65.349787,55.294945,142.105543,137.459281,139.719329,136.274612,82.078337,135.676891,0.001992,-1.856749,32.000000,-237.363326,136.436124,0.409933,13.622149,0.658846,262135.371701,0.910136,20.293096,16.398948,2.539259,68.461973,73.957628,87.787273,2.185945,56.274058,66.596150,50.644226,22.860000,16.801386
54.804034,65.342071,139.076056,143.367527,41.593580,57.772531,59.782670,12.643389,135.086826,1.446131,65.343584,55.289278,142.112007,137.457683,139.723695,136.269831,82.079960,135.670641,0.001992,-1.856770,32.000000,-237.364092,136.434320,0.409527,13.621076,0.659356,262134.429275,0.909755,20.292336,16.398552,2.539348,68.463525,73.957781,87.773273,2.185945,56.253163,66.596150,50.645902,22.860000,16.801123
54.802057,65.338292,139.093195,143.371220,41.663168,57.772405,59.762339,12.643092,135.082871,1.446303,65.338357,55.286648,142.117371,137.454933,139.726693,136.269332,82.080723,135.666339,0.002013,-1.856809,32.000000,-237.364409,136.430752,0.409993,13.609644,0.658748,262130.792456,0.910300,20.290145,16.396801,2.538758,68.464828,73.957164,87.759746,2.185945,56.257349,66.596150,50.646305,22.860000,16.800914
54.795124,65.334109,139.104377,143.374742,41.694269,57.772300,59.813881,12.643845,135.090287,1.102909,65.332639,55.279365,142.122379,137.455163,139.730029,136.269573,82.080473,135.664715,0.002016,-1.856847,32.000000,-237.363697,136.478258,0.294797,13.611661,0.658507,262127.500440,0.910628,20.289386,16.392148,2.537697,68.466580,73.955340,87.742465,2.185945,56.273688,66.596150,50.650742,22.860000,16.800701
54.788854,65.331026,139.109292,143.377589,41.683694,57.772227,59.791865,12.644452,135.088186,0.973788,65.329966,55.274928,142.126319,137.453418,139.731949,136.268420,82.079445,135.663891,0.001999,-1.856824,32.000000,-237.362996,136.479436,0.263649,13.619191,0.659167,262123.872085,0.910963,20.287509,16.389301,2.538102,68.467984,73.953532,87.727078,2.185945,56.270289,66.596150,50.657486,22.860000,16.800583
54.786347,65.329274,139.126991,143.380819,41.667724,57.767834,59.774743,12.644492,135.078914,1.313944,65.328810,55.271370,142.130902,137.446272,139.732965,136.263383,82.079732,135.657243,0.001990,-1.856874,32.000000,-237.362987,136.429621,0.382216,13.615843,0.659220,262122.891274,0.910293,20.289997,16.388764,2.538627,68.469319,73.951827,87.710258,2.185945,56.297714,66.596150,50.661027,22.860000,16.800613
54.786939,65.328177,139.157068,143.384233,41.675454,57.763716,59.756671,12.645188,135.077231,1.426076,65.326896,55.273367,142.135457,137.440665,139.734755,136.257439,82.080812,135.651118,0.001988,-1.856885,32.000000,-237.362108,136.429077,0.409770,13.607773,0.658971,262123.088194,0.910735,20.292948,16.389392,2.539007,68.470734,73.949670,87.689064,2.185945,56.328411,66.596150,50.661383,22.860000,16.800817
54.787533,65.327495,139.140605,143.386277,41.662938,57.763795,59.773954,12.645212,135.076523,1.429223,65.324646,55.275456,142.140155,137.435768,139.736748,136.249632,82.082051,135.645948,0.001990,-1.856936,32.000000,-237.361969,136.426373,0.409919,13.608238,0.659200,262102.640354,0.910969,20.293608,16.385885,2.539446,68.472188,73.947169,87.668097,2.185945,56.322934,66.596150,50.662394,22.860000,16.801123
54.787444,65.326615,139.197591,143.386977,41.701918,57.763829,59.810749,12.644703,135.071970,1.446006,65.323714,55.275732,142.142853,137.433931,139.738523,136.243110,82.082910,135.639016,0.001990,-1.856925,32.000000,-237.362525,136.423430,0.410067,13.600900,0.659688,262081.682233,0.911166,20.291940,16.381837,2.539968,68.472198,73.944338,87.652378,2.185945,56.350762,66.596150,50.661336,22.860000,16.801321
54.785431,65.325977,139.179785,143.387206,41.698125,57.763834,59.786659,12.644125,135.072392,1.390205,65.323774,55.279046,142.146906,137.423457,139.741636,136.236693,82.083755,135.635039,0.001980,-1.856955,32.000000,-237.363186,136.444598,0.382926,13.601632,0.659575,262079.659987,0.910891,20.290687,16.378093,2.539640,68.473067,73.940861,87.634766,2.185945,56.363085,66.596150,50.664850,22.860000,16.801602
54.782894,65.325531,139.207002,143.386807,41.697110,57.763690,59.792766,12.644493,135.075994,1.009485,65.325464,55.277626,142.149500,137.417381,139.743458,136.234782,82.084585,135.630032,0.001982,-1.856941,32.000000,-237.362668,136.467963,0.267773,13.601741,0.660228,262078.342174,0.910330,20.289892,16.373874,2.540684,68.473667,73.936970,87.621604,2.185945,56.383331,66.596150,50.667456,22.860000,16.801847
54.780773,65.325746,139.171790,143.386849,41.689171,57.763603,59.796713,12.644930,135.065996,0.976033,65.325412,55.280782,142.150755,137.411427,139.745707,136.229273,82.085184,135.626274,0.002003,-1.856922,32.000000,-237.362298,136.465168,0.264228,13.602836,0.660122,262077.282061,0.910733,20.291192,16.371102,2.540453,68.473145,73.931143,87.607661,2.185945,56.370513,66.596150,50.671111,22.860000,16.802262
54.778245,65.325493,139.162692,143.386871,41.629083,57.763603,59.802701,12.644525,135.056807,1.054164,65.325774,55.278997,142.151853,137.409183,139.746959,136.226311,82.086261,135.622912,0.002024,-1.856881,32.000000,-237.362671,136.436330,0.295934,13.604362,0.660290,262076.279177,0.910683,20.293187,16.367845,2.541067,68.473587,73.926097,87.597690,2.185945,56.373638,66.596150,50.675718,22.860000,16.802566
54.774520,65.324849,139.148874,143.386927,41.506630,57.763839,59.817143,12.644605,135.047535,1.434668,65.325492,55.279539,142.152390,137.401403,139.748062,136.214728,82.087189,135.617686,0.001988,-1.855699,32.000000,-237.362584,136.405378,0.409786,13.604692,0.660093,262076.316773,0.910661,20.295443,16.365425,2.540523,68.473610,73.919536,87.586921,2.185945,56.372979,66.596150,50.681754,22.860000,16.802854
54.772459,65.324426,139.132829,143.386765,41.427366,57.763831,59.817636,12.644558,135.042096,1.455440,65.324608,55.276998,142.152457,137.393689,139.747971,136.206440,82.087532,135.608380,0.001986,-1.855694,32.000000,-237.362758,136.399871,0.409748,13.601583,0.660005,262075.692931,0.910616,20.297622,16.362719,2.540474,68.475329,73.913163,87.579842,2.185945,56.358925,66.596150,50.685267,22.860000,16.803128
54.768099,65.323543,139.129725,143.386732,41.389328,57.763808,59.808301,12.643846,135.036167,1.473616,65.324610,55.272442,142.154138,137.386647,139.749193,136.198692,82.088663,135.600454,0.002004,-1.856274,32.000000,-237.363395,136.393575,0.409688,13.620410,0.659975,262076.232371,0.910467,20.300564,16.359258,2.540394,68.477590,73.904899,87.573993,2.185945,56.380987,66.596150,50.693723,22.860000,16.803385
54.765168,65.322941,139.104638,143.387139,41.323873,57.763577,59.784031,12.643592,135.031503,1.473639,65.324135,55.265924,142.155300,137.381233,139.749989,136.193111,82.089093,135.595508,0.002024,-1.858036,32.000000,-237.363666,136.389478,0.409699,13.606031,0.660071,262076.125206,0.910496,20.302124,16.354405,2.540197,68.478860,73.897926,87.571356,2.185945,56.371317,66.596150,50.700308,22.860000,16.803622
54.761794,65.322566,139.118134,143.387797,41.267200,57.763278,59.809393,12.643736,135.033729,1.041143,65.324280,55.261127,142.155255,137.376976,139.748834,136.185576,82.088369,135.588231,0.001986,-1.858020,32.000000,-237.363538,136.438635,0.270620,13.614280,0.659208,262075.510397,0.910716,20.305439,16.349431,2.540342,68.480292,73.887510,87.570415,2.185945,56.383180,66.596150,50.708112,22.860000,16.803937
54.757488,65.322456,139.140279,143.388645,41.172806,57.763551,59.798963,12.643295,135.026396,1.036128,65.323802,55.255476,142.155377,137.373181,139.749172,136.182666,82.086896,135.582646,0.001980,-1.860362,32.000000,-237.363952,136.424422,0.280764,13.614474,0.659820,262074.540649,0.911134,20.307657,16.346603,2.540020,68.481089,73.879264,87.571785,2.185945,56.392882,66.596150,50.716441,22.860000,16.804242
54.754630,65.322630,139.222125,143.390268,41.120846,57.750248,59.797018,12.643319,135.016537,1.431935,65.323300,55.257706,142.155179,137.365765,139.749542,136.177947,82.086706,135.579236,0.001982,-1.860351,32.000000,-237.363798,136.386696,0.408510,13.611171,0.659527,262074.410920,0.910804,20.310532,16.343801,2.540423,68.481634,73.868694,87.574893,2.185945,56.451756,66.596150,50.727004,22.860000,16.804632
54.753221,65.322897,139.223761,143.391713,41.033027,57.750232,59.790197,12.643596,135.013849,1.462323,65.323028,55.260727,142.155896,137.360582,139.749565,136.174585,82.086900,135.572959,0.001987,-1.860378,32.000000,-237.363531,136.384722,0.410798,13.622230,0.659707,262078.630723,0.911047,20.314566,16.342565,2.541027,68.482140,73.860375,87.578923,2.185945,56.461242,66.596150,50.732573,22.860000,16.804997
54.750678,65.323034,139.194917,143.393102,40.869627,57.750264,59.794313,12.642196,135.005418,1.469590,65.322733,55.264756,142.157042,137.352184,139.749566,136.163468,82.086871,135.564112,0.001986,-1.860313,32.000000,-237.364865,136.377791,0.410705,13.620343,0.660170,262019.749790,0.910919,20.317491,16.341102,2.542655,68.481742,73.850353,87.585604,2.185945,56.456808,66.596150,50.742746,22.860000,16.805416
54.749605,65.322454,139.233067,143.393609,40.748123,57.750292,59.795075,12.642026,134.998990,1.469422,65.321712,55.261940,142.158238,137.347251,139.750462,136.161044,82.087860,135.554348,0.001981,-1.860288,32.000000,-237.365078,136.373171,0.411238,13.607333,0.659662,262019.919534,0.911050,20.319115,16.337865,2.542750,68.481224,73.842282,87.591047,2.185945,56.488365,66.596150,50.749713,22.860000,16.805665
54.747264,65.321252,139.199007,143.393662,40.590582,57.754486,59.804766,12.642943,134.998407,1.114593,65.321103,55.259416,142.158025,137.342602,139.752057,136.158448,82.087360,135.548233,0.001985,-1.860249,32.000000,-237.364008,136.418548,0.292806,13.603559,0.659643,262020.989693,0.911035,20.321701,16.333606,2.542341,68.480971,73.832477,87.598385,2.185945,56.479007,66.596150,50.758693,22.860000,16.805878
54.743672,65.320339,139.212210,143.393921,40.481799,57.758714,59.710692,12.642742,134.992222,0.994976,65.320107,55.255607,142.158924,137.338642,139.752452,136.153795,82.086749,135.545173,0.001991,-1.860282,32.000000,-237.364172,136.410035,0.265437,13.612286,0.660494,262019.777929,0.911042,20.322154,16.327883,2.543088,68.481119,73.823535,87.604577,2.185945,56.488603,66.596150,50.768821,22.860000,16.806070
54.740406,65.319024,139.232296,143.394635,40.335316,57.758405,59.831191,12.643528,134.978602,1.068085,65.319428,55.252403,142.160854,137.336544,139.754560,136.145457,82.084958,135.538538,0.002027,-1.860312,32.000000,-237.363366,136.375418,0.299888,13.610145,0.660579,262039.070875,0.911001,20.323205,16.325417,2.542575,68.481551,73.814100,87.611996,2.185945,56.504973,66.596150,50.779665,22.860000,16.806265
54.738291,65.317998,139.195791,143.394736,40.241646,57.754161,59.804747,12.643705,134.968253,1.412725,65.317833,55.250030,142.162980,137.326326,139.755183,136.137746,82.083723,135.530408,0.001990,-1.860330,32.000000,-237.363288,136.342738,0.409174,13.608562,0.660320,262059.562178,0.912567,20.325750,16.324544,2.542983,68.482331,73.806061,87.617162,2.185945,56.512029,66.596150,50.789323,22.860000,16.806436
54.734217,65.316406,139.151579,143.394318,40.143916,57.741548,59.795372,12.643706,134.958178,1.432692,65.316026,55.241169,142.163703,137.317837,139.755958,136.127151,82.081977,135.519049,0.001990,-1.860351,32.000000,-237.363237,136.334659,0.412455,13.607231,0.660570,262059.890884,0.910781,20.327580,16.323119,2.543501,68.484522,73.798113,87.622775,2.185945,56.485291,66.596150,50.802411,22.860000,16.806591
54.730412,65.314822,139.074999,143.394178,39.995980,57.741440,59.803852,12.643682,134.947779,1.432665,65.312681,55.236132,142.164394,137.309655,139.756851,136.116918,82.080029,135.508613,0.001991,-1.860350,32.000000,-237.363212,136.327343,0.412032,13.611634,0.660438,262042.213046,0.911153,20.328592,16.320411,2.542933,68.486181,73.792066,87.626207,2.185945,56.457707,66.596150,50.815374,22.860000,16.806683
54.723183,65.312209,139.093258,143.393899,39.912234,57.741435,59.762309,12.643199,134.939935,1.432659,65.309129,55.226017,142.163662,137.297998,139.757334,136.105316,82.076992,135.497386,0.002025,-1.860368,32.000000,-237.363584,136.318141,0.411898,13.609735,0.660189,261986.768284,0.911168,20.330922,16.316650,2.542314,68.486701,73.785383,87.628397,2.185945,56.462588,66.596150,50.832147,22.860000,16.806707
54.719319,65.309998,139.088197,143.393729,39.910841,57.741320,59.751420,12.642816,134.933492,1.393545,65.307106,55.218974,142.163434,137.287853,139.757686,136.099159,82.074668,135.489329,0.001991,-1.860979,32.000000,-237.363799,136.321192,0.396523,13.614365,0.659639,261988.401221,0.911103,20.333002,16.313537,2.541092,68.487384,73.780014,87.629813,2.185945,56.466112,66.596150,50.846711,22.860000,16.806684
54.713838,65.308620,139.120161,143.393718,39.929001,57.741309,59.777174,12.643246,134.931580,0.987722,65.306145,55.211964,142.165026,137.276652,139.758314,136.094892,82.072177,135.482015,0.001983,-1.862695,32.000000,-237.363346,136.350787,0.269163,13.611991,0.659924,261992.080341,0.911863,20.337352,16.311128,2.541761,68.488414,73.773635,87.632575,2.185945,56.479453,66.596150,50.864056,22.860000,16.806820
54.708363,65.307957,139.141304,143.394189,39.970145,57.735891,59.776681,12.642695,134.923100,0.956079,65.305493,55.206657,142.165187,137.265207,139.758438,136.089596,82.069398,135.473868,0.001983,-1.862677,32.000000,-237.363799,136.344463,0.266524,13.608988,0.659731,261993.638865,0.912094,20.338861,16.309545,2.541848,68.488797,73.768716,87.635265,2.185945,56.503422,66.596150,50.881916,22.860000,16.807020
54.705249,65.307506,139.045439,143.395227,39.926743,57.711441,59.763571,12.642985,134.907259,1.235611,65.304271,55.204299,142.165039,137.255935,139.757087,136.078250,82.065951,135.462379,0.001995,-1.862694,32.000000,-237.363480,136.287083,0.371239,13.598394,0.660087,261996.826847,0.911798,20.342765,16.308487,2.542687,68.488348,73.762987,87.639371,2.185945,56.463507,66.596150,50.900026,22.860000,16.807318
54.701234,65.306766,139.018327,143.395701,39.882074,57.691036,59.802042,12.643041,134.900489,1.402056,65.303051,55.207413,142.163787,137.244901,139.756434,136.068150,82.063156,135.456558,0.001992,-1.860350,32.000000,-237.363508,136.276631,0.412427,13.607899,0.660356,261976.435099,0.911820,20.347376,16.307315,2.543328,68.488000,73.759250,87.643561,2.185945,56.453038,66.596150,50.915727,22.860000,16.807520
54.697667,65.306090,138.959676,143.396069,39.894346,57.666557,59.774248,12.642973,134.889607,1.421076,65.301422,55.206985,142.163017,137.232655,139.757694,136.056613,82.060991,135.443631,0.001985,-1.858623,32.000000,-237.363732,136.266876,0.412710,13.606207,0.660142,261869.914242,0.911690,20.349924,16.305188,2.541720,68.488794,73.756578,87.649051,2.185945,56.413004,66.596150,50.935131,22.860000,16.807793
54.693832,65.304899,138.949731,143.396287,39.985814,57.646249,59.804730,12.642805,134.883321,1.421068,65.299113,55.204330,142.163267,137.220340,139.758897,136.045093,82.058519,135.436084,0.001983,-1.855731,32.000000,-237.364093,136.256892,0.412366,13.604235,0.659362,261781.399459,0.910853,20.353052,16.305161,2.541411,68.489649,73.753975,87.653947,2.185945,56.402964,66.596150,50.952217,22.860000,16.807944
54.688539,65.303045,138.913028,143.395974,40.043515,57.650975,59.773984,12.642284,134.877710,0.987481,65.297212,55.197259,142.163265,137.205509,139.759537,136.032136,82.055043,135.421585,0.001996,-1.855761,32.000000,-237.364601,136.291002,0.272057,13.605378,0.658919,261673.050634,0.910954,20.355813,16.301052,2.540505,68.491796,73.752406,87.660125,2.185945,56.393394,66.596150,50.974422,22.860000,16.808055
54.681493,65.301288,138.884845,143.395782,40.044433,57.630667,59.787023,12.642528,134.868634,0.946906,65.295411,55.187928,142.163569,137.196490,139.760941,136.020840,82.051826,135.414260,0.002024,-1.856312,32.000000,-237.364396,136.279631,0.266256,13.597688,0.658783,261583.738856,0.910237,20.358318,16.299863,2.540501,68.493563,73.751744,87.665312,2.185945,56.372502,66.596150,50.996114,22.860000,16.808098
54.674946,65.298906,138.885121,143.395860,40.150037,57.606065,59.766895,12.643491,134.851001,1.137967,65.293706,55.180242,142.162085,137.183184,139.762610,136.009956,82.048090,135.405288,0.001988,-1.856911,32.000000,-237.363456,136.235993,0.337491,13.598379,0.658669,261609.245158,0.910873,20.361564,16.296305,2.540076,68.495750,73.751434,87.670926,2.185945,56.374134,66.596150,51.022935,22.860000,16.808112
54.670871,65.297534,138.836583,143.396448,40.246981,57.585841,59.826266,12.643206,134.838365,1.397818,65.291672,55.173430,142.161148,137.167203,139.761824,135.999055,82.043704,135.395893,0.001988,-1.858113,32.000000,-237.363770,136.217564,0.410920,13.609723,0.658761,261521.789973,0.910479,20.366596,16.295969,2.539888,68.497736,73.750894,87.675244,2.185945,56.342187,66.596150,51.043781,22.860000,16.808192
54.663975,65.296032,138.799788,143.396822,40.326037,57.561422,59.776767,12.642152,134.826956,1.414650,65.287083,55.170891,142.161317,137.152956,139.760448,135.982616,82.038885,135.385074,0.001986,-1.859270,32.000000,-237.364870,136.206420,0.410722,13.610126,0.658547,261414.630844,0.910512,20.370525,16.295351,2.540197,68.499652,73.749989,87.680267,2.185945,56.313991,66.596150,51.071882,22.860000,16.808342
54.660046,65.293692,138.746981,143.396922,40.443425,57.540931,59.780507,12.642725,134.820243,1.414855,65.282936,55.163160,142.160699,137.140822,139.760409,135.972225,82.034962,135.377392,0.002014,-1.859234,32.000000,-237.364405,136.200706,0.411016,13.603322,0.657572,261327.711426,0.909360,20.373078,16.295177,2.539498,68.501197,73.750856,87.684134,2.185945,56.297508,66.596150,51.094077,22.860000,16.808345
54.652867,65.290226,138.745812,143.397123,40.585628,57.516793,59.769068,12.642354,134.814989,1.371042,65.277947,55.151933,142.159509,137.127801,139.759162,135.963727,82.030427,135.367184,0.001979,-1.859220,32.000000,-237.364931,136.203619,0.393600,13.607996,0.657188,261222.986302,0.909851,20.378224,16.294746,2.539146,68.502214,73.750832,87.688474,2.185945,56.271157,66.596150,51.124708,22.860000,16.808189
54.645299,65.287572,138.737754,143.398194,40.697556,57.496377,59.785666,12.642335,134.811972,0.979777,65.274290,55.140639,142.157311,137.118758,139.758847,135.957847,82.025058,135.359491,0.001973,-1.859180,32.000000,-237.364900,136.236141,0.269827,13.610793,0.657061,261134.069495,0.909536,20.379671,16.294941,2.538362,68.502169,73.750827,87.692003,2.185945,56.262895,66.596150,51.152095,22.860000,16.808091
54.638713,65.284998,138.776603,143.400531,40.730120,57.488446,59.782676,12.643016,134.799500,0.935156,65.269919,55.132416,142.155422,137.108369,139.758225,135.951787,82.018915,135.350443,0.001972,-1.859146,32.000000,-237.364088,136.229503,0.264598,13.605275,0.656656,261029.218339,0.909453,20.383128,16.294523,2.538674,68.501245,73.750560,87.696664,2.185945,56.280694,66.596150,51.184504,22.860000,16.808038
54.631975,65.283477,138.801283,143.403089,40.856775,57.468190,59.817350,12.643089,134.792834,0.935113,65.268050,55.125013,142.155876,137.102933,139.759117,135.947328,82.015814,135.344297,0.001987,-1.859156,32.000000,-237.364108,136.220209,0.264383,13.605287,0.656355,260942.824901,0.909010,20.387770,16.296156,2.538878,68.500379,73.751393,87.701479,2.185945,56.283467,66.596150,51.213592,22.860000,16.808090
54.625753,65.281406,138.774450,143.406302,40.914817,57.443735,59.726909,12.643651,134.779456,1.143800,65.265119,55.119137,142.157603,137.097965,139.760730,135.941585,82.011489,135.337414,0.001982,-1.859692,32.000000,-237.363594,136.172361,0.337628,13.609947,0.656821,260913.660254,0.909045,20.391546,16.297908,2.539895,68.498087,73.751961,87.708191,2.185945,56.288082,66.596150,51.247976,22.860000,16.808137
54.620402,65.279839,138.732309,143.408720,40.908853,57.423742,59.777398,12.644692,134.774205,1.403726,65.263561,55.112227,142.159715,137.089768,139.761431,135.934939,82.007508,135.330003,0.001975,-1.861417,32.000000,-237.362674,136.154380,0.410502,13.609541,0.656810,260826.078828,0.908318,20.396523,16.298026,2.540660,68.495955,73.752550,87.714191,2.185945,56.242987,66.596150,51.275730,22.860000,16.808187
54.613418,65.277914,138.674344,143.411603,40.965946,57.399224,59.777341,12.644722,134.765043,1.427693,65.261099,55.109499,142.161066,137.081469,139.762533,135.926820,82.001707,135.319775,0.001975,-1.859076,32.000000,-237.362664,136.150360,0.410591,13.618890,0.656253,260720.099276,0.909416,20.400453,16.299010,2.540458,68.493151,73.753014,87.721599,2.185945,56.222589,66.596150,51.314069,22.860000,16.808248
54.606403,65.275840,138.671155,143.413745,40.954020,57.381478,59.803746,12.644708,134.757573,1.434805,65.256657,55.102178,142.163390,137.075833,139.764145,135.921874,81.997883,135.313562,0.001991,-1.859105,32.000000,-237.362616,136.142591,0.410958,13.611662,0.655909,260634.047942,0.908427,20.404046,16.299393,2.539936,68.489901,73.752588,87.728530,2.185945,56.193019,66.596150,51.344720,22.860000,16.808262
54.595786,65.271896,138.695280,143.416214,40.985378,57.380460,59.784597,12.645555,134.755857,1.236640,65.252182,55.091233,142.165467,137.065908,139.768095,135.919037,81.992009,135.308685,0.002017,-1.859077,32.000000,-237.361741,136.175047,0.340073,13.611633,0.654982,260530.203996,0.908163,20.408859,16.300229,2.539199,68.486536,73.752862,87.735807,2.185945,56.188288,66.596150,51.389131,22.860000,16.808042
54.589072,65.268508,138.715310,143.418487,41.036919,57.380245,59.774070,12.644599,134.749410,0.971610,65.248460,55.077841,142.168131,137.059249,139.769864,135.913557,81.986903,135.302440,0.001983,-1.859063,32.000000,-237.362593,136.182256,0.264613,13.607493,0.655202,260454.504032,0.907606,20.413551,16.301036,2.539467,68.484351,73.753255,87.740416,2.185945,56.223547,66.596150,51.424272,22.860000,16.807816
54.578761,65.263970,138.711563,143.421593,41.045259,57.380754,59.793748,12.645090,134.742995,0.947921,65.242012,55.060613,142.171035,137.052720,139.771943,135.910991,81.981209,135.299960,0.001984,-1.859015,32.000000,-237.362105,136.175294,0.264605,13.601918,0.655470,260456.558232,0.908066,20.419851,16.304542,2.540403,68.480609,73.753060,87.744134,2.185945,56.196977,66.596150,51.470189,22.860000,16.807501
