OSU 80 Ton Compressor Load Stand
54.568268,65.259080,138.723905,143.425225,40.955046,57.380717,59.783911,12.645495,134.727722,1.383534,65.234756,55.049439,142.172975,137.044641,139.773547,135.905649,81.975829,135.291390,0.001985,-1.859007,32.000000,-237.361636,136.117212,0.406872,13.606220,0.655863,260460.585475,0.908338,20.422941,16.306617,2.541082,68.476860,73.753414,87.746093,2.185945,56.207248,66.596150,51.517877,22.860000,16.807116
54.558477,65.254429,138.697624,143.428945,40.943875,57.364847,59.764914,12.645159,134.720358,1.419447,65.227351,55.037395,142.175410,137.040335,139.774584,135.896905,81.971555,135.286829,0.002008,-1.859587,32.000000,-237.361997,136.111207,0.410498,13.599649,0.656263,260469.438286,0.908226,20.428354,16.311107,2.541493,68.473042,73.752922,87.745583,2.185945,56.192942,66.596150,51.559343,22.860000,16.806720
54.550784,65.249520,138.669675,143.432638,40.932495,57.364666,59.805750,12.645069,134.714303,1.422940,65.219146,55.029726,142.177723,137.035775,139.774533,135.894294,81.966312,135.281571,0.001977,-1.860181,32.000000,-237.362182,136.107336,0.410393,13.602058,0.656258,260474.777979,0.908556,20.433592,16.312324,2.542208,68.468951,73.752072,87.743173,2.185945,56.166919,66.596150,51.602776,22.860000,16.806284
54.541987,65.243118,138.654371,143.437150,40.849714,57.364813,59.794997,12.645348,134.708721,1.324297,65.209164,55.016057,142.180817,137.027898,139.775285,135.891577,81.960377,135.273544,0.001972,-1.858982,32.000000,-237.361940,136.120586,0.373885,13.599031,0.656399,260406.952113,0.908762,20.438392,16.314384,2.542183,68.466093,73.751185,87.740008,2.185945,56.149931,66.596150,51.652107,22.860000,16.805663
54.529758,65.236759,138.647388,143.441992,40.796739,57.364870,59.786143,12.645640,134.703447,0.961414,65.200064,55.004271,142.185725,137.024236,139.778632,135.884053,81.955550,135.271264,0.001970,-1.858975,32.000000,-237.361549,136.133116,0.265802,13.594913,0.656240,260410.720168,0.908269,20.440909,16.317074,2.542029,68.463889,73.751195,87.737435,2.185945,56.137608,66.596150,51.707993,22.860000,16.805041
54.520093,65.231160,138.634215,143.446993,40.728670,57.364661,59.798348,12.646317,134.689460,1.159633,65.194269,54.992668,142.190581,137.017620,139.781099,135.878669,81.950906,135.267935,0.001991,-1.859034,32.000000,-237.360880,136.085896,0.341463,13.595252,0.656420,260415.623126,0.908581,20.443001,16.319112,2.542158,68.461621,73.750990,87.735892,2.185945,56.107619,66.596150,51.756144,22.860000,16.804476
54.510288,65.225011,138.662261,143.453070,40.665823,57.364626,59.790842,12.645962,134.675408,1.414691,65.187028,54.985186,142.195603,137.005953,139.783746,135.869708,81.944642,135.259604,0.001988,-1.859058,32.000000,-237.361142,136.065395,0.412240,13.602280,0.656759,260420.431784,0.908926,20.448452,16.322831,2.542600,68.458698,73.749697,87.734550,2.185945,56.136604,66.596150,51.813191,22.860000,16.803835
54.502210,65.220544,138.628484,143.457515,40.551015,57.364230,59.787741,12.646533,134.664248,1.426681,65.181606,54.983011,142.199443,136.996807,139.786422,135.862031,81.939801,135.252986,0.001981,-1.859032,32.000000,-237.360499,136.062940,0.412626,13.602028,0.656797,260423.357615,0.908902,20.452186,16.325859,2.542810,68.457170,73.748883,87.734668,2.185945,56.101687,66.596150,51.861864,22.860000,16.803409
54.494458,65.215572,138.592522,143.462028,40.426438,57.364414,59.793089,12.646322,134.654538,1.426879,65.175570,54.978628,142.204296,136.989147,139.788570,135.851777,81.935794,135.246643,0.001979,-1.860219,32.000000,-237.360615,136.055638,0.412636,13.599874,0.656734,260428.783061,0.909182,20.455508,16.328077,2.543781,68.455721,73.748028,87.735396,2.185945,56.069732,66.596150,51.920788,22.860000,16.802949
54.488450,65.211229,138.511679,143.465536,40.357303,57.364464,59.789454,12.646882,134.650608,1.426732,65.169903,54.974942,142.208690,136.980177,139.790818,135.844157,81.932466,135.238396,0.002003,-1.861344,32.000000,-237.360022,136.046684,0.412458,13.593761,0.656682,260431.204973,0.909361,20.458847,16.329703,2.543539,68.454091,73.747652,87.736569,2.185945,56.023290,66.596150,51.968894,22.860000,16.802565
54.483608,65.205355,138.489952,143.468565,40.293404,57.364356,59.794396,12.646375,134.641179,1.426740,65.162722,54.972786,142.212904,136.965349,139.792390,135.829445,81.927440,135.229269,0.002018,-1.861351,32.000000,-237.360452,136.034889,0.412648,13.602564,0.656707,260435.356455,0.909413,20.461364,16.330630,2.543241,68.451730,73.746313,87.738030,2.185945,55.997146,66.596150,52.026684,22.860000,16.801966
54.480700,65.201062,138.436954,143.470016,40.280705,57.364456,59.812847,12.645826,134.633547,1.321958,65.158471,54.972499,142.214485,136.951974,139.792638,135.819964,81.923685,135.220290,0.001987,-1.861375,32.000000,-237.360986,136.048518,0.373686,13.590168,0.656670,260437.569930,0.909570,20.462826,16.329953,2.542037,68.450727,73.744293,87.739142,2.185945,55.954149,66.596150,52.073557,22.860000,16.801534
54.480659,65.196337,138.434752,143.471003,40.154449,57.364330,59.791049,12.645473,134.613637,1.283161,65.151977,54.973972,142.215149,136.942173,139.793262,135.806501,81.919320,135.212148,0.001987,-1.859060,32.000000,-237.361316,136.012139,0.377892,13.580573,0.656193,260439.613070,0.909568,20.461632,16.330546,2.541865,68.449756,73.742196,87.740432,2.185945,55.938756,66.596150,52.127427,22.860000,16.801085
54.481584,65.192399,138.419293,143.470819,40.055155,57.364285,59.779898,12.644563,134.603282,1.405012,65.145752,54.974040,142.214464,136.930449,139.794308,135.793935,81.915654,135.203061,0.001985,-1.859074,32.000000,-237.362192,135.998748,0.412761,13.583641,0.656554,260441.918244,0.909332,20.460149,16.329939,2.541027,68.448591,73.740846,87.739846,2.185945,55.912095,66.596150,52.168967,22.860000,16.800717
54.482884,65.187215,138.379659,143.469020,39.981793,57.364448,59.729571,12.645432,134.588450,1.405929,65.139359,54.978482,142.211980,136.917255,139.794359,135.777963,81.910800,135.191200,0.002000,-1.861979,32.000000,-237.361420,135.984741,0.412187,13.590280,0.656999,260442.782382,0.909651,20.455464,16.330348,2.540989,68.447116,73.739510,87.736307,2.185945,55.879899,66.596150,52.221850,22.860000,16.800195
54.488184,65.183824,138.380501,143.466256,39.953044,57.364351,59.778499,12.646015,134.575686,1.406053,65.136285,54.986011,142.209931,136.906546,139.794421,135.762715,81.907695,135.179270,0.001967,-1.862576,32.000000,-237.360804,135.973640,0.412558,13.575990,0.656746,260443.050140,0.909793,20.450631,16.329600,2.540662,68.445104,73.738711,87.732607,2.185945,55.857247,66.596150,52.258936,22.860000,16.799865
54.491280,65.180996,138.299992,143.461961,39.894373,57.364556,59.699220,12.647102,134.560554,1.405942,65.134388,54.997815,142.208433,136.896149,139.795327,135.744434,81.904694,135.167856,0.001960,-1.863715,32.000000,-237.359665,135.957961,0.412440,13.577785,0.656200,260444.858933,0.910526,20.444192,16.328693,2.539874,68.442762,73.738458,87.729324,2.185945,55.787888,66.596150,52.306401,22.860000,16.799657
54.497991,65.179827,138.282747,143.456960,39.857764,57.380460,59.797433,12.647177,134.545755,1.405998,65.133184,55.006858,142.205941,136.886729,139.794368,135.731618,81.900678,135.158123,0.001959,-1.866641,32.000000,-237.359553,135.944273,0.411946,13.574954,0.656810,260443.474996,0.909673,20.435678,16.326001,2.539642,68.440361,73.736608,87.726066,2.185945,55.767272,66.596150,52.341694,22.860000,16.799635
54.510140,65.179044,138.298827,143.449263,39.884301,57.380203,59.791495,12.649176,134.538550,1.030863,65.135717,55.019179,142.202130,136.878465,139.793592,135.719636,81.896478,135.149618,0.001982,-1.868385,32.000000,-237.357473,135.983633,0.286647,13.571187,0.656259,260444.596031,0.910820,20.429859,16.323456,2.538021,68.437691,73.734772,87.723042,2.185945,55.753889,66.596150,52.379886,22.860000,16.799719
54.522191,65.180050,138.244753,143.441680,39.861546,57.388203,59.792665,12.649591,134.526358,0.938190,65.138770,55.031636,142.197622,136.867658,139.792366,135.708562,81.892107,135.137372,0.001977,-1.868362,32.000000,-237.357099,135.971823,0.265822,13.570718,0.656387,260517.908970,0.909449,20.422207,16.322742,2.537392,68.434581,73.732988,87.721199,2.185945,55.722754,66.596150,52.405503,22.860000,16.799992
54.533059,65.182949,138.291186,143.430848,39.790033,57.404679,59.784771,12.650239,134.501921,1.370782,65.145975,55.046126,142.191943,136.854945,139.791093,135.693902,81.889752,135.122472,0.001969,-1.868373,32.000000,-237.356443,135.911729,0.407656,13.580311,0.656475,260516.795233,0.909310,20.409685,16.322812,2.537121,68.430556,73.731546,87.720928,2.185945,55.716372,66.596150,52.437287,22.860000,16.800576
54.541797,65.186466,138.264112,143.420576,39.782951,57.425119,59.801262,12.650196,134.490758,1.404649,65.153575,55.059634,142.187046,136.842984,139.789174,135.681818,81.887297,135.107998,0.001967,-1.871297,32.000000,-237.356497,135.903434,0.411018,13.573146,0.656127,260554.546409,0.909199,20.399051,16.321230,2.535569,68.425088,73.729447,87.720209,2.185945,55.682904,66.596150,52.465580,22.860000,16.801236
54.558297,65.191857,138.262678,143.406969,39.768856,57.433008,59.809638,12.649831,134.480180,1.408205,65.164442,55.074854,142.179227,136.828825,139.786383,135.667301,81.883670,135.088628,0.001989,-1.874205,32.000000,-237.356873,135.894257,0.411292,13.574050,0.655944,260630.517147,0.909386,20.391452,16.316343,2.535915,68.417972,73.727057,87.719238,2.185945,55.649442,66.596150,52.487982,22.860000,16.802185
54.572279,65.197806,138.306968,143.394485,39.836802,57.453531,59.751937,12.649863,134.473725,1.304708,65.174566,55.088751,142.171019,136.820596,139.784627,135.656436,81.881285,135.073535,0.001998,-1.875299,32.000000,-237.356769,135.908185,0.369974,13.575390,0.656258,260725.636277,0.909307,20.386533,16.311764,2.535012,68.412874,73.725067,87.717589,2.185945,55.666628,66.596150,52.505614,22.860000,16.803202
54.590791,65.205902,138.250994,143.378561,39.907471,57.477902,59.782518,12.650447,134.466794,0.949859,65.189073,55.105368,142.160256,136.815380,139.781980,135.646707,81.879393,135.061553,0.001968,-1.875285,32.000000,-237.356378,135.922465,0.264950,13.580115,0.656065,260764.339868,0.909013,20.375994,16.305975,2.534219,68.407430,73.722703,87.716388,2.185945,55.619456,66.596150,52.520885,22.860000,16.804592
54.608360,65.213471,138.273747,143.365140,39.993202,57.498418,59.792318,12.651038,134.459112,0.933156,65.200274,55.118624,142.150110,136.807784,139.777855,135.638347,81.877548,135.053832,0.001967,-1.876419,32.000000,-237.355685,135.912188,0.264518,13.568905,0.656271,260859.982268,0.909973,20.368444,16.301023,2.534381,68.401497,73.720143,87.714264,2.185945,55.619380,66.596150,52.532066,22.860000,16.805862
54.629109,65.222431,138.286398,143.348315,40.135992,57.523001,59.785925,12.651728,134.444322,0.994331,65.213084,55.137946,142.137857,136.797089,139.773037,135.627585,81.874075,135.040114,0.001968,-1.876990,32.000000,-237.355113,135.870987,0.286703,13.566059,0.655767,260972.422175,0.909571,20.358676,16.297090,2.532497,68.395516,73.716160,87.711646,2.185945,55.605144,66.596150,52.536649,22.860000,16.807412
54.645612,65.229532,138.330699,143.333547,40.222940,57.543194,59.782151,12.651530,134.426315,1.371722,65.225962,55.154909,142.126878,136.790042,139.768172,135.614069,81.871288,135.033628,0.001971,-1.875294,32.000000,-237.355404,135.824752,0.406734,13.573739,0.656419,261067.681042,0.909441,20.349294,16.295181,2.532099,68.391731,73.713511,87.709045,2.185945,55.612843,66.596150,52.542455,22.860000,16.808661
54.663515,65.239944,138.323735,143.315687,40.312367,57.567801,59.785463,12.652390,134.415339,1.401863,65.243972,55.172568,142.112149,136.783111,139.761699,135.609939,81.868179,135.024083,0.001942,-1.875309,32.000000,-237.354537,135.815248,0.409860,13.573848,0.656614,261183.099118,0.909567,20.338242,16.291984,2.531368,68.387784,73.710376,87.704920,2.185945,55.600106,66.596150,52.545717,22.860000,16.810365
54.677899,65.249631,138.353003,143.301257,40.321846,57.588138,59.791429,12.652834,134.408410,1.401947,65.259309,55.185546,142.099801,136.779298,139.755289,135.600617,81.865865,135.015936,0.001938,-1.875342,32.000000,-237.354093,135.808431,0.410351,13.575242,0.656472,261277.723100,0.909657,20.329427,16.291618,2.531415,68.385140,73.708001,87.700776,2.185945,55.592607,66.596150,52.547323,22.860000,16.811979
54.694584,65.262089,138.364698,143.284613,40.436360,57.612632,59.791741,12.653550,134.411277,1.181722,65.278397,55.201545,142.086136,136.774361,139.745694,135.595969,81.862900,135.005995,0.001935,-1.875322,32.000000,-237.353323,135.838530,0.333103,13.571682,0.656467,261394.856737,0.909691,20.322581,16.290085,2.530458,68.383673,73.703735,87.695096,2.185945,55.579390,66.596150,52.547169,22.860000,16.814046
54.707624,65.272744,138.342047,143.271483,40.510178,57.633067,59.808174,12.654635,134.409435,0.939053,65.294566,55.214617,142.075844,136.773194,139.737582,135.592656,81.860573,135.000445,0.001960,-1.875301,32.000000,-237.352190,135.846891,0.263798,13.567207,0.656584,261492.363033,0.909680,20.318402,16.288437,2.530328,68.383469,73.699940,87.691912,2.185945,55.558933,66.596150,52.546409,22.860000,16.815836
54.726606,65.285967,138.355762,143.256763,40.566731,57.657076,59.728554,12.655244,134.401120,1.261450,65.315495,55.230394,142.064663,136.767907,139.729215,135.590321,81.858223,134.991827,0.001957,-1.874104,32.000000,-237.351654,135.710590,0.379323,13.559468,0.656874,261610.934176,0.909786,20.314783,16.286567,2.529770,68.385067,73.696908,87.688897,2.185945,55.550637,66.596150,52.539391,22.860000,16.818045
54.736174,65.297446,138.342640,143.245502,40.569306,57.677227,59.780347,12.654698,134.397681,1.386389,65.331429,55.237587,142.056287,136.764740,139.721276,135.586710,81.856163,134.987907,0.001955,-1.875877,32.000000,-237.352245,135.708090,0.410607,13.564113,0.657037,261710.058681,0.909644,20.312873,16.286196,2.528753,68.387360,73.694287,87.686678,2.185945,55.532336,66.596150,52.536563,22.860000,16.819971
54.751519,65.310845,138.389503,143.232073,40.631417,57.701726,59.764281,12.655644,134.400356,1.397975,65.349391,55.249801,142.044535,136.764635,139.710596,135.586697,81.852337,134.983892,0.001953,-1.875909,32.000000,-237.351552,135.706346,0.410458,13.565006,0.657503,261825.443729,0.910919,20.307814,16.284353,2.528126,68.389931,73.689905,87.682374,2.185945,55.534984,66.596150,52.528749,22.860000,16.822269
54.761765,65.321269,138.447073,143.221590,40.681079,57.706001,59.800153,12.655141,134.401945,1.397961,65.364924,55.262132,142.034570,136.761916,139.702243,135.583549,81.849296,134.981189,0.001980,-1.872969,32.000000,-237.352019,135.704718,0.410744,13.569514,0.657322,261925.039585,0.910300,20.310077,16.284508,2.527444,68.391718,73.686600,87.679404,2.185945,55.557662,66.596150,52.522167,22.860000,16.824091
54.772425,65.333854,138.421369,143.210027,40.721853,57.730608,59.804783,12.654402,134.401514,1.397978,65.383096,55.273836,142.024642,136.760169,139.694215,135.583257,81.847708,134.973176,0.001981,-1.870628,32.000000,-237.352738,135.703304,0.410287,13.563668,0.657597,262045.641912,0.910681,20.308702,16.286381,2.527592,68.396240,73.684175,87.677494,2.185945,55.540767,66.596150,52.514297,22.860000,16.826283
54.777216,65.343488,138.448410,143.200785,40.700784,57.746891,59.795393,12.653865,134.404766,1.397929,65.397357,55.277662,142.016224,136.762240,139.686687,135.582867,81.844745,134.973147,0.001955,-1.871752,32.000000,-237.353198,135.705544,0.410748,13.564591,0.657587,262072.968493,0.910039,20.309261,16.288108,2.528170,68.399640,73.682161,87.675100,2.185945,55.519685,66.596150,52.510552,22.860000,16.828030
54.788857,65.354123,138.457047,143.191088,40.718564,57.750841,59.767247,12.653768,134.416204,1.013342,65.413020,55.284651,142.005463,136.763765,139.678184,135.586342,81.840912,134.975965,0.001956,-1.872292,32.000000,-237.353367,135.755566,0.283533,13.556169,0.657887,262192.470071,0.910191,20.311585,16.285797,2.527209,68.405164,73.679332,87.672297,2.185945,55.527148,66.596150,52.498967,22.860000,16.829981
54.794826,65.362506,138.495293,143.184464,40.735083,57.754644,59.790240,12.653230,134.419039,0.927864,65.424408,55.289463,141.996769,136.769244,139.670426,135.588917,81.837895,134.979947,0.001956,-1.871706,32.000000,-237.354002,135.745655,0.265388,13.554199,0.658119,262275.502675,0.910526,20.316609,16.288747,2.527482,68.410991,73.677194,87.671186,2.185945,55.534867,66.596150,52.491753,22.860000,16.831561
54.803641,65.372005,138.496608,143.177291,40.768114,57.770852,59.779339,12.653325,134.408429,1.487582,65.436791,55.297479,141.986502,136.771718,139.660891,135.593191,81.833831,134.985005,0.001960,-1.869145,32.000000,-237.353969,135.672375,0.454797,13.550058,0.658461,262301.904931,0.910829,20.316041,16.293950,2.527102,68.417429,73.674194,87.670474,2.185945,55.527565,66.596150,52.483258,22.860000,16.833356
54.811139,65.379093,138.449736,143.171901,40.766228,57.770973,59.791381,12.653384,134.407023,1.605584,65.446499,55.302209,141.979271,136.773176,139.652425,135.594650,81.831087,134.992236,0.001935,-1.869187,32.000000,-237.354074,135.673455,0.484037,13.558410,0.658723,262326.935595,0.910450,20.318680,16.298904,2.527525,68.423074,73.672910,87.671350,2.185945,55.492926,66.596150,52.472790,22.860000,16.834768
54.818955,65.387665,138.479718,143.165584,40.778949,57.770559,59.756914,12.653261,134.411228,1.613300,65.455344,55.309299,141.970855,136.777228,139.643482,135.598028,81.826327,134.998444,0.001932,-1.872145,32.000000,-237.354018,135.673962,0.484303,13.542010,0.659006,262409.496633,0.910732,20.319698,16.305429,2.527142,68.427213,73.670582,87.671957,2.185945,55.484743,66.596150,52.459765,22.860000,16.836446
54.823245,65.394184,138.555196,143.160525,40.762952,57.770359,59.778050,12.652861,134.412672,1.613309,65.462965,55.313473,141.965457,136.781257,139.636635,135.599474,81.822868,134.999347,0.001931,-1.871559,32.000000,-237.354456,135.671904,0.484062,13.544176,0.658260,262415.910110,0.910430,20.319573,16.311690,2.525942,68.431555,73.669580,87.672491,2.185945,55.524148,66.596150,52.449610,22.860000,16.837793
54.828772,65.400751,138.585299,143.155248,40.746555,57.770102,59.777680,12.654074,134.419098,1.613189,65.470835,55.322376,141.959542,136.789314,139.628760,135.609100,81.819891,135.006821,0.001961,-1.870402,32.000000,-237.353250,135.692383,0.484205,13.544351,0.659108,262423.423743,0.910826,20.320627,16.319468,2.526128,68.434775,73.669278,87.672292,2.185945,55.522739,66.596150,52.438881,22.860000,16.839239
54.834873,65.405867,138.560304,143.151419,40.761093,57.770202,59.815773,12.654632,134.432431,1.227940,65.475398,55.326081,141.954860,136.793737,139.623561,135.618627,81.817311,135.008753,0.001954,-1.870382,32.000000,-237.352640,135.745306,0.356343,13.548192,0.659338,262429.828059,0.910438,20.323019,16.323366,2.527307,68.436725,73.668297,87.671979,2.185945,55.515974,66.596150,52.425695,22.860000,16.840375
54.842029,65.410680,138.559941,143.147275,40.749694,57.769992,59.830280,12.655339,134.440104,1.144718,65.478062,55.333238,141.949030,136.800881,139.617150,135.626546,81.813449,135.018182,0.001950,-1.870391,32.000000,-237.352009,135.753285,0.338477,13.536810,0.659413,262435.188449,0.910354,20.324270,16.329979,2.527602,68.438981,73.666443,87.671292,2.185945,55.502815,66.596150,52.409609,22.860000,16.841607
54.846949,65.413402,138.578977,143.143965,40.724334,57.770144,59.767588,12.655331,134.432384,1.279103,65.477902,55.337105,141.946292,136.808323,139.612599,135.635087,81.809679,135.023851,0.001949,-1.870365,32.000000,-237.352022,135.730693,0.386430,13.552021,0.659025,262440.467231,0.909676,20.323519,16.333497,2.526865,68.440829,73.665833,87.670750,2.185945,55.495994,66.596150,52.397855,22.860000,16.842429
54.855390,65.415636,138.625927,143.140077,40.717667,57.769940,59.766454,12.654784,134.433504,1.608113,65.478789,55.341763,141.942731,136.812402,139.608774,135.638377,81.806152,135.029490,0.001979,-1.871514,32.000000,-237.352668,135.805839,0.483918,13.556830,0.659470,262445.023518,0.909333,20.321450,16.341946,2.526528,68.441393,73.665662,87.670032,2.185945,55.509758,66.596150,52.378546,22.860000,16.843257
54.856215,65.417085,138.593518,143.136680,40.733603,57.770129,59.797957,12.654207,134.435637,1.623638,65.480189,55.344849,141.939801,136.813885,139.605109,135.642120,81.803132,135.032167,0.001978,-1.871554,32.000000,-237.353346,135.808373,0.484333,13.551363,0.658769,262450.363419,0.910205,20.319443,16.348472,2.526649,68.440576,73.666278,87.668735,2.185945,55.490854,66.596150,52.366396,22.860000,16.843879
54.861332,65.419324,138.614656,143.132734,40.801707,57.770459,59.766678,12.654438,134.444011,1.390780,65.482881,55.347323,141.935203,136.819010,139.600272,135.644040,81.798875,135.037375,0.001953,-1.871186,32.000000,-237.353082,135.968898,0.403595,13.562266,0.658657,262452.571442,0.910069,20.313560,16.354741,2.527116,68.438043,73.665546,87.666681,2.185945,55.502242,66.596150,52.350857,22.860000,16.844685
54.868046,65.421697,138.603031,143.129346,40.855595,57.770601,59.836397,12.654604,134.449835,1.164226,65.485839,55.356066,141.930752,136.824039,139.596042,135.648679,81.795930,135.037443,0.001951,-1.869428,32.000000,-237.352946,135.946210,0.337635,13.558070,0.658748,262457.603172,0.909581,20.314217,16.359063,2.526487,68.436544,73.664911,87.665905,2.185945,55.484332,66.596150,52.334504,22.860000,16.845429
54.872491,65.425163,138.651984,143.125743,40.839213,57.770470,59.796611,12.654358,134.448710,1.148547,65.488612,55.362360,141.924629,136.826801,139.591001,135.648831,81.792056,135.042094,0.001953,-1.870563,32.000000,-237.352893,135.945749,0.337829,13.562267,0.658258,262463.739997,0.909974,20.311537,16.365852,2.526637,68.432783,73.663920,87.665621,2.185945,55.499644,66.596150,52.315782,22.860000,16.846413
54.879446,65.428152,138.582468,143.122667,40.865750,57.770273,59.766541,12.654334,134.446983,1.148514,65.492043,55.366828,141.921424,136.826728,139.587828,135.651102,81.789361,135.039052,0.001959,-1.870606,32.000000,-237.353000,135.948161,0.337451,13.560483,0.658305,262467.352651,0.908799,20.307455,16.368830,2.526116,68.430459,73.664350,87.665904,2.185945,55.452080,66.596150,52.295549,22.860000,16.847264
54.883966,65.431766,138.638287,143.118726,40.869679,57.770317,59.778174,12.654738,134.442245,1.218097,65.493281,55.372179,141.915737,136.828042,139.581949,135.650272,81.784405,135.043224,0.001938,-1.870584,32.000000,-237.352531,135.908719,0.362578,13.553487,0.658298,262472.121934,0.909328,20.306649,16.374966,2.526803,68.425104,73.663626,87.663983,2.185945,55.475997,66.596150,52.275241,22.860000,16.848296
54.891533,65.434607,138.585638,143.115463,40.910432,57.770349,59.769857,12.654115,134.433454,1.593268,65.496029,55.379147,141.912768,136.823717,139.577588,135.647177,81.782455,135.040063,0.001934,-1.869475,32.000000,-237.353215,135.868479,0.479713,13.557686,0.657926,262474.169097,0.909662,20.302954,16.376182,2.525216,68.420897,73.663062,87.661616,2.185945,55.455133,66.596150,52.254201,22.860000,16.849135
54.899370,65.438474,138.569757,143.111085,41.040491,57.770690,59.786176,12.654560,134.430139,1.627802,65.499048,55.392099,141.908560,136.823789,139.573576,135.643306,81.779582,135.040592,0.001933,-1.871795,32.000000,-237.352590,135.864962,0.482597,13.561156,0.658488,262481.496814,0.909412,20.302224,16.383166,2.526025,68.415282,73.662319,87.657280,2.185945,55.417839,66.596150,52.226590,22.860000,16.850189
54.913322,65.442655,138.565001,143.105373,41.113279,57.770779,59.812156,12.655432,134.429675,1.627655,65.504529,55.404956,141.904448,136.822508,139.570482,135.641760,81.776555,135.037615,0.001965,-1.870624,32.000000,-237.351609,135.871885,0.482604,13.568528,0.657910,262483.435618,0.909407,20.297793,16.383580,2.524718,68.409450,73.662030,87.652082,2.185945,55.414674,66.596150,52.195221,22.860000,16.851292
54.920999,65.446464,138.550402,143.100306,41.165512,57.770929,59.770965,12.655952,134.441073,1.172193,65.508282,55.414082,141.900492,136.827258,139.567667,135.642648,81.774640,135.039702,0.001958,-1.871718,32.000000,-237.351103,135.931816,0.329101,13.567089,0.657557,262488.306914,0.909030,20.294131,16.386710,2.524068,68.405159,73.661647,87.647006,2.185945,55.392707,66.596150,52.166825,22.860000,16.852292
54.929712,65.450631,138.588177,143.094051,41.228120,57.770978,59.783269,12.656407,134.450167,0.939165,65.512162,55.426602,141.894892,136.830960,139.564752,135.645634,81.772347,135.037595,0.001954,-1.868882,32.000000,-237.350678,135.943515,0.263872,13.575801,0.656981,262490.713400,0.908391,20.284908,16.388290,2.523340,68.400304,73.661155,87.641286,2.185945,55.400436,66.596150,52.134470,22.860000,16.853443
54.935107,65.453194,138.581109,143.088969,41.271905,57.771340,59.792554,12.656848,134.449359,0.927712,65.515831,55.433297,141.889096,136.832677,139.561483,135.645020,81.771126,135.035397,0.001953,-1.865965,32.000000,-237.350197,135.944751,0.263481,13.585944,0.656870,262493.888359,0.908888,20.281341,16.391220,2.522722,68.396581,73.660920,87.636675,2.185945,55.395076,66.596150,52.108441,22.860000,16.854280
54.943769,65.456340,138.503221,143.082951,41.337979,57.771429,59.782361,12.656476,134.450521,0.927790,65.522324,55.442055,141.882328,136.834071,139.558538,135.646523,81.769544,135.032495,0.001986,-1.864797,32.000000,-237.350575,135.946210,0.263686,13.592746,0.656516,262496.964873,0.908553,20.277140,16.392488,2.523009,68.393936,73.661337,87.631415,2.185945,55.344131,66.596150,52.075160,22.860000,16.855249
54.948641,65.459976,138.511495,143.077644,41.325888,57.771506,59.802388,12.656398,134.449514,0.927670,65.528662,55.448648,141.876073,136.833510,139.555808,135.642013,81.767621,135.032087,0.001975,-1.865356,32.000000,-237.350765,135.945263,0.263646,13.584385,0.655928,262500.479752,0.908325,20.274523,16.392640,2.522633,68.392931,73.661097,87.628557,2.185945,55.336267,66.596150,52.046873,22.860000,16.856187
54.958173,65.465479,138.511547,143.071085,41.319294,57.771563,59.795088,12.656297,134.440231,0.999891,65.538097,55.458975,141.869394,136.834064,139.551861,135.639457,81.765447,135.033610,0.001955,-1.868874,32.000000,-237.350819,135.900457,0.288249,13.583707,0.655077,262502.143221,0.908330,20.269351,16.392811,2.520818,68.393105,73.660768,87.624797,2.185945,55.311762,66.596150,52.009202,22.860000,16.857500
54.964528,65.470851,138.502295,143.065382,41.353988,57.771818,59.769718,12.656125,134.441341,1.375937,65.545561,55.465981,141.864545,136.834636,139.547693,135.636097,81.763236,135.028997,0.001956,-1.871769,32.000000,-237.350923,135.854862,0.406126,13.579544,0.655458,262505.758864,0.907947,20.268309,16.394536,2.520745,68.393356,73.659896,87.621542,2.185945,55.292371,66.596150,51.978382,22.860000,16.858720
