OSU 80 Ton Compressor Load Stand
49.646896,60.018189,138.890916,145.664889,30.168044,52.324020,59.780939,12.654788,135.544609,1.607553,59.860342,50.172380,144.354950,137.790716,141.810186,136.759689,84.312870,136.182359,0.001910,-1.875188,32.000000,-237.352378,136.859506,0.423122,13.602598,0.659785,233111.857307,0.906418,20.093766,14.415821,2.798131,68.387206,75.950773,87.215191,10.100000,54.246673,52.496058,56.562997,24.757679,13.124064
49.655126,60.035808,138.835636,145.664040,29.928756,52.324135,59.799650,12.654090,135.539736,1.616460,59.877960,50.176369,144.354667,137.785296,141.810967,136.754991,84.312273,136.175892,0.001910,-1.875185,32.000000,-237.353080,136.852836,0.423724,13.601606,0.659844,233121.499064,0.906642,20.104375,14.410743,2.798284,68.381967,75.950923,87.213250,10.100000,54.213595,52.496058,56.577096,24.757679,13.126671
49.657552,60.045467,138.884952,145.662241,29.842400,52.328143,59.802696,12.654545,135.536743,1.620857,59.894279,50.185446,144.353941,137.784814,141.810250,136.750083,84.312373,136.170869,0.001932,-1.876319,32.000000,-237.352646,136.844980,0.423431,13.603051,0.659468,233131.406420,0.906790,20.116142,14.406837,2.797575,68.379069,75.951561,87.211488,10.100000,54.246271,52.496058,56.592228,24.757679,13.128164
49.666615,60.058484,138.885205,145.660056,29.694315,52.352264,59.805124,12.654817,135.534238,1.301898,59.915294,50.191043,144.353740,137.778647,141.810598,136.742770,84.313124,136.160461,0.001930,-1.876302,32.000000,-237.352384,136.890586,0.310610,13.604400,0.659173,233141.989839,0.906386,20.125222,14.404307,2.795998,68.376837,75.954710,87.209681,10.100000,54.244059,52.496058,56.602091,24.757679,13.130136
49.671931,60.069442,138.845808,145.658103,29.658451,52.372426,59.791872,12.655249,135.528821,1.169859,59.930089,50.202483,144.354281,137.776248,141.809346,136.732421,84.313421,136.154818,0.001924,-1.876287,32.000000,-237.351982,136.886269,0.273833,13.605388,0.659358,233165.247253,0.906383,20.132363,14.401781,2.796855,68.375017,75.957476,87.207801,10.100000,54.219735,52.496058,56.612465,24.757679,13.131736
49.683774,60.081329,138.880417,145.655062,29.650955,52.396797,59.817219,12.654545,135.515280,1.405808,59.940541,50.217327,144.354626,137.771015,141.808504,136.728357,84.313365,136.148561,0.001924,-1.877483,32.000000,-237.352795,136.830616,0.364625,13.600640,0.659489,233277.921145,0.906614,20.135978,14.396001,2.796349,68.371829,75.961041,87.206479,10.100000,54.232429,52.496058,56.619608,24.757679,13.133603
49.691498,60.088389,138.882470,145.650972,29.555299,52.417063,59.701546,12.654332,135.510753,1.621703,59.950350,50.227512,144.353940,137.764130,141.808605,136.720854,84.314401,136.142697,0.001944,-1.876333,32.000000,-237.353168,136.823970,0.424071,13.600971,0.659451,233373.123534,0.907084,20.141423,14.392977,2.795257,68.369335,75.964435,87.205790,10.100000,54.233029,52.496058,56.622987,24.757679,13.134770
49.696623,60.096434,138.926226,145.644575,29.388143,52.437306,59.787394,12.653277,135.504185,1.634734,59.963497,50.238233,144.351122,137.759874,141.808308,136.712617,84.314321,136.136256,0.001963,-1.875699,32.000000,-237.354207,136.816453,0.424286,13.595961,0.659995,233486.016175,0.906912,20.141027,14.390009,2.795287,68.366232,75.967678,87.204400,10.100000,54.262726,52.496058,56.631100,24.757679,13.135976
49.706233,60.104780,138.873594,145.638925,29.391634,52.437371,59.695681,12.653794,135.499568,1.651843,59.973994,50.245399,144.347497,137.759686,141.806593,136.707217,84.314373,136.136611,0.001932,-1.876257,32.000000,-237.353867,136.810465,0.423670,13.590883,0.660148,233577.908642,0.908883,20.140076,14.386140,2.794894,68.362624,75.968796,87.203719,10.100000,54.237537,52.496058,56.632959,24.757679,13.137247
49.713923,60.115035,138.897475,145.632313,29.321957,52.445329,59.798322,12.653334,135.493205,1.673434,59.985602,50.256569,144.344329,137.755993,141.803618,136.701805,84.315161,136.128547,0.001930,-1.873986,32.000000,-237.354508,136.803991,0.423816,13.592064,0.660786,233671.943497,0.907844,20.142809,14.383106,2.795486,68.359084,75.969835,87.205100,10.100000,54.241981,52.496058,56.636304,24.757679,13.138859
49.721383,60.122080,138.889826,145.626987,29.288744,52.454569,59.799494,12.653144,135.486927,1.687117,59.994592,50.263038,144.341407,137.753538,141.804256,136.700025,84.316052,136.126968,0.001931,-1.874022,32.000000,-237.354666,136.790489,0.427825,13.596026,0.660664,233674.841571,0.909067,20.141191,14.383227,2.793887,68.355593,75.970777,87.205594,10.100000,54.249886,52.496058,56.638457,24.757679,13.140042
49.729052,60.130019,138.894647,145.619336,29.190340,52.475103,59.784725,12.653224,135.484248,1.680292,60.007057,50.265631,144.336688,137.749623,141.803567,136.694133,84.316793,136.117251,0.001946,-1.874594,32.000000,-237.354609,136.781279,0.425594,13.595779,0.660724,233713.692865,0.907515,20.143474,14.378541,2.793935,68.352811,75.972024,87.206059,10.100000,54.258631,52.496058,56.638113,24.757679,13.141318
49.730464,60.137479,138.856575,145.612515,29.134600,52.475465,59.788382,12.651934,135.478687,1.680142,60.017490,50.269825,144.332070,137.745223,141.801105,136.685708,84.316555,136.108417,0.001916,-1.876375,32.000000,-237.355858,136.774694,0.425321,13.590971,0.660515,233756.528753,0.907524,20.142786,14.376887,2.793362,68.349950,75.973040,87.206515,10.100000,54.212121,52.496058,56.642871,24.757679,13.142495
49.739222,60.146926,138.846153,145.604335,29.117799,52.475307,59.822777,12.651670,135.470307,1.665445,60.022834,50.278514,144.327274,137.745484,141.797417,136.681444,84.317080,136.104075,0.001910,-1.877581,32.000000,-237.356050,136.767571,0.425349,13.593970,0.660710,233850.235632,0.907969,20.142778,14.371448,2.793028,68.346796,75.974710,87.207933,10.100000,54.212766,52.496058,56.643056,24.757679,13.144077
49.744060,60.151065,138.807625,145.597201,28.932401,52.475315,59.759502,12.651231,135.466405,1.658104,60.025076,50.283592,144.323576,137.743974,141.794643,136.679702,84.317551,136.099552,0.001911,-1.875268,32.000000,-237.356471,136.763414,0.425548,13.586791,0.660762,233856.469018,0.907909,20.148775,14.367416,2.792183,68.343330,75.974498,87.209156,10.100000,54.184220,52.496058,56.642242,24.757679,13.144885
49.750791,60.154162,138.835083,145.588069,28.857974,52.475488,59.769199,12.650871,135.461367,1.650746,60.026244,50.296222,144.318836,137.739055,141.792756,136.675843,84.318025,136.096078,0.001936,-1.874680,32.000000,-237.356847,136.760442,0.425255,13.589874,0.660449,233859.023360,0.907232,20.149147,14.364793,2.791482,68.339714,75.975124,87.211035,10.100000,54.191644,52.496058,56.640824,24.757679,13.145534
49.756899,60.155857,138.849913,145.580676,28.738375,52.475544,59.776901,12.650616,135.455436,1.863293,60.029394,50.302439,144.313622,137.736757,141.789914,136.677095,84.317720,136.094415,0.001931,-1.872911,32.000000,-237.357144,136.734058,0.498584,13.592773,0.660551,233859.577815,0.908105,20.148272,14.362136,2.790436,68.336308,75.973750,87.212367,10.100000,54.199105,52.496058,56.640461,24.757679,13.145978
49.764705,60.159726,138.817143,145.572808,28.682918,52.475617,59.804129,12.651348,135.458117,1.655242,60.032555,50.318055,144.307866,137.737320,141.788415,136.676413,84.318031,136.095739,0.001928,-1.870555,32.000000,-237.356598,136.756138,0.426725,13.585622,0.660443,233859.934024,0.907834,20.144396,14.359983,2.790611,68.332163,75.972378,87.213523,10.100000,54.194423,52.496058,56.634796,24.757679,13.146611
49.770778,60.163224,138.861290,145.566684,28.588146,52.475719,59.809022,12.651500,135.461015,1.651265,60.023891,50.323143,144.304106,137.733303,141.785621,136.677130,84.317617,136.096329,0.001927,-1.871756,32.000000,-237.356298,136.755799,0.427108,13.585173,0.660282,233859.761537,0.907599,20.139762,14.359484,2.790566,68.328935,75.970825,87.215219,10.100000,54.210202,52.496058,56.629636,24.757679,13.147448
49.776290,60.159993,138.881372,145.558992,28.529044,52.475937,59.764616,12.651428,135.461321,1.651241,60.018749,50.331973,144.299593,137.735664,141.782424,136.676783,84.317347,136.098075,0.001953,-1.870012,32.000000,-237.356248,136.750255,0.426743,13.589784,0.660371,233859.856174,0.907040,20.135546,14.359814,2.789470,68.324780,75.969317,87.218149,10.100000,54.221244,52.496058,56.624530,24.757679,13.147238
49.780317,60.159100,138.874644,145.553077,28.443169,52.476299,59.777443,12.651101,135.461302,1.651079,60.014975,50.336901,144.296216,137.734756,141.780823,136.679829,84.316532,136.098234,0.001958,-1.867105,32.000000,-237.356721,136.749407,0.426766,13.590524,0.660513,233861.130343,0.906854,20.132755,14.360512,2.790016,68.321513,75.967679,87.221317,10.100000,54.209057,52.496058,56.619600,24.757679,13.147165
49.781098,60.157583,138.849661,145.546281,28.484216,52.476472,59.821762,12.650856,135.461644,1.651084,60.020376,50.337857,144.291886,137.735773,141.779332,136.681073,84.315671,136.098223,0.001931,-1.868288,32.000000,-237.356783,136.750069,0.427225,13.597960,0.660298,233858.522894,0.907414,20.123815,14.361626,2.790111,68.319065,75.964436,87.226130,10.100000,54.197831,52.496058,56.619003,24.757679,13.147083
49.786684,60.161188,138.850600,145.541962,28.495551,52.476493,59.773003,12.650974,135.463383,1.651068,60.024740,50.346346,144.287386,137.737707,141.778053,136.685573,84.315589,136.100683,0.001932,-1.869508,32.000000,-237.356604,136.752744,0.426643,13.598550,0.660172,233858.997011,0.907143,20.118752,14.362519,2.789750,68.317873,75.961755,87.230559,10.100000,54.193521,52.496058,56.614055,24.757679,13.147664
49.798352,60.166459,138.852315,145.537869,28.446681,52.476561,59.797607,12.651740,135.461514,1.852119,60.016866,50.356825,144.282596,137.736361,141.775821,136.689582,84.315070,136.103687,0.001931,-1.870070,32.000000,-237.355761,136.742090,0.489741,13.599271,0.659684,233859.239576,0.906454,20.116425,14.363374,2.789204,68.317811,75.959406,87.233622,10.100000,54.203771,52.496058,56.598839,24.757679,13.148747
49.802842,60.164282,138.883737,145.533782,28.457568,52.476519,59.757712,12.652087,135.464327,1.655589,60.002942,50.364737,144.278964,137.741598,141.773642,136.698603,84.315340,136.108469,0.001938,-1.869458,32.000000,-237.355391,136.756847,0.426387,13.606589,0.659586,233860.380000,0.907091,20.114247,14.364644,2.788910,68.318222,75.957864,87.234904,10.100000,54.214600,52.496058,56.590079,24.757679,13.148774
49.806831,60.155560,138.872351,145.527890,28.599981,52.476472,59.824602,12.652173,135.464442,1.652194,59.992436,50.369160,144.275100,137.747622,141.771320,136.706971,84.315389,136.111855,0.001909,-1.868264,32.000000,-237.355344,136.760262,0.426615,13.611385,0.659396,233860.926016,0.906498,20.107437,14.366616,2.788291,68.319994,75.956542,87.235806,10.100000,54.219729,52.496058,56.582971,24.757679,13.147778
49.809445,60.150067,138.862273,145.523713,28.762754,52.476409,59.775681,12.652414,135.467526,1.652174,59.990056,50.369200,144.271938,137.747646,141.769348,136.710195,84.314749,136.112515,0.001905,-1.867072,32.000000,-237.355111,136.761188,0.426632,13.612806,0.659118,233857.454872,0.907007,20.100613,14.368657,2.788671,68.321846,75.956543,87.236724,10.100000,54.201700,52.496058,56.575781,24.757679,13.147014
49.810581,60.147833,138.851446,145.519763,29.022389,52.476456,59.780568,12.653101,135.467873,1.652449,59.995890,50.366797,144.267371,137.751108,141.768704,136.713851,84.312159,136.115515,0.001905,-1.869925,32.000000,-237.354160,136.764155,0.426606,13.611963,0.658751,233850.044563,0.905892,20.087762,14.370246,2.788219,68.324255,75.957364,87.237857,10.100000,54.199798,52.496058,56.568588,24.757679,13.146776
49.811171,60.151076,138.826085,145.517623,29.208059,52.476451,59.773076,12.653244,135.476715,1.404740,60.005295,50.366430,144.264081,137.752543,141.766570,136.715021,84.310207,136.115268,0.001931,-1.870479,32.000000,-237.353975,136.816174,0.334121,13.604672,0.658585,233845.947005,0.906567,20.079564,14.371204,2.787870,68.328828,75.957646,87.240542,10.100000,54.183084,52.496058,56.562891,24.757679,13.147264
49.811761,60.159193,138.831193,145.516981,29.610815,52.476409,59.763473,12.652991,135.479777,1.188761,60.008348,50.372743,144.261531,137.750231,141.764185,136.718269,84.308330,136.120490,0.001928,-1.869290,32.000000,-237.354355,136.817589,0.275313,13.608941,0.658557,233846.905375,0.906465,20.076155,14.375243,2.787589,68.334763,75.958241,87.242498,10.100000,54.181365,52.496058,56.558444,24.757679,13.148586
49.818384,60.161793,138.860220,145.516574,29.768086,52.476223,59.811286,12.653148,135.484527,1.187148,59.997352,50.377190,144.260220,137.753886,141.762850,136.719200,84.306985,136.125699,0.001924,-1.867535,32.000000,-237.354148,136.820955,0.274984,13.606246,0.658794,233850.777502,0.906575,20.078785,14.377077,2.787047,68.339934,75.960278,87.243659,10.100000,54.197087,52.496058,56.546593,24.757679,13.149233
49.818279,60.155431,138.828740,145.514685,29.835418,52.476241,59.787537,12.653008,135.493677,1.200529,59.989477,50.380249,144.258089,137.755082,141.762763,136.724271,84.306413,136.130039,0.001923,-1.865773,32.000000,-237.354260,136.825540,0.275333,13.608144,0.658608,233857.798521,0.906727,20.086292,14.381477,2.787117,68.347005,75.962796,87.244795,10.100000,54.176526,52.496058,56.538320,24.757679,13.148698
49.817819,60.150653,138.814057,145.513053,29.867870,52.476194,59.783423,12.652797,135.494230,1.208002,59.987890,50.381051,144.255558,137.754895,141.762609,136.728196,84.305035,136.132699,0.001948,-1.865762,32.000000,-237.354605,136.829236,0.274838,13.611790,0.658780,233858.129181,0.905873,20.082037,14.385340,2.787329,68.353369,75.966210,87.246528,10.100000,54.166937,52.496058,56.533855,24.757679,13.148111
49.819308,60.148988,138.838628,145.512266,29.975253,52.476409,59.799286,12.652850,135.487363,1.642887,59.993531,50.385645,144.253500,137.751966,141.761124,136.726094,84.303635,136.135889,0.001948,-1.865809,32.000000,-237.354710,136.785820,0.418707,13.614056,0.658530,233854.295224,0.906220,20.075786,14.388010,2.786703,68.362246,75.969739,87.249977,10.100000,54.162119,52.496058,56.525774,24.757679,13.147953
49.823337,60.152411,138.808258,145.511948,30.144619,52.476315,59.780312,12.653798,135.492481,1.518048,59.998006,50.387314,144.253059,137.755825,141.760187,136.728230,84.302828,136.134818,0.001922,-1.867576,32.000000,-237.353684,136.824144,0.364082,13.612098,0.658286,233852.484713,0.906279,20.071482,14.390673,2.786434,68.371490,75.972915,87.252229,10.100000,54.168469,52.496058,56.515961,24.757679,13.148455
49.822110,60.156838,138.821669,145.511504,30.323864,52.476301,59.793766,12.652897,135.493748,1.221280,60.006043,50.383306,144.252085,137.759228,141.757551,136.726912,84.301353,136.137345,0.001921,-1.869883,32.000000,-237.354415,136.835982,0.274145,13.613511,0.658268,233853.337633,0.906009,20.068276,14.393615,2.786844,68.382770,75.975445,87.253655,10.100000,54.152185,52.496058,56.508857,24.757679,13.149321
49.819142,60.159990,138.781991,145.511239,30.458754,52.476425,59.688622,12.652243,135.488191,1.219183,60.020413,50.383174,144.251253,137.759675,141.756835,136.727674,84.299995,136.138707,0.001918,-1.868154,32.000000,-237.355179,136.831997,0.274238,13.609499,0.658170,233854.713117,0.906223,20.067531,14.393904,2.786009,68.390251,75.976702,87.253889,10.100000,54.154060,52.496058,56.506639,24.757679,13.149919
49.816636,60.170658,138.788308,145.512048,30.677217,52.476493,59.792987,12.652707,135.484324,1.219295,60.037301,50.383443,144.250016,137.758361,141.753926,136.725058,84.297530,136.134933,0.001925,-1.868103,32.000000,-237.354774,136.831940,0.274090,13.609208,0.658188,233859.556503,0.906054,20.073227,14.396601,2.786347,68.398139,75.976912,87.252864,10.100000,54.120991,52.496058,56.503230,24.757679,13.151444
49.816803,60.180589,138.707727,145.512545,30.887943,52.476173,59.792838,12.652234,135.484819,1.219618,60.052972,50.382012,144.247946,137.757693,141.751267,136.721511,84.296539,136.131702,0.001902,-1.868108,32.000000,-237.355172,136.830612,0.274553,13.601803,0.658251,233864.696598,0.907719,20.079450,14.398617,2.785716,68.405056,75.976989,87.251371,10.100000,54.103937,52.496058,56.497322,24.757679,13.153156
49.822432,60.189283,138.754406,145.512729,31.090493,52.475971,59.823496,12.653131,135.485423,1.226896,60.056211,50.391762,144.245579,137.757603,141.748448,136.719810,84.294629,136.135099,0.001897,-1.866952,32.000000,-237.354476,136.828242,0.273967,13.597722,0.658346,233875.304656,0.906211,20.092711,14.399258,2.785983,68.408708,75.976712,87.249371,10.100000,54.095319,52.496058,56.486747,24.757679,13.154606
49.823666,60.193262,138.760272,145.511730,31.175259,52.476121,59.734866,12.652858,135.483204,1.226839,60.054558,50.386538,144.244693,137.760832,141.747610,136.723019,84.293395,136.137896,0.001895,-1.866846,32.000000,-237.354777,136.826449,0.274071,13.595734,0.658339,233881.703356,0.906228,20.102469,14.398689,2.784356,68.412932,75.976429,87.248313,10.100000,54.102680,52.496058,56.477972,24.757679,13.155553
49.817660,60.192669,138.793071,145.509387,31.322072,52.476194,59.804014,12.652267,135.484633,1.242763,60.062280,50.378819,144.242811,137.762068,141.745864,136.717910,84.291999,136.138754,0.001923,-1.864491,32.000000,-237.355358,136.821534,0.279033,13.590308,0.658690,233886.799303,0.905669,20.105339,14.402240,2.784979,68.417257,75.973887,87.247446,10.100000,54.121457,52.496058,56.476039,24.757679,13.155722
49.808626,60.198071,138.804312,145.508589,31.589487,52.476299,59.769993,12.651007,135.481670,1.230137,60.090310,50.367624,144.241229,137.756900,141.744841,136.709045,84.288449,136.132531,0.001922,-1.865567,32.000000,-237.356589,136.813105,0.274904,13.592917,0.658801,233890.905278,0.907000,20.108042,14.404826,2.785027,68.420815,75.969602,87.248679,10.100000,54.126409,52.496058,56.480228,24.757679,13.156407
49.809534,60.211981,138.832941,145.510006,31.616426,52.476349,59.787860,12.650726,135.479203,1.230067,60.110741,50.367422,144.241265,137.752202,141.743665,136.704794,84.286207,136.129847,0.001919,-1.867924,32.000000,-237.356877,136.810564,0.274489,13.586735,0.659313,233894.243483,0.906071,20.113662,14.406635,2.786021,68.424251,75.966100,87.250317,10.100000,54.135305,52.496058,56.475831,24.757679,13.158432
49.812299,60.229221,138.890644,145.511926,31.748145,52.476503,59.807593,12.651303,135.478950,1.230278,60.122467,50.373326,144.242169,137.751868,141.743441,136.704795,84.284925,136.132723,0.001919,-1.867949,32.000000,-237.356388,136.812772,0.274605,13.585952,0.659384,233904.639182,0.906783,20.128415,14.407178,2.786752,68.428461,75.961908,87.252755,10.100000,54.167088,52.496058,56.469451,24.757679,13.161341
49.819149,60.236690,138.905853,145.512400,31.701271,52.476561,59.811483,12.651261,135.485147,1.230062,60.118342,50.377738,144.243510,137.749027,141.742383,136.705626,84.283913,136.133657,0.001949,-1.865591,32.000000,-237.356489,136.813297,0.274706,13.586834,0.659828,233916.282680,0.906528,20.141386,14.408124,2.787276,68.431230,75.957360,87.254832,10.100000,54.188195,52.496058,56.456710,24.757679,13.162830
49.820334,60.235459,138.887714,145.511474,31.535725,52.476708,59.806499,12.651350,135.481820,1.310510,60.112735,50.383418,144.243141,137.750809,141.741215,136.704867,84.282820,136.134716,0.001947,-1.864439,32.000000,-237.356272,136.788468,0.308405,13.594700,0.660126,233928.938972,0.906217,20.155764,14.410795,2.788280,68.432145,75.950620,87.255649,10.100000,54.174837,52.496058,56.448419,24.757679,13.163132
49.827489,60.232285,138.897410,145.510433,31.297560,52.476698,59.790923,12.651496,135.477634,1.675697,60.113487,50.388721,144.242272,137.750596,141.740872,136.704317,84.282104,136.132840,0.001923,-1.867350,32.000000,-237.355992,136.765646,0.422718,13.589076,0.660069,233933.221554,0.906040,20.156143,14.412260,2.788202,68.432557,75.945116,87.257602,10.100000,54.185706,52.496058,56.433828,24.757679,13.162832
49.830226,60.233151,138.904237,145.509512,31.251952,52.476690,59.784126,12.651977,135.476790,1.695316,60.123525,50.394764,144.241147,137.749092,141.740346,136.707116,84.281777,136.134843,0.001925,-1.867939,32.000000,-237.355434,136.765953,0.426070,13.587191,0.659590,233933.788389,0.906092,20.153686,14.413863,2.787772,68.433321,75.937494,87.260312,10.100000,54.182348,52.496058,56.424303,24.757679,13.163154
49.835347,60.238735,138.930458,145.509097,31.296941,52.476839,59.793611,12.652395,135.474422,1.696515,60.126112,50.399343,144.240606,137.746292,141.739340,136.704051,84.279710,136.136744,0.001927,-1.869098,32.000000,-237.355076,136.762302,0.425780,13.591090,0.659789,233930.057107,0.906177,20.143109,14.413672,2.787566,68.433960,75.931354,87.262542,10.100000,54.190797,52.496058,56.411089,24.757679,13.164062
49.837891,60.242433,138.983111,145.508103,31.307086,52.476766,59.816104,12.653314,135.471307,1.696260,60.130393,50.405212,144.240214,137.747008,141.737371,136.703585,84.278064,136.137391,0.001930,-1.870244,32.000000,-237.354183,136.762065,0.425837,13.586511,0.659875,233930.116714,0.906227,20.141141,14.414968,2.787550,68.434730,75.923854,87.264520,10.100000,54.222849,52.496058,56.398919,24.757679,13.165000
49.839843,60.245220,139.014838,145.507135,31.396673,52.476687,59.808630,12.652328,135.474935,1.347101,60.134983,50.403252,144.239989,137.748595,141.736283,136.703828,84.277369,136.134120,0.001908,-1.872451,32.000000,-237.355233,136.803858,0.304210,13.583247,0.659743,233934.826117,0.905997,20.141426,14.417953,2.787790,68.436285,75.918142,87.266198,10.100000,54.256630,52.496058,56.388429,24.757679,13.165612
49.839696,60.248415,139.022049,145.506363,31.433948,52.477004,59.803247,12.651156,135.471986,1.236692,60.136697,50.404890,144.239357,137.744305,141.735047,136.703851,84.275914,136.134319,0.001907,-1.870692,32.000000,-237.356357,136.799566,0.275984,13.576690,0.660179,233938.081811,0.905613,20.142494,14.419912,2.788704,68.436148,75.911841,87.267703,10.100000,54.269578,52.496058,56.377067,24.757679,13.166404
49.843905,60.248698,138.990684,145.505609,31.435393,52.477101,59.792519,12.650397,135.460738,1.519726,60.126550,50.414699,144.238623,137.742251,141.734767,136.703328,84.276006,136.131758,0.001908,-1.870126,32.000000,-237.357153,136.749904,0.381021,13.577179,0.660463,233939.381229,0.905693,20.143261,14.419026,2.789231,68.436447,75.907632,87.270044,10.100000,54.243322,52.496058,56.365043,24.757679,13.166796
49.857433,60.242516,139.008170,145.503695,31.491332,52.476928,59.795686,12.650536,135.463992,1.686780,60.109454,50.421975,144.236872,137.743401,141.733808,136.701116,84.275883,136.132481,0.001943,-1.873653,32.000000,-237.356844,136.754210,0.426397,13.574849,0.660829,233944.517056,0.905790,20.146608,14.420577,2.789384,68.440624,75.904178,87.272979,10.100000,54.257031,52.496058,56.340657,24.757679,13.166343
49.864558,60.233115,139.046292,145.500473,31.397911,52.476674,59.798889,12.650600,135.465991,1.686841,60.090062,50.428566,144.234676,137.743870,141.734427,136.702645,84.276523,136.136631,0.001934,-1.874826,32.000000,-237.356776,136.759095,0.426608,13.577135,0.660599,233943.802656,0.905871,20.142537,14.419248,2.788519,68.444519,75.900722,87.275773,10.100000,54.295017,52.496058,56.319973,24.757679,13.165408
49.870207,60.219472,139.049002,145.495660,31.278067,52.476477,59.801436,12.651131,135.465627,1.679262,60.076472,50.434923,144.231917,137.743424,141.733542,136.702742,84.276344,136.141988,0.001931,-1.875391,32.000000,-237.356268,136.762488,0.426209,13.582275,0.660577,233934.524344,0.905535,20.122361,14.419720,2.788113,68.449564,75.897539,87.278877,10.100000,54.287324,52.496058,56.300364,24.757679,13.163636
49.874213,60.211420,139.048915,145.491833,31.182818,52.476619,59.795458,12.651006,135.462585,1.679293,60.068085,50.434355,144.230453,137.742651,141.732588,136.704907,84.277003,136.142994,0.001933,-1.878312,32.000000,-237.356252,136.761359,0.426671,13.580720,0.660518,233924.354777,0.905318,20.105591,14.421085,2.788479,68.454024,75.895583,87.280411,10.100000,54.298510,52.496058,56.281967,24.757679,13.162631
49.878900,60.204517,139.041175,145.487447,31.247092,52.476813,59.800910,12.651193,135.459641,1.679437,60.061481,50.439698,144.227062,137.740737,141.730397,136.704273,84.276846,136.141591,0.001968,-1.880647,32.000000,-237.355957,136.761073,0.426654,13.586247,0.660173,233912.405478,0.905130,20.086107,14.423855,2.788218,68.458309,75.894304,87.279843,10.100000,54.297353,52.496058,56.260930,24.757679,13.161777
49.884620,60.201148,139.011183,145.483770,31.189530,52.476787,59.810079,12.651634,135.463756,1.494475,60.062410,50.448187,144.224723,137.743485,141.729466,136.703500,84.276050,136.141157,0.001960,-1.883561,32.000000,-237.355499,136.800529,0.359229,13.584479,0.660179,233905.909895,0.905124,20.073912,14.423680,2.787992,68.461888,75.895281,87.279404,10.100000,54.284991,52.496058,56.240550,24.757679,13.161481
49.893323,60.200890,138.973867,145.479624,31.032369,52.476645,59.801785,12.652047,135.462770,1.212318,60.056854,50.456599,144.220899,137.744297,141.726873,136.703530,84.276704,136.141498,0.001940,-1.883167,32.000000,-237.355024,136.816615,0.275616,13.581381,0.659791,233900.590852,0.904935,20.062163,14.423160,2.787575,68.467913,75.897732,87.277501,10.100000,54.270056,52.496058,56.213445,24.757679,13.161639
49.898030,60.198241,138.938148,145.475952,31.096733,52.476645,59.800500,12.651710,135.461126,1.203898,60.051252,50.459873,144.218142,137.742125,141.725932,136.702522,84.277631,136.138448,0.001942,-1.881984,32.000000,-237.355345,136.813135,0.275688,13.581388,0.659642,233897.115408,0.904673,20.052880,14.423746,2.786654,68.472525,75.899686,87.275219,10.100000,54.240202,52.496058,56.190090,24.757679,13.161530
49.903122,60.193372,138.897388,145.471556,30.959623,52.476582,59.778681,12.652263,135.460502,1.196198,60.049202,50.468623,144.214632,137.740139,141.723715,136.698120,84.278204,136.136402,0.001942,-1.883188,32.000000,-237.354802,136.808692,0.275961,13.584778,0.659490,233892.787455,0.904622,20.043625,14.423258,2.785420,68.476039,75.900478,87.271566,10.100000,54.219889,52.496058,56.165308,24.757679,13.161061
49.903159,60.193168,138.858675,145.468185,30.926075,52.476364,59.828239,12.652331,135.447074,1.558867,60.056285,50.473506,144.211251,137.739096,141.721753,136.693392,84.279406,136.133297,0.001948,-1.885555,32.000000,-237.354863,136.752732,0.402915,13.581101,0.659241,233888.737740,0.904542,20.036111,14.420856,2.784442,68.479392,75.900801,87.267657,10.100000,54.195726,52.496058,56.148862,24.757679,13.161060
49.910208,60.198065,138.855269,145.464260,31.001376,52.476582,59.817175,12.652118,135.442507,1.607708,60.064061,50.477437,144.207156,137.734155,141.717819,136.689246,84.279275,136.128829,0.001926,-1.888447,32.000000,-237.355051,136.759643,0.410147,13.577980,0.658810,233882.773524,0.904758,20.025978,14.419295,2.783341,68.484155,75.900586,87.262229,10.100000,54.192726,52.496058,56.118081,24.757679,13.161855
49.910243,60.203044,138.849987,145.460719,31.032117,52.476619,59.790857,12.652671,135.444759,1.218189,60.071889,50.479999,144.204033,137.732561,141.714077,136.686494,84.278419,136.129837,0.001923,-1.886735,32.000000,-237.354525,136.791884,0.282020,13.578538,0.658798,233880.526437,0.904003,20.025735,14.416592,2.782563,68.489130,75.900750,87.258408,10.100000,54.189518,52.496058,56.098524,24.757679,13.162821
49.911608,60.209793,138.849208,145.456797,31.125048,52.476503,59.765839,12.651927,135.442136,1.191500,60.081386,50.480733,144.200518,137.727334,141.710586,136.678918,84.277084,136.121574,0.001919,-1.885611,32.000000,-237.355325,136.786236,0.275709,13.577413,0.658840,233882.584159,0.904046,20.023347,14.414562,2.782102,68.493034,75.899111,87.254122,10.100000,54.192018,52.496058,56.075359,24.757679,13.163989
49.911236,60.215287,138.815235,145.453996,31.224811,52.476496,59.757065,12.650600,135.435371,1.191521,60.091373,50.482094,144.197406,137.724198,141.708055,136.674316,84.276526,136.113014,0.001957,-1.886178,32.000000,-237.356665,136.782094,0.275866,13.579440,0.658802,233887.250649,0.904455,20.028290,14.415906,2.781994,68.496324,75.897310,87.249622,10.100000,54.165087,52.496058,56.056882,24.757679,13.165017
49.914944,60.222610,138.781706,145.450707,31.385321,52.476488,59.785798,12.650773,135.432220,1.191757,60.101913,50.486294,144.193680,137.717455,141.704732,136.667734,84.276199,136.109608,0.001946,-1.887360,32.000000,-237.356402,136.774372,0.275992,13.579408,0.658844,233892.019581,0.904821,20.033628,14.413247,2.781902,68.499759,75.894183,87.243315,10.100000,54.155625,52.496058,56.030176,24.757679,13.166287
49.917860,60.228650,138.724861,145.447875,31.507483,52.476503,59.781526,12.651941,135.431481,1.191741,60.106867,50.490354,144.190443,137.712958,141.702351,136.663768,84.275967,136.110880,0.001945,-1.885682,32.000000,-237.355015,136.775687,0.275497,13.580414,0.658599,233896.212758,0.904974,20.039507,14.409669,2.781242,68.502348,75.890674,87.237931,10.100000,54.107791,52.496058,56.008567,24.757679,13.167403
49.921402,60.234162,138.721347,145.444025,31.611172,52.476624,59.782486,12.651893,135.425483,1.289792,60.111407,50.496702,144.185529,137.711304,141.698799,136.656842,84.276689,136.110916,0.001945,-1.885711,32.000000,-237.354982,136.748342,0.315542,13.591948,0.658400,233900.354534,0.904483,20.042998,14.408349,2.780364,68.506215,75.886140,87.230649,10.100000,54.098788,52.496058,55.982209,24.757679,13.168505
49.925180,60.237408,138.743345,145.440205,31.569520,52.476543,59.761250,12.652554,135.424062,1.450241,60.120162,50.494933,144.182431,137.703486,141.695373,136.657192,84.276451,136.108681,0.001982,-1.883969,32.000000,-237.354245,136.758189,0.353507,13.587912,0.658058,233903.979327,0.904504,20.046024,14.409196,2.779063,68.509481,75.882322,87.225432,10.100000,54.097317,52.496058,55.956377,24.757679,13.169218
49.923374,60.243153,138.748955,145.435727,31.543533,52.476802,59.805266,12.653001,135.420291,1.194172,60.132457,50.494308,144.176930,137.697370,141.691700,136.653229,84.274837,136.106322,0.001966,-1.883377,32.000000,-237.353870,136.763782,0.275215,13.592473,0.657439,233906.387753,0.904434,20.047877,14.408490,2.778795,68.510013,75.876070,87.219072,10.100000,54.087412,52.496058,55.933461,24.757679,13.170261
49.924064,60.250870,138.696841,145.432720,31.570844,52.477065,59.789413,12.653070,135.417821,1.192852,60.144991,50.497255,144.173473,137.695111,141.689732,136.649965,84.275308,136.101717,0.001946,-1.883393,32.000000,-237.353900,136.755892,0.274863,13.597400,0.657688,233907.031681,0.904687,20.047219,14.407649,2.779025,68.509919,75.871585,87.215761,10.100000,54.068775,52.496058,55.913053,24.757679,13.171546
49.923280,60.261625,138.703518,145.429729,31.680614,52.477416,59.779961,12.653177,135.411538,1.200171,60.156414,50.495306,144.168970,137.693218,141.686491,136.644312,84.274391,136.095445,0.001945,-1.883434,32.000000,-237.353819,136.748337,0.275617,13.590997,0.657527,233914.550409,0.904075,20.054831,14.408124,2.779238,68.509810,75.865399,87.211261,10.100000,54.055346,52.496058,55.888574,24.757679,13.173408
49.918199,60.268885,138.714271,145.427581,31.750120,52.477610,59.762665,12.651776,135.408278,1.200155,60.169049,50.493720,144.165791,137.687948,141.685438,136.639288,84.274375,136.087101,0.001944,-1.880653,32.000000,-237.355238,136.741927,0.275225,13.592269,0.657052,233919.996502,0.904324,20.061834,14.405426,2.778156,68.510904,75.860076,87.209145,10.100000,54.061613,52.496058,55.873870,24.757679,13.174726
49.921280,60.279047,138.763873,145.426300,31.904112,52.477744,59.765139,12.651596,135.406467,1.192772,60.185225,50.494834,144.163314,137.682706,141.683264,136.633394,84.273663,136.080773,0.001946,-1.877348,32.000000,-237.355567,136.736562,0.275275,13.591466,0.657435,233930.252427,0.904515,20.073400,14.403312,2.778333,68.511830,75.853166,87.208961,10.100000,54.084193,52.496058,55.848143,24.757679,13.176415
49.921965,60.287862,138.755093,145.425623,32.020659,52.477899,59.782477,12.651141,135.405659,1.188400,60.186645,50.495022,144.161039,137.676580,141.681286,136.633111,84.273486,136.074542,0.001928,-1.875588,32.000000,-237.356087,136.730322,0.275575,13.586750,0.657514,233937.295097,0.904898,20.085910,14.399294,2.778832,68.512081,75.845862,87.209770,10.100000,54.078147,52.496058,55.825958,24.757679,13.178061
49.923856,60.291473,138.744274,145.424261,32.183985,52.478140,59.784607,12.650790,135.406275,1.178284,60.184956,50.494966,144.158438,137.674395,141.678952,136.633317,84.271711,136.071892,0.001923,-1.874419,32.000000,-237.356481,136.727089,0.275018,13.598806,0.657757,233944.573424,0.904826,20.092888,14.396946,2.779654,68.510785,75.834903,87.210906,10.100000,54.069591,52.496058,55.800981,24.757679,13.179081
49.921472,60.291206,138.744593,145.423184,32.166635,52.478345,59.816481,12.651088,135.401405,1.388907,60.180949,50.493278,144.156721,137.675772,141.677365,136.634377,84.271356,136.071249,0.001920,-1.873781,32.000000,-237.356178,136.687763,0.351647,13.596383,0.657953,233951.416442,0.904574,20.100996,14.394111,2.779440,68.508650,75.825915,87.212878,10.100000,54.080956,52.496058,55.782477,24.757679,13.179436
49.919530,60.289533,138.757389,145.421962,32.215548,52.478394,59.786703,12.651877,135.399835,1.641017,60.186040,50.490122,144.153981,137.675702,141.675667,136.632688,84.271054,136.065960,0.001956,-1.872602,32.000000,-237.355273,136.674554,0.425194,13.597925,0.657306,233955.849441,0.904517,20.102652,14.394605,2.779118,68.507138,75.816630,87.216070,10.100000,54.065448,52.496058,55.760881,24.757679,13.179479
49.919732,60.292209,138.761833,145.421951,32.226863,52.478665,59.808756,12.651676,135.405608,1.346448,60.190539,50.491453,144.152047,137.673907,141.673593,136.633124,84.269411,136.063787,0.001935,-1.870829,32.000000,-237.355448,136.724395,0.316901,13.595224,0.657458,233957.712397,0.904085,20.104850,14.394648,2.779257,68.505153,75.809377,87.218785,10.100000,54.061382,52.496058,55.741637,24.757679,13.180043
49.918485,60.296799,138.759606,145.422565,32.297741,52.478654,59.788739,12.651686,135.406432,1.190964,60.185698,50.492161,144.151121,137.673105,141.673078,136.634288,84.269051,136.060023,0.001936,-1.868513,32.000000,-237.355464,136.726953,0.273748,13.600932,0.657469,233957.789827,0.904571,20.105183,14.392394,2.779621,68.502338,75.802096,87.223363,10.100000,54.064838,52.496058,55.719247,24.757679,13.181126
49.920146,60.295886,138.761920,145.422741,32.245128,52.478678,59.770279,12.650751,135.408112,1.190367,60.176555,50.488284,144.150934,137.675550,141.672914,136.636271,84.268645,136.057484,0.001938,-1.867332,32.000000,-237.356487,136.727108,0.273746,13.601653,0.657624,233962.252755,0.904244,20.107651,14.392986,2.779699,68.498776,75.796807,87.226535,10.100000,54.058103,52.496058,55.696589,24.757679,13.181372
49.919528,60.290286,138.724268,145.422537,32.237587,52.478804,59.817172,12.651750,135.410399,1.190322,60.166363,50.486269,144.151053,137.678684,141.671971,136.640944,84.268504,136.061775,0.001977,-1.868456,32.000000,-237.355416,136.730483,0.273776,13.602584,0.657368,233966.098944,0.904583,20.113529,14.391526,2.779724,68.493567,75.791779,87.229930,10.100000,54.023878,52.496058,55.674941,24.757679,13.181017
49.918199,60.285334,138.759834,145.422939,32.250887,52.478728,59.777580,12.652573,135.413170,1.190073,60.155130,50.482792,144.150962,137.680735,141.671830,136.644764,84.268574,136.068951,0.001956,-1.867301,32.000000,-237.354528,136.733855,0.273791,13.604134,0.657318,233965.431813,0.904827,20.110899,14.390705,2.779678,68.488895,75.789130,87.233318,10.100000,54.042457,52.496058,55.655450,24.757679,13.180554
49.913444,60.278909,138.795057,145.424138,32.196821,52.478859,59.773913,12.652367,135.415324,1.292157,60.145280,50.473919,144.150493,137.686037,141.672988,136.649934,84.268079,136.073744,0.001939,-1.865970,32.000000,-237.354557,136.712872,0.316597,13.597260,0.657092,233962.381468,0.904119,20.105938,14.392919,2.778958,68.482498,75.787274,87.237771,10.100000,54.061326,52.496058,55.636061,24.757679,13.180022
49.910684,60.274419,138.784788,145.425899,32.186807,52.478961,59.814394,12.652501,135.417068,1.626016,60.138707,50.469745,144.149942,137.692598,141.673329,136.652993,84.266518,136.072877,0.001938,-1.865992,32.000000,-237.354541,136.687085,0.422337,13.597524,0.657202,233959.097622,0.904731,20.102360,14.396319,2.779744,68.476735,75.786471,87.239750,10.100000,54.053814,52.496058,55.620280,24.757679,13.179594
49.903838,60.270850,138.752658,145.428786,32.162827,52.479032,59.813082,12.652861,135.422606,1.587678,60.138035,50.461406,144.151346,137.690979,141.673641,136.657304,84.264833,136.073805,0.001937,-1.866583,32.000000,-237.354315,136.699061,0.404933,13.594395,0.657753,233957.576163,0.904868,20.100849,14.399131,2.780715,68.469543,75.785774,87.242940,10.100000,54.035560,52.496058,55.606552,24.757679,13.179352
49.898330,60.271809,138.772949,145.432597,32.231652,52.478958,59.789164,12.652914,135.432937,1.207554,60.137298,50.454716,144.152631,137.693386,141.674348,136.660461,84.263087,136.074108,0.001940,-1.868341,32.000000,-237.354341,136.736829,0.279349,13.591225,0.657728,233957.358550,0.904302,20.099210,14.400272,2.780663,68.463360,75.785359,87.245934,10.100000,54.037646,52.496058,55.594132,24.757679,13.179651
49.888209,60.273540,138.756491,145.438707,32.346876,52.478864,59.776989,12.651923,135.438480,1.187294,60.138761,50.441344,144.156349,137.696248,141.675301,136.663789,84.262153,136.067302,0.001923,-1.865979,32.000000,-237.355214,136.738928,0.274551,13.600259,0.657825,233958.925475,0.904451,20.102716,14.402408,2.780401,68.456229,75.785961,87.250546,10.100000,54.026304,52.496058,55.585007,24.757679,13.180256
49.878268,60.275161,138.723517,145.445967,32.458670,52.478675,59.813607,12.651935,135.439742,1.186937,60.145955,50.428086,144.160521,137.699315,141.675061,136.667847,84.259278,136.070749,0.001922,-1.863655,32.000000,-237.355155,136.741571,0.275070,13.591849,0.658156,233962.879277,0.904923,20.109367,14.404299,2.781114,68.449799,75.785860,87.253437,10.100000,54.012239,52.496058,55.579153,24.757679,13.180781
49.876387,60.280039,138.723842,145.453427,32.658501,52.478665,59.789229,12.651240,135.442674,1.175618,60.154583,50.421564,144.165210,137.699815,141.676874,136.670859,84.257746,136.069983,0.001924,-1.864794,32.000000,-237.355699,136.742520,0.274459,13.595967,0.657795,233967.605227,0.905312,20.121561,14.401944,2.781348,68.444741,75.785630,87.256554,10.100000,54.009083,52.496058,55.568983,24.757679,13.181581
49.875353,60.286865,138.731631,145.462525,32.727908,52.478565,59.790546,12.651576,135.441343,1.385724,60.149385,50.420731,144.169953,137.703679,141.676659,136.673907,84.254201,136.076478,0.001963,-1.864608,32.000000,-237.355371,136.713623,0.353918,13.594509,0.658192,233974.032521,0.904957,20.133461,14.406485,2.781242,68.439270,75.785396,87.258460,10.100000,53.998540,52.496058,55.553171,24.757679,13.183016
49.869962,60.285856,138.723760,145.468821,32.623870,52.478392,59.792121,12.651108,135.446825,1.626216,60.142372,50.418896,144.174047,137.704993,141.677971,136.678298,84.251867,136.080748,0.001942,-1.864417,32.000000,-237.355691,136.706360,0.424407,13.590806,0.658027,233979.403158,0.905375,20.140282,14.407647,2.781353,68.434937,75.786032,87.258627,10.100000,53.998660,52.496058,55.544210,24.757679,13.183321
49.864044,60.280382,138.755853,145.475997,32.545663,52.478093,59.714280,12.651997,135.449266,1.642564,60.135564,50.411718,144.179407,137.714876,141.680958,136.682922,84.249966,136.089975,0.001942,-1.863257,32.000000,-237.354720,136.712013,0.424192,13.594129,0.658161,233987.684797,0.905390,20.148177,14.414332,2.781567,68.432179,75.788981,87.257661,10.100000,54.004889,52.496058,55.536567,24.757679,13.182937
49.857111,60.276381,138.729847,145.482141,32.519873,52.477915,59.805065,12.652330,135.450372,1.649970,60.134069,50.409506,144.184292,137.719369,141.684068,136.684811,84.248777,136.093764,0.001941,-1.863251,32.000000,-237.354397,136.716204,0.424201,13.592027,0.658385,233990.194513,0.905468,20.152744,14.418731,2.781710,68.430674,75.792971,87.256003,10.100000,53.979443,52.496058,55.531140,24.757679,13.182621
49.847926,60.274188,138.738141,145.490195,32.585435,52.477781,59.799168,12.652550,135.459037,1.438386,60.135824,50.399718,144.189175,137.721904,141.684350,136.686576,84.246189,136.098804,0.001984,-1.863259,32.000000,-237.354148,136.759567,0.348122,13.590047,0.658452,233988.899215,0.906749,20.153390,14.425092,2.782684,68.427807,75.797676,87.250998,10.100000,53.974729,52.496058,55.528520,24.757679,13.182490
49.841174,60.275112,138.708425,145.497357,32.641888,52.477941,59.809071,12.651673,135.462667,1.186695,60.132235,50.389078,144.192797,137.723658,141.685567,136.689984,84.243155,136.102397,0.001960,-1.864396,32.000000,-237.354979,136.773673,0.274338,13.586116,0.658522,233988.715385,0.905498,20.156560,14.428112,2.782549,68.425755,75.802132,87.246211,10.100000,53.968040,52.496058,55.527671,24.757679,13.182921
49.830634,60.273029,138.698256,145.505715,32.745599,52.477825,59.793756,12.651728,135.465233,1.169902,60.128401,50.376672,144.198051,137.724970,141.687440,136.691145,84.240325,136.107526,0.001945,-1.866707,32.000000,-237.354884,136.778085,0.274264,13.590235,0.658786,233992.178235,0.905763,20.163867,14.433137,2.783228,68.424953,75.807597,87.241407,10.100000,53.948599,52.496058,55.527935,24.757679,13.183039
49.820694,60.270995,138.745878,145.513126,32.794532,52.477731,59.788428,12.651781,135.465523,1.151785,60.130447,50.365612,144.202638,137.727947,141.689999,136.690873,84.238153,136.114479,0.001945,-1.867876,32.000000,-237.354815,136.779232,0.274728,13.586638,0.658945,233998.671458,0.905753,20.171775,14.437908,2.783009,68.425151,75.812627,87.237625,10.100000,53.960833,52.496058,55.532322,24.757679,13.182952
49.810803,60.272158,138.737482,145.522450,33.017635,52.477776,59.808161,12.652405,135.466978,1.130146,60.134091,50.363344,144.208946,137.729451,141.692645,136.690184,84.236622,136.115714,0.001943,-1.867854,32.000000,-237.354172,136.783763,0.274273,13.587048,0.658848,234003.098073,0.906188,20.180598,14.443217,2.783393,68.426660,75.818171,87.233805,10.100000,53.960717,52.496058,55.536625,24.757679,13.183357
49.808833,60.273974,138.759685,145.530490,33.020845,52.477852,59.832162,12.651886,135.459615,1.453552,60.127566,50.363032,144.212896,137.729658,141.694629,136.689082,84.234784,136.116439,0.001946,-1.866669,32.000000,-237.354792,136.734675,0.391432,13.581236,0.659388,234006.709258,0.906461,20.188850,14.448750,2.784905,68.429755,75.822688,87.230044,10.100000,53.976624,52.496058,55.536017,24.757679,13.183909
49.806584,60.270198,138.732069,145.538648,32.903087,52.478093,59.814710,12.652543,135.463024,1.571162,60.123028,50.360433,144.217884,137.731620,141.696619,136.690619,84.231903,136.116930,0.001932,-1.866715,32.000000,-237.354230,136.736451,0.425481,13.591279,0.659474,234012.347043,0.906363,20.200248,14.450878,2.785289,68.433880,75.827504,87.225043,10.100000,53.961615,52.496058,55.532427,24.757679,13.183875
49.801094,60.266788,138.686221,145.544886,33.108407,52.478203,59.796335,12.651671,135.461914,1.523651,60.117199,50.357536,144.222571,137.730250,141.696137,136.688803,84.229256,136.112683,0.001930,-1.866176,32.000000,-237.355192,136.746722,0.403798,13.589694,0.659892,234016.424919,0.906045,20.204104,14.453065,2.785845,68.437686,75.829919,87.218963,10.100000,53.926008,52.496058,55.536558,24.757679,13.183590
49.799571,60.263123,138.739784,145.552282,33.155030,52.477993,59.806586,12.652255,135.466033,1.124517,60.108806,50.356376,144.229796,137.727524,141.696932,136.690094,84.228277,136.113466,0.001930,-1.864537,32.000000,-237.354667,136.786213,0.276752,13.588861,0.659304,234018.278716,0.906349,20.202656,14.456184,2.785416,68.442617,75.832842,87.214152,10.100000,53.943177,52.496058,55.534125,24.757679,13.183415
49.795373,60.258212,138.723303,145.557854,33.210326,52.477820,59.797358,12.652638,135.466921,1.096202,60.097890,50.356709,144.234654,137.733341,141.699390,136.692146,84.226870,136.114055,0.001972,-1.864536,32.000000,-237.354167,136.789828,0.274580,13.590320,0.659248,234020.827327,0.906731,20.204929,14.456779,2.784803,68.447081,75.835235,87.210814,10.100000,53.938080,52.496058,55.534857,24.757679,13.183054
49.790306,60.248649,138.725122,145.563411,33.178674,52.477762,59.785434,12.652918,135.465211,1.074738,60.087643,50.349503,144.238749,137.735918,141.701653,136.687253,84.224682,136.115836,0.001945,-1.865669,32.000000,-237.353897,136.672288,0.274415,13.592058,0.659555,234019.009718,0.906594,20.202840,14.458135,2.785963,68.452180,75.837652,87.204776,10.100000,53.924360,52.496058,55.538962,24.757679,13.182042
49.786192,60.242837,138.700916,145.567384,33.214452,52.477681,59.763426,12.653462,135.453254,1.457891,60.082392,50.351315,144.242341,137.737323,141.703899,136.685673,84.223016,136.120958,0.001947,-1.867581,32.000000,-237.353509,136.630411,0.407645,13.590717,0.659457,234017.737304,0.906803,20.202274,14.459827,2.785867,68.458371,75.839422,87.199109,10.100000,53.904727,52.496058,55.542702,24.757679,13.181305
49.783456,60.238682,138.717296,145.571812,33.259252,52.477796,59.802667,12.653313,135.453102,1.523212,60.077826,50.349092,144.246624,137.736325,141.706861,136.682818,84.221852,136.121463,0.001947,-1.869886,32.000000,-237.353611,136.631535,0.425526,13.593519,0.659430,234014.469018,0.907062,20.197958,14.462878,2.786187,68.465472,75.842146,87.192303,10.100000,53.905365,52.496058,55.544180,24.757679,13.180997
49.778225,60.236217,138.731347,145.575218,33.206402,52.477668,59.707234,12.653492,135.453782,1.523764,60.073256,50.346956,144.250163,137.733435,141.709821,136.678870,84.220864,136.122219,0.001989,-1.868709,32.000000,-237.353467,136.632990,0.425909,13.592219,0.659437,234013.342207,0.907463,20.196405,14.467018,2.785931,68.471754,75.846291,87.187231,10.100000,53.908386,52.496058,55.548373,24.757679,13.180843
49.773588,60.233382,138.716217,145.579671,33.310695,52.477474,59.809252,12.652685,135.453589,1.400121,60.071784,50.344891,144.255313,137.731773,141.712656,136.678102,84.220399,136.121085,0.001962,-1.869950,32.000000,-237.354353,136.657586,0.381942,13.598619,0.659408,234013.029007,0.906914,20.195084,14.468426,2.786414,68.479290,75.851059,87.182296,10.100000,53.896412,52.496058,55.554904,24.757679,13.180669
49.767802,60.233313,138.726380,145.583856,33.408384,52.477303,59.801933,12.653280,135.453805,1.056266,60.068827,50.342017,144.259372,137.733481,141.715009,136.674457,84.220039,136.119583,0.001956,-1.869993,32.000000,-237.353982,136.680006,0.278496,13.598419,0.659613,234013.571840,0.908460,20.198037,14.469779,2.786989,68.485810,75.854460,87.179508,10.100000,53.906595,52.496058,55.561166,24.757679,13.180865
49.761758,60.232318,138.719017,145.588691,33.486603,52.477482,59.804036,12.652713,135.449902,1.028265,60.072318,50.332841,144.263755,137.731600,141.717328,136.668994,84.218962,136.117448,0.001949,-1.870011,32.000000,-237.354518,136.678953,0.276310,13.599582,0.659287,234012.629249,0.906993,20.200001,14.469697,2.786944,68.492511,75.857381,87.177883,10.100000,53.883180,52.496058,55.571453,24.757679,13.180963
49.757987,60.234580,138.801652,145.592801,33.594072,52.477563,59.796774,12.652441,135.448798,1.010048,60.074628,50.329414,144.266698,137.725751,141.718287,136.668806,84.218425,136.113231,0.001949,-1.869352,32.000000,-237.354738,136.678895,0.276521,13.605042,0.659430,234014.038635,0.907217,20.205927,14.469331,2.787473,68.495078,75.859274,87.177109,10.100000,53.935606,52.496058,55.578032,24.757679,13.181467
49.760770,60.238482,138.786253,145.597315,33.682660,52.477553,59.799917,12.653502,135.448150,1.002852,60.074375,50.330277,144.271513,137.722166,141.721859,136.667458,84.217239,136.108118,0.001952,-1.871697,32.000000,-237.353585,136.675173,0.276554,13.597185,0.659431,234017.207826,0.907307,20.211190,14.469374,2.787663,68.498540,75.862094,87.178610,10.100000,53.936218,52.496058,55.580805,24.757679,13.182310
49.763225,60.239952,138.779109,145.600387,33.690838,52.477440,59.796903,12.653478,135.443517,1.061254,60.068124,50.336045,144.276003,137.721501,141.725489,136.663919,84.216810,136.107585,0.001945,-1.873491,32.000000,-237.353567,136.656341,0.300459,13.604882,0.659618,234020.684166,0.907500,20.217358,14.467875,2.789535,68.500823,75.864671,87.179574,10.100000,53.920729,52.496058,55.579129,24.757679,13.182854
