OSU 80 Ton Compressor Load Stand
49.768012,60.237207,138.756408,145.602931,33.525227,52.477432,59.835735,12.653657,135.432562,1.617355,60.054884,50.338147,144.280476,137.724495,141.727422,136.659719,84.216156,136.102655,0.001940,-1.870554,32.000000,-237.353493,136.554391,0.485036,13.606381,0.659892,234023.530664,0.907405,20.218378,14.466589,2.789070,68.503303,75.867304,87.179679,10.100000,53.907398,52.496058,55.577368,24.757679,13.182869
49.769294,60.230678,138.741751,145.603598,33.512446,52.477227,59.788943,12.653721,135.432957,1.695926,60.047107,50.340462,144.283033,137.722355,141.727829,136.659518,84.215242,136.097994,0.001939,-1.871728,32.000000,-237.353416,136.558779,0.501713,13.603058,0.659445,234023.621526,0.907403,20.217305,14.466761,2.788789,68.505726,75.868069,87.179383,10.100000,53.880778,52.496058,55.577590,24.757679,13.182240
49.768824,60.224726,138.708799,145.604390,33.469458,52.477327,59.816129,12.653277,135.431564,1.703358,60.037465,50.342218,144.284333,137.721585,141.729371,136.658562,84.213577,136.097204,0.001982,-1.875236,32.000000,-237.353948,136.561796,0.501838,13.598484,0.659196,234020.947456,0.906712,20.209601,14.465031,2.788064,68.507582,75.869205,87.177927,10.100000,53.850978,52.496058,55.580274,24.757679,13.181581
49.765511,60.220387,138.682518,145.605057,33.509369,52.477240,59.789214,12.653451,135.436200,1.469902,60.036005,50.334878,144.286362,137.723449,141.732023,136.655782,84.213094,136.100509,0.001968,-1.875801,32.000000,-237.353659,136.599806,0.420521,13.600478,0.659255,234015.939400,0.907377,20.201745,14.463692,2.787698,68.508329,75.870406,87.177015,10.100000,53.841938,52.496058,55.583121,24.757679,13.181180
49.755186,60.219362,138.690125,145.606497,33.655304,52.476894,59.816266,12.652884,135.434408,1.227162,60.043965,50.327145,144.288338,137.720223,141.735009,136.650068,84.213253,136.095286,0.001955,-1.877535,32.000000,-237.354045,136.612952,0.350974,13.599256,0.659314,234013.989699,0.906961,20.196279,14.464975,2.787062,68.506487,75.871464,87.176673,10.100000,53.837047,52.496058,55.597809,24.757679,13.181066
49.757174,60.223819,138.726203,145.609234,33.566769,52.476698,59.791979,12.653741,135.434042,1.208148,60.052232,50.326701,144.291072,137.719645,141.738561,136.648514,84.214441,136.096721,0.001955,-1.877556,32.000000,-237.353153,136.614240,0.350936,13.594723,0.659131,234012.459413,0.907424,20.195373,14.467056,2.786719,68.503450,75.873672,87.178510,10.100000,53.843802,52.496058,55.601416,24.757679,13.181862
49.758312,60.229985,138.693350,145.613140,33.466358,52.476771,59.813750,12.653682,135.435889,1.193793,60.049027,50.328836,144.293909,137.721674,141.741272,136.648638,84.213452,136.099127,0.001994,-1.877533,32.000000,-237.353205,136.617138,0.351364,13.600548,0.659377,234013.129793,0.907212,20.205042,14.464372,2.787451,68.498951,75.876491,87.180604,10.100000,53.834628,52.496058,55.602666,24.757679,13.183041
49.759144,60.229565,138.660706,145.615938,33.349130,52.476603,59.794608,12.653995,135.421852,1.444302,60.042696,50.326814,144.296045,137.719744,141.742338,136.649023,84.212240,136.101060,0.001978,-1.879169,32.000000,-237.352932,136.614393,0.436679,13.596512,0.659746,234013.522697,0.907548,20.207439,14.463877,2.788064,68.493587,75.878931,87.182734,10.100000,53.804291,52.496058,55.605875,24.757679,13.183430
49.763123,60.226045,138.682054,145.618859,33.237734,52.476711,59.752521,12.653293,135.420138,1.679651,60.033485,50.330793,144.299135,137.719129,141.743988,136.651007,84.211328,136.102740,0.001957,-1.876808,32.000000,-237.353662,136.711763,0.501514,13.593214,0.659301,234018.806161,0.907211,20.212427,14.466031,2.787340,68.488297,75.882213,87.184780,10.100000,53.804865,52.496058,55.604917,24.757679,13.183200
49.764872,60.222225,138.674099,145.621097,33.131537,52.476692,59.780591,12.653405,135.430944,1.350844,60.024227,50.332353,144.301709,137.717599,141.746558,136.653094,84.211333,136.104250,0.001951,-1.875470,32.000000,-237.353518,136.816192,0.382688,13.594152,0.659333,234018.633811,0.907481,20.211146,14.468175,2.786638,68.484217,75.884814,87.188095,10.100000,53.799811,52.496058,55.604631,24.757679,13.182905
49.765130,60.215388,138.672887,145.623256,33.105923,52.476456,59.763903,12.653862,135.432523,1.221425,60.013164,50.331095,144.305526,137.721065,141.748547,136.655295,84.210394,136.104828,0.001949,-1.874298,32.000000,-237.352960,136.816659,0.350702,13.588680,0.659523,234016.579918,0.908033,20.203504,14.469901,2.786844,68.480061,75.887414,87.192991,10.100000,53.781990,52.496058,55.607142,24.757679,13.182227
49.764153,60.209656,138.632243,145.625271,33.010514,52.476351,59.817159,12.653912,135.432004,1.211714,60.008736,50.333646,144.309500,137.717637,141.750667,136.658050,84.211104,136.105755,0.001948,-1.874297,32.000000,-237.352916,136.816940,0.350229,13.585879,0.659409,234013.345108,0.907563,20.197872,14.470625,2.786586,68.476817,75.889228,87.197167,10.100000,53.769985,52.496058,55.609384,24.757679,13.181629
49.764133,60.205130,138.662342,145.627168,32.892263,52.476485,59.804326,12.655382,135.432094,1.217382,60.001799,50.331689,144.313237,137.718868,141.755048,136.659742,84.210498,136.106901,0.001942,-1.873085,32.000000,-237.351297,136.801239,0.350511,13.586635,0.659653,234008.314454,0.907790,20.190769,14.471842,2.786547,68.472265,75.891614,87.201493,10.100000,53.765371,52.496058,55.612563,24.757679,13.181182
49.765352,60.201423,138.603050,145.627904,32.889291,52.476640,59.801836,12.655127,135.437412,1.586231,60.000625,50.331631,144.316810,137.719428,141.758486,136.656497,84.210793,136.106073,0.001936,-1.873073,32.000000,-237.351377,136.679708,0.473995,13.575947,0.659601,234003.510177,0.906986,20.186048,14.471581,2.785785,68.467673,75.892674,87.203512,10.100000,53.739378,52.496058,55.614787,24.757679,13.180809
49.772772,60.200121,138.643522,145.628663,32.921562,52.476551,59.781661,12.655791,135.441845,1.706208,59.988969,50.341139,144.321095,137.718367,141.761258,136.660577,84.210788,136.106541,0.001938,-1.875456,32.000000,-237.350667,136.686634,0.501020,13.579261,0.659697,234001.786934,0.907173,20.181544,14.472741,2.786391,68.460569,75.894350,87.202217,10.100000,53.738039,52.496058,55.608930,24.757679,13.180787
49.778629,60.194927,138.574132,145.628259,32.953746,52.476548,59.785300,12.655969,135.444740,1.724205,59.974594,50.342108,144.323751,137.720633,141.763673,136.663153,84.209580,136.111261,0.001959,-1.876375,32.000000,-237.350543,136.688485,0.501051,13.575232,0.659915,233999.194184,0.907180,20.176573,14.472046,2.785132,68.454800,75.895060,87.200449,10.100000,53.690393,52.496058,55.602360,24.757679,13.180443
49.776856,60.185043,138.597338,145.626811,32.901812,52.476708,59.770662,12.655837,135.449126,1.742266,59.960524,50.343005,144.326201,137.727554,141.766882,136.664241,84.208884,136.116146,0.001962,-1.874359,32.000000,-237.350730,136.695931,0.500881,13.573930,0.659826,233995.550285,0.907333,20.167586,14.472276,2.785529,68.448393,75.895388,87.197778,10.100000,53.699634,52.496058,55.603736,24.757679,13.179305
49.776786,60.176620,138.637460,145.625806,32.865906,52.476619,59.801900,12.655817,135.452435,1.756642,59.953257,50.342178,144.327583,137.731465,141.769039,136.666601,84.209285,136.118248,0.001948,-1.871377,32.000000,-237.350838,136.704098,0.500943,13.573653,0.659600,233991.269760,0.907147,20.156327,14.475767,2.783808,68.444963,75.895260,87.195669,10.100000,53.701753,52.496058,55.605202,24.757679,13.178252
49.773505,60.169580,138.669194,145.625466,33.005224,52.476524,59.779565,12.655215,135.469057,1.189786,59.950896,50.338191,144.328912,137.734238,141.773051,136.670752,84.210251,136.125780,0.001946,-1.871403,32.000000,-237.351374,136.823079,0.306279,13.569510,0.659788,233986.579469,0.907384,20.148279,14.478825,2.784373,68.440946,75.894845,87.192745,10.100000,53.735714,52.496058,55.608829,24.757679,13.177310
49.770045,60.166972,138.679427,145.626292,33.138889,52.476627,59.758183,12.654330,135.466877,1.068567,59.951265,50.331211,144.330557,137.736293,141.775966,136.672549,84.210539,136.128727,0.001965,-1.869091,32.000000,-237.352193,136.811285,0.275611,13.566580,0.659970,233980.101870,0.906890,20.139928,14.479439,2.785183,68.437433,75.894171,87.190063,10.100000,53.730108,52.496058,55.614250,24.757679,13.177067
49.770889,60.166906,138.721525,145.628222,33.205928,52.476663,59.817187,12.654978,135.457431,1.474635,59.957042,50.326803,144.333444,137.733865,141.778989,136.672953,84.210516,136.132168,0.001969,-1.866194,32.000000,-237.351416,136.849099,0.411326,13.571692,0.660360,233975.188865,0.907276,20.136286,14.482112,2.786004,68.433233,75.893492,87.185946,10.100000,53.744248,52.496058,55.613458,24.757679,13.177180
49.769774,60.169119,138.697142,145.630125,33.237094,52.476446,59.779837,12.655485,135.456696,1.547620,59.965510,50.327217,144.335796,137.732181,141.779879,136.675468,84.208833,136.128289,0.001953,-1.865651,32.000000,-237.350875,136.845251,0.425812,13.576099,0.660592,233974.598017,0.907665,20.137262,14.483250,2.786404,68.429598,75.892049,87.181532,10.100000,53.728743,52.496058,55.617123,24.757679,13.177541
49.773283,60.175290,138.699288,145.632446,33.355797,52.476519,59.796247,12.655935,135.454920,1.569785,59.970472,50.328187,144.338846,137.733486,141.781624,136.677258,84.208726,136.129128,0.001939,-1.866780,32.000000,-237.350539,136.845199,0.425498,13.579039,0.660528,233974.449282,0.906754,20.136322,14.484936,2.787202,68.428825,75.890550,87.175460,10.100000,53.730041,52.496058,55.616287,24.757679,13.178613
49.773944,60.177123,138.679141,145.633322,33.504805,52.476425,59.773402,12.656264,135.452059,1.587679,59.968787,50.330363,144.339147,137.734819,141.782884,136.678093,84.207339,136.132096,0.001940,-1.869130,32.000000,-237.350314,136.844356,0.425630,13.580900,0.660215,233977.213215,0.907344,20.139689,14.484743,2.786775,68.430209,75.888220,87.168542,10.100000,53.708944,52.496058,55.615134,24.757679,13.179216
49.769042,60.176637,138.691415,145.633456,33.685752,52.476480,59.782083,12.656275,135.448685,1.609415,59.974289,50.329547,144.340594,137.731536,141.786203,136.675146,84.206075,136.129505,0.001943,-1.870850,32.000000,-237.350365,136.839277,0.425353,13.584692,0.660048,233980.619187,0.907041,20.142227,14.485256,2.786621,68.434362,75.884947,87.159363,10.100000,53.692413,52.496058,55.621089,24.757679,13.179354
49.768653,60.177840,138.764715,145.633306,33.846768,52.476467,59.774313,12.655885,135.460270,1.479165,59.980506,50.330051,144.341822,137.729880,141.788151,136.672162,84.205952,136.129927,0.001943,-1.870391,32.000000,-237.350786,136.877696,0.375987,13.588628,0.659856,233982.737027,0.907377,20.143376,14.488077,2.786179,68.438676,75.882194,87.150739,10.100000,53.731533,52.496058,55.623356,24.757679,13.179646
49.765528,60.182638,138.740210,145.633629,33.871779,52.476267,59.782351,12.656626,135.459632,1.152919,59.986987,50.330214,144.344172,137.732324,141.791164,136.672515,84.204780,136.126257,0.001933,-1.869240,32.000000,-237.349963,136.797621,0.274977,13.589397,0.659800,233985.338851,0.907343,20.147965,14.488090,2.786701,68.443640,75.877725,87.141902,10.100000,53.725127,52.496058,55.628664,24.757679,13.180529
49.763596,60.185383,138.735078,145.633903,33.917964,52.476430,59.780606,12.656795,135.458490,1.151462,59.993653,50.330881,144.347015,137.732062,141.793977,136.672563,84.204080,136.124602,0.001934,-1.868683,32.000000,-237.349832,136.798369,0.275053,13.592834,0.659962,233986.221791,0.907472,20.149572,14.488417,2.788195,68.447727,75.874839,87.134317,10.100000,53.707771,52.496058,55.633288,24.757679,13.181081
49.762976,60.189324,138.749145,145.634935,33.942825,52.476530,59.802731,12.656742,135.455827,1.158710,59.997708,50.331793,144.348355,137.730675,141.797391,136.674598,84.202779,136.122973,0.001956,-1.866947,32.000000,-237.349842,136.785929,0.275009,13.594640,0.659864,233990.714989,0.907420,20.157606,14.487815,2.787878,68.451179,75.869736,87.125277,10.100000,53.725436,52.496058,55.637210,24.757679,13.181884
49.764275,60.191382,138.822741,145.636085,33.958992,52.476834,59.786866,12.657011,135.444513,1.529611,59.997287,50.333022,144.349000,137.732082,141.799698,136.672903,84.200184,136.124545,0.001977,-1.866966,32.000000,-237.349611,136.797373,0.401114,13.598666,0.659711,233994.672803,0.907495,20.162353,14.487715,2.787883,68.454847,75.865454,87.118506,10.100000,53.758467,52.496058,55.638214,24.757679,13.182400
49.764696,60.191558,138.837676,145.637658,33.911519,52.476593,59.775249,12.657175,135.440787,1.635677,60.001713,50.333875,144.349074,137.730915,141.800742,136.672373,84.198224,136.125173,0.001943,-1.866963,32.000000,-237.349752,136.790746,0.426203,13.595151,0.659706,233999.495608,0.907183,20.166936,14.488229,2.788200,68.457302,75.860239,87.111733,10.100000,53.764867,52.496058,55.640114,24.757679,13.182706
49.765790,60.193542,138.783089,145.639868,33.895998,52.476477,59.782913,12.657285,135.433046,1.285018,60.004503,50.333549,144.348747,137.725185,141.800644,136.674989,84.195780,136.122482,0.001943,-1.868138,32.000000,-237.349806,136.931104,0.302492,13.607036,0.659845,234004.090431,0.907408,20.167648,14.491583,2.789606,68.458734,75.855321,87.107192,10.100000,53.738445,52.496058,55.641267,24.757679,13.183127
49.762772,60.194669,138.784801,145.641687,33.883705,52.476370,59.813892,12.657711,135.431487,1.180047,60.008611,50.329982,144.348220,137.722270,141.801020,136.673594,84.193711,136.120954,0.001961,-1.868707,32.000000,-237.349572,136.927813,0.275508,13.605038,0.660072,234005.253009,0.907572,20.167387,14.493848,2.789883,68.460609,75.850717,87.104759,10.100000,53.733858,52.496058,55.646412,24.757679,13.183558
49.755912,60.196853,138.777690,145.644178,33.814526,52.476391,59.822323,12.658939,135.425105,1.179427,60.018315,50.325337,144.347910,137.720504,141.801786,136.669653,84.192466,136.115948,0.001963,-1.869272,32.000000,-237.348406,136.924142,0.275462,13.602995,0.659224,234007.992770,0.907436,20.168238,14.494991,2.788725,68.466118,75.845754,87.103952,10.100000,53.718033,52.496058,55.656395,24.757679,13.184021
49.752324,60.201005,138.725088,145.646949,33.789502,52.476147,59.805708,12.658228,135.417246,1.179329,60.031647,50.322267,144.348293,137.712732,141.802600,136.665524,84.191528,136.112044,0.001945,-1.870425,32.000000,-237.349106,136.917532,0.275603,13.600742,0.659373,234011.491248,0.907028,20.172492,14.496321,2.788928,68.471619,75.842472,87.103993,10.100000,53.698236,52.496058,55.664843,24.757679,13.184723
49.755065,60.210167,138.707472,145.650570,33.832841,52.476147,59.760734,12.658311,135.407251,1.550634,60.040074,50.323607,144.350198,137.703549,141.803974,136.660806,84.188703,136.106619,0.001935,-1.873962,32.000000,-237.348990,136.821554,0.403325,13.604883,0.659545,234016.379795,0.907043,20.181783,14.495147,2.789170,68.476652,75.838468,87.104415,10.100000,53.679239,52.496058,55.667701,24.757679,13.186210
49.760531,60.215207,138.681844,145.652571,33.766809,52.476207,59.771122,12.658416,135.400870,1.647647,60.032964,50.327052,144.351757,137.697114,141.803709,136.656641,84.185897,136.103607,0.001939,-1.876899,32.000000,-237.348930,136.818917,0.425760,13.604630,0.659469,234020.007198,0.907372,20.189650,14.494197,2.788314,68.480413,75.836084,87.106032,10.100000,53.648511,52.496058,55.665123,24.757679,13.187367
49.762031,60.212907,138.708127,145.652286,33.483844,52.476317,59.790791,12.658152,135.400222,1.662771,60.020025,50.328905,144.353063,137.692150,141.805790,136.654575,84.182587,136.101845,0.001941,-1.876853,32.000000,-237.349250,136.825269,0.426105,13.602925,0.659159,234028.366249,0.908022,20.195973,14.494399,2.787806,68.483860,75.833358,87.108387,10.100000,53.672187,52.496058,55.663617,24.757679,13.187439
49.757634,60.206650,138.672686,145.650615,33.348479,52.476121,59.811359,12.658183,135.410243,1.308627,60.013652,50.326196,144.354086,137.690587,141.808752,136.653504,84.180187,136.097239,0.001942,-1.878584,32.000000,-237.349219,136.783388,0.301735,13.601859,0.658985,234032.950067,0.907768,20.195350,14.495749,2.786985,68.487091,75.831754,87.111819,10.100000,53.635324,52.496058,55.671896,24.757679,13.186815
49.758947,60.201868,138.696916,145.649566,33.213599,52.476388,59.779611,12.658565,135.410902,1.204484,60.003490,50.325710,144.353783,137.685918,141.811495,136.654290,84.178430,136.097735,0.001931,-1.882088,32.000000,-237.348877,136.785052,0.276081,13.594211,0.659167,234034.780422,0.907436,20.191496,14.498208,2.787429,68.491017,75.829752,87.117802,10.100000,53.646137,52.496058,55.676835,24.757679,13.186316
49.759285,60.196518,138.699421,145.648790,33.026723,52.476511,59.808739,12.658502,135.408794,1.204071,59.991100,50.327564,144.354647,137.683136,141.813370,136.651706,84.174713,136.099905,0.001932,-1.879180,32.000000,-237.348984,136.769249,0.276384,13.595842,0.659102,234033.301228,0.907193,20.189793,14.498381,2.786963,68.493877,75.828174,87.123674,10.100000,53.625934,52.496058,55.678482,24.757679,13.185778
49.761499,60.187277,138.742751,145.647577,32.692479,52.476692,59.792990,12.658131,135.404481,1.604983,59.970233,50.327027,144.355057,137.679096,141.814582,136.653028,84.171865,136.099330,0.001954,-1.876243,32.000000,-237.349193,136.768832,0.414803,13.589153,0.659561,234032.704843,0.907642,20.183653,14.500380,2.787376,68.496383,75.825894,87.132142,10.100000,53.658984,52.496058,55.679061,24.757679,13.184798
49.763255,60.177258,138.770411,145.645721,32.425864,52.476850,59.810138,12.658458,135.407814,1.650573,59.957899,50.323585,144.355260,137.680816,141.815721,136.656660,84.169235,136.099554,0.001973,-1.875116,32.000000,-237.348817,136.773099,0.426750,13.589889,0.659481,234032.889401,0.907182,20.177952,14.505144,2.787408,68.497556,75.824277,87.140317,10.100000,53.672596,52.496058,55.680613,24.757679,13.183559
49.761069,60.167629,138.751467,145.643618,32.184148,52.476860,59.816169,12.658665,135.410024,1.658050,59.951536,50.317305,144.355095,137.677839,141.816836,136.659276,84.166380,136.096333,0.001938,-1.876284,32.000000,-237.348642,136.777509,0.426779,13.587607,0.659958,234029.714409,0.907358,20.166417,14.507715,2.788155,68.500047,75.823031,87.150993,10.100000,53.657399,52.496058,55.683965,24.757679,13.182286
49.759094,60.163639,138.763807,145.642663,32.234655,52.476960,59.794916,12.658892,135.411330,1.661143,59.956422,50.314730,144.353540,137.674311,141.816975,136.659335,84.164701,136.095545,0.001940,-1.876251,32.000000,-237.348437,136.779089,0.426854,13.590162,0.660010,234025.675303,0.907041,20.154581,14.510453,2.788612,68.501916,75.822862,87.159898,10.100000,53.661783,52.496058,55.689779,24.757679,13.181645
49.758996,60.166030,138.729134,145.643107,32.294741,52.476871,59.799092,12.659983,135.410614,1.659931,59.960934,50.310410,144.350759,137.670406,141.815864,136.658036,84.161910,136.098205,0.001958,-1.876250,32.000000,-237.347396,136.781443,0.426983,13.586500,0.660049,234022.500159,0.906971,20.147216,14.511751,2.788354,68.503787,75.821627,87.169431,10.100000,53.641062,52.496058,55.693970,24.757679,13.182141
49.760095,60.168795,138.724690,145.643551,32.341683,52.476913,59.789897,12.659369,135.409862,1.659970,59.964591,50.310433,144.350150,137.667301,141.815003,136.658145,84.159584,136.099169,0.001976,-1.877392,32.000000,-237.348027,136.778948,0.426745,13.580380,0.660004,234022.737673,0.907325,20.145271,14.513048,2.788712,68.505733,75.822144,87.176829,10.100000,53.627743,52.496058,55.695436,24.757679,13.182701
49.760440,60.171141,138.723970,145.643171,32.318912,52.476719,59.818747,12.659556,135.422562,1.307797,59.960185,50.308333,144.348422,137.668320,141.814103,136.662237,84.157333,136.098582,0.001942,-1.877369,32.000000,-237.347935,136.756749,0.300473,13.579028,0.660021,234026.626434,0.907268,20.147765,14.517127,2.788021,68.507368,75.822612,87.183002,10.100000,53.621556,52.496058,55.697883,24.757679,13.183325
49.762607,60.168635,138.711199,145.641804,32.314716,52.476637,59.805352,12.659882,135.417802,1.625974,59.955282,50.308379,144.347739,137.669468,141.813555,136.659999,84.156356,136.098534,0.001934,-1.877370,32.000000,-237.347435,136.721260,0.414434,13.580924,0.660291,234030.595497,0.907393,20.149390,14.519918,2.787870,68.508991,75.822885,87.186917,10.100000,53.604244,52.496058,55.698750,24.757679,13.183245
49.762821,60.164109,138.742697,145.639670,32.222727,52.476595,59.783996,12.660486,135.416862,1.669873,59.948152,50.306298,144.346656,137.671204,141.813066,136.659818,84.153132,136.101398,0.001938,-1.876225,32.000000,-237.346821,136.723152,0.425901,13.579599,0.660347,234033.467198,0.906950,20.151380,14.521885,2.787836,68.512067,75.823513,87.190152,10.100000,53.616564,52.496058,55.701215,24.757679,13.182786
49.762153,60.160463,138.736253,145.637775,32.178231,52.476561,59.801273,12.660473,135.420158,1.669944,59.944210,50.304828,144.346611,137.670460,141.814111,136.659402,84.150826,136.101752,0.001944,-1.873883,32.000000,-237.346765,136.719031,0.425552,13.585428,0.660155,234031.838548,0.907103,20.146627,14.522839,2.787458,68.515285,75.825802,87.194507,10.100000,53.613508,52.496058,55.703998,24.757679,13.182417
49.763168,60.156385,138.795282,145.636196,32.037749,52.476435,59.811360,12.659922,135.422938,1.667630,59.940668,50.305086,144.347633,137.670425,141.815629,136.656260,84.148878,136.104619,0.001943,-1.871520,32.000000,-237.347176,136.720163,0.425905,13.581886,0.660358,234031.885398,0.907411,20.141880,14.527447,2.788079,68.518019,75.828705,87.198821,10.100000,53.634466,52.496058,55.707532,24.757679,13.182018
49.765069,60.154395,138.797343,145.635329,32.008864,52.476338,59.803888,12.659979,135.426494,1.660019,59.933510,50.308379,144.348580,137.673085,141.817664,136.657202,84.147839,136.105824,0.001937,-1.870348,32.000000,-237.347191,136.720695,0.425620,13.583989,0.660047,234031.721163,0.907153,20.138927,14.529924,2.787987,68.519525,75.831290,87.201744,10.100000,53.651600,52.496058,55.707460,24.757679,13.181890
49.762941,60.149565,138.806153,145.634106,31.901086,52.476372,59.831848,12.660710,135.436066,1.400044,59.927734,50.303764,144.347885,137.676285,141.817907,136.661040,84.145806,136.111301,0.001941,-1.867414,32.000000,-237.346451,136.792867,0.334297,13.588746,0.660474,234029.942365,0.906967,20.133798,14.533258,2.789117,68.521512,75.833631,87.205276,10.100000,53.648874,52.496058,55.709766,24.757679,13.181412
49.754640,60.145371,138.800171,145.633161,31.852081,52.476372,59.794501,12.661536,135.435110,1.199216,59.936830,50.298909,144.347529,137.676055,141.818527,136.663989,84.144154,136.114911,0.001944,-1.864485,32.000000,-237.345607,136.814265,0.275442,13.582699,0.660352,234028.677729,0.907036,20.129839,14.534880,2.789052,68.524061,75.835833,87.208113,10.100000,53.643945,52.496058,55.721690,24.757679,13.180943
49.752589,60.151026,138.795440,145.634416,31.953027,52.476388,59.797551,12.661922,135.427775,1.355541,59.950669,50.300341,144.345939,137.673863,141.818541,136.662148,84.142195,136.111595,0.001982,-1.863344,32.000000,-237.345258,136.764695,0.332015,13.583661,0.660185,234028.100735,0.906644,20.127213,14.539560,2.789348,68.526330,75.838619,87.211958,10.100000,53.631563,52.496058,55.731613,24.757679,13.181595
49.754173,60.157794,138.832563,145.635903,31.949211,52.476281,59.804296,12.661407,135.423807,1.831425,59.954793,50.305262,144.344883,137.672776,141.817560,136.658078,84.141839,136.113080,0.001946,-1.862785,32.000000,-237.345780,136.722603,0.490032,13.587824,0.660559,234029.769847,0.907366,20.131616,14.542957,2.789693,68.527650,75.841091,87.214726,10.100000,53.645683,52.496058,55.732434,24.757679,13.182754
49.755154,60.160809,138.881883,145.636015,31.987375,52.476278,59.812528,12.661942,135.424662,1.880654,59.955089,50.306563,144.344084,137.677487,141.816283,136.658742,84.139571,136.113147,0.001948,-1.859876,32.000000,-237.345331,136.719830,0.499657,13.596160,0.660530,234036.214848,0.907375,20.139397,14.543312,2.789713,68.529292,75.844202,87.216843,10.100000,53.676680,52.496058,55.734998,24.757679,13.183535
49.753682,60.161402,138.904393,145.635621,31.993660,52.476220,59.790464,12.661530,135.424288,1.884395,59.960391,50.302282,144.343654,137.678728,141.815249,136.657500,84.139825,136.113368,0.001949,-1.862250,32.000000,-237.345688,136.722496,0.499473,13.593574,0.660494,234040.206960,0.907255,20.144524,14.544386,2.790370,68.529671,75.846955,87.218293,10.100000,53.690791,52.496058,55.740504,24.757679,13.183786
49.751406,60.164804,138.862396,145.635750,32.219477,52.476131,59.797678,12.661377,135.430277,1.497624,59.971161,50.296581,144.344113,137.679169,141.814361,136.655711,84.139241,136.110453,0.001984,-1.863378,32.000000,-237.345963,136.737497,0.371096,13.596382,0.660309,234044.185434,0.907118,20.146523,14.546687,2.791306,68.530134,75.851133,87.220232,10.100000,53.665064,52.496058,55.747874,24.757679,13.184365
49.747928,60.169237,138.814105,145.636894,32.302622,52.476115,59.790561,12.660258,135.424669,1.409698,59.980595,50.293169,144.343343,137.677665,141.813179,136.649287,84.139094,136.107390,0.001948,-1.863969,32.000000,-237.347071,136.736036,0.349088,13.592275,0.660562,234044.424489,0.907483,20.148641,14.546541,2.791841,68.530438,75.854911,87.221230,10.100000,53.635797,52.496058,55.754805,24.757679,13.185147
49.746911,60.174809,138.824313,145.639145,32.441711,52.476115,59.808394,12.659560,135.420594,1.405535,59.990425,50.289374,144.341537,137.678037,141.812861,136.642317,84.139237,136.103469,0.001942,-1.862792,32.000000,-237.347812,136.730045,0.348764,13.592264,0.660271,234047.438017,0.907426,20.154401,14.545715,2.791125,68.530322,75.859507,87.220251,10.100000,53.639051,52.496058,55.762656,24.757679,13.186149
49.748092,60.179951,138.855279,145.641352,32.507654,52.475947,59.716471,12.659262,135.415580,1.392642,59.990182,50.289897,144.341586,137.674998,141.811845,136.636978,84.139358,136.102960,0.001940,-1.863414,32.000000,-237.348062,136.727025,0.348828,13.587179,0.660305,234051.863860,0.907614,20.162435,14.544383,2.790349,68.529222,75.862439,87.219261,10.100000,53.654303,52.496058,55.765723,24.757679,13.187044
49.746931,60.180803,138.930928,145.642340,32.572111,52.476094,59.778325,12.657549,135.409259,1.390260,59.985748,50.289552,144.341654,137.670659,141.810518,136.634392,84.138145,136.096360,0.001951,-1.864599,32.000000,-237.349637,136.700629,0.349108,13.587659,0.660381,234055.599732,0.907377,20.169063,14.542345,2.790612,68.526712,75.866012,87.218548,10.100000,53.692076,52.496058,55.771822,24.757679,13.187563
49.745565,60.178687,138.928301,145.642638,32.491188,52.476060,59.775101,12.657784,135.401445,1.800197,59.981929,50.286161,144.341889,137.671712,141.809926,136.626254,84.137876,136.094622,0.001950,-1.864046,32.000000,-237.349391,136.681887,0.488796,13.592439,0.660758,234057.970120,0.908759,20.172980,14.541977,2.791168,68.525555,75.869046,87.218479,10.100000,53.703362,52.496058,55.778544,24.757679,13.187487
49.744790,60.175527,138.880570,145.642675,32.477266,52.476026,59.793481,12.657324,135.397991,1.840745,59.982386,50.280169,144.342301,137.668392,141.809185,136.618321,84.137565,136.089154,0.001943,-1.863472,32.000000,-237.349766,136.690599,0.497747,13.595897,0.661111,234060.700113,0.907847,20.175036,14.539999,2.792754,68.524380,75.872185,87.218986,10.100000,53.680981,52.496058,55.785265,24.757679,13.187168
49.740588,60.176538,138.866636,145.643115,32.502203,52.476304,59.792740,12.656325,135.403520,1.469722,59.989854,50.276717,144.343392,137.663285,141.810337,136.614102,84.136409,136.086102,0.001941,-1.864669,32.000000,-237.350677,136.738801,0.368527,13.592864,0.660881,234059.920429,0.907917,20.174335,14.539428,2.792778,68.523471,75.875476,87.221208,10.100000,53.666357,52.496058,55.794205,24.757679,13.187405
49.738626,60.181391,138.888547,145.644600,32.522604,52.476399,59.757604,12.656534,135.403595,1.390143,59.993989,50.275172,144.343613,137.661213,141.810900,136.609708,84.136543,136.079216,0.001954,-1.865843,32.000000,-237.350583,136.730291,0.347155,13.590225,0.660494,234058.241269,0.907646,20.171976,14.537096,2.791862,68.521965,75.878775,87.225037,10.100000,53.670703,52.496058,55.803999,24.757679,13.188256
49.739261,60.182817,138.890385,145.646196,32.535961,52.476472,59.763496,12.656291,135.401214,1.390020,59.993138,50.276262,144.343953,137.660978,141.810666,136.609752,84.136697,136.078743,0.001984,-1.865805,32.000000,-237.350871,136.732169,0.347425,13.586077,0.660649,234062.632862,0.907748,20.177341,14.536775,2.791817,68.520059,75.880039,87.227834,10.100000,53.675796,52.496058,55.809388,24.757679,13.188744
49.739489,60.182388,138.874205,145.646974,32.524046,52.476671,59.787046,12.654924,135.397057,1.391375,59.982821,50.277954,144.343101,137.660689,141.809393,136.612254,84.136221,136.074753,0.001949,-1.868721,32.000000,-237.352370,136.729010,0.347232,13.586283,0.660914,234066.601890,0.908335,20.184228,14.533313,2.792368,68.518443,75.880736,87.232179,10.100000,53.686782,52.496058,55.814880,24.757679,13.188983
49.741349,60.177225,138.839200,145.646318,32.405197,52.476850,59.813518,12.656594,135.396071,1.397875,59.975203,50.278519,144.342637,137.663054,141.808453,136.616760,84.135672,136.075489,0.001949,-1.870465,32.000000,-237.350664,136.728889,0.347376,13.581508,0.661117,234067.696383,0.908237,20.184996,14.532930,2.792369,68.516401,75.880422,87.235400,10.100000,53.648295,52.496058,55.820372,24.757679,13.188543
49.736012,60.171201,138.877850,145.645431,32.407489,52.476965,59.791429,12.656341,135.391860,1.397965,59.972278,50.274628,144.341804,137.660915,141.807422,136.615467,84.135699,136.077189,0.001950,-1.873944,32.000000,-237.350927,136.697544,0.347491,13.583627,0.661032,234068.597664,0.907877,20.184331,14.531477,2.792031,68.512914,75.879573,87.237726,10.100000,53.667152,52.496058,55.831318,24.757679,13.187832
49.738379,60.168978,138.828721,145.645585,32.517943,52.476944,59.747094,12.655992,135.387176,1.816301,59.970028,50.278028,144.341615,137.659640,141.806753,136.613983,84.136379,136.072429,0.001980,-1.875126,32.000000,-237.351199,136.685305,0.487549,13.583041,0.661063,234065.666727,0.907429,20.177242,14.532382,2.791223,68.509883,75.878283,87.238091,10.100000,53.634755,52.496058,55.836680,24.757679,13.187593
49.740566,60.166703,138.827587,145.646059,32.491579,52.476881,59.779731,12.656219,135.393697,1.774836,59.962851,50.275507,144.341813,137.658137,141.805583,136.613222,84.136180,136.068396,0.001946,-1.875137,32.000000,-237.350934,136.719020,0.467359,13.585977,0.661216,234063.784626,0.907859,20.176748,14.533176,2.792300,68.506632,75.876143,87.236652,10.100000,53.642369,52.496058,55.839703,24.757679,13.187516
49.741880,60.163150,138.820490,145.646290,32.397570,52.476907,59.784798,12.657172,135.400196,1.255677,59.952893,50.271947,144.342462,137.658125,141.805249,136.617749,84.134798,136.067083,0.001940,-1.876323,32.000000,-237.349952,136.773256,0.290327,13.589556,0.660972,234060.677405,0.908479,20.172072,14.530196,2.791179,68.504306,75.873959,87.234242,10.100000,53.626159,52.496058,55.845580,24.757679,13.187232
49.739277,60.155637,138.723145,145.646597,32.407589,52.477012,59.782498,12.656681,135.397839,1.175277,59.949144,50.265241,144.343760,137.657269,141.805754,136.614891,84.135398,136.065050,0.001939,-1.879802,32.000000,-237.350499,136.772063,0.271200,13.581290,0.660791,234058.528683,0.907933,20.167530,14.528446,2.791034,68.502705,75.871374,87.230923,10.100000,53.579419,52.496058,55.854312,24.757679,13.186407
49.738186,60.152890,138.710769,145.647334,32.472110,52.477075,59.761516,12.655552,135.395981,1.175274,59.947172,50.266976,144.343593,137.656399,141.805406,136.617049,84.133861,136.056736,0.001953,-1.879211,32.000000,-237.351622,136.767513,0.271366,13.579888,0.660557,234056.940015,0.907821,20.162616,14.529192,2.790817,68.502666,75.868558,87.226725,10.100000,53.555156,52.496058,55.861884,24.757679,13.185965
49.739530,60.151175,138.761513,145.647844,32.332737,52.477086,59.782213,12.655962,135.398864,1.193598,59.942463,50.266915,144.343448,137.652867,141.805759,136.612890,84.131461,136.052433,0.001950,-1.878646,32.000000,-237.351109,136.762624,0.271538,13.579541,0.660525,234052.753578,0.907892,20.157800,14.527609,2.789006,68.503739,75.865674,87.220318,10.100000,53.572381,52.496058,55.865855,24.757679,13.185986
49.738869,60.149141,138.765895,145.647579,32.338882,52.477028,59.788880,12.656956,135.402939,1.204400,59.942245,50.268142,144.344113,137.652843,141.805085,136.614388,84.129686,136.051013,0.001946,-1.878682,32.000000,-237.350033,136.760944,0.271339,13.577118,0.660543,234053.015391,0.908227,20.156183,14.525127,2.788818,68.504536,75.863538,87.214444,10.100000,53.582440,52.496058,55.872738,24.757679,13.185812
49.741673,60.148757,138.780735,145.647328,32.231127,52.477086,59.790273,12.658449,135.407302,1.204123,59.938674,50.271174,144.344925,137.651605,141.804481,136.615561,84.126656,136.051187,0.001945,-1.877491,32.000000,-237.348517,136.763689,0.271617,13.571626,0.660782,234053.720909,0.907882,20.153076,14.525446,2.789763,68.505401,75.860547,87.208758,10.100000,53.574970,52.496058,55.877742,24.757679,13.185906
49.739137,60.147633,138.707883,145.647049,32.147410,52.477235,59.778393,12.659028,135.411345,1.219719,59.938644,50.269394,144.346268,137.654896,141.804904,136.616233,84.125325,136.050806,0.001960,-1.876902,32.000000,-237.347799,136.765363,0.271477,13.572835,0.660927,234054.169622,0.907788,20.151727,14.526536,2.789888,68.507949,75.858642,87.204970,10.100000,53.537725,52.496058,55.885265,24.757679,13.185905
49.742315,60.146712,138.691474,145.647222,31.998284,52.477345,59.823132,12.660319,135.407740,1.504946,59.936898,50.269107,144.347330,137.661215,141.806518,136.615047,84.124674,136.050381,0.001987,-1.875186,32.000000,-237.346529,136.726406,0.368808,13.570803,0.661218,234056.277364,0.907711,20.148437,14.529648,2.790029,68.511363,75.856681,87.200032,10.100000,53.526971,52.496058,55.890367,24.757679,13.185931
49.743707,60.145349,138.710986,145.646999,31.860076,52.477385,59.765674,12.661459,135.416391,1.295903,59.930802,50.269694,144.347352,137.661825,141.806800,136.620185,84.123773,136.051288,0.001953,-1.875171,32.000000,-237.345612,136.755497,0.288591,13.570537,0.660851,234058.112823,0.907942,20.149941,14.530795,2.788707,68.513589,75.854381,87.196234,10.100000,53.526100,52.496058,55.893074,24.757679,13.185927
49.745097,60.142151,138.702928,145.646307,31.733096,52.477442,59.777937,12.662332,135.419925,1.225554,59.922491,50.275190,144.347663,137.660420,141.808385,136.625086,84.122101,136.054429,0.001955,-1.875165,32.000000,-237.344730,136.761000,0.271092,13.572637,0.660827,234057.718173,0.907199,20.145727,14.531242,2.788199,68.515427,75.851652,87.193166,10.100000,53.511455,52.496058,55.897675,24.757679,13.185654
49.746458,60.136963,138.709103,145.645618,31.746417,52.477374,59.803182,12.663082,135.424891,1.225289,59.908558,50.272374,144.347275,137.664935,141.808175,136.631086,84.120094,136.056738,0.001955,-1.874555,32.000000,-237.343949,136.763164,0.271119,13.570530,0.660911,234057.275493,0.908041,20.142922,14.532580,2.788513,68.516347,75.848790,87.189918,10.100000,53.501781,52.496058,55.900016,24.757679,13.185202
49.744432,60.126732,138.700877,145.643986,31.714608,52.477319,59.796315,12.662837,135.430098,1.225495,59.902415,50.266573,144.346665,137.667379,141.808878,136.636712,84.117200,136.060678,0.001976,-1.875701,32.000000,-237.344154,136.767196,0.271305,13.575160,0.660750,234056.792961,0.907820,20.138283,14.535771,2.788273,68.516559,75.843904,87.183952,10.100000,53.512970,52.496058,55.907833,24.757679,13.183916
49.745033,60.122234,138.694738,145.643015,31.772343,52.477317,59.792997,12.663124,135.432675,1.225652,59.900621,50.264797,144.345632,137.671059,141.809127,136.639116,84.115065,136.064024,0.001943,-1.877482,32.000000,-237.343812,136.770375,0.270971,13.581750,0.660849,234054.407117,0.907396,20.131686,14.538896,2.788321,68.516094,75.839481,87.178609,10.100000,53.490620,52.496058,55.913337,24.757679,13.183237
49.741504,60.120970,138.675211,145.642993,31.861109,52.477285,59.789654,12.664087,135.437148,1.225952,59.904749,50.259578,144.344694,137.671207,141.810033,136.641464,84.111872,136.064321,0.001939,-1.876351,32.000000,-237.342774,136.772989,0.271399,13.574603,0.660592,234050.855639,0.907515,20.123554,14.543694,2.788269,68.513584,75.833470,87.171846,10.100000,53.479341,52.496058,55.922933,24.757679,13.183130
49.740067,60.122088,138.686230,145.643556,31.941141,52.477356,59.785155,12.663490,135.439491,1.228089,59.909491,50.257101,144.344182,137.670322,141.809400,136.637570,84.109673,136.062815,0.001938,-1.875182,32.000000,-237.343289,136.774735,0.271252,13.575342,0.660226,234049.848408,0.907543,20.118433,14.547447,2.788112,68.511707,75.828729,87.166386,10.100000,53.486929,52.496058,55.930007,24.757679,13.183312
49.742375,60.125317,138.681115,145.644231,31.949492,52.477450,59.793504,12.662536,135.440964,1.228873,59.905395,50.265356,144.343937,137.669792,141.808473,136.635739,84.106640,136.060982,0.001955,-1.874623,32.000000,-237.344096,136.776735,0.272815,13.575560,0.660531,234052.975981,0.907660,20.120825,14.550782,2.787918,68.511263,75.823700,87.160493,10.100000,53.461673,52.496058,55.935531,24.757679,13.183994
49.745850,60.122712,138.690973,145.643506,31.894807,52.477621,59.774249,12.662784,135.446550,1.067481,59.893095,50.266563,144.343577,137.673235,141.807307,136.637032,84.103708,136.063087,0.001950,-1.872902,32.000000,-237.343874,136.779384,0.212335,13.575112,0.660572,234056.762668,0.907762,20.123432,14.552254,2.788220,68.510156,75.819460,87.156222,10.100000,53.454236,52.496058,55.935297,24.757679,13.183929
49.742084,60.113858,138.687155,145.641151,31.876599,52.477500,59.814157,12.663046,135.449208,1.009545,59.890286,50.261210,144.342964,137.674302,141.806738,136.637753,84.101037,136.067093,0.001942,-1.872878,32.000000,-237.343684,136.785326,0.195531,13.571010,0.660511,234061.647479,0.907598,20.124270,14.554399,2.787987,68.509617,75.814723,87.151639,10.100000,53.455999,52.496058,55.944325,24.757679,13.182841
49.735283,60.111281,138.700644,145.639862,32.132054,52.477463,59.799459,12.663139,135.447153,1.009217,59.902936,50.255251,144.341792,137.677191,141.806375,136.635248,84.098959,136.068508,0.001941,-1.871717,32.000000,-237.343755,136.779699,0.195575,13.571453,0.660522,234062.535014,0.907817,20.118065,14.558351,2.787991,68.509950,75.809697,87.147718,10.100000,53.458413,52.496058,55.958606,24.757679,13.182327
49.734744,60.116977,138.774151,145.640303,32.289873,52.477435,59.800528,12.663447,135.449394,1.009370,59.913245,50.252812,144.341758,137.675751,141.806091,136.636152,84.097335,136.072685,0.001960,-1.869365,32.000000,-237.343386,136.780218,0.195807,13.570186,0.660748,234059.804277,0.907264,20.113112,14.562958,2.788125,68.510999,75.805781,87.145339,10.100000,53.490300,52.496058,55.965727,24.757679,13.183071
49.735713,60.124083,138.728360,145.640936,32.286243,52.477125,59.813706,12.664787,135.450088,1.009188,59.912173,50.255286,144.340843,137.676748,141.805649,136.637452,84.095283,136.078720,0.001977,-1.869936,32.000000,-237.342033,136.783591,0.195576,13.574955,0.660880,234061.931860,0.907616,20.117582,14.565720,2.788778,68.510758,75.801124,87.143390,10.100000,53.472882,52.496058,55.973075,24.757679,13.184443
49.733568,60.124048,138.696312,145.640766,32.223039,52.477264,59.792756,12.665194,135.447202,1.011395,59.908512,50.251468,144.339934,137.677824,141.804841,136.641623,84.093953,136.081563,0.001947,-1.869667,32.000000,-237.341779,136.763846,0.200290,13.570097,0.661305,234067.724994,0.907624,20.123836,14.569364,2.790286,68.510317,75.795872,87.142883,10.100000,53.446498,52.496058,55.981424,24.757679,13.184631
49.734770,60.121509,138.731706,145.640247,32.366600,52.477122,59.780715,12.664853,135.441127,1.455104,59.906060,50.248664,144.338884,137.678396,141.804348,136.644847,84.091849,136.081835,0.001944,-1.869640,32.000000,-237.342258,136.742226,0.344748,13.578850,0.660849,234072.742466,0.907416,20.129940,14.574334,2.789311,68.509521,75.788779,87.141939,10.100000,53.460708,52.496058,55.990339,24.757679,13.184440
49.734239,60.120187,138.735574,145.639276,32.576190,52.477196,59.793868,12.664896,135.440874,1.463120,59.902901,50.249459,144.339027,137.674917,141.805073,136.642268,84.090912,136.081981,0.001945,-1.870237,32.000000,-237.342166,136.740182,0.344716,13.579282,0.660975,234075.522652,0.907780,20.132125,14.577037,2.788787,68.508797,75.783549,87.140901,10.100000,53.464142,52.496058,55.995739,24.757679,13.184369
49.734858,60.117269,138.780158,145.637284,32.717060,52.477290,59.809792,12.664971,135.441118,1.463467,59.899132,50.244996,144.337695,137.672694,141.805662,136.645191,84.088636,136.082283,0.001949,-1.872012,32.000000,-237.342316,136.739559,0.344659,13.581367,0.660690,234074.660960,0.907930,20.128340,14.579273,2.789431,68.505752,75.777948,87.137270,10.100000,53.480929,52.496058,56.001862,24.757679,13.184095
49.730214,60.115177,138.792558,145.635460,32.867810,52.477395,59.800969,12.666277,135.450622,1.295711,59.900150,50.241716,144.336897,137.671269,141.805992,136.644319,84.085976,136.084650,0.001917,-1.871996,32.000000,-237.341034,136.790059,0.283119,13.584067,0.660695,234075.384850,0.907739,20.127569,14.580282,2.789538,68.503655,75.773302,87.133273,10.100000,53.474861,52.496058,56.012221,24.757679,13.183897
49.725319,60.115326,138.724335,145.634600,33.182267,52.477164,59.694684,12.666076,135.451214,1.017686,59.904798,50.235202,144.336934,137.670976,141.805389,136.643981,84.084035,136.083518,0.001912,-1.872005,32.000000,-237.341104,136.786666,0.196203,13.581115,0.660784,234075.877704,0.907479,20.124010,14.582704,2.790400,68.500980,75.768792,87.126359,10.100000,53.441038,52.496058,56.028043,24.757679,13.183944
49.721118,60.115963,138.785271,145.634709,33.331924,52.477298,59.783775,12.666516,135.451721,1.016199,59.908647,50.230350,144.337063,137.672925,141.804307,136.642802,84.083304,136.077394,0.001911,-1.874889,32.000000,-237.340713,136.783117,0.196331,13.579200,0.660777,234079.030634,0.907703,20.126731,14.586507,2.790910,68.499334,75.766021,87.118487,10.100000,53.465619,52.496058,56.039505,24.757679,13.184209
49.717085,60.118283,138.775292,145.635072,33.469023,52.477461,59.681779,12.666710,135.447746,1.016077,59.916020,50.228304,144.336703,137.670095,141.802474,136.639610,84.082376,136.074173,0.001931,-1.876082,32.000000,-237.340640,136.780932,0.196559,13.584168,0.660677,234081.538219,0.909414,20.131953,14.587900,2.789813,68.497281,75.763090,87.108055,10.100000,53.458804,52.496058,56.055694,24.757679,13.184510
49.716769,60.122108,138.806862,145.635588,33.507625,52.477595,59.811381,12.665780,135.444842,1.015966,59.909201,50.227071,144.336744,137.668544,141.801365,136.633688,84.081919,136.071858,0.001929,-1.876662,32.000000,-237.341550,136.780157,0.196260,13.589558,0.661123,234084.656181,0.908147,20.136945,14.585672,2.791274,68.495883,75.761856,87.099075,10.100000,53.465556,52.496058,56.064750,24.757679,13.185315
49.710559,60.117804,138.798089,145.634969,33.430436,52.469810,59.828335,12.664861,135.430335,1.409799,59.900957,50.219353,144.338136,137.661541,141.800895,136.628998,84.081212,136.068265,0.001924,-1.875450,32.000000,-237.342347,136.724130,0.332321,13.580666,0.660898,234088.993072,0.909788,20.143444,14.585043,2.791300,68.494774,75.761721,87.089168,10.100000,53.464746,52.496058,56.081426,24.757679,13.185037
49.707409,60.112215,138.735813,145.634171,33.437961,52.469852,59.791482,12.664527,135.424351,1.466736,59.902791,50.216744,144.338635,137.657671,141.800624,136.624258,84.080912,136.068540,0.001923,-1.874825,32.000000,-237.342667,136.719311,0.344903,13.585425,0.660794,234092.665644,0.907835,20.147596,14.584380,2.791953,68.493564,75.762669,87.079841,10.100000,53.428141,52.496058,56.094710,24.757679,13.184204
49.704404,60.111861,138.726915,145.634598,33.458705,52.469729,59.787692,12.664889,135.418884,1.467389,59.901372,50.211442,144.338894,137.651816,141.799182,136.619673,84.079116,136.065994,0.001944,-1.873101,32.000000,-237.342373,136.716224,0.344728,13.591381,0.661178,234057.743225,0.907557,20.149730,14.583351,2.792125,68.493573,75.763820,87.069777,10.100000,53.421000,52.496058,56.109743,24.757679,13.184260
49.699478,60.111056,138.675514,145.635448,33.333660,52.469653,59.813398,12.665173,135.417938,1.467398,59.903725,50.198287,144.338771,137.648619,141.798538,136.617764,84.077594,136.061936,0.001958,-1.870770,32.000000,-237.342305,136.711457,0.344931,13.594867,0.660684,234055.510915,0.908167,20.147406,14.583784,2.791049,68.493117,75.764448,87.060625,10.100000,53.392150,52.496058,56.126017,24.757679,13.184290
49.691553,60.112693,138.715084,145.637162,33.405110,52.469564,59.722832,12.665824,135.418848,1.246207,59.912501,50.186580,144.339855,137.644837,141.798092,136.612313,84.075843,136.059091,0.001929,-1.874211,32.000000,-237.341644,136.749651,0.271966,13.593863,0.660399,234057.552290,0.908282,20.150167,14.584349,2.791039,68.493182,75.765521,87.050582,10.100000,53.389462,52.496058,56.150280,24.757679,13.184490
49.687880,60.116582,138.696761,145.639513,33.263052,52.469626,59.699085,12.665170,135.410525,1.527628,59.911867,50.185536,144.341038,137.641604,141.798213,136.608082,84.074541,136.055895,0.001930,-1.876516,32.000000,-237.342367,136.695023,0.375081,13.595772,0.660061,234059.735278,0.907987,20.154469,14.583908,2.790281,68.492716,75.766310,87.042681,10.100000,53.379565,52.496058,56.167140,24.757679,13.185202
49.685847,60.116615,138.728098,145.642022,32.970682,52.449295,59.752196,12.665386,135.411067,1.684771,59.906560,50.183432,144.343617,137.638679,141.798029,136.606319,84.073609,136.054674,0.001931,-1.876479,32.000000,-237.342049,136.693868,0.420409,13.598845,0.660413,234064.475353,0.909526,20.164324,14.584283,2.791522,68.492196,75.767558,87.033052,10.100000,53.395698,52.496058,56.185145,24.757679,13.185508
49.683563,60.113221,138.702224,145.643685,32.737473,52.428874,59.696448,12.664917,135.409321,1.684998,59.897152,50.181736,144.345241,137.637653,141.797921,136.606070,84.072078,136.049539,0.001940,-1.876452,32.000000,-237.342416,136.695401,0.420045,13.596730,0.660294,234070.068499,0.909972,20.172022,14.584040,2.791360,68.490686,75.768941,87.024126,10.100000,53.374467,52.496058,56.200689,24.757679,13.185212
49.674856,60.105395,138.782751,145.645638,32.645859,52.404482,59.756125,12.664754,135.411799,1.684911,59.895014,50.170076,144.348970,137.636123,141.798495,136.602371,84.071210,136.045592,0.001913,-1.872959,32.000000,-237.342615,136.691231,0.420337,13.593697,0.660073,233980.786243,0.908852,20.174163,14.584382,2.792105,68.490315,75.770510,87.014551,10.100000,53.411888,52.496058,56.225630,24.757679,13.184287
49.667101,60.102850,138.730465,145.648202,32.707335,52.383890,59.793289,12.665080,135.412965,1.683602,59.900930,50.169235,144.351612,137.634889,141.800329,136.602320,84.070612,136.045766,0.001909,-1.873255,32.000000,-237.342386,136.701552,0.417981,13.593863,0.659817,233889.609091,0.909384,20.173136,14.583430,2.791712,68.488613,75.772794,87.007107,10.100000,53.376590,52.496058,56.250654,24.757679,13.183778
49.661747,60.105595,138.722596,145.653073,32.492822,52.359393,59.823397,12.665921,135.418203,1.254740,59.904320,50.166308,144.356246,137.634957,141.803084,136.600787,84.069281,136.050987,0.001910,-1.873844,32.000000,-237.341573,136.737099,0.277913,13.597998,0.660155,233779.000645,0.908210,20.174343,14.582388,2.793823,68.486891,75.775686,86.999446,10.100000,53.377095,52.496058,56.274344,24.757679,13.184241
49.655542,60.107593,138.740398,145.657992,32.308820,52.339268,59.720108,12.665300,135.411296,1.404489,59.903114,50.160784,144.359416,137.638766,141.803515,136.606470,84.068391,136.053010,0.001934,-1.873841,32.000000,-237.342240,136.688817,0.343086,13.598919,0.659748,233688.630016,0.907438,20.179841,14.583071,2.793206,68.485786,75.778261,86.994491,10.100000,53.372069,52.496058,56.299467,24.757679,13.184677
49.652584,60.106340,138.754643,145.664292,32.136754,52.314787,59.808217,12.665460,135.413423,1.669580,59.896724,50.166925,144.364972,137.641096,141.804584,136.611454,84.067011,136.057414,0.001943,-1.871489,32.000000,-237.341805,136.697990,0.421111,13.603381,0.659288,233584.034606,0.906671,20.188141,14.586928,2.793349,68.485043,75.779997,86.989749,10.100000,53.382283,52.496058,56.324454,24.757679,13.184770
