OSU 80 Ton Compressor Load Stand
49.652574,60.102345,138.753899,145.668968,31.973834,52.314221,59.803393,12.664654,135.413273,1.669823,59.885487,50.163022,144.369149,137.643439,141.804925,136.615264,84.066088,136.059560,0.001939,-1.871501,32.000000,-237.342545,136.706024,0.420740,13.602653,0.659175,233498.701516,0.908019,20.196575,14.588795,2.794057,68.483937,75.781212,86.987670,10.100000,53.389704,52.496058,56.342216,24.757679,13.184332
49.649845,60.094112,138.768592,145.673632,31.631919,52.310045,59.797921,12.664273,135.414789,1.669665,59.874353,50.157249,144.373218,137.645295,141.806193,136.616827,84.065384,136.061660,0.001939,-1.871465,32.000000,-237.342847,136.709756,0.420743,13.604825,0.658759,233391.072031,0.906314,20.198391,14.592305,2.794510,68.481670,75.781963,86.987236,10.100000,53.381036,52.496058,56.367075,24.757679,13.183352
49.645914,60.088550,138.743988,145.677204,31.561801,52.289425,59.772298,12.663419,135.413278,1.669692,59.870034,50.149823,144.375747,137.646483,141.807381,136.618102,84.063958,136.065180,0.001965,-1.869172,32.000000,-237.343577,136.707892,0.420985,13.603726,0.658776,233386.589396,0.906368,20.194406,14.594265,2.794496,68.477950,75.781588,86.988119,10.100000,53.365551,52.496058,56.390182,24.757679,13.182522
49.643887,60.085555,138.778285,145.682399,31.357207,52.281221,59.758326,12.663266,135.417106,1.669678,59.861426,50.146967,144.378935,137.650892,141.808098,136.622076,84.062155,136.065449,0.001970,-1.869115,32.000000,-237.343586,136.710356,0.420629,13.595554,0.658709,233364.000173,0.906414,20.189005,14.595984,2.794945,68.473816,75.781203,86.991405,10.100000,53.375485,52.496058,56.415538,24.757679,13.182176
49.640078,60.080807,138.766911,145.686732,31.165156,52.281202,59.804815,12.663214,135.418394,1.669685,59.858885,50.145132,144.382667,137.653312,141.808672,136.624352,84.061341,136.066564,0.001941,-1.867353,32.000000,-237.343568,136.711405,0.420938,13.591038,0.658432,233270.986102,0.906510,20.187522,14.599112,2.794671,68.471969,75.781064,86.995958,10.100000,53.377296,52.496058,56.438944,24.757679,13.181613
49.636969,60.079438,138.791390,145.692231,31.017314,52.285108,59.840373,12.664499,135.431135,1.383150,59.865988,50.143351,144.386444,137.658255,141.808904,136.627540,84.059220,136.066639,0.001943,-1.867347,32.000000,-237.342332,136.764784,0.318780,13.593107,0.658909,233234.871520,0.906613,20.186630,14.601045,2.795476,68.469506,75.779792,87.002049,10.100000,53.384868,52.496058,56.467471,24.757679,13.181378
49.640944,60.084126,138.840458,145.697588,30.947490,52.288953,59.767946,12.664533,135.431664,1.224782,59.862879,50.143715,144.390789,137.658325,141.809379,136.632574,84.059136,136.067813,0.001942,-1.866802,32.000000,-237.342371,136.736743,0.283788,13.594768,0.659126,233233.532330,0.905973,20.185834,14.602398,2.795461,68.468614,75.779118,87.008602,10.100000,53.404878,52.496058,56.483246,24.757679,13.182004
49.648049,60.084445,138.852965,145.702308,30.842652,52.289000,59.811066,12.664170,135.430190,1.653434,59.852785,50.153180,144.395268,137.661029,141.810230,136.631270,84.058234,136.066624,0.001948,-1.866776,32.000000,-237.342675,136.713858,0.422059,13.591760,0.659232,233252.884444,0.905562,20.187693,14.604556,2.796129,68.466440,75.778187,87.014200,10.100000,53.409744,52.496058,56.498787,24.757679,13.182373
49.652051,60.079884,138.893494,145.704052,30.851095,52.288992,59.782059,12.664621,135.429179,1.658423,59.845481,50.159079,144.399275,137.663801,141.811716,136.632619,84.057879,136.064411,0.001921,-1.866778,32.000000,-237.342184,136.716031,0.422064,13.586585,0.659380,233272.324886,0.906657,20.188255,14.605207,2.796894,68.464170,75.778177,87.019906,10.100000,53.427074,52.496058,56.514018,24.757679,13.181915
49.654876,60.074003,138.925100,145.704869,30.867768,52.288835,59.776501,12.663892,135.428138,1.658880,59.833855,50.161463,144.402600,137.664456,141.813430,136.633178,84.057524,136.063156,0.001918,-1.865273,32.000000,-237.342855,136.714345,0.422022,13.588382,0.659481,233271.244335,0.905863,20.181201,14.605534,2.796746,68.461679,75.777918,87.024776,10.100000,53.457335,52.496058,56.530868,24.757679,13.181154
49.655431,60.068540,138.969035,145.704747,30.968892,52.288759,59.816527,12.664086,135.433718,1.476592,59.828055,50.161402,144.405183,137.665081,141.815737,136.634666,84.058518,136.064339,0.001919,-1.862380,32.000000,-237.342559,136.762372,0.351830,13.586518,0.659856,233267.225215,0.906211,20.172489,14.604820,2.797337,68.460359,75.779086,87.027970,10.100000,53.478316,52.496058,56.548269,24.757679,13.180420
49.661005,60.063506,138.937766,145.704261,31.052245,52.304873,59.788575,12.663906,135.431668,1.212445,59.818041,50.164175,144.407037,137.661459,141.816478,136.635950,84.058053,136.061218,0.001949,-1.861291,32.000000,-237.342552,136.765902,0.273472,13.583820,0.659862,233262.017588,0.906222,20.163676,14.604567,2.797814,68.457948,75.779594,87.030235,10.100000,53.472818,52.496058,56.563922,24.757679,13.179743
49.663965,60.058434,138.949979,145.703109,31.011358,52.325284,59.756546,12.663719,135.432512,1.211647,59.810400,50.167391,144.407443,137.660455,141.818350,136.630733,84.057528,136.060928,0.001944,-1.861337,32.000000,-237.342762,136.766064,0.273690,13.586201,0.660135,233256.682104,0.905590,20.157638,14.604145,2.798667,68.456395,75.779744,87.031265,10.100000,53.470988,52.496058,56.576789,24.757679,13.179112
49.670978,60.052729,138.909847,145.700489,30.812655,52.349796,59.792111,12.663432,135.427407,1.220817,59.800211,50.173639,144.406000,137.655578,141.819037,136.626737,84.056693,136.058850,0.001941,-1.861331,32.000000,-237.342979,136.755714,0.280039,13.589136,0.660234,233323.761283,0.906168,20.146820,14.603102,2.797724,68.453848,75.779517,87.031058,10.100000,53.455023,52.496058,56.588383,24.757679,13.178345
49.677297,60.048371,138.919821,145.697643,30.662498,52.370212,59.789271,12.663152,135.419408,1.617342,59.795785,50.176348,144.404916,137.653547,141.818272,136.619781,84.055741,136.056167,0.001940,-1.861337,32.000000,-237.343149,136.711472,0.412983,13.584833,0.660379,233411.180254,0.906936,20.138677,14.603487,2.797803,68.452653,75.778557,87.030174,10.100000,53.443996,52.496058,56.596544,24.757679,13.177767
49.679319,60.046354,138.921877,145.693324,30.678219,52.394793,59.792231,12.662947,135.414153,1.667850,59.803608,50.180659,144.402757,137.647731,141.816930,136.614398,84.056406,136.045829,0.001969,-1.860152,32.000000,-237.343317,136.706448,0.424035,13.590817,0.660238,233515.179402,0.906667,20.125699,14.603317,2.796600,68.452441,75.778576,87.028771,10.100000,53.465066,52.496058,56.611776,24.757679,13.177362
49.682655,60.049369,138.884969,145.689444,30.657709,52.414705,59.774227,12.662824,135.413277,1.577364,59.813996,50.185301,144.400349,137.642103,141.814852,136.605391,84.055463,136.038899,0.001970,-1.863019,32.000000,-237.343501,136.735699,0.383616,13.586703,0.660656,233602.033364,0.906927,20.114787,14.602972,2.796445,68.452222,75.777712,87.026532,10.100000,53.463084,52.496058,56.622882,24.757679,13.177776
49.690534,60.056500,138.827656,145.684232,30.713099,52.439079,59.760577,12.662393,135.410879,1.225058,59.817961,50.191042,144.396959,137.636551,141.813816,136.597299,84.054813,136.031613,0.001945,-1.863539,32.000000,-237.344203,136.734225,0.274108,13.586187,0.660648,233708.917879,0.907262,20.110673,14.597308,2.796372,68.451755,75.776469,87.025268,10.100000,53.397497,52.496058,56.631676,24.757679,13.178816
49.695160,60.059308,138.800153,145.678928,30.551795,52.443545,59.784054,12.662315,135.408362,1.214427,59.815082,50.198726,144.394570,137.630868,141.813068,136.591557,84.054792,136.023119,0.001946,-1.863554,32.000000,-237.344321,136.725257,0.274477,13.583924,0.660879,233799.846118,0.907820,20.110226,14.594899,2.795442,68.452656,75.774768,87.025006,10.100000,53.388954,52.496058,56.637948,24.757679,13.179467
49.703401,60.057890,138.804571,145.671216,30.530597,52.443698,59.820533,12.661876,135.402001,1.214412,59.815554,50.212628,144.389840,137.623131,141.812429,136.583850,84.054099,136.016053,0.001946,-1.863550,32.000000,-237.344808,136.716087,0.274209,13.585321,0.660838,233911.276557,0.908309,20.109186,14.592027,2.793845,68.454522,75.772346,87.024215,10.100000,53.387341,52.496058,56.644137,24.757679,13.179333
49.711115,60.058327,138.803627,145.664467,30.421348,52.464053,59.772892,12.661920,135.398131,1.214449,59.813053,50.223556,144.385763,137.619888,141.810966,136.580041,84.053114,136.010416,0.001950,-1.863544,32.000000,-237.344884,136.712293,0.274181,13.587917,0.660818,233931.635742,0.907943,20.107200,14.587940,2.793032,68.457643,75.770406,87.023823,10.100000,53.377943,52.496058,56.645861,24.757679,13.179459
49.718897,60.055499,138.815345,145.655160,30.343188,52.476244,59.815722,12.661869,135.393688,1.214642,59.807893,50.232180,144.380754,137.614444,141.810494,136.570749,84.051926,136.004882,0.001930,-1.862937,32.000000,-237.344970,136.706682,0.274364,13.589254,0.660643,233929.481012,0.907224,20.097237,14.585216,2.792657,68.462230,75.767681,87.023038,10.100000,53.393625,52.496058,56.647746,24.757679,13.179178
49.725714,60.052944,138.816524,145.646798,30.394128,52.476294,59.827143,12.662407,135.389215,1.214634,59.809099,50.240631,144.375821,137.608038,141.809924,136.565929,84.050788,136.001906,0.001927,-1.862383,32.000000,-237.344516,136.700087,0.274049,13.591055,0.660657,234018.870672,0.908145,20.089677,14.583475,2.792205,68.464926,75.764975,87.021472,10.100000,53.378332,52.496058,56.648805,24.757679,13.178838
49.731916,60.052735,138.785986,145.637508,30.350915,52.476110,59.784807,12.662997,135.383542,1.214573,59.803633,50.252107,144.369092,137.597777,141.808958,136.564876,84.050475,135.999169,0.001926,-1.861220,32.000000,-237.344008,136.696611,0.274231,13.588343,0.660680,234070.349544,0.907543,20.078783,14.581986,2.792004,68.469147,75.761792,87.019179,10.100000,53.375985,52.496058,56.651650,24.757679,13.178845
49.732151,60.049564,138.805454,145.629138,30.436854,52.476076,59.770273,12.663036,135.381180,1.226847,59.802388,50.258167,144.362938,137.597293,141.807891,136.559214,84.049951,135.992823,0.001957,-1.861804,32.000000,-237.343917,136.695744,0.276408,13.586946,0.660488,234067.416206,0.907228,20.069161,14.581684,2.791645,68.473918,75.758715,87.016196,10.100000,53.374381,52.496058,56.656499,24.757679,13.178524
49.731556,60.046976,138.828687,145.619292,30.420039,52.475892,59.758721,12.662927,135.373740,1.328205,59.811685,50.256103,144.355192,137.591273,141.806925,136.552843,84.049322,135.985932,0.001955,-1.862411,32.000000,-237.344016,136.662075,0.314852,13.585991,0.660383,234064.856498,0.907742,20.062524,14.580674,2.790682,68.479141,75.754725,87.013589,10.100000,53.389651,52.496058,56.665687,24.757679,13.178055
49.736703,60.050861,138.799462,145.612230,30.323276,52.475759,59.821447,12.663716,135.371310,1.444055,59.824465,50.257907,144.347806,137.587272,141.805542,136.548736,84.048862,135.981872,0.001953,-1.864733,32.000000,-237.343208,136.653926,0.348834,13.588361,0.660533,234063.224675,0.907950,20.059110,14.578129,2.791061,68.483943,75.751168,87.012235,10.100000,53.365971,52.496058,56.668190,24.757679,13.178460
49.737870,60.059759,138.852257,145.604803,30.148268,52.475638,59.798517,12.664736,135.365799,1.444160,59.844208,50.261259,144.339462,137.585453,141.803490,136.545349,84.046909,135.980035,0.001952,-1.864715,32.000000,-237.342191,136.645182,0.348433,13.588349,0.660692,234061.211432,0.908128,20.057139,14.575425,2.791561,68.487786,75.747044,87.012699,10.100000,53.389621,52.496058,56.672993,24.757679,13.179828
49.738645,60.069923,138.799628,145.599742,30.180342,52.475454,59.807012,12.665261,135.359974,1.444112,59.865268,50.269522,144.332182,137.579637,141.799216,136.540998,84.044519,135.973747,0.001986,-1.864668,32.000000,-237.341674,136.637286,0.348903,13.581991,0.660368,234061.991737,0.907080,20.055691,14.573921,2.790685,68.488230,75.742013,87.013740,10.100000,53.361088,52.496058,56.677573,24.757679,13.181178
49.742390,60.086311,138.780579,145.595331,30.208427,52.475234,59.777752,12.664693,135.351359,1.444029,59.886841,50.279460,144.324926,137.575548,141.796764,136.535847,84.043476,135.969039,0.001977,-1.866381,32.000000,-237.342370,136.631286,0.348904,13.584771,0.660613,234069.009133,0.907423,20.063379,14.574987,2.791681,68.488923,75.736474,87.017813,10.100000,53.351553,52.496058,56.682234,24.757679,13.183580
49.747454,60.098855,138.743408,145.591579,30.126388,52.475019,59.805199,12.665194,135.344661,1.444027,59.896200,50.287711,144.319143,137.572457,141.793938,136.534653,84.042255,135.965874,0.001957,-1.868032,32.000000,-237.342067,136.626590,0.348703,13.582285,0.660680,234077.479716,0.907300,20.072741,14.574334,2.790579,68.488328,75.732361,87.023988,10.100000,53.324716,52.496058,56.681198,24.757679,13.185531
49.750295,60.107280,138.737355,145.586161,30.302845,52.474814,59.697704,12.665871,135.337980,1.443736,59.910174,50.290942,144.314055,137.570557,141.790452,136.529792,84.040901,135.959933,0.001956,-1.870589,32.000000,-237.341341,136.619074,0.349153,13.576657,0.660429,234087.197167,0.907705,20.085248,14.573100,2.789986,68.486449,75.727385,87.033977,10.100000,53.302131,52.496058,56.682830,24.757679,13.187012
49.750361,60.115639,138.797584,145.580854,30.252456,52.474473,59.780165,12.666441,135.340312,1.025253,59.921042,50.295287,144.307429,137.566063,141.787405,136.525906,84.039125,135.954251,0.001957,-1.872890,32.000000,-237.340810,136.667971,0.209260,13.581597,0.660317,234094.277429,0.907213,20.092545,14.572790,2.788955,68.483358,75.723766,87.044673,10.100000,53.343289,52.496058,56.688308,24.757679,13.188335
49.756280,60.120786,138.770401,145.576608,30.229488,52.474295,59.832506,12.666723,135.337960,0.967566,59.917933,50.300695,144.301486,137.563562,141.784243,136.525204,84.036245,135.949960,0.001962,-1.875250,32.000000,-237.340432,136.659476,0.198540,13.576516,0.660535,234099.690731,0.908806,20.098027,14.571269,2.788674,68.479272,75.719497,87.053705,10.100000,53.326936,52.496058,56.687471,24.757679,13.189355
49.767126,60.120168,138.792930,145.571167,30.326277,52.474206,59.805615,12.667498,135.335619,0.948681,59.903655,50.309639,144.295710,137.562621,141.782685,136.523318,84.034664,135.948155,0.001941,-1.872403,32.000000,-237.339522,136.660079,0.198548,13.575095,0.660593,234105.331406,0.907566,20.106318,14.570296,2.789881,68.474006,75.715375,87.064665,10.100000,53.323549,52.496058,56.678111,24.757679,13.189513
49.768664,60.113056,138.776216,145.565699,30.151037,52.473970,59.788252,12.667968,135.325139,1.167246,59.889907,50.310839,144.290000,137.558677,141.780779,136.521491,84.032549,135.946274,0.001939,-1.872658,32.000000,-237.338978,136.606127,0.283770,13.572978,0.660625,234109.154687,0.906662,20.105334,14.571100,2.789003,68.469780,75.712658,87.073419,10.100000,53.332817,52.496058,56.676379,24.757679,13.188782
49.765324,60.103027,138.801991,145.558947,30.086884,52.473760,59.795358,12.668281,135.317914,1.402681,59.897507,50.309521,144.281851,137.554964,141.778336,136.517730,84.030627,135.945330,0.001937,-1.874969,32.000000,-237.338639,136.597372,0.349404,13.568055,0.660641,234106.389884,0.906850,20.093480,14.571809,2.788848,68.464094,75.710227,87.082648,10.100000,53.320851,52.496058,56.682893,24.757679,13.187317
49.765649,60.104997,138.811287,145.555404,30.089845,52.473537,59.805439,12.668064,135.311957,1.403372,59.906089,50.311350,144.275462,137.549462,141.775485,136.515772,84.029279,135.939556,0.001975,-1.874962,32.000000,-237.338930,136.592565,0.349860,13.564998,0.660623,234102.265153,0.907061,20.084775,14.573013,2.788426,68.458531,75.708343,87.089753,10.100000,53.328298,52.496058,56.684790,24.757679,13.187471
49.766269,60.111605,138.786564,145.552489,30.111989,52.473537,59.819148,12.667515,135.304417,1.403496,59.916665,50.311260,144.269575,137.542034,141.771846,136.510557,84.027587,135.933445,0.001961,-1.875564,32.000000,-237.339567,136.585975,0.349508,13.563826,0.661017,234097.451347,0.906993,20.078205,14.574478,2.789131,68.450670,75.707118,87.098283,10.100000,53.321456,52.496058,56.686171,24.757679,13.188526
49.765997,60.117442,138.749523,145.550388,30.106387,52.473561,59.766655,12.668075,135.300351,1.403318,59.924297,50.317105,144.264257,137.536485,141.769184,136.509248,84.026774,135.930061,0.001961,-1.878477,32.000000,-237.339124,136.581480,0.349400,13.559237,0.661199,234098.819642,0.906834,20.079839,14.573034,2.789299,68.443099,75.705853,87.105572,10.100000,53.300727,52.496058,56.688425,24.757679,13.189478
49.770046,60.123344,138.736943,145.547832,30.108123,52.473361,59.781932,12.668585,135.294239,1.403144,59.924996,50.322674,144.258929,137.534450,141.764066,136.508519,84.025589,135.924305,0.001960,-1.880821,32.000000,-237.338601,136.580270,0.349962,13.566637,0.661150,234104.992588,0.906630,20.085807,14.571768,2.788768,68.434243,75.705442,87.114198,10.100000,53.284423,52.496058,56.686765,24.757679,13.190503
49.772140,60.123594,138.747498,145.544707,30.004276,52.473424,59.801473,12.668587,135.289180,1.403148,59.928430,50.322800,144.254815,137.534132,141.760169,136.505453,84.023309,135.919705,0.001995,-1.882547,32.000000,-237.338617,136.578146,0.349499,13.563413,0.661208,234109.902089,0.907446,20.091924,14.570944,2.788039,68.425409,75.705257,87.121315,10.100000,53.284146,52.496058,56.685635,24.757679,13.190783
49.776343,60.124996,138.693005,145.541167,29.813964,52.473301,59.815044,12.670222,135.279444,1.713644,59.932508,50.323940,144.249532,137.527410,141.755331,136.501098,84.019439,135.912708,0.001981,-1.882533,32.000000,-237.336967,136.541266,0.456794,13.564918,0.660737,234112.864763,0.907144,20.093632,14.569344,2.787559,68.413949,75.705098,87.130393,10.100000,53.238093,52.496058,56.682304,24.757679,13.191079
49.776810,60.128104,138.657843,145.538692,29.756936,52.473246,59.801040,12.669718,135.282695,1.425531,59.935817,50.323979,144.245615,137.522970,141.752145,136.501321,84.017673,135.908601,0.001959,-1.881942,32.000000,-237.337537,136.602989,0.345233,13.568568,0.660913,234114.901185,0.906807,20.091714,14.569398,2.787654,68.404821,75.705375,87.138501,10.100000,53.223924,52.496058,56.681926,24.757679,13.191612
49.778112,60.130786,138.685795,145.536120,29.710786,52.473519,59.813394,12.668050,135.278271,1.185767,59.925349,50.332703,144.241599,137.518026,141.746976,136.500526,84.013761,135.905640,0.001957,-1.880748,32.000000,-237.339340,136.604577,0.276127,13.563953,0.660524,234117.721689,0.906518,20.088763,14.569883,2.786324,68.393186,75.705071,87.145888,10.100000,53.218010,52.496058,56.680368,24.757679,13.192250
49.782515,60.126809,138.621268,145.533163,29.500120,52.473306,59.797275,12.668205,135.277041,1.185146,59.908314,50.336479,144.238415,137.514342,141.743057,136.498996,84.012229,135.905995,0.001958,-1.880568,32.000000,-237.339156,136.601121,0.276421,13.564575,0.660185,234120.942462,0.906728,20.091388,14.569662,2.785591,68.386146,75.704907,87.151218,10.100000,53.190439,52.496058,56.676523,24.757679,13.191994
49.786940,60.115538,138.625897,145.527683,29.392791,52.473338,59.790982,12.668294,135.281377,1.184968,59.891185,50.337541,144.236616,137.517574,141.741817,136.501577,84.010603,135.905594,0.001962,-1.880606,32.000000,-237.339139,136.601504,0.276547,13.572756,0.660530,234127.699448,0.906525,20.092722,14.572140,2.786080,68.381772,75.706742,87.158161,10.100000,53.179828,52.496058,56.671889,24.757679,13.190609
49.786997,60.106038,138.618512,145.522806,29.213221,52.473650,59.800857,12.668365,135.282761,1.185021,59.879107,50.338012,144.233413,137.516400,141.738393,136.501425,84.007603,135.902560,0.001942,-1.879428,32.000000,-237.339112,136.597231,0.276297,13.574866,0.660121,234124.149294,0.906669,20.084186,14.573844,2.784537,68.378530,75.707457,87.163046,10.100000,53.159418,52.496058,56.669792,24.757679,13.189357
49.786951,60.096822,138.653211,145.517310,29.079841,52.473744,59.807898,12.669055,135.280411,1.227016,59.873340,50.335687,144.230405,137.516242,141.735127,136.501046,84.005030,135.899617,0.001939,-1.877119,32.000000,-237.338367,136.571244,0.298497,13.574250,0.659657,234116.723698,0.906649,20.068332,14.575276,2.784383,68.376482,75.708835,87.167674,10.100000,53.169976,52.496058,56.668162,24.757679,13.188081
49.788429,60.094005,138.710957,145.513926,29.044473,52.473988,59.777041,12.667425,135.277302,1.615305,59.869075,50.336125,144.227706,137.516927,141.731783,136.501342,84.002268,135.897879,0.001939,-1.875149,32.000000,-237.339992,136.547908,0.421557,13.573169,0.659501,234114.644277,0.906481,20.058774,14.576807,2.784231,68.375554,75.709813,87.170848,10.100000,53.211915,52.496058,56.665484,24.757679,13.187604
49.793219,60.092266,138.646938,145.510135,28.960696,52.474067,59.807621,12.666864,135.277166,1.645069,59.862963,50.335799,144.224505,137.521067,141.727951,136.503494,83.999818,135.897091,0.001976,-1.872810,32.000000,-237.340602,136.546428,0.425749,13.575213,0.659679,234111.442098,0.906354,20.049605,14.577957,2.784931,68.375304,75.709871,87.173830,10.100000,53.150260,52.496058,56.659136,24.757679,13.187495
49.792779,60.089721,138.690475,145.506798,28.819676,52.474174,59.808438,12.666587,135.277031,1.663189,59.860915,50.335486,144.222813,137.521506,141.725295,136.502763,83.998723,135.900198,0.001961,-1.871064,32.000000,-237.340960,136.549164,0.425646,13.574401,0.659978,234112.775155,0.906790,20.045258,14.579878,2.786008,68.376664,75.710416,87.176501,10.100000,53.172979,52.496058,56.657077,24.757679,13.187242
49.789110,60.088369,138.714848,145.503149,28.591451,52.474400,59.789881,12.666073,135.276781,1.677856,59.863188,50.335976,144.219689,137.522196,141.722538,136.501697,83.995870,135.898838,0.001961,-1.871178,32.000000,-237.341474,136.548742,0.425762,13.574203,0.659504,234112.673101,0.906228,20.038558,14.581946,2.784454,68.378169,75.710658,87.178638,10.100000,53.191444,52.496058,56.658845,24.757679,13.187097
49.787784,60.089743,138.784375,145.500897,28.531130,52.474678,59.801661,12.664883,135.281711,1.557356,59.873577,50.333426,144.217648,137.524929,141.719053,136.501166,83.994750,135.897832,0.001961,-1.873153,32.000000,-237.342749,136.585251,0.373439,13.573473,0.659756,234112.688942,0.906220,20.036469,14.584544,2.785353,68.380184,75.709986,87.179458,10.100000,53.207434,52.496058,56.659960,24.757679,13.187283
49.793286,60.097160,138.833133,145.499480,28.494660,52.474775,59.790290,12.664684,135.285046,1.229329,59.871309,50.338843,144.215518,137.530600,141.714763,136.505037,83.991756,135.897497,0.002001,-1.870967,32.000000,-237.342874,136.602887,0.274562,13.580130,0.659933,234116.948163,0.906575,20.038917,14.586740,2.786048,68.382775,75.709829,87.180382,10.100000,53.261908,52.496058,56.654324,24.757679,13.188428
49.799122,60.097206,138.831594,145.497122,28.368094,52.475213,59.816364,12.665259,135.289850,1.226701,59.855708,50.342182,144.214157,137.535179,141.712371,136.510662,83.988846,135.900071,0.001981,-1.870374,32.000000,-237.342265,136.612757,0.274478,13.586742,0.660319,234120.670491,0.906431,20.041664,14.587373,2.787519,68.385261,75.710281,87.180997,10.100000,53.243795,52.496058,56.644893,24.757679,13.188795
49.802081,60.086720,138.852914,145.492569,28.109340,52.475292,59.686179,12.664834,135.291233,1.646550,59.835966,50.343350,144.211595,137.540545,141.710923,136.516711,83.985042,135.903212,0.001965,-1.870348,32.000000,-237.342637,136.563744,0.417408,13.582161,0.660162,234127.398282,0.906513,20.043384,14.590204,2.788190,68.389839,75.710187,87.181607,10.100000,53.254017,52.496058,56.638500,24.757679,13.187544
49.805309,60.077350,138.843383,145.488566,27.968417,52.475378,59.725754,12.664656,135.296546,1.679862,59.826612,50.345627,144.211015,137.542204,141.709050,136.519703,83.982461,135.908683,0.001963,-1.867444,32.000000,-237.342686,136.568002,0.425188,13.585292,0.659752,234130.157322,0.906009,20.037388,14.594360,2.787832,68.394906,75.711179,87.182037,10.100000,53.244143,52.496058,56.630581,24.757679,13.186200
49.807748,60.069948,138.832371,145.484757,27.820804,52.475218,59.793857,12.664827,135.307486,1.680606,59.821708,50.344051,144.209614,137.549727,141.708883,136.523564,83.979810,135.915043,0.001962,-1.863952,32.000000,-237.342521,136.573068,0.425050,13.584971,0.660006,234126.569689,0.907902,20.023840,14.599685,2.788095,68.399451,75.711877,87.183125,10.100000,53.241546,52.496058,56.624286,24.757679,13.185153
49.809827,60.066848,138.859427,145.482325,27.858701,52.475292,59.788554,12.664406,135.309946,1.680592,59.820170,50.346229,144.207236,137.553536,141.708671,136.522505,83.977836,135.917899,0.001965,-1.864553,32.000000,-237.342938,136.573010,0.425049,13.583148,0.659745,234121.812003,0.907215,20.011127,14.604912,2.787723,68.404422,75.711819,87.183020,10.100000,53.252657,52.496058,56.617619,24.757679,13.184713
49.813556,60.066320,138.927736,145.480026,27.639933,52.475465,59.813652,12.663542,135.322016,1.450790,59.815840,50.346631,144.205758,137.562182,141.707496,136.528424,83.976757,135.927175,0.001952,-1.864568,32.000000,-237.343844,136.622282,0.336897,13.583333,0.659656,234118.295665,0.906112,20.001201,14.610641,2.787365,68.410945,75.712381,87.182033,10.100000,53.291106,52.496058,56.607891,24.757679,13.184688
49.814437,60.064012,138.937216,145.477908,27.550368,52.475439,59.779957,12.664067,135.320280,1.562432,59.814223,50.351533,144.204921,137.566711,141.706779,136.530717,83.975285,135.930865,0.001952,-1.864579,32.000000,-237.343324,136.575904,0.392218,13.580805,0.659842,234117.731963,0.906145,19.995949,14.613998,2.787792,68.417449,75.712448,87.178509,10.100000,53.302458,52.496058,56.602712,24.757679,13.184454
49.814407,60.061888,138.925669,145.475785,27.519403,52.475336,59.819628,12.664611,135.326384,1.675290,59.821912,50.346990,144.204826,137.574070,141.707382,136.535149,83.974173,135.936145,0.001950,-1.863793,32.000000,-237.342681,136.576889,0.424279,13.581407,0.660095,234118.086318,0.905692,19.991562,14.619565,2.788954,68.426619,75.712773,87.173680,10.100000,53.297959,52.496058,56.596517,24.757679,13.184131
49.815565,60.065172,138.958082,145.475032,27.735177,52.475617,59.805762,12.663647,135.328300,1.675503,59.837296,50.346318,144.204197,137.574913,141.706731,136.533426,83.972868,135.934297,0.001988,-1.863783,32.000000,-237.343621,136.579104,0.424441,13.583305,0.660243,234117.621690,0.906179,19.988341,14.622822,2.789095,68.432611,75.712841,87.169447,10.100000,53.325361,52.496058,56.590561,24.757679,13.184463
49.816661,60.075322,139.014138,145.476231,27.835242,52.475780,59.761548,12.664097,135.329368,1.675484,59.847659,50.347574,144.202441,137.577572,141.704039,136.535607,83.971014,135.934222,0.001965,-1.863831,32.000000,-237.343318,136.582377,0.424221,13.577397,0.660161,234116.856944,0.905571,19.986247,14.626487,2.788865,68.437274,75.711456,87.164257,10.100000,53.347331,52.496058,56.583801,24.757679,13.185958
49.818853,60.080892,139.035121,145.477074,27.890916,52.475766,59.811225,12.663952,135.330213,1.675500,59.858744,50.347836,144.202148,137.578717,141.703668,136.535013,83.970981,135.933439,0.001966,-1.863840,32.000000,-237.343310,136.586987,0.424285,13.579887,0.660210,234121.100919,0.905771,19.988334,14.626900,2.789451,68.441310,75.710733,87.160759,10.100000,53.379327,52.496058,56.575628,24.757679,13.186940
49.817747,60.087372,139.051873,145.477794,28.125460,52.476050,59.770536,12.663249,135.328424,1.808480,59.869533,50.346181,144.202001,137.581164,141.702976,136.537287,83.970535,135.936142,0.001968,-1.864460,32.000000,-237.344022,136.567053,0.474252,13.574288,0.660761,234130.257100,0.906446,19.997351,14.628718,2.790515,68.445902,75.708172,87.156665,10.100000,53.386968,52.496058,56.569723,24.757679,13.187957
49.822434,60.092348,139.034707,145.478129,28.338100,52.476136,59.769540,12.664343,135.332879,1.708437,59.876082,50.349466,144.201222,137.582366,141.702812,136.539099,83.970643,135.938787,0.002008,-1.866238,32.000000,-237.342961,136.588594,0.433885,13.575900,0.660723,234133.287899,0.905663,20.000653,14.628371,2.790813,68.448139,75.705390,87.152806,10.100000,53.387922,52.496058,56.560854,24.757679,13.188781
49.828511,60.095706,139.047139,145.477922,28.507239,52.476530,59.762152,12.665186,135.336347,1.676291,59.870827,50.363389,144.201660,137.585567,141.703413,136.545568,83.971060,135.942003,0.001986,-1.868567,32.000000,-237.342089,136.592214,0.425863,13.570266,0.661101,234140.059505,0.906322,20.008275,14.630125,2.791212,68.449365,75.702739,87.148552,10.100000,53.386819,52.496058,56.546518,24.757679,13.189486
49.834773,60.093107,139.009239,145.476407,28.576365,52.476608,59.760074,12.665410,135.340312,1.676311,59.859464,50.368419,144.200253,137.587860,141.704515,136.549702,83.970133,135.945152,0.001977,-1.868001,32.000000,-237.341799,136.597145,0.426253,13.574401,0.660883,234141.963301,0.906257,20.008401,14.631297,2.790604,68.449453,75.700745,87.144792,10.100000,53.377943,52.496058,56.532255,24.757679,13.189376
49.838688,60.084484,138.968581,145.473241,28.685507,52.476511,59.787896,12.665426,135.344837,1.676308,59.849555,50.367230,144.197287,137.593757,141.704060,136.555733,83.970502,135.949620,0.001966,-1.867270,32.000000,-237.341855,136.599196,0.425841,13.577948,0.661134,234143.695693,0.906262,20.005471,14.632435,2.790514,68.448760,75.697805,87.140601,10.100000,53.349680,52.496058,56.517690,24.757679,13.188304
49.842222,60.078323,138.924328,145.470719,28.764603,52.476635,59.792820,12.666380,135.348197,1.676580,59.844936,50.370798,144.195359,137.593577,141.704882,136.558219,83.971140,135.950327,0.001964,-1.864920,32.000000,-237.340767,136.600780,0.426148,13.579090,0.660662,234141.415946,0.906164,19.996392,14.634888,2.789402,68.446696,75.695447,87.137534,10.100000,53.342943,52.496058,56.505746,24.757679,13.187446
49.843257,60.073806,138.867596,145.468464,28.953391,52.476561,59.815186,12.666253,135.349256,1.683912,59.848766,50.370807,144.193544,137.592680,141.705028,136.557479,83.971880,135.951807,0.001966,-1.866094,32.000000,-237.340881,136.600790,0.426079,13.578563,0.660225,234133.500336,0.905641,19.983719,14.636678,2.788368,68.443004,75.692349,87.132420,10.100000,53.311696,52.496058,56.492675,24.757679,13.186837
49.838366,60.075155,138.846592,145.467744,29.201463,52.476228,59.760196,12.664817,135.342717,1.845809,59.864457,50.368948,144.192463,137.589685,141.703776,136.551687,83.972054,135.950763,0.001958,-1.866119,32.000000,-237.342320,136.556685,0.488998,13.577026,0.659900,234127.986583,0.905484,19.973902,14.636384,2.787282,68.439456,75.689177,87.128069,10.100000,53.285391,52.496058,56.488778,24.757679,13.186820
49.842167,60.085839,138.793326,145.467711,29.539620,52.475929,59.769489,12.666494,135.346716,1.800105,59.885358,50.376618,144.192309,137.586403,141.700876,136.546785,83.974449,135.950696,0.001950,-1.869030,32.000000,-237.340739,136.595239,0.458925,13.577318,0.659635,234123.506428,0.905112,19.968314,14.636359,2.786086,68.434169,75.686174,87.122438,10.100000,53.241851,52.496058,56.476898,24.757679,13.188321
49.846016,60.096580,138.826925,145.467527,29.709008,52.475937,59.772434,12.665943,135.347279,1.682075,59.892156,50.381241,144.190322,137.585581,141.697847,136.542309,83.975350,135.946583,0.001947,-1.871959,32.000000,-237.341401,136.594329,0.425807,13.578049,0.659678,234124.492882,0.906040,19.974723,14.635681,2.785938,68.427892,75.681595,87.115786,10.100000,53.262658,52.496058,56.463174,24.757679,13.189961
49.852872,60.101768,138.822797,145.465814,29.811087,52.476079,59.814682,12.666313,135.345992,1.681308,59.887823,50.388878,144.188711,137.581432,141.694031,136.541554,83.975425,135.942542,0.001987,-1.875486,32.000000,-237.341142,136.589836,0.425537,13.580106,0.659376,234126.961025,0.905844,19.981475,14.633253,2.784657,68.421346,75.676152,87.106439,10.100000,53.260067,52.496058,56.444156,24.757679,13.191116
49.853260,60.101020,138.791381,145.462884,29.822234,52.476102,59.770456,12.666000,135.343953,1.681343,59.885191,50.391233,144.186957,137.579323,141.691064,136.542164,83.976348,135.940754,0.001976,-1.876644,32.000000,-237.341471,136.588657,0.425774,13.580725,0.659463,234131.949321,0.905748,19.988233,14.630361,2.785116,68.416528,75.672253,87.098561,10.100000,53.246555,52.496058,56.433089,24.757679,13.191166
49.854475,60.098187,138.798729,145.459020,29.945542,52.475958,59.806844,12.665898,135.340402,1.681663,59.884250,50.394011,144.183968,137.575762,141.687595,136.538707,83.977717,135.938277,0.001962,-1.877247,32.000000,-237.341627,136.586653,0.425780,13.579521,0.659254,234133.929774,0.904987,19.986331,14.628332,2.784650,68.410826,75.667446,87.089736,10.100000,53.244598,52.496058,56.418838,24.757679,13.190867
49.858046,60.097498,138.744887,145.455742,30.056433,52.476052,59.776429,12.666621,135.347634,1.434713,59.883895,50.395138,144.181690,137.576472,141.685246,136.538939,83.978275,135.934268,0.001961,-1.880143,32.000000,-237.340840,136.632873,0.332448,13.579392,0.659071,234132.276718,0.905647,19.985180,14.626543,2.783998,68.405942,75.663578,87.085619,10.100000,53.212307,52.496058,56.404835,24.757679,13.190833
49.862678,60.097591,138.716023,145.450977,30.123718,52.476231,59.795921,12.667423,135.347229,1.234370,59.880143,50.400585,144.178275,137.572895,141.681337,136.535359,83.977403,135.933466,0.002001,-1.879785,32.000000,-237.340134,136.634069,0.275569,13.583334,0.659134,234128.194813,0.905063,19.981091,14.623977,2.784078,68.398603,75.658679,87.083223,10.100000,53.189594,52.496058,56.386717,24.757679,13.190958
49.866495,60.096311,138.663328,145.446600,30.188208,52.476121,59.803214,12.667850,135.346015,1.234225,59.875502,50.405847,144.175213,137.575726,141.678500,136.536750,83.978660,135.930659,0.001986,-1.882098,32.000000,-237.339615,136.635921,0.275258,13.578147,0.658840,234126.261215,0.905452,19.976708,14.621479,2.782798,68.391861,75.655294,87.083166,10.100000,53.154018,52.496058,56.371126,24.757679,13.190937
49.874953,60.092683,138.608537,145.440431,30.158442,52.484175,59.777214,12.667910,135.340179,1.402701,59.865158,50.410910,144.171441,137.576354,141.675962,136.537180,83.979306,135.930705,0.001967,-1.882055,32.000000,-237.339560,136.596304,0.340146,13.578775,0.658441,234126.399575,0.905068,19.972011,14.621961,2.781961,68.385573,75.652573,87.083551,10.100000,53.115778,52.496058,56.346311,24.757679,13.190579
49.881689,60.087666,138.568049,145.434461,30.329817,52.484388,59.813227,12.667364,135.336616,1.684368,59.860634,50.415429,144.168649,137.575968,141.672675,136.534170,83.978347,135.929486,0.001958,-1.883222,32.000000,-237.340215,136.584254,0.425351,13.576485,0.658386,234122.697036,0.904876,19.966783,14.619347,2.780691,68.380305,75.650388,87.082221,10.100000,53.076747,52.496058,56.326670,24.757679,13.189991
49.890117,60.084379,138.558797,145.426476,30.464445,52.484335,59.786157,12.667683,135.338745,1.632856,59.854875,50.423951,144.163548,137.577151,141.667260,136.533735,83.976874,135.929377,0.001954,-1.885137,32.000000,-237.339989,136.608296,0.398288,13.574019,0.658065,234152.726354,0.905231,19.954410,14.618723,2.779121,68.374448,75.648440,87.080746,10.100000,53.053536,52.496058,56.299717,24.757679,13.189540
49.891445,60.081719,138.528854,145.419608,30.330646,52.484201,59.786153,12.667715,135.341508,1.254617,59.853801,50.426693,144.158223,137.576253,141.663107,136.533724,83.976280,135.928486,0.001952,-1.883420,32.000000,-237.339892,136.635542,0.278198,13.572322,0.657885,234149.249121,0.904543,19.942426,14.619094,2.777934,68.370647,75.648196,87.079584,10.100000,53.021026,52.496058,56.280399,24.757679,13.189252
49.889298,60.080966,138.538727,145.412722,30.424162,52.484018,59.744173,12.667981,135.339000,1.236860,59.865930,50.425873,144.151718,137.572331,141.657449,136.531485,83.975949,135.928128,0.001945,-1.879955,32.000000,-237.339715,136.636883,0.274299,13.572081,0.657830,234145.603317,0.904776,19.930428,14.620513,2.777279,68.368381,75.648588,87.078633,10.100000,53.007921,52.496058,56.264373,24.757679,13.189074
49.890411,60.086825,138.536161,145.409051,30.525819,52.483858,59.816381,12.667923,135.335112,1.237113,59.884838,50.426741,144.147952,137.570099,141.652747,136.526064,83.976396,135.925856,0.001941,-1.880522,32.000000,-237.339817,136.634191,0.274083,13.568535,0.657740,234143.151874,0.904741,19.926396,14.620676,2.776605,68.366983,75.649621,87.078547,10.100000,53.010741,52.496058,56.246934,24.757679,13.189790
49.895497,60.100570,138.550916,145.406127,30.615324,52.484020,59.805268,12.668408,135.334303,1.237519,59.901446,50.433240,144.144585,137.567701,141.646786,136.522492,83.976462,135.923113,0.001941,-1.881676,32.000000,-237.339355,136.635659,0.274546,13.568396,0.657825,234142.876641,0.905415,19.927861,14.620834,2.776923,68.367175,75.650317,87.077887,10.100000,53.012360,52.496058,56.224563,24.757679,13.191814
49.900522,60.111616,138.608681,145.402316,30.747476,52.483853,59.802044,12.668661,135.333879,1.237309,59.913172,50.437827,144.139888,137.567497,141.640986,136.521738,83.975390,135.921368,0.001982,-1.881686,32.000000,-237.338997,136.637018,0.274261,13.571008,0.657978,234145.419068,0.904311,19.932569,14.619287,2.776809,68.368483,75.650975,87.076329,10.100000,53.014459,52.496058,56.198252,24.757679,13.193637
49.902500,60.118997,138.593092,145.398195,30.829341,52.483837,59.803077,12.668607,135.335474,1.237290,59.923387,50.438157,144.136219,137.566126,141.636482,136.521576,83.975029,135.918106,0.001966,-1.881107,32.000000,-237.339233,136.635532,0.274531,13.571239,0.658011,234153.877137,0.904413,19.941058,14.617895,2.776822,68.371378,75.651485,87.074720,10.100000,53.008613,52.496058,56.179704,24.757679,13.194843
49.910730,60.127123,138.601845,145.393215,30.899973,52.484228,59.806923,12.669357,135.332280,1.425016,59.932074,50.441868,144.132066,137.566464,141.632984,136.522997,83.975584,135.915181,0.001951,-1.881682,32.000000,-237.338496,136.622288,0.334459,13.571265,0.658101,234159.796177,0.904385,19.946910,14.618121,2.777700,68.376294,75.652617,87.074697,10.100000,53.004260,52.496058,56.150260,24.757679,13.196222
49.912057,60.131357,138.651454,145.389259,30.967161,52.484346,59.795006,12.668355,135.333201,1.237061,59.939936,50.439633,144.127350,137.568134,141.630182,136.524858,83.974468,135.911117,0.001951,-1.881711,32.000000,-237.339417,136.631700,0.273675,13.574420,0.657994,234164.491865,0.904348,19.952246,14.616905,2.777278,68.379225,75.651644,87.074493,10.100000,53.020426,52.496058,56.127077,24.757679,13.196975
49.908711,60.137183,138.624562,145.384634,31.136935,52.483999,59.817193,12.667924,135.326062,1.234099,59.960591,50.436810,144.122940,137.568130,141.627680,136.526362,83.974537,135.911381,0.001994,-1.881714,32.000000,-237.339727,136.632995,0.273618,13.565711,0.657930,234168.771971,0.904152,19.951865,14.614934,2.776995,68.384685,75.650658,87.077577,10.100000,53.001883,52.496058,56.109900,24.757679,13.197925
49.908824,60.147540,138.636345,145.382072,31.327924,52.483769,59.811819,12.667390,135.322101,1.234105,59.984453,50.434934,144.118449,137.567386,141.625011,136.523762,83.974383,135.910220,0.001981,-1.881698,32.000000,-237.340280,136.632446,0.274096,13.568394,0.658003,234172.884861,0.904318,19.954729,14.614084,2.777915,68.388624,75.648937,87.081042,10.100000,53.010705,52.496058,56.090532,24.757679,13.199281
49.910910,60.165272,138.625510,145.381060,31.651464,52.483837,59.786090,12.667577,135.320483,1.234041,60.007554,50.439293,144.115682,137.567091,141.621891,136.518624,83.973020,135.907671,0.001960,-1.881743,32.000000,-237.339983,136.632029,0.273735,13.566830,0.658354,234176.365810,0.904057,19.964013,14.614143,2.777562,68.394082,75.646474,87.085781,10.100000,52.998869,52.496058,56.068521,24.757679,13.202001
49.915674,60.178566,138.593989,145.380873,31.903000,52.483821,59.803688,12.666483,135.320407,1.233792,60.018664,50.442344,144.113423,137.565531,141.619786,136.515833,83.971396,135.904011,0.001954,-1.882889,32.000000,-237.340969,136.628669,0.274272,13.563579,0.658296,234182.343457,0.904157,19.974253,14.613735,2.777792,68.398230,75.644070,87.088936,10.100000,52.968929,52.496058,56.044189,24.757679,13.204132
49.919295,60.188162,138.579876,145.380092,31.941272,52.491800,59.807066,12.666301,135.318467,1.312563,60.025681,50.447705,144.110699,137.565601,141.615812,136.514479,83.971001,135.908649,0.001954,-1.879383,32.000000,-237.341085,136.607143,0.308867,13.567678,0.658328,234195.173265,0.904548,19.989830,14.613863,2.777459,68.403463,75.640734,87.090217,10.100000,52.939924,52.496058,56.016599,24.757679,13.205951
49.922943,60.192009,138.653109,145.379333,32.025954,52.491600,59.803305,12.666871,135.313904,1.670702,60.031399,50.452615,144.107694,137.567913,141.612656,136.514581,83.970908,135.910306,0.001955,-1.882308,32.000000,-237.340585,136.582573,0.421041,13.565694,0.658288,234204.510380,0.904219,19.998200,14.613717,2.776563,68.406239,75.638229,87.089548,10.100000,52.973354,52.496058,55.993079,24.757679,13.206746
49.924359,60.197079,138.683424,145.378446,32.020971,52.491703,59.795988,12.666914,135.313324,1.684794,60.039175,50.458070,144.104327,137.564140,141.610065,136.513941,83.968915,135.911637,0.001951,-1.882873,32.000000,-237.340696,136.582554,0.424043,13.569109,0.658085,234245.866867,0.904256,20.004055,14.616356,2.776078,68.410673,75.635200,87.088167,10.100000,52.972476,52.496058,55.965466,24.757679,13.207652
49.923069,60.202061,138.671109,145.378105,32.044259,52.483716,59.794742,12.667040,135.314358,1.616538,60.051124,50.460824,144.101438,137.561112,141.607167,136.512665,83.967935,135.912949,0.001946,-1.884004,32.000000,-237.340526,136.607216,0.393187,13.572232,0.658474,234246.435871,0.904246,20.004131,14.617252,2.777342,68.413172,75.631905,87.087023,10.100000,53.000022,52.496058,55.947255,24.757679,13.208554
49.925637,60.211277,138.710960,145.378697,31.924507,52.483554,59.705237,12.667563,135.320732,1.235367,60.057342,50.461552,144.097760,137.564203,141.605622,136.517119,83.966951,135.913671,0.001947,-1.883967,32.000000,-237.339850,136.634624,0.274208,13.575700,0.658441,234251.771252,0.904342,20.007737,14.619888,2.777871,68.416440,75.627813,87.087098,10.100000,53.004483,52.496058,55.919045,24.757679,13.210011
49.927407,60.216286,138.712142,145.380047,31.835385,52.483428,59.810590,12.668464,135.323634,1.228028,60.058666,50.467622,144.096295,137.564600,141.604995,136.519599,83.966513,135.915155,0.001970,-1.883607,32.000000,-237.338912,136.635009,0.274141,13.579468,0.658166,234221.054936,0.904261,20.014053,14.621502,2.777696,68.419420,75.624787,87.088110,10.100000,52.987116,52.496058,55.899170,24.757679,13.211091
49.934501,60.217902,138.722664,145.381068,31.751219,52.503539,59.804999,12.668144,135.326869,1.224162,60.040818,50.475390,144.094381,137.569949,141.604455,136.521543,83.965089,135.919718,0.001977,-1.883202,32.000000,-237.339367,136.637630,0.273948,13.584708,0.658155,234226.909198,0.905585,20.020616,14.622835,2.778351,68.422571,75.620663,87.088440,10.100000,53.002653,52.496058,55.864241,24.757679,13.211715
49.937619,60.210453,138.733583,145.379701,31.501718,52.507531,59.804051,12.668510,135.330645,1.224080,60.025153,50.478782,144.092295,137.571626,141.604027,136.527372,83.962677,135.922809,0.001962,-1.883184,32.000000,-237.338984,136.640498,0.274233,13.586295,0.657959,234229.568330,0.903964,20.023797,14.623992,2.778277,68.424590,75.616514,87.087533,10.100000,52.990943,52.496058,55.839464,24.757679,13.211093
49.942381,60.199461,138.664646,145.376989,31.343794,52.507589,59.806230,12.669334,135.328462,1.514552,60.008758,50.479177,144.089665,137.576917,141.602674,136.533229,83.959890,135.925756,0.001961,-1.884302,32.000000,-237.338059,136.595922,0.380378,13.592151,0.657912,234319.675283,0.904258,20.018083,14.627625,2.778093,68.426655,75.610692,87.084264,10.100000,52.950464,52.496058,55.808318,24.757679,13.209748
49.944049,60.191589,138.671468,145.374986,31.272043,52.507507,59.802637,12.669092,135.328561,1.672042,59.999519,50.478799,144.087498,137.576729,141.602425,136.534022,83.957558,135.929372,0.001982,-1.884288,32.000000,-237.338523,136.598412,0.424011,13.592838,0.657871,234333.687746,0.904261,20.007414,14.631532,2.778138,68.427620,75.606675,87.081975,10.100000,52.952517,52.496058,55.781078,24.757679,13.208781
49.941485,60.185307,138.617669,145.372997,31.076238,52.507484,59.798480,12.669002,135.328113,1.673687,59.993227,50.478178,144.086165,137.578890,141.601836,136.537544,83.956343,135.932633,0.001990,-1.885396,32.000000,-237.338644,136.600067,0.424614,13.590403,0.657173,234327.959138,0.904108,19.991503,14.635745,2.776493,68.430285,75.602087,87.081737,10.100000,52.924248,52.496058,55.755968,24.757679,13.207988
49.943120,60.182309,138.577287,145.372408,31.010212,52.507584,59.815455,12.670519,135.332508,1.673735,59.987400,50.480112,144.085374,137.584901,141.601062,136.542117,83.954876,135.936227,0.001974,-1.887703,32.000000,-237.337040,136.603363,0.424339,13.589011,0.657133,234323.963747,0.904109,19.981907,14.639826,2.776536,68.432437,75.599098,87.082806,10.100000,52.888950,52.496058,55.731496,24.757679,13.207716
49.941807,60.178973,138.623607,145.371934,31.027008,52.507442,59.790474,12.670392,135.345636,1.397264,59.977754,50.480460,144.084523,137.589495,141.600699,136.548636,83.952011,135.944865,0.001964,-1.886638,32.000000,-237.337197,136.658618,0.322018,13.590340,0.657021,234321.526488,0.904207,19.978274,14.642620,2.775602,68.434740,75.595788,87.084356,10.100000,52.885799,52.496058,55.704829,24.757679,13.207466
49.938978,60.174980,138.614333,145.371677,30.940236,52.507395,59.788958,12.671555,135.351563,1.228060,59.967126,50.482613,144.084616,137.594177,141.600232,136.552608,83.950637,135.950049,0.001963,-1.884869,32.000000,-237.336000,136.665824,0.275273,13.588736,0.656876,234320.914250,0.903913,19.973587,14.645826,2.774702,68.438608,75.594314,87.086371,10.100000,52.892340,52.496058,55.686487,24.757679,13.207163
49.940619,60.166868,138.609475,145.371744,30.792990,52.507560,59.778789,12.672035,135.360396,1.225629,59.944489,50.481055,144.084223,137.601110,141.600102,136.561899,83.948261,135.958867,0.001965,-1.884282,32.000000,-237.335546,136.675454,0.275082,13.593869,0.657042,234321.436660,0.904306,19.971608,14.652871,2.775703,68.443304,75.594398,87.086658,10.100000,52.861492,52.496058,55.657381,24.757679,13.206238
49.938061,60.156770,138.604448,145.371521,30.546035,52.507599,59.815484,12.672978,135.367572,1.225490,59.929034,50.477620,144.084623,137.608449,141.600780,136.569830,83.946816,135.966171,0.001963,-1.883699,32.000000,-237.334405,136.682702,0.274744,13.600796,0.657111,234320.910635,0.904375,19.970537,14.656752,2.775674,68.446549,75.595372,87.086117,10.100000,52.857950,52.496058,55.636343,24.757679,13.205051
49.937590,60.144300,138.622690,145.371437,30.352573,52.507557,59.819941,12.673928,135.370719,1.653185,59.915181,50.477316,144.084965,137.614146,141.600513,136.582537,83.946245,135.974366,0.001953,-1.881346,32.000000,-237.333396,136.639915,0.420453,13.592522,0.656798,234317.861189,0.904479,19.960730,14.663394,2.775486,68.450294,75.598546,87.085151,10.100000,52.863210,52.496058,55.610669,24.757679,13.203387
49.933897,60.136869,138.623483,145.371647,30.273976,52.507681,59.699359,12.674328,135.375715,1.675828,59.907804,50.472846,144.084913,137.622460,141.600519,136.591865,83.945032,135.983142,0.001954,-1.880199,32.000000,-237.332993,136.647860,0.425078,13.600312,0.656463,234313.479830,0.903952,19.953273,14.668373,2.775527,68.452901,75.600136,87.085205,10.100000,52.852010,52.496058,55.591235,24.757679,13.202397
49.927397,60.131610,138.686229,145.373159,30.333618,52.499739,59.790208,12.673143,135.382818,1.636982,59.901877,50.466899,144.084595,137.631248,141.601109,136.602693,83.942306,135.990356,0.001977,-1.881373,32.000000,-237.334234,136.668627,0.407889,13.600896,0.656929,234305.708072,0.903863,19.941291,14.672907,2.775919,68.456007,75.602110,87.086506,10.100000,52.883045,52.496058,55.573759,24.757679,13.201666
49.921988,60.129049,138.679536,145.375539,30.327588,52.499694,59.797189,12.673014,135.398527,1.250537,59.892416,50.459872,144.085866,137.641795,141.601930,136.610415,83.940998,135.998372,0.001998,-1.879038,32.000000,-237.334376,136.714883,0.281094,13.601165,0.656602,234303.502606,0.905747,19.937675,14.678364,2.776140,68.462069,75.605085,87.088757,10.100000,52.885420,52.496058,55.557761,24.757679,13.201486
