OSU 80 Ton Compressor Load Stand
49.912811,60.121674,138.717551,145.378607,30.303763,52.499626,59.804554,12.672752,135.410563,1.224984,59.882584,50.446414,144.087987,137.655001,141.602732,136.622100,83.939701,136.011173,0.001965,-1.875576,32.000000,-237.334516,136.731052,0.275435,13.605325,0.656853,234269.181812,0.904351,19.939131,14.684581,2.777758,68.469248,75.607292,87.090864,10.100000,52.884157,52.496058,55.543941,24.757679,13.200682
49.909667,60.115925,138.728525,145.381623,30.321383,52.499657,59.785447,12.673153,135.425910,1.224487,59.877604,50.439845,144.090636,137.668058,141.604711,136.634312,83.938705,136.023173,0.001965,-1.873252,32.000000,-237.334182,136.743829,0.275805,13.606036,0.656886,234270.461902,0.904346,19.942159,14.689766,2.777925,68.475892,75.609761,87.092520,10.100000,52.888475,52.496058,55.528861,24.757679,13.199872
49.900212,60.110995,138.714595,145.386394,30.432463,52.499802,59.820123,12.672828,135.438869,1.223987,59.870496,50.432850,144.093626,137.678796,141.604646,136.643888,83.938296,136.036824,0.001987,-1.874472,32.000000,-237.334634,136.751682,0.275219,13.603399,0.656984,234269.556783,0.904398,19.944266,14.697254,2.779197,68.481833,75.612696,87.092028,10.100000,52.882899,52.496058,55.517443,24.757679,13.199325
49.893569,60.106318,138.740743,145.390950,30.435374,52.499836,59.784471,12.673115,135.442740,1.527132,59.866759,50.422063,144.095625,137.688903,141.605425,136.652187,83.937507,136.047762,0.002008,-1.874471,32.000000,-237.334409,136.713242,0.385396,13.602337,0.657033,234267.913705,0.904737,19.941767,14.704052,2.779592,68.485971,75.614930,87.090370,10.100000,52.891460,52.496058,55.507550,24.757679,13.198768
49.882723,60.102735,138.709119,145.398254,30.400287,52.483774,59.775540,12.672722,135.448548,1.900956,59.874432,50.410086,144.101033,137.696386,141.606531,136.663020,83.937166,136.057771,0.001974,-1.874453,32.000000,-237.334461,136.698703,0.500523,13.601275,0.657228,234268.581762,0.904391,19.946609,14.711064,2.779840,68.491695,75.618022,87.087740,10.100000,52.868251,52.496058,55.501049,24.757679,13.198193
49.882054,60.105648,138.762396,145.405845,30.575397,52.475769,59.782722,12.672369,135.458726,1.903111,59.874120,50.405729,144.106064,137.705199,141.607548,136.668766,83.937024,136.070081,0.001966,-1.874966,32.000000,-237.334825,136.708526,0.500435,13.603318,0.657497,234268.414553,0.905053,19.948797,14.717141,2.780734,68.497195,75.620631,87.086338,10.100000,52.895095,52.496058,55.488215,24.757679,13.198658
49.877056,60.105156,138.763651,145.415063,30.704657,52.475701,59.767218,12.671946,135.474513,1.714042,59.863307,50.397652,144.112404,137.716552,141.610775,136.678408,83.937142,136.084379,0.001965,-1.872668,32.000000,-237.335221,136.758047,0.429089,13.601942,0.657351,234198.125557,0.905119,19.956428,14.722322,2.780705,68.503279,75.623338,87.085536,10.100000,52.888945,52.496058,55.475165,24.757679,13.198962
49.868216,60.099185,138.780788,145.422013,30.712740,52.475612,59.766258,12.671555,135.491078,1.448492,59.855662,50.390001,144.117487,137.729736,141.613906,136.690035,83.937029,136.094718,0.001967,-1.871502,32.000000,-237.335401,136.781573,0.350145,13.599903,0.657413,234164.974494,0.904892,19.960032,14.728415,2.781810,68.508309,75.625628,87.084280,10.100000,52.895456,52.496058,55.471291,24.757679,13.198279
49.860803,60.091315,138.800857,145.431080,30.868665,52.475905,59.797341,12.671645,135.505223,1.431500,59.848444,50.381868,144.123794,137.740939,141.617050,136.699839,83.937297,136.108716,0.001965,-1.870367,32.000000,-237.335406,136.795913,0.350129,13.612415,0.657563,234165.924042,0.905224,19.964708,14.735211,2.782114,68.512432,75.628284,87.081734,10.100000,52.904959,52.496058,55.466001,24.757679,13.197227
49.855934,60.085979,138.840029,145.439017,31.007429,52.475848,59.782979,12.670794,135.514855,1.420480,59.840021,50.378142,144.129807,137.749726,141.619562,136.708603,83.937491,136.119139,0.001956,-1.868988,32.000000,-237.336305,136.808920,0.349956,13.607505,0.657862,234164.273619,0.905399,19.967877,14.740320,2.782951,68.515383,75.629776,87.079123,10.100000,52.912570,52.496058,55.460504,24.757679,13.196536
49.853173,60.078411,138.855201,145.448265,31.058938,52.475877,59.769922,12.671051,135.526257,1.416774,59.828581,50.373867,144.136774,137.761272,141.621394,136.719382,83.938276,136.131060,0.001957,-1.871010,32.000000,-237.335976,136.823473,0.350175,13.608732,0.657444,234162.588456,0.905063,19.967676,14.746819,2.783767,68.517664,75.631671,87.074419,10.100000,52.942933,52.496058,55.449882,24.757679,13.195589
49.852965,60.071190,138.840235,145.455609,31.034153,52.475832,59.791813,12.671826,135.535203,1.401840,59.816594,50.371079,144.142358,137.772019,141.622865,136.730673,83.938403,136.145600,0.001960,-1.871005,32.000000,-237.335199,136.838578,0.349568,13.613903,0.657928,234160.249340,0.905364,19.967374,14.751663,2.784825,68.519570,75.632131,87.069324,10.100000,52.919639,52.496058,55.440601,24.757679,13.194638
49.846075,60.061699,138.869607,145.464268,31.096649,52.475832,59.765766,12.671485,135.542412,1.380508,59.810865,50.365900,144.149012,137.780412,141.625345,136.736632,83.937965,136.156562,0.002001,-1.869836,32.000000,-237.335527,136.847905,0.349646,13.606842,0.657962,234155.359970,0.905599,19.962663,14.756640,2.785283,68.521001,75.632316,87.064849,10.100000,52.948928,52.496058,55.434753,24.757679,13.193381
49.839061,60.056557,138.866944,145.471938,31.391616,52.475961,59.823279,12.671041,135.550096,1.362407,59.809281,50.361187,144.154973,137.787388,141.627624,136.739743,83.937917,136.166756,0.001966,-1.870113,32.000000,-237.336016,136.859389,0.349878,13.606771,0.657633,234150.316039,0.905253,19.955656,14.763540,2.784995,68.523397,75.633468,87.062519,10.100000,52.934031,52.496058,55.432732,24.757679,13.192562
49.834596,60.054271,138.845716,145.481627,31.569029,52.475934,59.789138,12.670571,135.559971,1.199717,59.802841,50.355729,144.162404,137.797691,141.631847,136.746486,83.937436,136.173380,0.001965,-1.870982,32.000000,-237.336530,136.879614,0.300142,13.609056,0.658199,234146.427346,0.905763,19.953291,14.769275,2.785969,68.526594,75.631757,87.060097,10.100000,52.923329,52.496058,55.430088,24.757679,13.192279
49.832533,60.050158,138.865411,145.488942,31.660544,52.475837,59.784614,12.669711,135.564752,1.352832,59.789866,50.349727,144.168817,137.803165,141.635575,136.752391,83.938752,136.179303,0.001964,-1.869229,32.000000,-237.337373,136.874530,0.349209,13.607741,0.658281,234145.734760,0.905022,19.955407,14.774250,2.786307,68.528405,75.630732,87.059421,10.100000,52.940008,52.496058,55.423171,24.757679,13.191863
49.827847,60.040007,138.870850,145.495917,31.711526,52.475785,59.762389,12.670935,135.574573,1.354639,59.775823,50.340682,144.176943,137.812115,141.640583,136.756895,83.939648,136.191699,0.002003,-1.868089,32.000000,-237.336336,136.883752,0.349652,13.611237,0.658140,234146.233161,0.905622,19.957740,14.777932,2.786131,68.529854,75.629742,87.059576,10.100000,52.934863,52.496058,55.419272,24.757679,13.190541
49.824084,60.030634,138.879821,145.501154,31.750199,52.476044,59.768778,12.670592,135.579107,1.354960,59.769108,50.337346,144.182400,137.815250,141.644086,136.763118,83.940885,136.195914,0.001968,-1.868061,32.000000,-237.336751,136.887928,0.349152,13.609278,0.658317,234142.157634,0.905720,19.955761,14.779478,2.786642,68.529713,75.627236,87.060438,10.100000,52.939177,52.496058,55.417632,24.757679,13.189146
49.820205,60.024278,138.885325,145.507858,31.935712,52.476100,59.765564,12.670407,135.582071,1.355183,59.762123,50.331233,144.188837,137.820154,141.648852,136.769533,83.942997,136.199530,0.001960,-1.868060,32.000000,-237.336856,136.889817,0.349592,13.608927,0.658223,234135.761190,0.906125,19.950460,14.784572,2.787013,68.528589,75.625872,87.063417,10.100000,52.945522,52.496058,55.413459,24.757679,13.188210
49.813742,60.019442,138.854690,145.513650,32.112409,52.476026,59.834888,12.670464,135.580603,1.355641,59.755532,50.326053,144.193690,137.821330,141.652136,136.770746,83.943829,136.202854,0.001957,-1.868068,32.000000,-237.336601,136.891432,0.349623,13.608466,0.658397,234130.615279,0.906086,19.944980,14.785370,2.787403,68.526722,75.624154,87.066420,10.100000,52.937371,52.496058,55.415631,24.757679,13.187559
49.811357,60.013446,138.864290,145.520139,32.293114,52.476000,59.791104,12.670658,135.570517,1.674701,59.747091,50.325354,144.199627,137.821609,141.656531,136.772039,83.944986,136.203842,0.001962,-1.869200,32.000000,-237.336341,136.853634,0.463833,13.604163,0.658487,234125.895642,0.906198,19.942638,14.785004,2.787731,68.526125,75.622318,87.072104,10.100000,52.931744,52.496058,55.413262,24.757679,13.186712
49.808884,60.007753,138.870078,145.524464,32.386014,52.476010,59.765973,12.670064,135.576243,1.605166,59.738408,50.321469,144.204860,137.823387,141.659525,136.771135,83.946220,136.203494,0.001960,-1.868002,32.000000,-237.336914,136.892181,0.425661,13.604217,0.658452,234123.207715,0.905264,19.944491,14.785780,2.787478,68.525888,75.621524,87.077639,10.100000,52.926017,52.496058,55.411534,24.757679,13.185955
49.802494,59.999913,138.902974,145.527979,32.523889,52.475963,59.761465,12.669965,135.583139,1.146252,59.729269,50.311918,144.209469,137.825288,141.662653,136.770984,83.947138,136.203113,0.001952,-1.867991,32.000000,-237.337249,136.933269,0.278056,13.606859,0.658734,234118.647429,0.905960,19.940963,14.785100,2.787804,68.525245,75.619834,87.085587,10.100000,52.945005,52.496058,55.413232,24.757679,13.184865
49.793240,59.993903,138.857095,145.530959,32.640503,52.475811,59.748642,12.669224,135.582040,1.135343,59.729326,50.303167,144.213662,137.824984,141.665898,136.771507,83.948597,136.199009,0.001951,-1.867444,32.000000,-237.338015,136.936543,0.275457,13.605336,0.658783,234114.482259,0.906376,19.937829,14.783697,2.788058,68.524415,75.618193,87.092617,10.100000,52.930665,52.496058,55.419324,24.757679,13.183905
49.783338,59.991689,138.873347,145.535266,32.846629,52.475848,59.786475,12.669680,135.584352,1.135560,59.737010,50.296527,144.218758,137.828451,141.667762,136.770258,83.950838,136.197737,0.001956,-1.867417,32.000000,-237.337716,136.931298,0.275654,13.596603,0.658883,234110.223327,0.906553,19.936604,14.782596,2.789077,68.523216,75.617319,87.101376,10.100000,52.920082,52.496058,55.427920,24.757679,13.183486
49.778831,59.994491,138.858592,145.539607,33.079656,52.476063,59.756704,12.669614,135.574410,1.355715,59.743517,50.293856,144.223897,137.823885,141.669677,136.766029,83.953053,136.194472,0.001991,-1.867451,32.000000,-237.337774,136.889808,0.356017,13.603843,0.658870,234106.900357,0.906916,19.940174,14.779153,2.788674,68.522419,75.616220,87.109294,10.100000,52.923659,52.496058,55.435252,24.757679,13.183711
49.779268,59.999569,138.863680,145.544822,33.119672,52.476052,59.830032,12.669075,135.569791,1.599362,59.742514,50.290054,144.230034,137.819992,141.671781,136.763300,83.954047,136.189208,0.001956,-1.870383,32.000000,-237.338291,136.871529,0.426513,13.600348,0.659516,234106.454152,0.906535,19.948212,14.776298,2.789555,68.522102,75.614465,87.118784,10.100000,52.931058,52.496058,55.434764,24.757679,13.184488
49.776809,59.999800,138.855545,145.548558,33.075945,52.476144,59.808200,12.668194,135.567077,1.615406,59.735172,50.283318,144.233280,137.819507,141.674450,136.759553,83.955439,136.184020,0.001955,-1.870704,32.000000,-237.339156,136.867730,0.426677,13.603247,0.659169,234108.501109,0.907088,19.955682,14.772506,2.789511,68.522584,75.614180,87.128655,10.100000,52.922584,52.496058,55.435466,24.757679,13.184714
49.771546,59.995942,138.868137,145.550884,33.004794,52.476194,59.798431,12.668448,135.564698,1.619238,59.728608,50.276138,144.235913,137.821210,141.678291,136.755581,83.956172,136.182830,0.001955,-1.868021,32.000000,-237.339082,136.863148,0.427043,13.605453,0.659366,234110.641451,0.905979,19.960309,14.768969,2.789589,68.523232,75.612716,87.136568,10.100000,52.930263,52.496058,55.443867,24.757679,13.184191
49.764317,59.991582,138.893082,145.552843,32.940095,52.476396,59.851896,12.668313,135.563592,1.630349,59.727204,50.269784,144.238643,137.815722,141.682705,136.753562,83.957537,136.179013,0.001956,-1.868038,32.000000,-237.339172,136.857134,0.426813,13.602798,0.659221,234110.486954,0.906361,19.963085,14.765069,2.789563,68.523613,75.612399,87.145267,10.100000,52.947224,52.496058,55.451529,24.757679,13.183553
49.755907,59.989496,138.865511,145.555134,32.907076,52.476388,59.796953,12.668133,135.561387,1.652124,59.728802,50.259091,144.242646,137.813221,141.686712,136.750161,83.959027,136.174243,0.001921,-1.866905,32.000000,-237.339263,136.850978,0.427203,13.598225,0.659243,234109.009057,0.906606,19.964677,14.763762,2.790111,68.524543,75.611644,87.153766,10.100000,52.919894,52.496058,55.464663,24.757679,13.183132
49.753842,59.989859,138.841216,145.557996,32.898780,52.476427,59.814509,12.668333,135.560608,1.673850,59.731785,50.254316,144.246040,137.811066,141.691186,136.747116,83.960546,136.167268,0.001913,-1.864625,32.000000,-237.339052,136.847616,0.427071,13.600790,0.659596,234108.119180,0.905934,19.967804,14.760552,2.791018,68.526133,75.609737,87.160979,10.100000,52.910003,52.496058,55.471818,24.757679,13.183131
49.750558,59.990765,138.867201,145.560298,32.923991,52.476461,59.797760,12.668777,135.562588,1.578756,59.735403,50.252188,144.247846,137.807777,141.693094,136.746138,83.961988,136.169593,0.001912,-1.864624,32.000000,-237.338714,136.871390,0.385228,13.598789,0.659803,234107.840609,0.906930,19.974429,14.756758,2.790935,68.526315,75.608587,87.167187,10.100000,52.914409,52.496058,55.479319,24.757679,13.183255
49.744723,59.992782,138.873526,145.563400,32.888646,52.476677,59.788801,12.669087,135.566543,1.233268,59.737182,50.247732,144.251594,137.805787,141.696853,136.741304,83.962325,136.166645,0.001922,-1.864609,32.000000,-237.338604,136.899812,0.277398,13.599100,0.659597,234107.418270,0.906706,19.976932,14.751868,2.790563,68.527164,75.608460,87.172544,10.100000,52.928311,52.496058,55.491455,24.757679,13.183510
49.741770,59.993766,138.837410,145.566218,32.817977,52.476960,59.795332,12.669094,135.563296,1.289763,59.739817,50.243261,144.253615,137.802465,141.699735,136.740016,83.962397,136.160832,0.001919,-1.864020,32.000000,-237.338454,136.886168,0.299696,13.599691,0.659873,234107.728635,0.907029,19.981241,14.751551,2.791269,68.527050,75.607578,87.174082,10.100000,52.902763,52.496058,55.498583,24.757679,13.183679
49.736496,59.995918,138.766495,145.569837,32.800785,52.468905,59.802157,12.668900,135.554415,1.456523,59.748061,50.235973,144.256460,137.798070,141.703754,136.736306,83.962227,136.156433,0.001914,-1.866437,32.000000,-237.338417,136.868761,0.351634,13.599545,0.659975,234111.542109,0.907290,19.989302,14.749788,2.791724,68.527095,75.607918,87.175220,10.100000,52.861993,52.496058,55.511351,24.757679,13.183906
49.735311,59.999888,138.723438,145.573277,32.879146,52.468976,59.819111,12.668732,135.553356,1.457901,59.752102,50.237573,144.258548,137.792719,141.706841,136.733785,83.962381,136.156212,0.001913,-1.867016,32.000000,-237.338617,136.865267,0.351670,13.600406,0.659828,234114.038045,0.907258,19.993346,14.746908,2.791163,68.528141,75.608147,87.175884,10.100000,52.828139,52.496058,55.519494,24.757679,13.184411
49.738279,60.004285,138.711707,145.576993,32.761204,52.469223,59.782155,12.668293,135.553301,1.458142,59.740689,50.242614,144.261651,137.791033,141.710303,136.733802,83.962422,136.147587,0.001925,-1.867028,32.000000,-237.339192,136.864931,0.351167,13.595860,0.659488,234081.620555,0.907126,20.000962,14.744952,2.790034,68.531371,75.607661,87.175638,10.100000,52.809321,52.496058,55.524046,24.757679,13.185112
49.738859,59.998822,138.782658,145.578393,32.488725,52.469047,59.817087,12.667745,135.560132,1.243814,59.729744,50.237150,144.264810,137.793525,141.713257,136.736332,83.962375,136.148369,0.001958,-1.865300,32.000000,-237.339716,136.896986,0.272726,13.597188,0.659267,234084.635902,0.906903,20.006160,14.744691,2.789234,68.533847,75.607283,87.174913,10.100000,52.847050,52.496058,55.528765,24.757679,13.184656
49.735586,59.989614,138.760785,145.579875,32.405436,52.469152,59.826808,12.667557,135.563568,1.009432,59.721411,50.233961,144.267977,137.789150,141.718549,136.740273,83.962084,136.149026,0.001922,-1.863602,32.000000,-237.339854,136.908772,0.200472,13.598139,0.659404,234087.780682,0.907419,20.007482,14.740482,2.788832,68.537443,75.606319,87.174979,10.100000,52.834513,52.496058,55.539537,24.757679,13.183285
49.734715,59.983896,138.790675,145.582059,32.399878,52.469270,59.672957,12.669184,135.566706,1.007947,59.719072,50.235332,144.271715,137.788841,141.721705,136.743256,83.962686,136.149663,0.001923,-1.864760,32.000000,-237.338041,136.907167,0.199948,13.599798,0.659648,234083.099030,0.906862,20.001419,14.740907,2.790226,68.539917,75.605984,87.176210,10.100000,52.840184,52.496058,55.546396,24.757679,13.182411
49.731219,59.980165,138.821515,145.585167,32.411387,52.469359,59.792443,12.669412,135.568820,1.007714,59.717412,50.231327,144.275055,137.787712,141.724273,136.744270,83.962486,136.150584,0.001924,-1.864789,32.000000,-237.337996,136.724472,0.200205,13.596494,0.659535,234078.725426,0.906759,19.995602,14.741515,2.789970,68.541875,75.605057,87.176976,10.100000,52.855153,52.496058,55.558033,24.757679,13.181743
49.730556,59.978106,138.843660,145.587863,32.347789,52.469390,59.800183,12.669214,135.559945,1.391278,59.716500,50.232621,144.276986,137.782308,141.727333,136.743716,83.960492,136.148097,0.001929,-1.864863,32.000000,-237.338129,136.733888,0.333112,13.600356,0.659600,234074.893120,0.909103,19.990787,14.741221,2.790620,68.543797,75.603300,87.176478,10.100000,52.868909,52.496058,55.567623,24.757679,13.181454
49.734532,59.976315,138.831216,145.590694,32.324939,52.469165,59.813520,12.669285,135.565861,1.241319,59.709959,50.234077,144.278933,137.782346,141.729750,136.745776,83.958043,136.149969,0.001895,-1.867798,32.000000,-237.337963,136.773286,0.270753,13.598605,0.659944,234074.241466,0.907349,19.990677,14.741866,2.791436,68.546437,75.601672,87.174902,10.100000,52.867526,52.496058,55.570263,24.757679,13.181155
49.730222,59.972691,138.783714,145.592031,32.303632,52.469076,59.699128,12.669132,135.567690,1.012932,59.704775,50.234195,144.279165,137.783537,141.732211,136.745714,83.957554,136.151548,0.001889,-1.867235,32.000000,-237.338162,136.787876,0.199821,13.596292,0.659868,234075.071610,0.907240,19.989307,14.742659,2.791919,68.549126,75.601354,87.174092,10.100000,52.851560,52.496058,55.579626,24.757679,13.180734
49.726067,59.966607,138.779199,145.593677,32.234437,52.468719,59.804086,12.669804,135.566342,1.011476,59.705885,50.230338,144.281832,137.783037,141.736074,136.748087,83.956542,136.151847,0.001889,-1.867984,32.000000,-237.337517,136.788818,0.199785,13.600381,0.659833,234074.210056,0.906950,19.983395,14.746011,2.791445,68.552057,75.599662,87.172448,10.100000,52.838609,52.496058,55.593410,24.757679,13.179779
49.724381,59.965700,138.746743,145.596207,32.266425,52.468627,59.697289,12.671029,135.566273,1.011429,59.711893,50.229981,144.284595,137.777315,141.738037,136.749181,83.955597,136.147737,0.001899,-1.867992,32.000000,-237.336161,136.789738,0.199632,13.596528,0.659773,234073.096803,0.908764,19.984237,14.747263,2.790732,68.555821,75.599209,87.171337,10.100000,52.799283,52.496058,55.602389,24.757679,13.179436
49.722465,59.969418,138.754164,145.600175,32.402821,52.468546,59.789454,12.670204,135.562123,1.011460,59.722771,50.228295,144.287337,137.775214,141.739422,136.746986,83.953538,136.145283,0.001934,-1.867996,32.000000,-237.336997,136.785858,0.199460,13.591409,0.659600,234069.819057,0.907232,19.982458,14.748419,2.790874,68.559774,75.597736,87.169090,10.100000,52.804723,52.496058,55.616568,24.757679,13.179851
49.724845,59.974147,138.816942,145.604056,32.396919,52.468598,59.806243,12.671395,135.563873,1.011494,59.724012,50.233427,144.289801,137.772488,141.740452,136.748714,83.952025,136.144973,0.001929,-1.869139,32.000000,-237.335896,136.791623,0.199454,13.591428,0.659658,234070.080327,0.908885,19.983299,14.747380,2.790316,68.562515,75.595940,87.166700,10.100000,52.818970,52.496058,55.621267,24.757679,13.180491
49.727377,59.975202,138.823743,145.606929,32.382924,52.468451,59.803668,12.671399,135.557624,1.445052,59.718019,50.240149,144.292119,137.772597,141.740400,136.749213,83.948998,136.143737,0.001931,-1.870281,32.000000,-237.335911,136.794381,0.346045,13.586318,0.659981,234075.105573,0.907530,19.989003,14.748252,2.790573,68.565365,75.594799,87.162946,10.100000,52.841401,52.496058,55.628777,24.757679,13.180795
49.727820,59.972045,138.803860,145.607948,32.363633,52.465031,59.694792,12.671225,135.556319,1.459732,59.712337,50.233915,144.294449,137.769847,141.741434,136.750905,83.947197,136.140676,0.001949,-1.867952,32.000000,-237.336061,136.792514,0.349594,13.582904,0.660245,234079.299427,0.907240,19.991266,14.749616,2.791702,68.568198,75.594622,87.158545,10.100000,52.834798,52.496058,55.634491,24.757679,13.180393
49.724599,59.966736,138.746715,145.607763,32.465610,52.464795,59.792232,12.670227,135.551313,1.459951,59.711236,50.230054,144.293870,137.764774,141.741551,136.750107,83.944565,136.137183,0.001977,-1.867935,32.000000,-237.336923,136.788423,0.349816,13.584370,0.660492,234081.558583,0.907228,19.989696,14.752045,2.791697,68.570691,75.593428,87.153221,10.100000,52.778868,52.496058,55.646243,24.757679,13.179538
49.723790,59.965041,138.767877,145.607454,32.589264,52.464664,59.806038,12.669370,135.548004,1.459940,59.712106,50.232171,144.294295,137.762391,141.742384,136.749752,83.943690,136.135990,0.001944,-1.867948,32.000000,-237.337839,136.782428,0.349727,13.587646,0.660503,234065.514436,0.908807,19.986080,14.752366,2.791272,68.574031,75.594046,87.151031,10.100000,52.802787,52.496058,55.655446,24.757679,13.179225
49.722950,59.963705,138.801060,145.607091,32.616646,52.472627,59.813335,12.669418,135.549570,1.234806,59.705542,50.231073,144.295270,137.761752,141.742162,136.747353,83.942209,136.135049,0.001942,-1.865548,32.000000,-237.337801,136.805985,0.275300,13.577636,0.660205,234064.505951,0.907374,19.984110,14.753310,2.790303,68.577785,75.595156,87.149132,10.100000,52.815318,52.496058,55.666428,24.757679,13.178999
49.721320,59.958786,138.858427,145.605799,32.541081,52.472307,59.804103,12.670245,135.540174,1.469913,59.699946,50.228135,144.297287,137.761075,141.743108,136.745261,83.940444,136.135501,0.001943,-1.866130,32.000000,-237.336987,136.679672,0.360980,13.582967,0.660145,234064.152133,0.907174,19.983252,14.753609,2.790774,68.580046,75.595519,87.147109,10.100000,52.846201,52.496058,55.676894,24.757679,13.178404
49.717794,59.953032,138.869688,145.604125,32.551900,52.469031,59.804811,12.670548,135.536665,1.684085,59.711094,50.224558,144.297354,137.754596,141.743149,136.738645,83.939499,136.134318,0.001947,-1.869066,32.000000,-237.336740,136.624400,0.426447,13.586798,0.660903,234100.162659,0.907215,19.982788,14.754634,2.791489,68.581380,75.596151,87.144329,10.100000,52.865566,52.496058,55.689335,24.757679,13.177438
49.716486,59.956583,138.809018,145.603565,32.694423,52.468792,59.803548,12.670848,135.533698,1.684521,59.717037,50.223715,144.296117,137.752539,141.743686,136.733603,83.937627,136.128428,0.001914,-1.871414,32.000000,-237.336584,136.618872,0.426481,13.583293,0.660926,234097.789708,0.907370,19.979557,14.756619,2.792734,68.582143,75.596118,87.142562,10.100000,52.819496,52.496058,55.700430,24.757679,13.177658
49.713436,59.962056,138.817723,145.602711,32.676210,52.468777,59.800042,12.671308,135.529850,1.684526,59.724436,50.219620,144.294113,137.750353,141.743632,136.728776,83.936029,136.125202,0.001911,-1.873745,32.000000,-237.336098,136.614567,0.426473,13.589973,0.660790,234081.511414,0.907360,19.977459,14.756992,2.793159,68.582825,75.596298,87.140251,10.100000,52.832131,52.496058,55.714183,24.757679,13.178451
49.711237,59.966032,138.832253,145.601971,32.801291,52.468677,59.789417,12.669792,135.524900,1.677296,59.730263,50.214357,144.291098,137.743789,141.743761,136.723173,83.934028,136.120167,0.001908,-1.872602,32.000000,-237.337854,136.609234,0.426556,13.588087,0.660700,234084.778372,0.907410,19.982365,14.756018,2.792012,68.584570,75.595872,87.138203,10.100000,52.833630,52.496058,55.726002,24.757679,13.178950
49.714000,59.970651,138.783178,145.601235,32.791930,52.468924,59.747442,12.670271,135.521592,1.673515,59.729671,50.216850,144.290013,137.742613,141.744858,136.721156,83.933303,136.118587,0.001925,-1.872605,32.000000,-237.337143,136.695469,0.426545,13.589093,0.660473,234091.275454,0.907537,19.990999,14.756055,2.792358,68.588295,75.596038,87.136552,10.100000,52.795216,52.496058,55.736179,24.757679,13.179722
49.716236,59.970327,138.805504,145.600021,32.761141,52.468845,59.804668,12.669815,135.528694,1.336590,59.726776,50.216438,144.289300,137.743425,141.746010,136.718525,83.933388,136.120213,0.001949,-1.873734,32.000000,-237.337603,136.774409,0.307611,13.588350,0.660667,234096.109225,0.907750,19.997256,14.755622,2.792774,68.591157,75.596580,87.135606,10.100000,52.795754,52.496058,55.742810,24.757679,13.179619
49.714454,59.967167,138.804881,145.598543,32.516398,52.468971,59.773615,12.670328,135.531158,1.205302,59.714669,50.215463,144.289018,137.740907,141.748138,136.718604,83.933291,136.118349,0.001948,-1.871394,32.000000,-237.337215,136.775232,0.275561,13.584476,0.660356,234100.219675,0.908348,19.999011,14.755585,2.791632,68.594933,75.596884,87.135397,10.100000,52.806971,52.496058,55.754395,24.757679,13.179254
49.714439,59.959891,138.793178,145.596888,32.591326,52.468895,59.760993,12.670574,135.532481,1.440212,59.713070,50.211859,144.289706,137.737745,141.749661,136.718742,83.931649,136.115010,0.001947,-1.869033,32.000000,-237.336807,136.669198,0.362441,13.581367,0.660464,234098.562185,0.907431,19.996369,14.756286,2.791955,68.597304,75.596421,87.134859,10.100000,52.791743,52.496058,55.765264,24.757679,13.178163
49.717368,59.956660,138.839266,145.595189,32.745305,52.460693,59.763974,12.670485,135.535989,1.650720,59.711362,50.215246,144.289607,137.735888,141.751152,136.717503,83.929399,136.114420,0.001964,-1.867650,32.000000,-237.336775,136.626083,0.426708,13.579645,0.660669,234097.917531,0.907933,19.995055,14.755481,2.792043,68.600395,75.596720,87.135066,10.100000,52.811120,52.496058,55.773256,24.757679,13.177596
49.720461,59.955473,138.866870,145.593175,32.733251,52.460567,59.766503,12.671062,135.536050,1.651433,59.700421,50.217237,144.289620,137.742571,141.752004,136.717170,83.927740,136.117882,0.001990,-1.868215,32.000000,-237.336179,136.629926,0.426118,13.583877,0.660758,234094.140347,0.908106,19.987795,14.755510,2.791808,68.602320,75.596834,87.135981,10.100000,52.822428,52.496058,55.778185,24.757679,13.177362
49.722149,59.947020,138.860151,145.590033,32.708397,52.460620,59.784758,12.671766,135.544050,1.651293,59.686632,50.217236,144.290165,137.743034,141.754756,136.719498,83.927653,136.120643,0.001953,-1.870504,32.000000,-237.335498,136.634817,0.426491,13.581159,0.660902,234056.672595,0.907853,19.981527,14.757474,2.792571,68.605975,75.598544,87.138694,10.100000,52.828471,52.496058,55.786227,24.757679,13.176302
49.722118,59.939068,138.831400,145.587662,32.773437,52.460748,59.784408,12.671451,135.544037,1.651212,59.682772,50.217006,144.289544,137.745377,141.757467,136.719705,83.927888,136.122273,0.001952,-1.870511,32.000000,-237.335645,136.635670,0.426860,13.589050,0.660780,234055.821541,0.907747,19.977135,14.760808,2.792952,68.609142,75.601178,87.142539,10.100000,52.820385,52.496058,55.795381,24.757679,13.175090
49.720784,59.933669,138.818045,145.585851,32.779013,52.461047,59.831621,12.671101,135.549803,1.264759,59.677240,50.215482,144.289714,137.746983,141.760398,136.722560,83.928631,136.126902,0.001951,-1.869335,32.000000,-237.335946,136.629683,0.292889,13.596103,0.660833,234050.150532,0.907417,19.966933,14.762228,2.792722,68.611375,75.603128,87.148624,10.100000,52.796525,52.496058,55.804806,24.757679,13.174122
49.719520,59.930033,138.852486,145.585156,32.665289,52.464753,59.778699,12.671407,135.552310,1.196465,59.671857,50.216268,144.290059,137.749134,141.761814,136.722371,83.929727,136.131870,0.001952,-1.869314,32.000000,-237.335684,136.633961,0.276781,13.594433,0.660309,234044.954064,0.907406,19.959013,14.762782,2.792146,68.612583,75.604675,87.154477,10.100000,52.814012,52.496058,55.814830,24.757679,13.173539
49.718824,59.925840,138.896418,145.585698,32.561631,52.465152,59.771778,12.672415,135.555924,1.195998,59.669322,50.218040,144.291702,137.751702,141.763910,136.722017,83.930055,136.136933,0.001919,-1.869290,32.000000,-237.334548,136.637962,0.276236,13.603155,0.659914,234042.294926,0.906709,19.954996,14.764276,2.791952,68.613547,75.606913,87.161628,10.100000,52.832451,52.496058,55.826553,24.757679,13.172842
49.720046,59.924409,138.895000,145.587168,32.536334,52.465170,59.810498,12.672759,135.553775,1.437301,59.666179,50.222886,144.293676,137.755680,141.764314,136.722440,83.930744,136.138843,0.001912,-1.869293,32.000000,-237.334253,136.612801,0.364668,13.594676,0.660212,234055.632886,0.907592,19.952671,14.765581,2.792716,68.613800,75.608906,87.167207,10.100000,52.830668,52.496058,55.835083,24.757679,13.172497
49.726358,59.922216,138.859687,145.588515,32.427477,52.465291,59.763922,12.673032,135.561877,1.636877,59.659286,50.229414,144.294289,137.757682,141.765569,136.729568,83.931053,136.141656,0.001913,-1.869290,32.000000,-237.334056,136.642107,0.427178,13.597980,0.660001,234054.782509,0.907708,19.949200,14.767700,2.793638,68.613736,75.610199,87.173855,10.100000,52.815307,52.496058,55.837769,24.757679,13.172136
49.731681,59.919268,138.847198,145.588767,32.305494,52.465482,59.801496,12.673609,135.575433,1.506686,59.649398,50.231544,144.293409,137.762905,141.766983,136.732329,83.930771,136.146345,0.001931,-1.868140,32.000000,-237.333567,136.723738,0.377020,13.598003,0.660386,234052.752099,0.907093,19.946501,14.767934,2.793541,68.613823,75.610575,87.178630,10.100000,52.820654,52.496058,55.838585,24.757679,13.171648
49.729534,59.911365,138.887109,145.588482,32.356964,52.468630,59.791969,12.673348,135.587210,1.186921,59.638689,50.231900,144.294339,137.769136,141.769855,136.738824,83.929501,136.152616,0.001949,-1.864650,32.000000,-237.333871,136.829542,0.275923,13.593664,0.659962,234049.415935,0.907670,19.937765,14.768984,2.792476,68.614635,75.611711,87.184544,10.100000,52.830927,52.496058,55.848325,24.757679,13.170521
49.731613,59.904847,138.916717,145.588574,32.325364,52.468764,59.826829,12.674339,135.593487,1.185168,59.636255,50.233046,144.295004,137.774793,141.770783,136.747347,83.929337,136.160426,0.001948,-1.863473,32.000000,-237.332734,136.838902,0.275809,13.595442,0.659822,234046.948759,0.906989,19.929302,14.771532,2.791926,68.614996,75.613254,87.189441,10.100000,52.850148,52.496058,55.854994,24.757679,13.169487
49.737043,59.900646,138.930506,145.590122,32.378153,52.468656,59.833410,12.674363,135.594672,1.434312,59.623669,50.245259,144.296790,137.781762,141.772448,136.757562,83.930497,136.164833,0.001944,-1.861711,32.000000,-237.332705,136.773428,0.364686,13.596338,0.660279,234057.426770,0.907212,19.923624,14.775833,2.792850,68.616098,75.615892,87.194421,10.100000,52.848322,52.496058,55.857486,24.757679,13.168697
49.741836,59.894994,138.923628,145.590530,32.207543,52.468677,59.788590,12.674096,135.600909,1.644172,59.608941,50.253324,144.297853,137.790263,141.774040,136.761572,83.931191,136.171586,0.001966,-1.861127,32.000000,-237.332916,136.754879,0.426268,13.595214,0.660287,234053.307628,0.906628,19.914951,14.779772,2.793328,68.614800,75.618332,87.197072,10.100000,52.860712,52.496058,55.856725,24.757679,13.167915
49.740004,59.883546,138.963822,145.589369,32.218066,52.468362,59.774553,12.675500,135.610655,1.646046,59.605800,50.249725,144.297746,137.800104,141.776064,136.769055,83.931419,136.176346,0.001978,-1.862246,32.000000,-237.331545,136.762894,0.426276,13.592602,0.660223,234047.116734,0.906408,19.905123,14.780741,2.793300,68.611358,75.621336,87.199458,10.100000,52.867621,52.496058,55.863426,24.757679,13.166196
49.738145,59.881491,138.989818,145.589651,32.372931,52.468333,59.788717,12.675583,135.614443,1.646613,59.609303,50.248227,144.297538,137.806315,141.776066,136.773895,83.932075,136.178115,0.001948,-1.861658,32.000000,-237.331591,136.767717,0.426611,13.593049,0.660162,234041.093404,0.906978,19.894505,14.783309,2.792893,68.608309,75.624267,87.201505,10.100000,52.903828,52.496058,55.872769,24.757679,13.165471
49.734030,59.884549,138.988857,145.591492,32.585176,52.468221,59.782695,12.674808,135.614656,1.657185,59.623722,50.247828,144.297745,137.813818,141.774150,136.777466,83.932876,136.179997,0.001943,-1.861067,32.000000,-237.332272,136.770859,0.426603,13.597874,0.660480,234032.492046,0.907195,19.884955,14.785381,2.793804,68.603591,75.628171,87.205038,10.100000,52.891153,52.496058,55.884671,24.757679,13.165670
49.737770,59.891878,138.964825,145.594179,32.671242,52.468189,59.819138,12.675330,135.624596,1.524195,59.624358,50.253161,144.297700,137.821196,141.773656,136.784221,83.934897,136.186516,0.001944,-1.861060,32.000000,-237.331787,136.841292,0.376136,13.597267,0.660601,234030.808104,0.907012,19.884825,14.785580,2.794431,68.599420,75.631310,87.208991,10.100000,52.887893,52.496058,55.888462,24.757679,13.166499
49.734526,59.894103,139.001961,145.597103,32.491765,52.476598,59.728778,12.674149,135.617803,1.207232,59.616012,50.248692,144.297579,137.827557,141.771691,136.788030,83.936521,136.192928,0.001949,-1.861056,32.000000,-237.333145,136.930370,0.275721,13.607237,0.660429,234032.942223,0.907191,19.892150,14.785689,2.794643,68.593774,75.633488,87.212163,10.100000,52.917737,52.496058,55.896126,24.757679,13.166997
49.730692,59.890523,138.988600,145.598796,32.464420,52.476763,59.818702,12.673366,135.624466,1.205564,59.613690,50.248385,144.295978,137.828631,141.772304,136.793907,83.938061,136.197923,0.001917,-1.862808,32.000000,-237.333965,136.919770,0.276161,13.602660,0.660304,234034.715471,0.906581,19.895603,14.786817,2.793950,68.588174,75.635119,87.213311,10.100000,52.907474,52.496058,55.908219,24.757679,13.166427
49.729886,59.888487,138.997171,145.600593,32.499221,52.476690,59.817930,12.674075,135.623681,1.604863,59.613826,50.249620,144.293685,137.838122,141.771170,136.800642,83.938505,136.203842,0.001914,-1.860500,32.000000,-237.333268,136.852895,0.414040,13.605988,0.660155,234073.265282,0.908168,19.901189,14.788291,2.794879,68.580361,75.635848,87.213544,10.100000,52.917751,52.496058,55.917800,24.757679,13.165885
49.727539,59.888591,139.006432,145.601589,32.554413,52.476650,59.799813,12.672802,135.624712,1.652695,59.614145,50.246890,144.292106,137.840732,141.771507,136.802913,83.940413,136.206381,0.001912,-1.861085,32.000000,-237.334600,136.854326,0.426436,13.613184,0.660361,234071.287627,0.906874,19.901583,14.789165,2.794825,68.574412,75.637164,87.213528,10.100000,52.925677,52.496058,55.927716,24.757679,13.165772
49.729430,59.888767,139.042959,145.602315,32.648225,52.476467,59.816269,12.672329,135.626985,1.652935,59.613242,50.246661,144.290688,137.844132,141.771629,136.804422,83.941162,136.208676,0.001938,-1.861118,32.000000,-237.335135,136.861782,0.426790,13.603752,0.660245,234069.457307,0.906896,19.900380,14.791581,2.795043,68.569169,75.639072,87.213756,10.100000,52.937807,52.496058,55.934141,24.757679,13.165679
49.728231,59.887687,139.031271,145.602393,32.665606,52.476260,59.774792,12.671134,135.627293,1.656348,59.610130,50.246321,144.288453,137.846812,141.770484,136.807613,83.941665,136.210145,0.001947,-1.862916,32.000000,-237.336221,136.861887,0.426651,13.608694,0.659974,234068.222731,0.907217,19.902916,14.790899,2.795361,68.566700,75.640242,87.214050,10.100000,52.948859,52.496058,55.942825,24.757679,13.165475
49.729983,59.884481,139.047053,145.601623,32.705861,52.476037,59.779178,12.671032,135.627931,1.652651,59.606782,50.249262,144.286831,137.853650,141.770099,136.814908,83.943871,136.214745,0.001948,-1.863512,32.000000,-237.336475,136.848121,0.426285,13.607179,0.660578,234066.170241,0.906927,19.901134,14.791259,2.795989,68.566543,75.642480,87.216500,10.100000,52.956449,52.496058,55.949416,24.757679,13.164910
49.729225,59.879793,139.026574,145.600420,32.781059,52.475884,59.778608,12.670777,135.625259,1.811600,59.600373,50.242905,144.284095,137.856706,141.769612,136.820533,83.945609,136.219079,0.001947,-1.864090,32.000000,-237.336736,136.848195,0.476912,13.608722,0.660291,234064.142321,0.907574,19.901296,14.791465,2.795822,68.567600,75.643868,87.219148,10.100000,52.955340,52.496058,55.957451,24.757679,13.164139
49.725456,59.876309,139.073460,145.599558,32.822903,52.475774,59.832803,12.670369,135.622195,1.659394,59.604355,50.238837,144.282747,137.858494,141.769598,136.818835,83.947517,136.218806,0.001971,-1.866105,32.000000,-237.337056,136.820403,0.427302,13.610519,0.660405,234058.534235,0.907461,19.896275,14.791482,2.796041,68.567297,75.644298,87.221216,10.100000,52.980599,52.496058,55.970003,24.757679,13.163440
49.718336,59.877040,139.078216,145.600150,32.917082,52.475470,59.695847,12.669487,135.618962,1.657903,59.613779,50.235355,144.281161,137.855895,141.768348,136.818180,83.950140,136.217672,0.001981,-1.867269,32.000000,-237.337948,136.816590,0.427275,13.604037,0.660241,234053.032389,0.907471,19.892372,14.791838,2.795671,68.568687,75.646556,87.225632,10.100000,52.979402,52.496058,55.986437,24.757679,13.163293
49.719233,59.882524,139.032690,145.601952,32.909311,52.475418,59.812731,12.669758,135.614887,1.657696,59.616194,50.235388,144.279957,137.855783,141.765918,136.820922,83.952368,136.217281,0.001954,-1.870207,32.000000,-237.337695,136.815042,0.427167,13.603791,0.660414,234049.495038,0.906714,19.892794,14.789798,2.796826,68.568538,75.647720,87.229906,10.100000,52.972973,52.496058,55.996485,24.757679,13.163905
49.718846,59.884997,139.026552,145.603534,32.991777,52.475360,59.805508,12.668425,135.609735,1.658012,59.607346,50.236753,144.279147,137.850172,141.765255,136.820370,83.955043,136.216423,0.001950,-1.872547,32.000000,-237.339161,136.814056,0.427550,13.605423,0.660854,234048.274677,0.908934,19.900905,14.786627,2.797322,68.566183,75.648128,87.236034,10.100000,52.971958,52.496058,56.004542,24.757679,13.164217
49.714377,59.880359,139.042767,145.603073,32.950365,52.475633,59.795663,12.667725,135.614762,1.515782,59.602768,50.229296,144.278752,137.848049,141.763908,136.817142,83.956255,136.217328,0.001952,-1.871992,32.000000,-237.339795,136.860060,0.374707,13.600097,0.660652,234049.230985,0.907152,19.905459,14.784209,2.796356,68.562711,75.648269,87.242748,10.100000,52.980404,52.496058,56.018728,24.757679,13.163617
49.707040,59.874149,139.041806,145.602515,32.950114,52.475391,59.799069,12.667625,135.610207,1.205769,59.599777,50.221681,144.278253,137.844909,141.763308,136.821583,83.956281,136.220989,0.001958,-1.873140,32.000000,-237.339921,136.906251,0.277441,13.609699,0.660553,234048.149907,0.907274,19.908333,14.781120,2.796255,68.560249,75.648068,87.251701,10.100000,52.985292,52.496058,56.037973,24.757679,13.162514
49.704869,59.870753,139.024566,145.603174,32.872529,52.475449,59.825171,12.667061,135.606171,1.200622,59.591061,50.222727,144.277861,137.841301,141.761581,136.822132,83.956249,136.221386,0.001930,-1.874299,32.000000,-237.340579,136.906067,0.277038,13.610127,0.660947,234046.509848,0.907507,19.908328,14.780345,2.796832,68.558891,75.647353,87.258816,10.100000,52.996992,52.496058,56.052166,24.757679,13.161894
49.703714,59.863411,138.982177,145.603620,32.649001,52.475525,59.831175,12.667208,135.603256,1.207215,59.572981,50.218155,144.278054,137.839800,141.761978,136.823361,83.955950,136.224476,0.001925,-1.876648,32.000000,-237.340343,136.907776,0.276969,13.612277,0.660577,234043.550852,0.907583,19.909723,14.782089,2.797226,68.556585,75.646280,87.268690,10.100000,52.952862,52.496058,56.065174,24.757679,13.160875
49.699154,59.852854,138.960424,145.603157,32.446925,52.475376,59.786594,12.667125,135.602574,1.207138,59.557565,50.209756,144.277864,137.835620,141.763221,136.823332,83.956787,136.225935,0.001924,-1.878979,32.000000,-237.340431,136.911074,0.277351,13.610222,0.660497,234042.190519,0.907223,19.908577,14.782312,2.797001,68.554786,75.645191,87.277148,10.100000,52.947775,52.496058,56.080524,24.757679,13.159270
49.686442,59.839318,139.009614,145.602248,32.376257,52.467135,59.790289,12.665890,135.597073,1.207579,59.553539,50.199277,144.277801,137.831144,141.762873,136.818765,83.956187,136.225943,0.001952,-1.882448,32.000000,-237.341824,136.909459,0.276577,13.609575,0.660203,234038.282649,0.907139,19.902432,14.784104,2.796213,68.552416,75.643779,87.286168,10.100000,52.981250,52.496058,56.107471,24.757679,13.157137
49.679937,59.834840,138.963697,145.602920,32.569114,52.446538,59.791185,12.665971,135.595806,1.207424,59.556654,50.195005,144.279112,137.829943,141.764331,136.819210,83.957826,136.226259,0.001957,-1.883600,32.000000,-237.341719,136.907372,0.276973,13.608057,0.660246,234031.142455,0.907879,19.896604,14.783971,2.796032,68.550886,75.643608,87.295017,10.100000,52.951468,52.496058,56.130730,24.757679,13.156031
49.680634,59.834040,139.016141,145.605356,32.599916,52.422012,59.812019,12.665409,135.583496,1.469398,59.551421,50.192100,144.280812,137.826839,141.764751,136.816341,83.957937,136.221416,0.001957,-1.881250,32.000000,-237.342336,136.879505,0.369491,13.610570,0.660570,233989.615987,0.907903,19.896250,14.784574,2.797737,68.547867,75.642587,87.306390,10.100000,52.979837,52.496058,56.147289,24.757679,13.155725
49.678248,59.831020,139.028403,145.607348,32.389911,52.409706,59.795758,12.664481,135.582413,1.292482,59.539821,50.189071,144.283583,137.822085,141.764675,136.813090,83.958476,136.219177,0.001957,-1.881226,32.000000,-237.343288,136.959012,0.298205,13.609100,0.660252,233895.288554,0.907653,19.898515,14.783089,2.797179,68.545088,75.642288,87.317085,10.100000,52.989133,52.496058,56.162861,24.757679,13.155208
49.679260,59.820881,139.046793,145.608112,32.178729,52.409806,59.767400,12.664970,135.584981,1.208918,59.518101,50.183676,144.286432,137.823990,141.764616,136.814335,83.958182,136.220769,0.001986,-1.878880,32.000000,-237.342724,136.961113,0.274923,13.602089,0.660062,233784.770959,0.906897,19.896994,14.780638,2.798196,68.539836,75.640237,87.328452,10.100000,53.013212,52.496058,56.178935,24.757679,13.153703
49.673581,59.809547,139.034370,145.608564,32.018555,52.409627,59.792112,12.665434,135.588710,1.208646,59.500706,50.179258,144.288163,137.822942,141.765508,136.816281,83.959657,136.221791,0.001983,-1.880606,32.000000,-237.342293,136.960572,0.274766,13.606078,0.660059,233728.223997,0.906971,19.896449,14.779017,2.798577,68.535707,75.638887,87.336964,10.100000,53.015828,52.496058,56.198786,24.757679,13.152011
49.668196,59.795261,139.045620,145.609460,31.902764,52.409575,59.800025,12.665810,135.592945,1.208824,59.490775,50.173662,144.290710,137.819025,141.768673,136.814138,83.960420,136.220966,0.001958,-1.881691,32.000000,-237.342030,136.964672,0.274768,13.605083,0.660450,233721.838386,0.907358,19.885261,14.780081,2.798890,68.529719,75.637461,87.347077,10.100000,53.014982,52.496058,56.224453,24.757679,13.149584
49.666108,59.788084,139.043461,145.610980,31.747935,52.409706,59.813613,12.665587,135.590082,1.216131,59.481596,50.165603,144.292513,137.817034,141.771386,136.812077,83.959809,136.220671,0.001955,-1.883482,32.000000,-237.342307,136.963035,0.274876,13.606317,0.660259,233713.657758,0.907067,19.879816,14.779100,2.798960,68.522961,75.636204,87.355424,10.100000,53.019396,52.496058,56.242581,24.757679,13.148303
49.659778,59.780682,139.060941,145.612794,31.551619,52.409643,59.810218,12.665326,135.598372,0.852510,59.476097,50.157753,144.294916,137.815207,141.772834,136.810231,83.958499,136.217272,0.001956,-1.883453,32.000000,-237.342588,136.981263,0.146534,13.610579,0.660420,233704.691742,0.907020,19.871116,14.777937,2.799490,68.513348,75.634332,87.364928,10.100000,53.035798,52.496058,56.268530,24.757679,13.146985
49.658116,59.776401,139.059387,145.614688,31.471430,52.397502,59.680915,12.665836,135.598523,1.177346,59.466246,50.155581,144.297196,137.814828,141.773726,136.810683,83.958182,136.215941,0.001959,-1.883654,32.000000,-237.342029,136.939632,0.261838,13.602583,0.660371,233701.444060,0.906841,19.866104,14.778406,2.799564,68.506788,75.632718,87.372378,10.100000,53.045164,52.496058,56.288256,24.757679,13.146119
49.656926,59.769089,139.050273,145.616253,31.251824,52.393560,59.804781,12.666050,135.599912,1.221990,59.451858,50.154653,144.299857,137.813760,141.773309,136.812039,83.956085,136.218577,0.001933,-1.886413,32.000000,-237.341779,136.940324,0.271174,13.602248,0.660323,233699.654435,0.907000,19.865270,14.778074,2.800273,68.496542,75.629185,87.380575,10.100000,53.047614,52.496058,56.310098,24.757679,13.144866
49.655170,59.760744,139.014434,145.616499,31.085607,52.393445,59.718878,12.666650,135.599572,1.222459,59.445989,50.150331,144.302562,137.814782,141.774615,136.809652,83.955189,136.220780,0.001927,-1.886369,32.000000,-237.341103,136.940838,0.271365,13.610747,0.660568,233643.515406,0.908778,19.862713,14.777749,2.800336,68.489457,75.626380,87.387211,10.100000,53.038508,52.496058,56.329339,24.757679,13.143479
49.648116,59.754402,139.015690,145.616800,30.862297,52.393686,59.781896,12.666561,135.600572,1.214953,59.447159,50.141335,144.305035,137.817689,141.776858,136.802989,83.953709,136.219543,0.001926,-1.885174,32.000000,-237.341044,136.938847,0.270894,13.605031,0.660498,233623.229851,0.906834,19.856635,14.781120,2.800219,68.482628,75.624919,87.393112,10.100000,53.026409,52.496058,56.358258,24.757679,13.142124
49.642504,59.753440,139.007835,145.617718,30.685841,52.393665,59.794889,12.666181,135.599550,1.215143,59.454308,50.136522,144.306651,137.817493,141.777805,136.797874,83.952583,136.216823,0.001958,-1.886886,32.000000,-237.341668,136.937685,0.271250,13.606597,0.659927,233618.735447,0.908151,19.850113,14.783080,2.799596,68.479211,75.622575,87.396111,10.100000,53.019240,52.496058,56.383521,24.757679,13.141639
49.637533,59.758002,139.066332,145.619534,30.705779,52.393754,59.781969,12.666850,135.598602,1.215435,59.467598,50.132421,144.308820,137.816645,141.778707,136.791530,83.952261,136.211845,0.001952,-1.886316,32.000000,-237.340890,136.938422,0.270755,13.604286,0.660301,233619.253628,0.907325,19.851090,14.783962,2.800019,68.475474,75.620452,87.397540,10.100000,53.064350,52.496058,56.412349,24.757679,13.141843
49.634229,59.765041,139.041837,145.621074,30.713086,52.377740,59.803558,12.665831,135.593027,1.219126,59.484678,50.129790,144.311263,137.812326,141.778999,136.780703,83.951590,136.207066,0.001950,-1.886327,32.000000,-237.341827,136.928402,0.270598,13.602875,0.660270,233621.418058,0.907238,19.855951,14.783774,2.800178,68.472790,75.619269,87.398726,10.100000,53.061729,52.496058,56.436682,24.757679,13.142541
49.637844,59.776505,139.057347,145.622525,30.687262,52.369352,59.735110,12.665863,135.576881,1.595271,59.500159,50.135315,144.313019,137.802452,141.779549,136.771188,83.951310,136.198697,0.001952,-1.886326,32.000000,-237.341766,136.848098,0.401723,13.604638,0.660736,233626.493726,0.907546,19.865671,14.781691,2.801637,68.470481,75.618153,87.399492,10.100000,53.068491,52.496058,56.458356,24.757679,13.143868
49.644913,59.784487,139.077893,145.622648,30.710293,52.369659,59.775652,12.666437,135.573391,1.883097,59.510219,50.143168,144.314458,137.795856,141.780215,136.766947,83.950334,136.191643,0.001984,-1.887464,32.000000,-237.341149,136.836689,0.493520,13.602301,0.660550,233561.659154,0.907024,19.876140,14.780053,2.801330,68.469448,75.617857,87.399040,10.100000,53.078871,52.496058,56.471421,24.757679,13.144830
49.654743,59.792211,139.040729,145.621401,30.551598,52.373800,59.798244,12.666308,135.568532,1.895057,59.511818,50.152292,144.316066,137.792685,141.782326,136.758725,83.950397,136.183414,0.001977,-1.886907,32.000000,-237.341169,136.826396,0.493635,13.597537,0.660403,233531.255887,0.907873,19.883851,14.776290,2.801438,68.470175,75.618743,87.398982,10.100000,53.065855,52.496058,56.484013,24.757679,13.145818
