OSU 80 Ton Compressor Load Stand
49.660997,59.793464,139.057372,145.617860,30.293576,52.394242,59.789994,12.667230,135.567210,1.895263,59.512833,50.158026,144.316041,137.787347,141.781975,136.753137,83.949031,136.180580,0.001952,-1.886428,32.000000,-237.340232,136.818318,0.493888,13.599520,0.660524,233536.537523,0.907140,19.884498,14.773857,2.801453,68.471014,75.618616,87.398542,10.100000,53.066821,52.496058,56.493711,24.757679,13.145896
49.662693,59.793101,139.046780,145.611326,30.076812,52.418765,59.788250,12.666484,135.566765,1.719049,59.515638,50.161851,144.315194,137.778925,141.781651,136.747828,83.948599,136.174960,0.001948,-1.888774,32.000000,-237.340780,136.857118,0.437626,13.590581,0.660501,233557.116918,0.906690,19.882021,14.769820,2.800150,68.473385,75.619690,87.398502,10.100000,53.076175,52.496058,56.511149,24.757679,13.145608
49.663258,59.795066,139.008350,145.605799,30.055935,52.435016,59.827839,12.667073,135.565459,1.430628,59.529787,50.159916,144.313642,137.773703,141.781968,136.742274,83.947364,136.167288,0.001947,-1.888786,32.000000,-237.340195,136.831952,0.345281,13.588126,0.660657,233648.261879,0.907047,19.876787,14.769816,2.800133,68.476124,75.620163,87.398591,10.100000,53.065830,52.496058,56.527338,24.757679,13.145600
49.662721,59.804450,138.963788,145.600850,29.928315,52.434951,59.830458,12.666724,135.555969,1.417572,59.548795,50.164822,144.312693,137.763955,141.782147,136.730750,83.945512,136.154277,0.001951,-1.889994,32.000000,-237.340581,136.820023,0.345018,13.591426,0.661318,233757.208812,0.907463,19.874664,14.767532,2.799824,68.480626,75.621707,87.399175,10.100000,53.043736,52.496058,56.547347,24.757679,13.146573
49.665304,59.813775,138.938737,145.596707,29.820985,52.435006,59.773183,12.666748,135.546462,1.402905,59.569498,50.168649,144.311742,137.759010,141.781308,136.723828,83.944131,136.145351,0.001930,-1.888862,32.000000,-237.340628,136.805420,0.345134,13.587229,0.661465,233831.958086,0.907137,19.876044,14.765060,2.799018,68.483406,75.622852,87.400020,10.100000,53.025664,52.496058,56.561257,24.757679,13.147607
49.671115,59.829262,138.908003,145.591757,29.786396,52.435132,59.771230,12.666837,135.526444,1.555307,59.587677,50.175807,144.309174,137.752838,141.779139,136.711609,83.943518,136.134218,0.001925,-1.885386,32.000000,-237.340385,136.736770,0.404101,13.585868,0.661116,233840.084394,0.907129,19.885983,14.760625,2.798151,68.485993,75.624750,87.399796,10.100000,53.009900,52.496058,56.575731,24.757679,13.149559
49.677429,59.840178,138.887617,145.587207,29.768304,52.434937,59.774595,12.667528,135.519301,1.834510,59.599324,50.186272,144.306503,137.744083,141.776054,136.704766,83.943090,136.123790,0.001924,-1.885926,32.000000,-237.339672,136.743852,0.492958,13.579466,0.661184,233847.341796,0.907970,19.892631,14.757692,2.797501,68.488391,75.625620,87.398252,10.100000,52.988032,52.496058,56.584009,24.757679,13.151091
49.683869,59.849971,138.851612,145.580628,29.584134,52.434867,59.781176,12.668328,135.512914,1.839293,59.612261,50.198876,144.302152,137.736751,141.774116,136.694670,83.943211,136.114106,0.001957,-1.888270,32.000000,-237.338720,136.747426,0.493026,13.576981,0.661051,233856.943704,0.907922,19.902089,14.752924,2.796555,68.491479,75.627546,87.397264,10.100000,52.974304,52.496058,56.593356,24.757679,13.152353
49.687545,59.857245,138.867037,145.574627,29.572832,52.442963,59.778718,12.668480,135.509995,1.466714,59.625530,50.206149,144.298730,137.731963,141.773747,136.685956,83.942698,136.107728,0.001948,-1.889099,32.000000,-237.338565,136.796112,0.363081,13.584540,0.661192,233861.857255,0.907767,19.906457,14.748312,2.795789,68.494737,75.629862,87.397293,10.100000,52.975126,52.496058,56.602667,24.757679,13.153254
49.692541,59.866279,138.919391,145.567206,29.498471,52.451026,59.805244,12.668005,135.497893,1.386370,59.640356,50.214378,144.294628,137.726963,141.772975,136.678913,83.942606,136.099640,0.001947,-1.889140,32.000000,-237.339102,136.784415,0.345218,13.584080,0.661068,233865.766308,0.907560,19.909570,14.743511,2.794702,68.499769,75.633317,87.397314,10.100000,52.996591,52.496058,56.612239,24.757679,13.154390
49.695415,59.873657,138.922863,145.561062,29.418594,52.451096,59.771281,12.667601,135.488972,1.385895,59.653045,50.220070,144.290521,137.720156,141.772148,136.668361,83.942766,136.090243,0.001947,-1.889175,32.000000,-237.339462,136.776002,0.344662,13.576309,0.660833,233906.398167,0.907682,19.913031,14.740941,2.794806,68.504081,75.636085,87.396109,10.100000,53.006540,52.496058,56.621807,24.757679,13.155300
49.702008,59.883288,138.899475,145.553814,29.410812,52.451075,59.842532,12.667711,135.480646,1.393091,59.667613,50.226226,144.284718,137.709350,141.768899,136.660380,83.941837,136.079372,0.001983,-1.887458,32.000000,-237.339393,136.766291,0.345237,13.574946,0.661141,233946.905028,0.907340,19.916885,14.737123,2.795578,68.509530,75.638556,87.392335,10.100000,53.009824,52.496058,56.628541,24.757679,13.156527
49.709465,59.891949,138.871426,145.547710,29.373369,52.450879,59.783548,12.669032,135.474101,1.392920,59.681645,50.236067,144.279568,137.703231,141.766260,136.655435,83.941508,136.069508,0.001969,-1.889264,32.000000,-237.337740,136.761647,0.345163,13.576502,0.661508,233950.942808,0.907817,19.921284,14.732421,2.795487,68.513694,75.641155,87.389482,10.100000,52.981303,52.496058,56.632173,24.757679,13.157601
49.722241,59.903396,138.761850,145.540288,29.253397,52.450643,59.782288,12.667658,135.460779,1.393114,59.687402,50.247308,144.273055,137.692040,141.762327,136.645514,83.942247,136.059959,0.001949,-1.891608,32.000000,-237.339151,136.725612,0.345679,13.574961,0.661383,233956.044767,0.906626,19.924079,14.728095,2.794645,68.517021,75.643923,87.383594,10.100000,52.932375,52.496058,56.630401,24.757679,13.159130
49.732748,59.906963,138.736005,145.533034,29.090983,52.462443,59.806571,12.668858,135.452204,1.808002,59.681306,50.257210,144.266742,137.687315,141.759901,136.638340,83.942972,136.051661,0.001948,-1.892616,32.000000,-237.337910,136.699240,0.485107,13.571617,0.661082,233959.052844,0.907389,19.925009,14.723654,2.793662,68.519299,75.645950,87.377538,10.100000,52.890283,52.496058,56.625273,24.757679,13.159837
49.737195,59.904910,138.774470,145.522530,28.835059,52.474576,59.791570,12.669360,135.454389,1.578406,59.681720,50.261869,144.258372,137.684844,141.755734,136.631742,83.943128,136.047779,0.001943,-1.892596,32.000000,-237.337405,136.753458,0.398133,13.570733,0.660467,233960.960677,0.907175,19.923213,14.718300,2.790740,68.522759,75.648182,87.369194,10.100000,52.900503,52.496058,56.629209,24.757679,13.159490
49.741108,59.905726,138.733895,145.513996,28.666652,52.474337,59.782547,12.670012,135.452723,1.186689,59.684491,50.265779,144.251573,137.685755,141.753181,136.627623,83.944014,136.046896,0.001947,-1.891508,32.000000,-237.336724,136.767336,0.269418,13.575741,0.660512,234011.924057,0.906809,19.915892,14.713562,2.789631,68.525505,75.649810,87.362278,10.100000,52.885050,52.496058,56.628993,24.757679,13.159386
49.745300,59.907425,138.703322,145.504750,28.559957,52.474599,59.796322,12.670378,135.450208,1.178476,59.690753,50.268630,144.243427,137.681726,141.747943,136.627021,83.942859,136.042593,0.001929,-1.890326,32.000000,-237.336300,136.764585,0.269767,13.577158,0.660816,234062.857601,0.907152,19.909231,14.711529,2.790155,68.525718,75.650386,87.353148,10.100000,52.866828,52.496058,56.631608,24.757679,13.159491
49.749738,59.910288,138.727894,145.498342,28.436024,52.474733,59.769575,12.669947,135.445238,1.178888,59.697347,50.272640,144.236760,137.677758,141.744951,136.624332,83.943401,136.040146,0.001927,-1.890810,32.000000,-237.336584,136.762040,0.269353,13.576973,0.660319,234060.351176,0.907208,19.905992,14.710216,2.789120,68.525344,75.652336,87.346272,10.100000,52.870759,52.496058,56.631096,24.757679,13.159799
49.752542,59.915624,138.660725,145.492469,28.450867,52.474523,59.768405,12.671545,135.443944,1.197415,59.714345,50.279204,144.229401,137.677545,141.740587,136.618055,83.944810,136.037146,0.001926,-1.887902,32.000000,-237.335075,136.762749,0.269606,13.579314,0.660058,234062.466503,0.906924,19.903347,14.709290,2.788270,68.523881,75.654373,87.338167,10.100000,52.821770,52.496058,56.633378,24.757679,13.160339
49.758999,59.923461,138.668608,145.488468,28.449548,52.474489,59.784430,12.671072,135.436504,1.373043,59.723179,50.288573,144.223140,137.677177,141.736688,136.617066,83.945824,136.034952,0.001964,-1.887888,32.000000,-237.335625,136.714922,0.333547,13.584181,0.660116,234062.845387,0.907250,19.901613,14.707565,2.788515,68.522095,75.654823,87.330327,10.100000,52.824749,52.496058,56.630735,24.757679,13.161338
49.769044,59.930665,138.658152,145.483362,28.437745,52.474542,59.803657,12.671618,135.434526,1.658557,59.731103,50.296838,144.214625,137.676516,141.730443,136.619173,83.947022,136.033689,0.001949,-1.886693,32.000000,-237.335125,136.707268,0.418401,13.580057,0.659657,234063.519013,0.907221,19.904044,14.704704,2.787008,68.520348,75.654715,87.319916,10.100000,52.797242,52.496058,56.623099,24.757679,13.162401
49.775053,59.936035,138.702764,145.477660,28.423655,52.474935,59.705753,12.671342,135.434551,1.673953,59.733326,50.306341,144.205981,137.672436,141.725101,136.616000,83.948029,136.038797,0.001950,-1.887817,32.000000,-237.335460,136.713097,0.418960,13.581772,0.659373,234065.512077,0.906866,19.905191,14.702630,2.786805,68.520316,75.654292,87.307709,10.100000,52.828428,52.496058,56.617109,24.757679,13.163125
49.778320,59.937628,138.724341,145.473037,28.357915,52.475045,59.783091,12.672175,135.439138,1.603429,59.741330,50.309899,144.200488,137.672008,141.721305,136.619404,83.948281,136.041150,0.001951,-1.889828,32.000000,-237.334645,136.758859,0.389186,13.584039,0.659391,234066.319543,0.906392,19.901992,14.700822,2.786032,68.520243,75.653272,87.297073,10.100000,52.833204,52.496058,56.613791,24.757679,13.163380
49.778462,59.942885,138.714391,145.468375,28.357729,52.475273,59.802133,12.671189,135.444914,1.242453,59.754024,50.312158,144.194128,137.674147,141.716616,136.618272,83.948343,136.043186,0.001989,-1.891039,32.000000,-237.335679,136.759525,0.270732,13.590717,0.659443,234068.685775,0.907777,19.901139,14.702284,2.786592,68.521232,75.651717,87.284356,10.100000,52.823378,52.496058,56.614544,24.757679,13.163879
49.782449,59.949158,138.749111,145.465529,28.408076,52.475339,59.814894,12.670561,135.448512,1.237542,59.761525,50.316738,144.189818,137.675351,141.712585,136.621418,83.948646,136.043096,0.001974,-1.891693,32.000000,-237.336297,136.762034,0.271071,13.592040,0.659390,234069.221776,0.906543,19.899348,14.703170,2.786843,68.521690,75.650458,87.272951,10.100000,52.831076,52.496058,56.609894,24.757679,13.164754
49.789502,59.955088,138.774023,145.462260,28.286441,52.475328,59.814677,12.670738,135.452791,1.237215,59.762345,50.320161,144.184847,137.679345,141.706280,136.625630,83.949019,136.044226,0.001956,-1.890519,32.000000,-237.336228,136.770643,0.270975,13.588927,0.659031,234073.392456,0.906268,19.904457,14.704093,2.786635,68.521837,75.649072,87.258849,10.100000,52.852323,52.496058,56.601843,24.757679,13.165577
49.793647,59.956069,138.736975,145.459297,28.252350,52.475488,59.797782,12.671088,135.451244,1.325913,59.764951,50.320133,144.179879,137.682292,141.702286,136.625575,83.950659,136.045469,0.001955,-1.887595,32.000000,-237.335882,136.736234,0.305147,13.588137,0.659076,234076.680896,0.906012,19.906603,14.703747,2.787109,68.522418,75.648131,87.247346,10.100000,52.830184,52.496058,56.596772,24.757679,13.165746
49.802251,59.958731,138.732492,145.455932,28.374030,52.475268,59.730393,12.672329,135.452961,1.686911,59.767076,50.327925,144.173788,137.684532,141.696580,136.630569,83.950534,136.049352,0.001956,-1.885624,32.000000,-237.334653,136.735747,0.420211,13.588330,0.659253,234078.044835,0.905888,19.905229,14.703921,2.787215,68.522998,75.647183,87.235070,10.100000,52.820458,52.496058,56.583034,24.757679,13.166067
49.807285,59.960638,138.727116,145.452975,28.368236,52.475612,59.792675,12.673263,135.459170,1.691383,59.764475,50.338479,144.169432,137.688715,141.693027,136.636924,83.951552,136.054300,0.001961,-1.886935,32.000000,-237.333745,136.740631,0.420087,13.586909,0.659058,234076.230536,0.906066,19.901918,14.702880,2.786238,68.524043,75.647103,87.227369,10.100000,52.810466,52.496058,56.575144,24.757679,13.166318
49.814106,59.959308,138.744698,145.449253,28.292149,52.475911,59.804042,12.673586,135.465416,1.691387,59.757632,50.344516,144.165095,137.694881,141.688880,136.643538,83.952363,136.064235,0.001945,-1.883388,32.000000,-237.333505,136.745562,0.419803,13.590688,0.658904,234074.695933,0.906919,19.895675,14.704882,2.785667,68.525822,75.646635,87.219138,10.100000,52.823605,52.496058,56.562880,24.757679,13.166198
49.812966,59.956115,138.756218,145.446187,28.191022,52.476338,59.796661,12.673888,135.472307,1.691169,59.759160,50.346120,144.162332,137.701711,141.686853,136.647904,83.952547,136.068743,0.001946,-1.880749,32.000000,-237.333249,136.762540,0.419780,13.591269,0.658881,234074.796170,0.905884,19.892371,14.706259,2.785278,68.528714,75.646574,87.216049,10.100000,52.825115,52.496058,56.557708,24.757679,13.165740
49.815616,59.956533,138.795086,145.443645,28.324645,52.476614,59.758221,12.673839,135.486792,1.276019,59.765515,50.351387,144.158769,137.706865,141.684241,136.655783,83.952880,136.078312,0.001947,-1.880293,32.000000,-237.333298,136.807009,0.280132,13.590771,0.658684,234072.304766,0.905577,19.883981,14.710250,2.785249,68.532976,75.646164,87.211472,10.100000,52.825374,52.496058,56.550567,24.757679,13.165512
49.818616,59.959726,138.795471,145.442992,28.405249,52.476708,59.746206,12.674422,135.494863,1.237634,59.764647,50.358672,144.157561,137.711772,141.681692,136.665010,83.953781,136.084986,0.001987,-1.880282,32.000000,-237.332853,136.815322,0.272410,13.588610,0.658719,234072.404650,0.905711,19.881967,14.712246,2.785544,68.535890,75.646047,87.207588,10.100000,52.844300,52.496058,56.541779,24.757679,13.166017
49.819690,59.959297,138.790370,145.442005,28.357650,52.476986,59.803176,12.673625,135.501545,1.237254,59.760758,50.360818,144.155842,137.717226,141.677875,136.672407,83.954454,136.088100,0.001970,-1.879050,32.000000,-237.333650,136.822814,0.272698,13.591933,0.658897,234072.698398,0.906247,19.879642,14.716539,2.786176,68.539040,75.645475,87.202856,10.100000,52.832419,52.496058,56.534675,24.757679,13.165981
49.819734,59.958083,138.832474,145.441352,28.338719,52.476868,59.791827,12.674289,135.509603,1.237220,59.764462,50.362413,144.153842,137.724480,141.675903,136.677017,83.956698,136.096689,0.001971,-1.877275,32.000000,-237.332908,136.828425,0.272339,13.594982,0.658963,234073.584860,0.906378,19.879731,14.718865,2.786016,68.541883,75.645479,87.199599,10.100000,52.847873,52.496058,56.528027,24.757679,13.165729
49.824099,59.960655,138.812400,145.441026,28.533411,52.476892,59.805424,12.675225,135.508622,1.329098,59.771031,50.368480,144.151916,137.730205,141.674512,136.683890,83.957872,136.103165,0.001972,-1.877282,32.000000,-237.332107,136.798936,0.309154,13.595960,0.658765,234073.439876,0.905497,19.878190,14.719697,2.785854,68.545663,75.644511,87.195947,10.100000,52.835905,52.496058,56.517156,24.757679,13.165930
49.829357,59.965354,138.875810,145.440889,28.552922,52.477117,59.797117,12.674639,135.511565,1.678261,59.768350,50.371357,144.150366,137.732791,141.672248,136.688236,83.957417,136.106561,0.002013,-1.880185,32.000000,-237.332685,136.798486,0.421748,13.598967,0.658812,234069.821343,0.905663,19.876931,14.721606,2.786696,68.549081,75.643152,87.192607,10.100000,52.869043,52.496058,56.504411,24.757679,13.166548
49.834288,59.966222,138.881052,145.439873,28.569236,52.477474,59.815748,12.674790,135.523951,1.512816,59.760830,50.373884,144.148762,137.740074,141.668642,136.691527,83.956590,136.113363,0.001990,-1.882531,32.000000,-237.332386,136.854526,0.357936,13.594862,0.658606,234069.159699,0.905377,19.874985,14.723561,2.786049,68.553448,75.642240,87.189821,10.100000,52.879134,52.496058,56.490731,24.757679,13.166813
49.839074,59.963864,138.966738,145.438180,28.591370,52.477432,59.805870,12.675519,135.530039,1.238364,59.752570,50.382633,144.148579,137.748489,141.667526,136.698088,83.957859,136.124784,0.001982,-1.885438,32.000000,-237.331624,136.871002,0.273071,13.595640,0.658697,234072.439551,0.905413,19.874244,14.725658,2.787028,68.557201,75.643193,87.189534,10.100000,52.933039,52.496058,56.477920,24.757679,13.166483
49.840875,59.958470,138.976561,145.436020,28.615972,52.477185,59.812975,12.675185,135.537160,1.234111,59.744962,50.386272,144.147523,137.759331,141.666226,136.704710,83.957530,136.131603,0.001974,-1.888349,32.000000,-237.331945,136.880559,0.272556,13.591071,0.658851,234073.803356,0.905040,19.870009,14.729773,2.786857,68.560761,75.643586,87.192689,10.100000,52.935123,52.496058,56.465257,24.757679,13.165702
49.844941,59.955280,138.978409,145.433953,28.629025,52.477233,59.799279,12.674638,135.542283,1.233679,59.739685,50.388857,144.145903,137.767190,141.664628,136.709041,83.958098,136.134653,0.001974,-1.886935,32.000000,-237.332555,136.883751,0.272611,13.590958,0.659138,234069.364857,0.905088,19.862700,14.734024,2.788309,68.564399,75.644865,87.197682,10.100000,52.938239,52.496058,56.451873,24.757679,13.165127
49.848370,59.952142,139.059236,145.431202,28.620113,52.477233,59.795063,12.676070,135.540120,1.630768,59.737766,50.390114,144.143112,137.771379,141.662722,136.715428,83.959117,136.141218,0.001975,-1.884548,32.000000,-237.331181,136.838713,0.410269,13.583316,0.659367,234064.399384,0.904927,19.855443,14.737649,2.788405,68.568411,75.647140,87.205146,10.100000,52.977442,52.496058,56.437774,24.757679,13.164666
49.851332,59.952266,139.033128,145.429261,28.751746,52.477379,59.813291,12.675763,135.540088,1.681222,59.743149,50.392673,144.140971,137.770894,141.660981,136.716726,83.959393,136.143899,0.001966,-1.882753,32.000000,-237.331510,136.840503,0.422850,13.584371,0.659315,234060.397882,0.905047,19.848046,14.738555,2.788215,68.571492,75.649918,87.210525,10.100000,52.989292,52.496058,56.424802,24.757679,13.164439
49.857187,59.957228,138.993475,145.427285,28.865292,52.477275,59.811294,12.676326,135.541288,1.681988,59.747649,50.395946,144.137170,137.772424,141.658591,136.715504,83.960450,136.151598,0.001959,-1.882142,32.000000,-237.330798,136.840791,0.423235,13.582706,0.660003,234056.421164,0.905034,19.841362,14.740709,2.789645,68.575354,75.652337,87.216290,10.100000,52.968077,52.496058,56.405132,24.757679,13.165073
49.860456,59.960968,138.987610,145.425344,28.956707,52.477138,59.790866,12.675929,135.544816,1.680107,59.752010,50.400652,144.136741,137.772367,141.656178,136.717412,83.961549,136.152670,0.001957,-1.882136,32.000000,-237.331129,136.868002,0.419510,13.584536,0.659796,234055.842657,0.904702,19.838420,14.741727,2.788955,68.578931,75.655188,87.222234,10.100000,52.955874,52.496058,56.390493,24.757679,13.165597
49.863099,59.963463,138.944176,145.422537,28.935771,52.477720,59.802778,12.675622,135.553453,1.235823,59.752922,50.403817,144.135229,137.777612,141.654735,136.721893,83.964086,136.151952,0.001996,-1.883514,32.000000,-237.331420,136.892629,0.274103,13.589101,0.659607,234055.761589,0.904626,19.837328,14.744393,2.787832,68.582358,75.658512,87.229455,10.100000,52.955986,52.496058,56.374165,24.757679,13.165972
49.867296,59.964414,138.996551,145.420048,29.001918,52.477393,59.792037,12.675293,135.556171,1.225062,59.756816,50.406625,144.134277,137.778294,141.653128,136.721628,83.964934,136.153865,0.001984,-1.883960,32.000000,-237.331562,136.894624,0.274068,13.588629,0.659450,234055.903998,0.904876,19.837687,14.743810,2.787532,68.584413,75.660596,87.235979,10.100000,52.970869,52.496058,56.358421,24.757679,13.166092
49.872991,59.967214,139.009813,145.417069,29.226673,52.477162,59.820693,12.674776,135.556479,1.229333,59.760917,50.407319,144.132688,137.781023,141.651990,136.726282,83.965452,136.154412,0.001971,-1.887376,32.000000,-237.331970,136.885698,0.278399,13.586269,0.658999,234056.729009,0.904659,19.837448,14.740927,2.786513,68.585625,75.663211,87.244456,10.100000,52.986379,52.496058,56.336688,24.757679,13.166422
49.880110,59.969437,138.986143,145.414039,29.393480,52.477101,59.764091,12.673719,135.549500,1.627347,59.762500,50.413964,144.131180,137.780398,141.649512,136.726102,83.965907,136.155903,0.001971,-1.890030,32.000000,-237.332955,136.850563,0.411334,13.590271,0.659202,234053.826214,0.904735,19.834059,14.741003,2.787329,68.586727,75.665586,87.250644,10.100000,52.973663,52.496058,56.316521,24.757679,13.166673
49.886987,59.972135,138.966376,145.409865,29.447714,52.477117,59.731120,12.674779,135.547648,1.678505,59.766117,50.418097,144.129851,137.781340,141.646945,136.730989,83.966243,136.155732,0.002012,-1.890056,32.000000,-237.332004,136.853036,0.423058,13.585842,0.659295,234052.139425,0.904191,19.830969,14.740749,2.787276,68.588306,75.668621,87.258418,10.100000,52.962219,52.496058,56.290964,24.757679,13.167056
49.891384,59.974111,138.937737,145.405636,29.571557,52.477101,59.772108,12.674115,135.549625,1.678504,59.775601,50.418682,144.128123,137.779600,141.645630,136.728849,83.967118,136.154826,0.001999,-1.888350,32.000000,-237.332719,136.850773,0.423037,13.590718,0.658887,234050.742287,0.904909,19.825832,14.741015,2.786404,68.590131,75.671480,87.266420,10.100000,52.932495,52.496058,56.270829,24.757679,13.167253
49.896680,59.980516,138.946261,145.401007,29.844467,52.477070,59.774939,12.673408,135.549129,1.678771,59.789318,50.424322,144.126048,137.776783,141.642858,136.729547,83.967846,136.153936,0.001978,-1.887185,32.000000,-237.333483,136.848571,0.422889,13.590041,0.658917,234050.086116,0.905278,19.821420,14.740596,2.785624,68.591073,75.675050,87.276102,10.100000,52.940224,52.496058,56.246451,24.757679,13.168063
49.904137,59.988699,138.939832,145.397054,30.007985,52.477175,59.786950,12.673661,135.546134,1.678784,59.793422,50.430403,144.123761,137.773801,141.639981,136.729590,83.968127,136.151528,0.001970,-1.886611,32.000000,-237.333247,136.845117,0.422966,13.584837,0.658481,234049.211120,0.904574,19.818851,14.739283,2.784804,68.592446,75.677666,87.284152,10.100000,52.944625,52.496058,56.221034,24.757679,13.169168
49.908592,59.992975,138.927549,145.391207,30.199213,52.477400,59.826070,12.673671,135.547755,1.674594,59.795201,50.431098,144.119561,137.777508,141.635343,136.724887,83.968174,136.148874,0.001968,-1.886570,32.000000,-237.333220,136.866782,0.417049,13.589467,0.658485,234050.990116,0.904441,19.819781,14.738125,2.784679,68.592092,75.679826,87.292587,10.100000,52.932463,52.496058,56.195039,24.757679,13.169973
49.914576,59.994544,138.911331,145.386042,30.335892,52.477665,59.782807,12.673533,135.551170,1.260737,59.797329,50.433885,144.116308,137.778708,141.631770,136.725804,83.969460,136.149695,0.001969,-1.885410,32.000000,-237.333387,136.884882,0.280133,13.583979,0.658614,234054.278249,0.904132,19.820256,14.736681,2.784135,68.592499,75.682133,87.299658,10.100000,52.941498,52.496058,56.170196,24.757679,13.170185
49.919165,59.995959,138.892911,145.379701,30.492682,52.489473,59.749529,12.673473,135.546650,1.230892,59.803868,50.441057,144.111928,137.775893,141.628362,136.725618,83.970813,136.149924,0.001963,-1.884807,32.000000,-237.333508,136.878944,0.273502,13.582217,0.658275,234056.774872,0.903466,19.819927,14.735351,2.783640,68.591546,75.685592,87.306007,10.100000,52.923336,52.496058,56.141186,24.757679,13.170366
49.922992,59.998449,138.800220,145.374261,30.616436,52.509886,59.806158,12.672716,135.536446,1.426754,59.801736,50.444273,144.106732,137.772015,141.625344,136.725327,83.971033,136.146180,0.001957,-1.881874,32.000000,-237.334171,136.828245,0.347858,13.587004,0.658388,234055.995050,0.904009,19.815313,14.734463,2.782981,68.590181,75.686474,87.308001,10.100000,52.875767,52.496058,56.117986,24.757679,13.170701
49.931776,59.999987,138.759993,145.367236,30.771900,52.510007,59.799746,12.672322,135.535444,1.684332,59.802460,50.444827,144.100616,137.767569,141.621414,136.723196,83.970999,136.139844,0.001952,-1.880697,32.000000,-237.334487,136.818329,0.422417,13.589005,0.658470,234106.659517,0.904628,19.811985,14.733220,2.782356,68.588729,75.687879,87.309580,10.100000,52.835910,52.496058,56.083809,24.757679,13.170989
49.937563,60.001405,138.795087,145.361405,30.948427,52.509968,59.766948,12.672479,135.535869,1.685546,59.804192,50.446758,144.095201,137.764759,141.617364,136.724134,83.970853,136.137018,0.001971,-1.882452,32.000000,-237.334351,136.817263,0.422435,13.588595,0.658003,234197.805295,0.904053,19.810520,14.731191,2.780286,68.587554,75.688245,87.310204,10.100000,52.857138,52.496058,56.054795,24.757679,13.171134
49.943674,60.003944,138.769966,145.354701,31.115449,52.509852,59.759765,12.672561,135.545356,1.395703,59.802185,50.452332,144.088914,137.766261,141.612660,136.724596,83.970052,136.139103,0.001978,-1.883169,32.000000,-237.334191,136.869431,0.319099,13.589695,0.657596,234196.596066,0.903981,19.802983,14.728163,2.778992,68.585656,75.687867,87.309298,10.100000,52.846046,52.496058,56.021911,24.757679,13.171525
49.946624,60.004373,138.768203,145.348856,31.143041,52.509650,59.807369,12.672305,135.544889,1.238834,59.799987,50.452942,144.083543,137.768296,141.608730,136.726311,83.970705,136.139846,0.001965,-1.882693,32.000000,-237.334396,136.871244,0.272104,13.590420,0.657692,234195.922523,0.904364,19.798424,14.726943,2.779372,68.584144,75.686992,87.310182,10.100000,52.823203,52.496058,55.995165,24.757679,13.171636
49.949420,60.003252,138.735942,145.341882,31.350194,52.511324,59.823572,12.672506,135.549043,1.237886,59.803790,50.459940,144.078834,137.769065,141.604762,136.729358,83.970378,136.140880,0.001963,-1.881550,32.000000,-237.334339,136.872493,0.272104,13.588178,0.657436,234195.943795,0.904355,19.794650,14.728752,2.778529,68.581536,75.686711,87.313046,10.100000,52.822457,52.496058,55.963420,24.757679,13.171479
49.955311,60.005475,138.771305,145.336642,31.518472,52.515512,59.822815,12.672385,135.549583,1.237830,59.803765,50.464305,144.073399,137.770319,141.601385,136.732563,83.968974,136.140512,0.001982,-1.881551,32.000000,-237.334419,136.872566,0.272061,13.588253,0.657350,234193.644943,0.903574,19.792033,14.728457,2.778330,68.578904,75.686019,87.314560,10.100000,52.825887,52.496058,55.932859,24.757679,13.171702
49.960594,60.008343,138.773126,145.330750,31.650766,52.519449,59.804475,12.672124,135.555166,1.238071,59.807022,50.468897,144.067419,137.769170,141.596702,136.736127,83.967422,136.141720,0.001989,-1.881483,32.000000,-237.334730,136.874575,0.271972,13.588601,0.657282,234199.833067,0.903300,19.788023,14.729285,2.777529,68.575283,75.685400,87.316978,10.100000,52.812171,52.496058,55.896945,24.757679,13.172155
49.965025,60.010594,138.760028,145.326376,31.767722,52.527601,59.815232,12.671865,135.552223,1.259175,59.806305,50.471533,144.063085,137.772299,141.593356,136.738323,83.967133,136.147209,0.001974,-1.879189,32.000000,-237.335088,136.849874,0.284421,13.589424,0.657416,234219.657974,0.903272,19.784162,14.730510,2.777909,68.572716,75.685282,87.318438,10.100000,52.809906,52.496058,55.866178,24.757679,13.172500
49.969307,60.010473,138.714468,145.321136,31.842928,52.527711,59.709993,12.671954,135.549719,1.689409,59.808367,50.478187,144.056730,137.770443,141.587649,136.738196,83.967142,136.148532,0.001962,-1.876764,32.000000,-237.335052,136.818891,0.421658,13.597450,0.657383,234238.992264,0.903518,19.781575,14.732645,2.777652,68.569853,75.684383,87.318768,10.100000,52.790464,52.496058,55.830522,24.757679,13.172585
49.975539,60.012501,138.763993,145.317250,31.906150,52.535925,59.775042,12.672496,135.561359,1.398973,59.806921,50.484287,144.052099,137.772066,141.584837,136.744419,83.967585,136.151729,0.001961,-1.873798,32.000000,-237.334608,136.868234,0.317399,13.594464,0.657325,234275.848529,0.903413,19.779250,14.735587,2.777143,68.567314,75.684219,87.318729,10.100000,52.796654,52.496058,55.796068,24.757679,13.172828
49.978036,60.012353,138.837801,145.312563,31.979696,52.547159,59.782469,12.671732,135.567440,1.242003,59.801272,50.484267,144.046843,137.779754,141.579382,136.745726,83.968057,136.154855,0.001961,-1.872594,32.000000,-237.335296,136.866506,0.272810,13.592268,0.656661,234274.896550,0.904922,19.774708,14.736217,2.775993,68.563893,75.683241,87.319911,10.100000,52.837824,52.496058,55.758040,24.757679,13.172881
49.979238,60.009879,138.842262,145.309229,32.132374,52.550319,59.781646,12.672694,135.568875,1.241466,59.798055,50.486282,144.043278,137.784677,141.575663,136.749709,83.968048,136.160271,0.001964,-1.870833,32.000000,-237.334319,136.871786,0.272987,13.596156,0.657045,234310.556129,0.903959,19.770301,14.737321,2.776638,68.560803,75.682517,87.322088,10.100000,52.846723,52.496058,55.730747,24.757679,13.172585
49.981714,60.008478,138.887925,145.305831,32.201065,52.550209,59.776929,12.673761,135.571805,1.241267,59.789028,50.488266,144.037907,137.792909,141.572117,136.753221,83.967403,136.168723,0.001952,-1.870817,32.000000,-237.333202,136.882845,0.273253,13.588416,0.657605,234359.008925,0.903990,19.767575,14.738359,2.777976,68.557138,75.681053,87.325439,10.100000,52.871462,52.496058,55.692960,24.757679,13.172375
49.983016,60.004944,138.911364,145.302885,32.211050,52.550125,59.769181,12.674066,135.576151,1.241524,59.785153,50.489949,144.032506,137.796425,141.569096,136.756320,83.966284,136.174118,0.001951,-1.870816,32.000000,-237.332925,136.887941,0.272995,13.588895,0.657453,234371.414095,0.904027,19.763862,14.740985,2.777999,68.554272,75.679393,87.328324,10.100000,52.888073,52.496058,55.663991,24.757679,13.171945
49.983566,60.002271,138.955297,145.299920,32.209251,52.550018,59.765313,12.674023,135.584001,1.252858,59.776028,50.495023,144.027946,137.801884,141.567014,136.764089,83.965947,136.180656,0.001971,-1.869638,32.000000,-237.332982,136.884543,0.280864,13.585945,0.658006,234369.556103,0.904044,19.759904,14.745715,2.778775,68.554160,75.679000,87.333045,10.100000,52.912507,52.496058,55.627705,24.757679,13.171518
49.983738,59.998756,138.887290,145.297456,32.099898,52.549653,59.823429,12.674692,135.585439,1.651356,59.771193,50.497101,144.024307,137.809262,141.565251,136.773390,83.964947,136.185756,0.001992,-1.868459,32.000000,-237.332343,136.860102,0.412755,13.584004,0.658064,234367.488655,0.904126,19.755026,14.749439,2.779171,68.554344,75.677932,87.336748,10.100000,52.888429,52.496058,55.599318,24.757679,13.171066
49.982432,59.995558,138.922169,145.294499,32.052048,52.541727,59.691859,12.674669,135.593997,1.696001,59.767900,50.498079,144.019120,137.814926,141.562737,136.782530,83.964195,136.194131,0.001962,-1.866124,32.000000,-237.332314,136.871079,0.422625,13.588254,0.658396,234365.390435,0.904165,19.751784,14.752935,2.780020,68.555371,75.675416,87.343343,10.100000,52.895525,52.496058,55.565773,24.757679,13.170522
49.973274,59.994816,138.958522,145.293556,32.001003,52.517104,59.804523,12.675330,135.610662,1.499992,59.778650,50.492444,144.016275,137.822197,141.560570,136.790030,83.963953,136.201583,0.001963,-1.866134,32.000000,-237.331819,136.924973,0.347749,13.578613,0.658153,234362.445238,0.903268,19.748093,14.756400,2.778650,68.557180,75.674519,87.351236,10.100000,52.911144,52.496058,55.540811,24.757679,13.170369
49.969690,59.998443,138.992523,145.294750,32.037565,52.517112,59.781637,12.675515,135.616450,1.245042,59.781681,50.487791,144.014911,137.825407,141.558020,136.796340,83.963339,136.207928,0.001963,-1.864374,32.000000,-237.331688,136.936072,0.273589,13.583466,0.658033,234326.084625,0.905141,19.746242,14.761198,2.779420,68.558253,75.672866,87.356811,10.100000,52.948064,52.496058,55.517942,24.757679,13.170697
49.968384,60.000471,138.931259,145.296742,31.948154,52.516910,59.786323,12.675435,135.621736,1.240909,59.775313,50.488091,144.013233,137.830947,141.555517,136.802237,83.962452,136.218667,0.001965,-1.861467,32.000000,-237.331791,136.942290,0.273853,13.586016,0.658491,234219.053473,0.903193,19.754954,14.765040,2.780657,68.558664,75.671529,87.361626,10.100000,52.912254,52.496058,55.493081,24.757679,13.171138
49.970467,59.995365,138.931490,145.298829,31.770943,52.517136,59.797650,12.675792,135.624594,1.456127,59.757205,50.485245,144.013242,137.840224,141.553613,136.813644,83.963018,136.228470,0.001934,-1.859573,32.000000,-237.331437,136.900905,0.355207,13.588622,0.658477,234223.448682,0.903619,19.762282,14.768720,2.781537,68.560392,75.670285,87.368555,10.100000,52.903231,52.496058,55.459024,24.757679,13.170660
49.969548,59.982852,138.942202,145.300346,31.608828,52.517246,59.802890,12.675313,135.631336,1.693537,59.735453,50.484848,144.013172,137.851083,141.552450,136.821373,83.962364,136.241723,0.001922,-1.859488,32.000000,-237.331896,136.909961,0.423043,13.593709,0.658085,234225.095539,0.903575,19.765658,14.774797,2.780383,68.562778,75.668381,87.373994,10.100000,52.914219,52.496058,55.425630,24.757679,13.168964
49.965079,59.971421,138.948144,145.301647,31.454078,52.516401,59.832342,12.675203,135.639300,1.694246,59.719567,50.478404,144.012837,137.859154,141.551063,136.831229,83.962461,136.247956,0.001924,-1.859490,32.000000,-237.331994,136.919155,0.423205,13.596701,0.657925,234221.588454,0.903354,19.758402,14.778964,2.780272,68.564684,75.667003,87.378293,10.100000,52.906170,52.496058,55.403910,24.757679,13.167269
49.957691,59.959707,138.995858,145.304819,31.436295,52.511326,59.791816,12.675458,135.650498,1.694661,59.710922,50.474071,144.013984,137.869957,141.551555,136.841673,83.963713,136.261157,0.001928,-1.859451,32.000000,-237.331833,136.932362,0.423102,13.599410,0.657719,234214.606208,0.903265,19.746839,14.786021,2.780538,68.568368,75.665638,87.384528,10.100000,52.944909,52.496058,55.381951,24.757679,13.165511
49.953503,59.953769,138.989439,145.309252,31.478186,52.507132,59.795842,12.675412,135.656205,1.694417,59.693738,50.471120,144.016397,137.881294,141.552905,136.852639,83.965018,136.275433,0.001928,-1.858312,32.000000,-237.331754,136.940734,0.423335,13.599508,0.657634,234204.479031,0.902868,19.740021,14.788933,2.780905,68.572060,75.665065,87.389341,10.100000,52.949220,52.496058,55.359397,24.757679,13.164505
49.944415,59.941536,138.985394,145.314357,31.378321,52.498970,59.806596,12.674890,135.669896,1.676285,59.676755,50.458714,144.017909,137.892848,141.553014,136.864958,83.965867,136.287605,0.001916,-1.857124,32.000000,-237.332109,136.978721,0.410648,13.597440,0.657752,234175.094591,0.903511,19.735937,14.794059,2.782271,68.575590,75.664687,87.395136,10.100000,52.948501,52.496058,55.341148,24.757679,13.162867
49.934841,59.932213,138.976333,145.319066,31.275122,52.499133,59.799315,12.674192,135.681295,1.281879,59.664877,50.450549,144.020581,137.903103,141.554046,136.877136,83.965821,136.299879,0.001917,-1.856046,32.000000,-237.332884,137.008752,0.287686,13.597839,0.657713,234152.556544,0.903447,19.734323,14.799648,2.782376,68.579185,75.664621,87.400646,10.100000,52.947760,52.496058,55.327328,24.757679,13.161375
49.924714,59.921801,138.988332,145.325885,31.222454,52.491128,59.771941,12.674016,135.688500,1.666969,59.652054,50.442703,144.023783,137.914234,141.554174,136.886731,83.965210,136.309483,0.001936,-1.856601,32.000000,-237.333112,136.989025,0.419351,13.598145,0.657809,234109.971219,0.903296,19.731477,14.804676,2.782802,68.582874,75.663551,87.407440,10.100000,52.956683,52.496058,55.314951,24.757679,13.159778
49.917059,59.914333,139.018990,145.332078,31.223545,52.482893,59.809222,12.674336,135.699355,1.688185,59.639691,50.437729,144.026521,137.921493,141.556595,136.898205,83.965814,136.323166,0.001957,-1.859495,32.000000,-237.332758,137.003297,0.424025,13.600711,0.657869,234107.397288,0.903577,19.732043,14.810649,2.783154,68.584395,75.662941,87.414207,10.100000,52.976125,52.496058,55.301424,24.757679,13.158637
49.912818,59.904726,139.001899,145.339739,31.078242,52.476519,59.810128,12.673881,135.712982,1.688188,59.618055,50.433251,144.028148,137.936192,141.558599,136.912147,83.966623,136.336840,0.001923,-1.860668,32.000000,-237.333138,137.016468,0.424103,13.598100,0.657943,234068.590084,0.904029,19.732095,14.815897,2.783958,68.583432,75.660750,87.421115,10.100000,52.962311,52.496058,55.283851,24.757679,13.157168
49.904659,59.892499,138.973460,145.346106,31.035018,52.476585,59.770593,12.673666,135.724818,1.688197,59.603038,50.424125,144.030545,137.949816,141.560373,136.924643,83.968108,136.346432,0.001921,-1.860660,32.000000,-237.333405,137.027494,0.424010,13.599473,0.657960,234028.845268,0.903458,19.732535,14.821899,2.785000,68.582797,75.659404,87.426780,10.100000,52.958720,52.496058,55.273072,24.757679,13.155435
49.895650,59.879359,138.957405,145.354977,30.987989,52.476490,59.797831,12.672628,135.736494,1.687789,59.587130,50.413274,144.035946,137.962256,141.562977,136.938118,83.970097,136.354871,0.001922,-1.860685,32.000000,-237.334417,137.038938,0.423964,13.596807,0.657972,233994.490170,0.903396,19.727312,14.827692,2.784894,68.581765,75.658826,87.433594,10.100000,52.940174,52.496058,55.262012,24.757679,13.153340
49.886745,59.869060,138.979581,145.363118,30.859359,52.476472,59.720014,12.672348,135.745705,1.687904,59.576997,50.402431,144.040904,137.970766,141.563375,136.948386,83.971518,136.364182,0.001925,-1.861872,32.000000,-237.334740,137.051372,0.424008,13.597111,0.657866,233987.558266,0.904128,19.723517,14.830837,2.784779,68.579311,75.657311,87.438646,10.100000,52.966940,52.496058,55.256306,24.757679,13.151765
49.872652,59.859597,139.050833,145.373658,30.994654,52.476750,59.694920,12.671548,135.758454,1.270489,59.570203,50.387288,144.047678,137.978324,141.565730,136.956700,83.973748,136.374019,0.001891,-1.864861,32.000000,-237.335523,137.106705,0.284467,13.602969,0.658031,233979.187989,0.903863,19.719687,14.832924,2.784960,68.576516,75.656434,87.444582,10.100000,52.993391,52.496058,55.253239,24.757679,13.150113
49.862694,59.854794,139.041908,145.383668,31.079131,52.476598,59.819534,12.671562,135.761690,1.222472,59.566229,50.372545,144.054305,137.985149,141.566887,136.962852,83.975199,136.380479,0.001881,-1.866242,32.000000,-237.335589,137.110503,0.274486,13.603622,0.658238,233973.433301,0.905193,19.718596,14.835995,2.785902,68.574206,75.656437,87.446961,10.100000,53.002499,52.496058,55.251714,24.757679,13.149239
49.854323,59.850315,139.059054,145.396750,31.120957,52.476661,59.810992,12.670632,135.761566,1.352457,59.558685,50.362291,144.063315,137.990774,141.569398,136.966371,83.977491,136.386384,0.001881,-1.868782,32.000000,-237.336427,137.077711,0.328687,13.606363,0.658476,233970.843626,0.905837,19.723703,14.838513,2.788118,68.571188,75.656042,87.450135,10.100000,53.017835,52.496058,55.247690,24.757679,13.148393
49.846696,59.845825,139.014525,145.406986,31.069818,52.476719,59.785846,12.670125,135.763595,1.670704,59.553825,50.354986,144.071094,137.995782,141.571748,136.973123,83.980128,136.394833,0.001883,-1.869973,32.000000,-237.336926,137.071019,0.426487,13.609817,0.658537,233968.565245,0.904134,19.729198,14.840182,2.788496,68.567756,75.656585,87.454109,10.100000,53.003129,52.496058,55.245344,24.757679,13.147695
49.834504,59.840923,139.091207,145.418179,31.139143,52.476603,59.794264,12.669854,135.768596,1.675928,59.555591,50.345056,144.080954,138.001970,141.574993,136.974808,83.982983,136.397565,0.001927,-1.873452,32.000000,-237.337152,137.073257,0.426511,13.606946,0.658606,233966.211011,0.904421,19.733377,14.840739,2.789308,68.563374,75.657074,87.458668,10.100000,53.037706,52.496058,55.247981,24.757679,13.146703
49.825318,59.840244,139.093414,145.427372,31.329860,52.476606,59.789245,12.668955,135.773598,1.554773,59.561394,50.337603,144.088660,138.003075,141.577367,136.971033,83.983989,136.398976,0.001920,-1.875213,32.000000,-237.338070,137.113859,0.377585,13.607358,0.658337,233963.215240,0.904943,19.736776,14.842179,2.788841,68.559571,75.656982,87.461925,10.100000,53.055743,52.496058,55.249882,24.757679,13.146303
49.808597,59.843649,139.151555,145.438763,31.599155,52.476388,59.802168,12.667687,135.778900,1.225008,59.570716,50.321619,144.098426,138.002490,141.581680,136.969893,83.985867,136.397167,0.001920,-1.876938,32.000000,-237.339281,137.125936,0.277194,13.606636,0.658998,233960.619061,0.905046,19.744487,14.840644,2.791062,68.555700,75.657724,87.466041,10.100000,53.094857,52.496058,55.261451,24.757679,13.146563
49.802577,59.847671,139.139264,145.448478,31.847318,52.476288,59.800271,12.668474,135.778680,1.222385,59.577115,50.315155,144.106655,138.004597,141.584570,136.969552,83.987279,136.399675,0.001920,-1.878113,32.000000,-237.338479,137.125726,0.277139,13.601750,0.659125,233961.967132,0.905303,19.753312,14.840318,2.791621,68.553229,75.657874,87.469209,10.100000,53.093150,52.496058,55.264960,24.757679,13.146969
49.796179,59.850590,139.110509,145.459235,31.984816,52.476420,59.824397,12.668161,135.770944,1.636608,59.573342,50.307214,144.116003,138.000623,141.587574,136.969536,83.989330,136.399414,0.001962,-1.879328,32.000000,-237.338559,137.075526,0.419493,13.609606,0.659688,233966.755959,0.905446,19.774022,14.837567,2.793726,68.548946,75.656750,87.471738,10.100000,53.085554,52.496058,55.268631,24.757679,13.147321
49.786970,59.848685,139.054730,145.466857,31.899727,52.468231,59.788707,12.668635,135.769334,1.671066,59.578625,50.294890,144.122821,137.996217,141.589797,136.961982,83.990686,136.394673,0.001926,-1.879323,32.000000,-237.338339,137.072861,0.427838,13.604219,0.659959,233969.461803,0.905603,19.784278,14.837365,2.793817,68.546223,75.655735,87.472355,10.100000,53.057932,52.496058,55.276575,24.757679,13.147000
49.782661,59.850128,139.073834,145.475696,32.001872,52.468168,59.781248,12.669540,135.766357,1.671569,59.582687,50.291290,144.131143,137.991895,141.591968,136.958417,83.992684,136.393785,0.001926,-1.880522,32.000000,-237.337674,137.070784,0.427675,13.604832,0.659542,233972.190377,0.905375,19.793818,14.835188,2.793598,68.542882,75.654379,87.471049,10.100000,53.072527,52.496058,55.281240,24.757679,13.146835
49.776405,59.852073,139.074512,145.483095,31.958163,52.468063,59.795617,12.670189,135.762071,1.671859,59.582486,50.283304,144.138076,137.989269,141.594601,136.953660,83.995430,136.390581,0.001925,-1.880564,32.000000,-237.337098,137.067924,0.427861,13.608300,0.659576,233935.816866,0.905954,19.801449,14.831543,2.792994,68.539918,75.653912,87.469346,10.100000,53.075685,52.496058,55.286916,24.757679,13.147070
49.765627,59.851837,139.077141,145.491453,31.980871,52.468011,59.793291,12.670672,135.763253,1.261855,59.589332,50.269460,144.145639,137.979736,141.598805,136.944751,83.998956,136.389993,0.001927,-1.884096,32.000000,-237.336569,137.110838,0.286330,13.601410,0.659707,233936.012251,0.906155,19.807354,14.829117,2.793620,68.536734,75.652959,87.466036,10.100000,53.083222,52.496058,55.297414,24.757679,13.146859
49.756393,59.854667,139.014935,145.499101,31.990851,52.467948,59.771845,12.671134,135.759127,1.224022,59.598982,50.256413,144.152472,137.973718,141.601254,136.940190,84.000216,136.382369,0.001892,-1.884199,32.000000,-237.336169,137.104034,0.277117,13.605001,0.659634,233936.230150,0.906066,19.815777,14.824825,2.793985,68.535244,75.652220,87.460264,10.100000,53.054943,52.496058,55.311761,24.757679,13.146984
49.747902,59.860907,139.023519,145.509119,32.000888,52.468218,59.810791,12.671242,135.750081,1.223727,59.610520,50.244632,144.162020,137.961993,141.604793,136.927586,84.002870,136.372182,0.001884,-1.885981,32.000000,-237.336140,137.095587,0.277065,13.607318,0.660140,233935.514818,0.906315,19.826703,14.821015,2.794643,68.535366,75.653235,87.450374,10.100000,53.055361,52.496058,55.326696,24.757679,13.147670
49.739961,59.867104,139.033180,145.517043,31.990754,52.468048,59.720622,12.670544,135.735353,1.464831,59.617215,50.237377,144.170410,137.948424,141.606721,136.918237,84.003705,136.364203,0.001884,-1.887770,32.000000,-237.336829,137.033891,0.368000,13.603616,0.659817,233938.972155,0.906831,19.839098,14.816076,2.793911,68.536785,75.654451,87.439934,10.100000,53.067481,52.496058,55.339350,24.757679,13.148411
49.730484,59.872808,139.028204,145.524659,31.861822,52.468027,59.778046,12.670481,135.723307,1.677831,59.628271,50.227490,144.179476,137.938345,141.608213,136.906319,84.004776,136.356974,0.001888,-1.891242,32.000000,-237.336928,137.024137,0.427444,13.611884,0.659881,233944.118888,0.906430,19.854135,14.808506,2.794560,68.538959,75.656093,87.425624,10.100000,53.077893,52.496058,55.356045,24.757679,13.149129
49.725068,59.878606,138.973480,145.530682,31.952314,52.468176,59.761250,12.670278,135.710070,1.678438,59.639799,50.221547,144.187215,137.927213,141.611700,136.896554,84.005596,136.349430,0.001928,-1.893004,32.000000,-237.337134,137.018582,0.427345,13.611574,0.660231,233949.348477,0.907970,19.868557,14.803819,2.795201,68.543044,75.659026,87.413057,10.100000,53.040535,52.496058,55.371316,24.757679,13.149765
49.720244,59.886604,138.946074,145.537646,31.934337,52.468066,59.723255,12.670317,135.703269,1.682292,59.646806,50.215997,144.195679,137.914996,141.614976,136.881819,84.006815,136.337996,0.001928,-1.890057,32.000000,-237.337061,137.007043,0.427284,13.614548,0.659962,233955.024206,0.907301,19.884082,14.799257,2.795633,68.547549,75.662348,87.396941,10.100000,53.026428,52.496058,55.385073,24.757679,13.150843
49.712518,59.890020,138.948479,145.542208,31.905523,52.468373,59.783027,12.669930,135.700917,1.686022,59.649239,50.213775,144.202516,137.906888,141.619565,136.870088,84.008379,136.327920,0.001926,-1.888306,32.000000,-237.337450,136.999748,0.427677,13.615818,0.659812,233960.605414,0.907681,19.895494,14.794796,2.794837,68.550839,75.664891,87.383967,10.100000,53.025106,52.496058,55.401777,24.757679,13.151285
49.706734,59.891394,138.904064,145.546315,31.895378,52.468577,59.761749,12.670757,135.699692,1.655276,59.653050,50.204972,144.208390,137.899940,141.625032,136.862528,84.008523,136.318728,0.001930,-1.885600,32.000000,-237.336642,137.016313,0.407185,13.611876,0.659626,233965.584626,0.908373,19.908491,14.788058,2.794557,68.553230,75.667261,87.368940,10.100000,52.999652,52.496058,55.419680,24.757679,13.151392
49.699610,59.893573,138.917409,145.549707,32.042160,52.468590,59.761203,12.671564,135.696326,1.257849,59.661201,50.198047,144.213539,137.892555,141.628912,136.854681,84.008592,136.309884,0.001970,-1.886205,32.000000,-237.335926,137.032125,0.280068,13.612771,0.659701,233970.233921,0.907633,19.919915,14.781631,2.795040,68.556387,75.668968,87.355488,10.100000,53.016059,52.496058,55.438175,24.757679,13.151468
49.696240,59.899269,138.874067,145.555206,32.115995,52.468798,59.768582,12.672198,135.688545,1.235153,59.661830,50.195082,144.219590,137.884978,141.633767,136.847370,84.009689,136.298801,0.001933,-1.882727,32.000000,-237.335340,137.021444,0.275685,13.615029,0.659772,233973.546701,0.908079,19.927285,14.777048,2.794472,68.561285,75.671104,87.339615,10.100000,52.970231,52.496058,55.456403,24.757679,13.152186
49.691340,59.900549,138.888430,145.559338,31.953819,52.468682,59.779892,12.672242,135.682431,1.235268,59.658340,50.190614,144.224846,137.878546,141.638491,136.842423,84.010471,136.289971,0.001933,-1.880983,32.000000,-237.335285,137.013443,0.275713,13.610713,0.659906,233977.355392,0.908236,19.936849,14.772710,2.795141,68.565704,75.672794,87.326674,10.100000,52.988248,52.496058,55.473881,24.757679,13.152379
49.689491,59.897318,138.849728,145.562982,31.814014,52.468913,59.796793,12.673119,135.670145,1.288969,59.653504,50.191647,144.229783,137.870767,141.644125,136.837045,84.011752,136.280512,0.001932,-1.881037,32.000000,-237.334421,136.981600,0.301436,13.612884,0.659658,233982.098577,0.908209,19.946039,14.766261,2.794458,68.570180,75.673936,87.308582,10.100000,52.969943,52.496058,55.492347,24.757679,13.151856
49.690374,59.894285,138.830643,145.565691,31.589288,52.468966,59.767309,12.673556,135.660292,1.665573,59.644211,50.194179,144.233556,137.867049,141.648737,136.832428,84.012208,136.273151,0.001937,-1.879463,32.000000,-237.334064,136.951916,0.422151,13.611731,0.660004,233983.264983,0.908137,19.952401,14.761215,2.795023,68.574323,75.674710,87.291246,10.100000,52.957998,52.496058,55.503123,24.757679,13.151389
