OSU 80 Ton Compressor Load Stand
49.684092,59.886816,138.834526,145.567694,31.363578,52.469136,59.762692,12.672902,135.658889,1.358282,59.637959,50.186756,144.237672,137.862815,141.654334,136.822909,84.012863,136.266535,0.001899,-1.878512,32.000000,-237.334971,136.989815,0.309865,13.609986,0.659741,233981.185065,0.907913,19.951087,14.755365,2.794348,68.580293,75.676070,87.269547,10.100000,52.959324,52.496058,55.524575,24.757679,13.150206
49.679215,59.882612,138.862050,145.568958,31.265504,52.477379,59.793784,12.671698,135.653913,1.234206,59.634720,50.184163,144.241705,137.858596,141.658246,136.819893,84.012988,136.260893,0.001892,-1.879059,32.000000,-237.336134,136.985977,0.275061,13.606048,0.659690,233978.700640,0.908337,19.947139,14.751356,2.793914,68.583105,75.676522,87.251410,10.100000,52.972394,52.496058,55.544630,24.757679,13.149462
49.673134,59.879029,138.877053,145.571513,31.163719,52.477364,59.775141,12.671645,135.650019,1.233813,59.633623,50.176612,144.246904,137.851711,141.664032,136.814875,84.012551,136.252054,0.001890,-1.879084,32.000000,-237.335898,136.979874,0.275003,13.605419,0.659875,233975.636247,0.908519,19.946185,14.747505,2.794346,68.585533,75.676293,87.230608,10.100000,52.983934,52.496058,55.567301,24.757679,13.148779
49.669890,59.877114,138.891060,145.573617,31.384227,52.461150,59.801457,12.671475,135.647718,1.234118,59.636756,50.176563,144.250021,137.844776,141.668083,136.808041,84.011527,136.246313,0.001898,-1.880818,32.000000,-237.336029,136.974782,0.274877,13.603006,0.660365,234011.093634,0.908277,19.947038,14.744656,2.795174,68.587508,75.675034,87.213248,10.100000,52.990627,52.496058,55.588346,24.757679,13.148240
49.664178,59.878499,138.858538,145.576128,31.320142,52.460950,59.781879,12.669571,135.642328,1.234261,59.632080,50.168470,144.254149,137.844680,141.671982,136.801556,84.010850,136.238419,0.001935,-1.880833,32.000000,-237.337935,136.963550,0.275201,13.602735,0.660546,234010.901723,0.908673,19.949761,14.740823,2.795818,68.589326,75.674155,87.193943,10.100000,52.966388,52.496058,55.612474,24.757679,13.148362
49.662016,59.876094,138.900459,145.577305,31.287289,52.460819,59.716218,12.670004,135.637081,1.234694,59.633521,50.168759,144.257326,137.840938,141.675475,136.796685,84.010428,136.233975,0.001933,-1.880254,32.000000,-237.337612,136.960142,0.274809,13.609846,0.660575,233939.081331,0.908053,19.951212,14.739073,2.796283,68.590365,75.673136,87.179863,10.100000,52.973300,52.496058,55.630841,24.757679,13.147981
49.659584,59.876276,138.928456,145.579119,31.327082,52.460699,59.775832,12.670045,135.625286,1.490431,59.636619,50.169990,144.260239,137.835215,141.680276,136.791257,84.008435,136.230003,0.001932,-1.880244,32.000000,-237.337380,136.906596,0.371102,13.596899,0.660519,233941.704130,0.908465,19.958522,14.735938,2.795950,68.591792,75.670798,87.165265,10.100000,53.003809,52.496058,55.654127,24.757679,13.147732
49.661557,59.877982,138.891901,145.581049,31.405525,52.456586,59.815916,12.670275,135.626682,1.537224,59.642094,50.170842,144.262428,137.835213,141.684274,136.788428,84.008109,136.224058,0.001940,-1.879071,32.000000,-237.337135,136.942324,0.368679,13.602527,0.660393,233940.550055,0.909500,19.958361,14.734215,2.796915,68.592178,75.668184,87.154593,10.100000,52.982008,52.496058,55.670246,24.757679,13.147842
49.664696,59.880353,138.876680,145.583332,31.447793,52.456728,59.798394,12.671071,135.629020,1.230776,59.635780,50.174716,144.265887,137.836547,141.689266,136.785141,84.007414,136.219168,0.001975,-1.876160,32.000000,-237.336307,136.953945,0.275789,13.602620,0.661194,233942.786755,0.908640,19.961064,14.734289,2.797616,68.591665,75.663839,87.144329,10.100000,52.968605,52.496058,55.686543,24.757679,13.148126
49.666233,59.875927,138.919197,145.584051,31.379769,52.456812,59.704744,12.670812,135.631161,1.228468,59.619205,50.181190,144.268787,137.836926,141.694440,136.783929,84.008262,136.218379,0.001938,-1.873831,32.000000,-237.336488,136.948136,0.275525,13.603903,0.660672,233925.351882,0.907924,19.960723,14.731742,2.796769,68.590141,75.658580,87.136136,10.100000,53.005124,52.496058,55.703425,24.757679,13.147492
49.664578,59.867016,138.924607,145.583499,31.323174,52.456591,59.767213,12.670264,135.631124,1.228121,59.604408,50.182034,144.269481,137.837270,141.698223,136.782949,84.007146,136.218243,0.001930,-1.875598,32.000000,-237.337148,136.948162,0.275670,13.607485,0.660550,233926.970503,0.908135,19.959839,14.730075,2.796286,68.588733,75.653233,87.130868,10.100000,53.010244,52.496058,55.721924,24.757679,13.146186
49.667731,59.856495,138.938696,145.583069,31.312573,52.456502,59.810632,12.670385,135.624920,1.260571,59.591449,50.182110,144.270733,137.837212,141.702151,136.784217,84.006922,136.219730,0.001931,-1.875580,32.000000,-237.337127,136.937471,0.290269,13.606958,0.660656,233923.096485,0.909520,19.953817,14.728846,2.797055,68.588104,75.648905,87.127158,10.100000,53.014017,52.496058,55.735427,24.757679,13.144558
49.669245,59.844740,138.963451,145.582793,31.279442,52.456303,59.813203,12.669891,135.615900,1.662329,59.573729,50.186049,144.273760,137.835783,141.706115,136.780887,84.007046,136.219456,0.001936,-1.876742,32.000000,-237.337588,136.899359,0.423687,13.607218,0.660513,233917.714315,0.908577,19.946623,14.729897,2.797257,68.589089,75.644250,87.122972,10.100000,53.026252,52.496058,55.750966,24.757679,13.142678
49.667819,59.832455,138.972394,145.581655,31.136242,52.444002,59.848965,12.669234,135.617395,1.677927,59.562090,50.180962,144.274352,137.835328,141.710618,136.776808,84.004785,136.218110,0.001899,-1.875562,32.000000,-237.338086,136.893838,0.427309,13.605450,0.660536,233909.539434,0.907827,19.932832,14.730840,2.797363,68.590847,75.639588,87.119852,10.100000,53.032866,52.496058,55.772537,24.757679,13.140729
49.664406,59.824849,138.975757,145.580966,31.155368,52.439921,59.787825,12.668851,135.616251,1.678413,59.561609,50.174361,144.275683,137.834448,141.713705,136.771617,84.003955,136.216638,0.001889,-1.876742,32.000000,-237.338515,136.895570,0.427350,13.603049,0.660598,233899.806596,0.907726,19.919507,14.730582,2.797777,68.591638,75.637317,87.118779,10.100000,53.037326,52.496058,55.791096,24.757679,13.139331
49.664347,59.822645,138.931953,145.581981,31.299894,52.439779,59.781315,12.669820,135.616196,1.678072,59.562416,50.172600,144.276316,137.831671,141.715130,136.772537,84.003333,136.217838,0.001887,-1.880251,32.000000,-237.337452,136.893552,0.427234,13.604960,0.660563,233839.317975,0.906970,19.908702,14.732193,2.798037,68.591490,75.633555,87.117141,10.100000,53.020480,52.496058,55.812461,24.757679,13.138682
49.667423,59.823024,138.938761,145.583664,31.337599,52.439737,59.791461,12.669584,135.619902,1.651187,59.554503,50.171824,144.278637,137.833336,141.717262,136.769159,84.003527,136.216961,0.001897,-1.879630,32.000000,-237.337668,136.907311,0.414506,13.601745,0.660683,233818.169129,0.907877,19.904635,14.732312,2.798297,68.592707,75.631579,87.118827,10.100000,53.022148,52.496058,55.824416,24.757679,13.138653
49.661807,59.816331,138.983515,145.584450,31.275035,52.439637,59.715938,12.669277,135.627282,1.247231,59.541893,50.165076,144.280490,137.831236,141.719857,136.770274,84.003516,136.218727,0.001926,-1.877706,32.000000,-237.337835,136.946160,0.280902,13.603243,0.660377,233816.434674,0.907970,19.902492,14.733514,2.797418,68.593276,75.628552,87.122400,10.100000,53.052604,52.496058,55.849693,24.757679,13.137594
49.661281,59.809181,138.964570,145.584928,31.278686,52.439485,59.817587,12.669514,135.630573,1.224449,59.531294,50.162574,144.281332,137.827721,141.721971,136.772335,84.002999,136.221385,0.001924,-1.877495,32.000000,-237.337416,136.952502,0.277297,13.605802,0.660526,233815.524426,0.907754,19.899680,14.732897,2.797382,68.593472,75.626090,87.126087,10.100000,53.060150,52.496058,55.867406,24.757679,13.136370
49.660344,59.800482,139.018974,145.585748,31.257536,52.439186,59.810107,12.670209,135.628543,1.488475,59.520190,50.164157,144.282293,137.826580,141.725117,136.777131,84.004089,136.224500,0.001924,-1.876365,32.000000,-237.336796,136.906933,0.377805,13.608995,0.660733,233812.324013,0.908997,19.898813,14.733761,2.798600,68.596328,75.622874,87.134237,10.100000,53.073507,52.496058,55.887359,24.757679,13.134886
49.658053,59.793778,138.995816,145.585734,31.288301,52.431050,59.786650,12.670458,135.630323,1.666975,59.512847,50.161454,144.282180,137.825429,141.727969,136.775747,84.004987,136.226020,0.001937,-1.877752,32.000000,-237.336562,136.912110,0.427769,13.606343,0.660507,233807.332625,0.907443,19.892209,14.735561,2.798248,68.598638,75.620639,87.142248,10.100000,53.062431,52.496058,55.907933,24.757679,13.133719
49.650502,59.787502,138.990111,145.585954,31.163960,52.426875,59.807047,12.670119,135.629077,1.668704,59.507321,50.153656,144.283978,137.826133,141.730621,136.777084,84.005495,136.229817,0.001968,-1.877131,32.000000,-237.336863,136.912901,0.427831,13.606750,0.660602,233799.264263,0.907549,19.884483,14.735976,2.799396,68.601267,75.617891,87.151011,10.100000,53.062043,52.496058,55.935640,24.757679,13.132525
49.646446,59.784012,139.020671,145.587305,31.119325,52.406648,59.704378,12.670751,135.630849,1.668516,59.509639,50.153029,144.284453,137.820909,141.732539,136.779664,84.005726,136.228832,0.001934,-1.874767,32.000000,-237.336291,136.915348,0.427667,13.608125,0.660541,233758.418562,0.907794,19.880155,14.735813,2.799059,68.603406,75.615093,87.158416,10.100000,53.070537,52.496058,55.959876,24.757679,13.131702
49.639532,59.784089,138.996015,145.590786,31.013286,52.382487,59.811935,12.669395,135.633573,1.668081,59.501834,50.149555,144.284354,137.823113,141.733501,136.780584,84.005429,136.230411,0.001928,-1.875941,32.000000,-237.337623,136.910635,0.427976,13.607611,0.660545,233737.571546,0.907549,19.881713,14.737139,2.799370,68.605770,75.612831,87.168057,10.100000,53.086521,52.496058,55.990202,24.757679,13.131403
49.635643,59.780371,138.994735,145.593133,30.892073,52.362118,59.789757,12.669867,135.641640,1.511070,59.489992,50.144520,144.284471,137.827459,141.733100,136.785272,84.005323,136.234463,0.001928,-1.874179,32.000000,-237.337270,136.948081,0.365586,13.608678,0.660417,233645.941743,0.908832,19.882433,14.736430,2.800214,68.607039,75.611619,87.176481,10.100000,53.080762,52.496058,56.013741,24.757679,13.130905
49.626016,59.770710,139.016173,145.595585,30.873971,52.341702,59.770280,12.669721,135.641826,1.575792,59.480504,50.134383,144.285781,137.828971,141.734105,136.789075,84.005624,136.238039,0.001933,-1.873021,32.000000,-237.337565,136.911386,0.400651,13.606011,0.660130,233540.850820,0.906919,19.889683,14.737491,2.800107,68.608857,75.610903,87.187349,10.100000,53.100037,52.496058,56.048591,24.757679,13.129256
49.616845,59.764503,138.999021,145.598498,30.900422,52.321381,59.811348,12.669574,135.642653,1.675525,59.485839,50.124611,144.287097,137.827863,141.736483,136.788403,84.006611,136.240179,0.001900,-1.874446,32.000000,-237.337628,136.908167,0.427972,13.605601,0.659861,233448.756359,0.906972,19.890001,14.739554,2.800301,68.609010,75.611606,87.197127,10.100000,53.078123,52.496058,56.081113,24.757679,13.128070
49.609228,59.766360,138.965006,145.604547,30.902824,52.296748,59.816081,12.669864,135.642796,1.675686,59.496466,50.114008,144.288823,137.830061,141.737623,136.790258,84.005887,136.242121,0.001895,-1.876795,32.000000,-237.337463,136.909384,0.427964,13.608014,0.659957,233354.249285,0.907083,19.890332,14.740981,2.801276,68.607432,75.612452,87.208258,10.100000,53.073357,52.496058,56.117751,24.757679,13.127782
49.606204,59.770834,138.973740,145.610395,30.878650,52.276557,59.788856,12.669718,135.642334,1.672130,59.504450,50.107264,144.291727,137.829500,141.739064,136.791601,84.006528,136.243511,0.001894,-1.874991,32.000000,-237.337551,136.908523,0.427996,13.608417,0.659773,233261.240719,0.906278,19.893645,14.741027,2.801448,68.604482,75.614075,87.215946,10.100000,53.085606,52.496058,56.145490,24.757679,13.128163
49.601561,59.775398,138.966719,145.617459,30.843877,52.252147,59.823124,12.669884,135.649329,1.635749,59.508128,50.105009,144.295709,137.831717,141.740137,136.792505,84.006779,136.244950,0.001906,-1.876784,32.000000,-237.337350,136.918562,0.413081,13.605721,0.659303,233155.846439,0.905937,19.903411,14.742691,2.801193,68.599679,75.615554,87.224864,10.100000,53.070536,52.496058,56.180739,24.757679,13.128625
49.597733,59.776983,138.987248,145.622453,30.755791,52.239545,59.819538,12.669955,135.655723,1.246166,59.512596,50.101052,144.298354,137.834648,141.740790,136.795600,84.006970,136.246864,0.001932,-1.875603,32.000000,-237.337300,136.955058,0.282874,13.605069,0.659122,233069.073685,0.906071,19.911024,14.742720,2.801540,68.593569,75.617115,87.233013,10.100000,53.079098,52.496058,56.211283,24.757679,13.128672
49.596653,59.779615,138.973830,145.629099,30.648036,52.223226,59.793070,12.670912,135.657847,1.218573,59.507765,50.102013,144.302774,137.835941,141.742191,136.798190,84.009558,136.248834,0.001932,-1.875610,32.000000,-237.336451,136.957468,0.276294,13.602719,0.658984,232964.806028,0.905233,19.920408,14.743165,2.801660,68.585983,75.619362,87.243432,10.100000,53.077326,52.496058,56.242673,24.757679,13.128722
49.594395,59.776829,138.969260,145.633694,30.481716,52.215058,59.791003,12.670937,135.660961,1.218592,59.498296,50.100179,144.305935,137.837535,141.743977,136.804858,84.010785,136.254490,0.001933,-1.875563,32.000000,-237.336382,136.959233,0.275847,13.606971,0.659015,232910.532747,0.905149,19.925970,14.743897,2.802290,68.579910,75.620189,87.250254,10.100000,53.083498,52.496058,56.271733,24.757679,13.128341
49.588295,59.769328,138.938995,145.637335,30.358610,52.211200,59.803450,12.671075,135.662650,1.218961,59.494245,50.094151,144.310171,137.841287,141.746932,136.807397,84.012295,136.256045,0.001949,-1.873276,32.000000,-237.336252,136.964062,0.276049,13.606810,0.658883,232837.282922,0.905295,19.929724,14.742261,2.802081,68.572827,75.622928,87.257720,10.100000,53.059959,52.496058,56.307753,24.757679,13.127048
49.578896,59.765173,138.931753,145.639868,30.339795,52.191269,59.804418,12.671589,135.659616,1.218957,59.505705,50.086842,144.312003,137.840436,141.747779,136.809011,84.011759,136.255505,0.001974,-1.872135,32.000000,-237.335747,136.958810,0.276023,13.605736,0.658583,232798.580690,0.905224,19.929281,14.743765,2.802116,68.565236,75.625148,87.263197,10.100000,53.068743,52.496058,56.346661,24.757679,13.126116
49.577940,59.773439,138.895072,145.645018,30.473027,52.166961,59.787241,12.671155,135.653854,1.302725,59.524539,50.085427,144.315207,137.835542,141.750093,136.804779,84.012348,136.252857,0.001942,-1.873292,32.000000,-237.336296,136.931050,0.311359,13.605359,0.658472,232776.749948,0.905073,19.928116,14.743007,2.801851,68.556843,75.629059,87.270762,10.100000,53.040851,52.496058,56.384096,24.757679,13.126608
49.577618,59.783163,138.868290,145.649778,30.430307,52.167129,59.821315,12.670638,135.645155,1.662266,59.535188,50.090439,144.318728,137.835537,141.751854,136.803169,84.013082,136.249821,0.001936,-1.875591,32.000000,-237.336912,136.895803,0.423093,13.602893,0.658368,232688.814822,0.904891,19.933723,14.743282,2.802236,68.549488,75.632548,87.277007,10.100000,53.023294,52.496058,56.412149,24.757679,13.127847
49.580993,59.792409,138.829487,145.654105,30.515585,52.167381,59.799288,12.671178,135.646573,1.515018,59.545048,50.092924,144.322377,137.833941,141.752861,136.799848,84.013714,136.245689,0.001935,-1.876162,32.000000,-237.336290,136.925289,0.359724,13.601071,0.657945,232585.579343,0.904768,19.942981,14.741413,2.801550,68.541267,75.638124,87.282672,10.100000,53.004235,52.496058,56.444478,24.757679,13.128984
49.582386,59.797767,138.814777,145.656418,30.439844,52.175611,59.799626,12.671175,135.645320,1.237475,59.550695,50.092926,144.324384,137.836834,141.752486,136.798841,84.013842,136.241852,0.001940,-1.877094,32.000000,-237.336316,136.930839,0.275035,13.599258,0.657959,232592.253533,0.904286,19.953040,14.739214,2.801028,68.534181,75.642569,87.285924,10.100000,52.993132,52.496058,56.470432,24.757679,13.129633
49.591061,59.802696,138.810563,145.657768,30.291231,52.192072,59.784514,12.671618,135.643497,1.234239,59.552134,50.102147,144.326324,137.835770,141.752416,136.796598,84.014678,136.234642,0.001905,-1.878273,32.000000,-237.335935,136.925512,0.275145,13.601793,0.657836,232597.805394,0.904578,19.958780,14.736586,2.800055,68.525741,75.648441,87.290355,10.100000,52.974334,52.496058,56.494859,24.757679,13.130079
49.598893,59.802963,138.803811,145.656675,30.278419,52.212294,59.786716,12.672578,135.642180,1.234226,59.549261,50.112957,144.327515,137.834428,141.751625,136.794122,84.015467,136.230486,0.001900,-1.878894,32.000000,-237.334947,136.921254,0.275211,13.601985,0.657953,232637.678338,0.904700,19.962691,14.734604,2.799679,68.517464,75.652950,87.292658,10.100000,52.979684,52.496058,56.512712,24.757679,13.130053
49.609529,59.801693,138.769620,145.652816,30.185498,52.236358,59.793134,12.673408,135.628981,1.595100,59.549720,50.120671,144.329344,137.830224,141.752777,136.792268,84.017487,136.225372,0.001898,-1.878265,32.000000,-237.333985,136.868204,0.400677,13.600607,0.657903,232710.903994,0.905052,19.958611,14.730287,2.799105,68.508704,75.659074,87.293468,10.100000,52.949806,52.496058,56.532786,24.757679,13.129686
49.615254,59.801784,138.743995,145.648428,30.195861,52.256850,59.795575,12.671646,135.620576,1.689005,59.555756,50.124988,144.329660,137.824966,141.754095,136.786476,84.020044,136.214220,0.001915,-1.877072,32.000000,-237.335756,136.863602,0.425542,13.599317,0.657999,232797.641062,0.905213,19.950744,14.727489,2.798526,68.503082,75.664295,87.293748,10.100000,52.941829,52.496058,56.548201,24.757679,13.129430
49.622271,59.806109,138.732029,145.641642,30.144622,52.281745,59.790074,12.671876,135.621757,1.410687,59.566076,50.133619,144.328046,137.819924,141.755239,136.780158,84.021626,136.207721,0.001936,-1.878226,32.000000,-237.335460,136.903522,0.322999,13.599954,0.658043,232898.830523,0.905317,19.938431,14.722999,2.797237,68.495623,75.669489,87.294095,10.100000,52.922075,52.496058,56.569828,24.757679,13.129705
49.634006,59.810890,138.746142,145.635451,30.111966,52.302082,59.758586,12.671952,135.618250,1.234858,59.570340,50.143841,144.324963,137.814264,141.755041,136.778390,84.022728,136.203415,0.001934,-1.877750,32.000000,-237.335345,136.899103,0.273985,13.598532,0.658166,232985.821237,0.905520,19.932578,14.715055,2.796398,68.490485,75.674569,87.293157,10.100000,52.924857,52.496058,56.579117,24.757679,13.130186
49.642464,59.815465,138.763950,145.626666,30.050626,52.326742,59.775090,12.672001,135.614285,1.233364,59.577330,50.153671,144.320770,137.804457,141.754573,136.774926,84.024395,136.195243,0.001932,-1.877271,32.000000,-237.335228,136.891940,0.274448,13.596539,0.658296,233096.019642,0.905904,19.929619,14.710334,2.795761,68.485367,75.680747,87.290628,10.100000,52.926366,52.496058,56.594263,24.757679,13.130653
49.649697,59.819677,138.712282,145.618681,30.046855,52.347100,59.771129,12.672185,135.610981,1.233354,59.586477,50.161016,144.317803,137.799167,141.755829,136.772946,84.026319,136.189910,0.001954,-1.877310,32.000000,-237.335083,136.885182,0.274135,13.594503,0.658522,233185.076899,0.906510,19.922219,14.707151,2.795385,68.483454,75.686156,87.289129,10.100000,52.899945,52.496058,56.604777,24.757679,13.131044
49.654880,59.827965,138.752188,145.608732,30.001155,52.371513,59.727225,12.671842,135.599564,1.333189,59.608263,50.165624,144.311484,137.789255,141.754543,136.766782,84.027516,136.182394,0.001973,-1.874977,32.000000,-237.335318,136.855324,0.312377,13.597229,0.658891,233293.558816,0.906528,19.918017,14.701537,2.795267,68.481435,75.692230,87.285998,10.100000,52.917213,52.496058,56.619820,24.757679,13.131933
49.663573,59.841396,138.694895,145.601283,30.057842,52.388142,59.806576,12.672578,135.590555,1.680782,59.632351,50.174269,144.306457,137.778253,141.753326,136.759476,84.028990,136.176647,0.001943,-1.874954,32.000000,-237.334547,136.827291,0.421595,13.598670,0.658911,233383.005223,0.906806,19.914724,14.697035,2.793819,68.481550,75.696941,87.282668,10.100000,52.868955,52.496058,56.629391,24.757679,13.133473
49.679866,59.860850,138.721360,145.592101,30.153372,52.408730,59.763647,12.673105,135.584396,1.693631,59.656273,50.192052,144.301348,137.770884,141.751303,136.757938,84.030267,136.173260,0.001939,-1.874942,32.000000,-237.333955,136.824805,0.423943,13.598388,0.659205,233494.695634,0.907812,19.917634,14.692207,2.794331,68.482979,75.702520,87.278383,10.100000,52.887464,52.496058,56.632758,24.757679,13.136047
49.692082,59.875710,138.760570,145.583265,30.121017,52.429167,59.795524,12.673595,135.577098,1.693771,59.670709,50.205767,144.296240,137.765951,141.748346,136.752885,84.031337,136.167904,0.001939,-1.874954,32.000000,-237.333388,136.822761,0.423994,13.602445,0.658978,233573.678993,0.906753,19.922046,14.687956,2.792689,68.483296,75.706692,87.274766,10.100000,52.903906,52.496058,56.631618,24.757679,13.138115
49.706947,59.887987,138.805654,145.571346,30.183801,52.429367,59.799874,12.673978,135.573147,1.694105,59.689084,50.222998,144.288086,137.762008,141.744153,136.749200,84.032310,136.163236,0.001943,-1.873709,32.000000,-237.332966,136.814255,0.424089,13.596133,0.659167,233671.991714,0.907481,19.924602,14.685042,2.792305,68.483071,75.711096,87.270539,10.100000,52.920252,52.496058,56.630884,24.757679,13.139808
49.721436,59.898121,138.798141,145.561395,30.187132,52.449103,59.753680,12.673255,135.571522,1.691452,59.695345,50.236243,144.281221,137.760146,141.740108,136.748536,84.034300,136.160689,0.001913,-1.872520,32.000000,-237.333795,136.814367,0.423897,13.598920,0.659251,233768.187998,0.907141,19.926793,14.681384,2.792408,68.483195,75.714348,87.267131,10.100000,52.918084,52.496058,56.624400,24.757679,13.141229
49.731495,59.904721,138.805652,145.548139,30.241477,52.473642,59.759347,12.673108,135.569011,1.646520,59.706041,50.243745,144.273516,137.757287,141.734656,136.750928,84.036924,136.160205,0.001909,-1.871348,32.000000,-237.333967,136.824971,0.406186,13.599678,0.659576,233771.556573,0.906810,19.923657,14.678156,2.792480,68.484727,75.718428,87.263041,10.100000,52.927856,52.496058,56.621148,24.757679,13.142207
49.735317,59.910788,138.813196,145.537130,30.296020,52.477385,59.776259,12.673009,135.574653,1.259106,59.724452,50.249771,144.266532,137.752606,141.729974,136.749692,84.039358,136.158001,0.001911,-1.869023,32.000000,-237.334029,136.862185,0.279751,13.601067,0.659461,233859.950971,0.907586,19.918773,14.674935,2.791515,68.486856,75.721972,87.260290,10.100000,52.920088,52.496058,56.624094,24.757679,13.142827
49.744806,59.923774,138.793091,145.525580,30.351985,52.477474,59.782591,12.672096,135.563924,1.661102,59.744703,50.258094,144.257395,137.749514,141.724205,136.744392,84.041229,136.152106,0.001935,-1.869015,32.000000,-237.334886,136.810634,0.420847,13.602120,0.659624,233968.017628,0.907739,19.914948,14.672077,2.791102,68.488413,75.725017,87.255616,10.100000,52.923021,52.496058,56.620446,24.757679,13.144525
49.755316,59.935235,138.818617,145.516833,30.433502,52.477416,59.780431,12.672235,135.560737,1.680823,59.756202,50.271605,144.249218,137.746028,141.719611,136.744508,84.041038,136.150093,0.001950,-1.866133,32.000000,-237.334887,136.808231,0.425933,13.602257,0.659597,233985.360262,0.907485,19.917055,14.668579,2.791039,68.488737,75.727101,87.251328,10.100000,52.907899,52.496058,56.614438,24.757679,13.146128
49.767866,59.945375,138.854783,145.506739,30.483175,52.477345,59.789971,12.672666,135.561225,1.680967,59.765239,50.281956,144.240604,137.747885,141.714628,136.744716,84.042732,136.155743,0.001950,-1.865226,32.000000,-237.334431,136.808114,0.425806,13.604841,0.659336,233989.684563,0.907231,19.920208,14.663859,2.790102,68.490783,75.729768,87.247036,10.100000,52.946031,52.496058,56.605085,24.757679,13.147623
49.779020,59.951406,138.844814,145.498830,30.507339,52.477301,59.794407,12.672351,135.561606,1.680989,59.767885,50.290141,144.233764,137.748394,141.712056,136.744112,84.044423,136.160202,0.001951,-1.865211,32.000000,-237.334743,136.812510,0.425973,13.602748,0.659311,233993.872022,0.907080,19.920782,14.663078,2.790026,68.493323,75.732196,87.244341,10.100000,52.943021,52.496058,56.594126,24.757679,13.148452
49.791771,59.953637,138.882751,145.489919,30.503420,52.477369,59.772267,12.672521,135.572925,1.389823,59.766217,50.300508,144.225334,137.751755,141.708297,136.748568,84.045084,136.166775,0.001973,-1.862888,32.000000,-237.334554,136.869388,0.319506,13.598873,0.659190,233994.950820,0.906707,19.917922,14.664113,2.790049,68.496283,75.734169,87.242537,10.100000,52.961830,52.496058,56.579253,24.757679,13.148888
49.800018,59.952967,138.858226,145.482383,30.337243,52.477602,59.796716,12.674398,135.579227,1.227445,59.766356,50.312364,144.218436,137.754684,141.705035,136.755637,84.044898,136.173965,0.001986,-1.864020,32.000000,-237.332692,136.875531,0.275605,13.599447,0.659085,233993.423726,0.906430,19.912401,14.664578,2.789224,68.498769,75.734712,87.243321,10.100000,52.934838,52.496058,56.568143,24.757679,13.148773
49.812920,59.953291,138.881226,145.474259,30.186825,52.477293,59.781725,12.674968,135.581805,1.225732,59.762349,50.322869,144.208921,137.758427,141.699130,136.759284,84.044753,136.179471,0.001958,-1.863410,32.000000,-237.332061,136.883497,0.275645,13.597983,0.659271,233990.808820,0.906517,19.901429,14.667092,2.789271,68.501408,75.734874,87.243047,10.100000,52.954171,52.496058,56.549931,24.757679,13.148720
49.818681,59.952978,138.892668,145.467823,30.155853,52.477065,59.761019,12.674678,135.584186,1.225752,59.760675,50.330819,144.203142,137.760584,141.696231,136.765308,84.045784,136.184795,0.001955,-1.861649,32.000000,-237.332289,136.890954,0.275511,13.599377,0.659010,233988.768351,0.905984,19.892221,14.670752,2.788317,68.505476,75.734498,87.244552,10.100000,52.949970,52.496058,56.537590,24.757679,13.148685
49.824946,59.951384,138.898793,145.459838,30.062812,52.476976,59.774785,12.674299,135.589276,1.225735,59.762083,50.337023,144.195990,137.764332,141.691929,136.765572,84.045942,136.188344,0.001954,-1.860287,32.000000,-237.332713,136.899957,0.275517,13.594110,0.658994,233983.875617,0.905948,19.879189,14.673557,2.788056,68.510117,75.733143,87.246419,10.100000,52.963627,52.496058,56.524943,24.757679,13.148393
49.832299,59.952445,138.936886,145.453815,30.150728,52.476747,59.814579,12.674825,135.586312,1.596410,59.765756,50.346162,144.189623,137.766612,141.686635,136.765354,84.046381,136.190368,0.001958,-1.861434,32.000000,-237.332019,136.853110,0.404835,13.597992,0.658886,233979.686307,0.906142,19.872916,14.675098,2.787964,68.513689,75.731105,87.247218,10.100000,52.988732,52.496058,56.510494,24.757679,13.148399
49.842253,59.955157,138.903533,145.447412,30.234896,52.476593,59.785160,12.674458,135.592280,1.632196,59.761405,50.360327,144.181873,137.770675,141.681170,136.769769,84.046857,136.193857,0.001930,-1.864346,32.000000,-237.332486,136.870448,0.406899,13.596466,0.659070,233976.210143,0.905803,19.864837,14.676656,2.787736,68.517373,75.728948,87.247861,10.100000,52.975219,52.496058,56.491518,24.757679,13.148728
49.853517,59.952629,138.917812,145.440512,30.286767,52.476461,59.818967,12.674315,135.601386,1.238608,59.745433,50.369100,144.173401,137.776376,141.674827,136.776882,84.046694,136.197211,0.001924,-1.866052,32.000000,-237.332688,136.910764,0.278546,13.599435,0.658954,233973.197652,0.905052,19.858291,14.677195,2.788089,68.520295,75.725252,87.247843,10.100000,52.983346,52.496058,56.466698,24.757679,13.148517
49.856589,59.945586,138.899146,145.434243,30.235785,52.476603,59.800262,12.674113,135.607081,1.225960,59.732627,50.370390,144.166142,137.781663,141.670621,136.781052,84.046829,136.196823,0.001924,-1.866047,32.000000,-237.332951,136.915451,0.276033,13.600616,0.658726,233970.810182,0.905303,19.850704,14.678405,2.786863,68.521752,75.721353,87.247892,10.100000,52.966739,52.496058,56.450523,24.757679,13.147618
49.856725,59.935370,138.862951,145.427129,30.344988,52.476246,59.772421,12.673629,135.614135,1.225746,59.730613,50.370471,144.158074,137.782298,141.665507,136.785424,84.047307,136.201416,0.001947,-1.866088,32.000000,-237.333465,136.915564,0.276154,13.597921,0.658482,233964.920568,0.904558,19.836524,14.680188,2.786520,68.523468,75.717349,87.249033,10.100000,52.949258,52.496058,56.438287,24.757679,13.146004
49.855614,59.934312,138.813982,145.422958,30.356984,52.476037,59.799723,12.671956,135.613696,1.225222,59.729981,50.373827,144.153332,137.780384,141.662093,136.787334,84.048048,136.201736,0.001956,-1.866105,32.000000,-237.335154,136.916276,0.275964,13.599361,0.658277,233959.785853,0.904765,19.826305,14.679866,2.785974,68.526074,75.714406,87.250957,10.100000,52.915303,52.496058,56.429192,24.757679,13.145596
49.862720,59.933908,138.806868,145.418564,30.376228,52.475887,59.800432,12.672224,135.612105,1.604057,59.726495,50.381461,144.148109,137.779434,141.659833,136.787267,84.048473,136.205650,0.001954,-1.867879,32.000000,-237.334916,136.869422,0.406091,13.597526,0.658213,233950.829297,0.905153,19.815948,14.681607,2.785240,68.529110,75.710753,87.253947,10.100000,52.910386,52.496058,56.409804,24.757679,13.145428
49.870183,59.932941,138.783380,145.415144,30.260744,52.475790,59.793723,12.672619,135.617796,1.686336,59.716878,50.392254,144.142370,137.781745,141.656998,136.788987,84.047554,136.207876,0.001953,-1.868468,32.000000,-237.334508,136.872916,0.426204,13.596375,0.657922,233948.777967,0.904756,19.816038,14.681021,2.784320,68.530348,75.706748,87.255893,10.100000,52.896437,52.496058,56.389243,24.757679,13.145266
49.884388,59.926918,138.763383,145.409463,30.127369,52.475785,59.808117,12.673226,135.621466,1.686782,59.696966,50.402591,144.135444,137.788831,141.654621,136.791378,84.047178,136.211487,0.001976,-1.869627,32.000000,-237.333884,136.883972,0.426051,13.600114,0.657873,233945.199342,0.904600,19.808285,14.682486,2.783780,68.531128,75.702473,87.258395,10.100000,52.887634,52.496058,56.357897,24.757679,13.144510
49.890815,59.917696,138.785191,145.403546,30.003676,52.475698,59.700920,12.673961,135.632582,1.322156,59.684422,50.407559,144.129158,137.794650,141.652863,136.794985,84.045590,136.219137,0.001982,-1.872550,32.000000,-237.333147,136.937440,0.297671,13.599262,0.657706,233942.484893,0.904549,19.799599,14.684480,2.782893,68.531674,75.698849,87.261494,10.100000,52.873608,52.496058,56.336379,24.757679,13.143177
49.895774,59.907930,138.812885,145.396287,29.920119,52.475491,59.827365,12.673426,135.636982,1.240132,59.676367,50.412143,144.123433,137.795710,141.649774,136.797132,84.045582,136.222039,0.001954,-1.873678,32.000000,-237.333643,136.941946,0.274623,13.601130,0.657208,233934.221542,0.904033,19.778890,14.686600,2.781700,68.531980,75.695158,87.265617,10.100000,52.898807,52.496058,56.310069,24.757679,13.141546
49.899191,59.903907,138.808780,145.390654,29.964630,52.483380,59.803883,12.673489,135.635967,1.239786,59.678371,50.418383,144.117817,137.793805,141.647231,136.797987,84.044575,136.220235,0.001950,-1.873372,32.000000,-237.333546,136.945713,0.274872,13.599842,0.657241,233927.022724,0.905505,19.763023,14.691885,2.781778,68.533203,75.692520,87.269472,10.100000,52.894208,52.496058,56.289611,24.757679,13.140761
49.900211,59.904320,138.862521,145.384410,30.101918,52.483359,59.794620,12.673443,135.634598,1.239750,59.687901,50.422740,144.111489,137.797254,141.642486,136.799770,84.043288,136.216193,0.001949,-1.872209,32.000000,-237.333710,136.944388,0.274500,13.599959,0.657189,233918.254096,0.903465,19.748131,14.693295,2.782057,68.535146,75.688852,87.274085,10.100000,52.909820,52.496058,56.267097,24.757679,13.140621
49.902628,59.909779,138.827273,145.379715,30.267757,52.483283,59.796938,12.673701,135.622945,1.619974,59.701914,50.426980,144.105868,137.795457,141.637481,136.793627,84.041864,136.210363,0.001954,-1.874535,32.000000,-237.333467,136.889762,0.405886,13.605446,0.657273,233950.351421,0.903878,19.740576,14.693429,2.781784,68.536673,75.684550,87.277200,10.100000,52.898358,52.496058,56.249383,24.757679,13.141069
49.910729,59.921551,138.823506,145.375304,30.558981,52.483000,59.790056,12.673768,135.618768,1.696561,59.710997,50.432588,144.100465,137.791715,141.632143,136.788430,84.041077,136.205689,0.001927,-1.872223,32.000000,-237.333461,136.888311,0.425149,13.608577,0.657499,233951.340117,0.903998,19.739934,14.692765,2.782804,68.538636,75.680753,87.279525,10.100000,52.897899,52.496058,56.219623,24.757679,13.142652
49.915041,59.927632,138.822411,145.370963,30.798343,52.483165,59.757328,12.674316,135.619356,1.697172,59.718380,50.437387,144.097689,137.792026,141.629408,136.788853,84.041235,136.205371,0.001924,-1.872257,32.000000,-237.332811,136.889043,0.425009,13.607944,0.657047,233955.447657,0.903927,19.742895,14.691372,2.781963,68.541057,75.678605,87.282299,10.100000,52.894878,52.496058,56.195394,24.757679,13.143583
49.917205,59.933803,138.815838,145.365105,30.913651,52.483302,59.795458,12.674429,135.619632,1.697208,59.728278,50.443325,144.091431,137.789956,141.622349,136.785458,84.038169,136.204429,0.001922,-1.875787,32.000000,-237.332836,136.885909,0.425395,13.612081,0.656769,233960.364428,0.903893,19.746295,14.689901,2.781436,68.541015,75.676104,87.284704,10.100000,52.882602,52.496058,56.169427,24.757679,13.144344
49.923699,59.940398,138.811290,145.360744,31.095560,52.483310,59.777283,12.674303,135.617426,1.696751,59.737857,50.448940,144.087349,137.788920,141.617301,136.784232,84.037347,136.203166,0.001951,-1.876499,32.000000,-237.333056,136.881699,0.424885,13.613290,0.656747,233963.864748,0.904320,19.747919,14.689589,2.781174,68.542236,75.674643,87.286176,10.100000,52.881921,52.496058,56.143852,24.757679,13.145224
49.929419,59.947773,138.774416,145.355482,31.202080,52.487375,59.789810,12.673521,135.623390,1.325939,59.742982,50.453820,144.081799,137.791173,141.612540,136.785772,84.034917,136.201688,0.001951,-1.874824,32.000000,-237.333880,136.929921,0.295710,13.610428,0.656495,233970.989086,0.903717,19.751857,14.692200,2.780922,68.542691,75.673564,87.287510,10.100000,52.854965,52.496058,56.112032,24.757679,13.146269
49.935028,59.951296,138.755095,145.350341,31.210326,52.499568,59.825308,12.673869,135.622838,1.244201,59.744090,50.452667,144.078830,137.790737,141.607898,136.785504,84.033246,136.201689,0.001950,-1.872471,32.000000,-237.333435,136.930051,0.274553,13.605369,0.656340,233974.195084,0.903878,19.751741,14.692412,2.780469,68.543368,75.673013,87.288716,10.100000,52.852293,52.496058,56.085140,24.757679,13.146808
49.936924,59.953307,138.795941,145.343500,31.238715,52.499474,59.717439,12.674880,135.624140,1.360719,59.756502,50.458415,144.075134,137.790939,141.603868,136.784338,84.031678,136.204545,0.001951,-1.870166,32.000000,-237.332417,136.904040,0.320096,13.603810,0.656285,233997.769381,0.903663,19.753205,14.694129,2.779412,68.543772,75.673458,87.290966,10.100000,52.858835,52.496058,56.054617,24.757679,13.147043
49.939192,59.959927,138.807209,145.338911,31.343417,52.499288,59.785227,12.674218,135.615658,1.685560,59.774379,50.464651,144.071859,137.788867,141.598670,136.784600,84.030633,136.204592,0.001981,-1.870763,32.000000,-237.333014,136.876436,0.423582,13.603964,0.656509,234054.620747,0.903233,19.750933,14.695799,2.778713,68.543872,75.674530,87.291472,10.100000,52.867530,52.496058,56.031298,24.757679,13.147666
49.950772,59.974056,138.801929,145.334634,31.422504,52.499416,59.766703,12.674545,135.611672,1.695633,59.784719,50.477808,144.069259,137.791439,141.594000,136.783864,84.029680,136.203350,0.001979,-1.874208,32.000000,-237.332766,136.877848,0.425822,13.601044,0.656754,234056.469113,0.904830,19.750986,14.698746,2.779425,68.544683,75.675860,87.290577,10.100000,52.858327,52.496058,55.993198,24.757679,13.149631
49.966014,59.981544,138.862399,145.330745,31.361367,52.499537,59.710789,12.675505,135.615785,1.696002,59.777976,50.490789,144.066395,137.796007,141.590199,136.785350,84.029218,136.208319,0.001956,-1.875958,32.000000,-237.331950,136.882615,0.425736,13.601848,0.656777,234060.549643,0.903772,19.755262,14.699815,2.779525,68.545152,75.676230,87.288839,10.100000,52.873837,52.496058,55.952512,24.757679,13.150848
49.976689,59.978511,138.858291,145.324423,31.191547,52.524154,59.783082,12.676386,135.624815,1.379680,59.765254,50.500397,144.063124,137.804542,141.584959,136.790587,84.028282,136.216125,0.001952,-1.874774,32.000000,-237.331046,136.939469,0.311649,13.597432,0.656743,234067.804703,0.903858,19.757432,14.700168,2.778774,68.545747,75.676194,87.285579,10.100000,52.889359,52.496058,55.907858,24.757679,13.150752
49.979455,59.972235,138.938525,145.318277,31.129279,52.544541,59.818629,12.675980,135.628138,1.241834,59.759529,50.504116,144.059513,137.807805,141.580747,136.794617,84.027054,136.220132,0.001953,-1.873610,32.000000,-237.331545,136.945174,0.275704,13.593845,0.656781,234069.341274,0.904421,19.749179,14.703030,2.779137,68.543131,75.675996,87.280223,10.100000,52.932575,52.496058,55.874869,24.757679,13.149828
49.978904,59.968242,138.924187,145.312173,31.173546,52.569130,59.789060,12.675815,135.629814,1.240360,59.762149,50.506271,144.054160,137.807618,141.574661,136.801619,84.024172,136.224145,0.001958,-1.872446,32.000000,-237.331643,136.945359,0.275517,13.592823,0.657122,234174.389992,0.903531,19.735124,14.707737,2.778461,68.538514,75.674486,87.272361,10.100000,52.930687,52.496058,55.841257,24.757679,13.149045
49.979818,59.969729,138.929822,145.308141,31.205516,52.589472,59.808808,12.675885,135.633917,1.239989,59.768163,50.508947,144.050689,137.808895,141.570214,136.805161,84.023248,136.227965,0.001934,-1.871274,32.000000,-237.331632,136.947194,0.275307,13.592633,0.657870,234261.633532,0.903275,19.725992,14.710902,2.779913,68.534829,75.673313,87.266012,10.100000,52.934120,52.496058,55.813314,24.757679,13.149111
49.980858,59.975279,138.930945,145.303973,31.234560,52.614027,59.798506,12.675890,135.637084,1.240356,59.776098,50.509001,144.046538,137.811899,141.565560,136.808670,84.022069,136.234285,0.001930,-1.870074,32.000000,-237.331617,136.802997,0.275409,13.595646,0.658160,234371.346418,0.904146,19.722568,14.715722,2.779657,68.531013,75.671708,87.259153,10.100000,52.935060,52.496058,55.777548,24.757679,13.149842
49.982732,59.980563,138.929603,145.301069,31.228916,52.622171,59.822078,12.674453,135.632991,1.622549,59.782093,50.505793,144.042926,137.811134,141.562029,136.811210,84.022168,136.235218,0.001930,-1.870686,32.000000,-237.333065,136.780351,0.407913,13.596586,0.658442,234463.891427,0.904182,19.723111,14.718491,2.779718,68.525124,75.669817,87.253688,10.100000,52.945126,52.496058,55.746194,24.757679,13.150569
49.984062,59.987034,138.924262,145.298148,31.165487,52.626464,59.797839,12.674315,135.635097,1.688960,59.789055,50.505140,144.039523,137.812671,141.557538,136.817086,84.021850,136.239208,0.001961,-1.872986,32.000000,-237.333043,136.785200,0.425349,13.593007,0.658608,234577.948922,0.904753,19.727587,14.722723,2.779683,68.516305,75.668445,87.247813,10.100000,52.937642,52.496058,55.711117,24.757679,13.151469
49.984773,59.992030,138.921310,145.295927,31.144866,52.630766,59.789817,12.674009,135.649759,1.366432,59.794455,50.504622,144.036225,137.817316,141.555159,136.820998,84.021436,136.242626,0.001954,-1.870056,32.000000,-237.333262,136.839866,0.309691,13.590631,0.658637,234617.266078,0.904512,19.730938,14.723074,2.779552,68.509339,75.668390,87.243542,10.100000,52.923474,52.496058,55.680892,24.757679,13.152193
49.983202,59.996866,138.945512,145.293958,31.125389,52.630509,59.778553,12.672958,135.656974,1.232727,59.804652,50.499155,144.032652,137.826986,141.552273,136.828574,84.020496,136.247183,0.001953,-1.869984,32.000000,-237.334153,136.844303,0.275008,13.580108,0.658826,234640.775292,0.904941,19.736036,14.725320,2.779371,68.500383,75.668772,87.238126,10.100000,52.941118,52.496058,55.647825,24.757679,13.152924
49.979467,60.001606,138.969119,145.293149,31.169531,52.630572,59.786526,12.672839,135.658669,1.232304,59.813094,50.498297,144.030159,137.831288,141.549212,136.834907,84.020113,136.253971,0.001951,-1.871158,32.000000,-237.334422,136.847453,0.275064,13.586433,0.658987,234663.511778,0.905134,19.740297,14.727384,2.779273,68.492342,75.668651,87.233654,10.100000,52.959687,52.496058,55.623054,24.757679,13.153532
49.976859,60.008484,138.995622,145.293542,31.103106,52.630377,59.821081,12.671682,135.664485,1.232210,59.817025,50.493572,144.028597,137.838995,141.546603,136.841152,84.020367,136.257175,0.001985,-1.868206,32.000000,-237.335671,136.855074,0.274777,13.586195,0.659634,234666.919774,0.905344,19.746755,14.730525,2.779844,68.483301,75.667618,87.227423,10.100000,52.982665,52.496058,55.592218,24.757679,13.154610
49.978563,60.010809,139.003505,145.294304,31.082926,52.630356,59.804863,12.671689,135.668506,1.232514,59.815038,50.492572,144.027421,137.846111,141.544653,136.850543,84.020031,136.263404,0.001977,-1.867621,32.000000,-237.335680,136.860150,0.275176,13.587924,0.659503,234672.377139,0.905310,19.755351,14.734187,2.780524,68.475854,75.667587,87.221785,10.100000,52.996474,52.496058,55.562450,24.757679,13.154979
49.981108,60.010353,139.071736,145.295626,30.923843,52.638540,59.805669,12.671624,135.674164,1.232814,59.800057,50.492204,144.027124,137.851063,141.542714,136.858500,84.020018,136.272333,0.001956,-1.868820,32.000000,-237.335848,136.872667,0.275012,13.583832,0.659695,234676.658570,0.904852,19.764921,14.735480,2.781200,68.467819,75.668205,87.216098,10.100000,53.027384,52.496058,55.526277,24.757679,13.155019
49.981358,60.002233,139.064500,145.296438,30.794899,52.622357,59.798438,12.673252,135.681970,1.232755,59.785705,50.494198,144.025822,137.861497,141.541741,136.869296,84.019796,136.281231,0.001954,-1.871117,32.000000,-237.334126,136.881075,0.274854,13.590907,0.659621,234677.985342,0.905068,19.765487,14.738824,2.781263,68.461735,75.668699,87.211304,10.100000,53.020863,52.496058,55.497243,24.757679,13.154107
49.978379,59.990667,139.081084,145.298187,30.598405,52.622690,59.767187,12.672122,135.684421,1.238283,59.768414,50.487800,144.024840,137.874199,141.540807,136.878717,84.019849,136.288513,0.001951,-1.872275,32.000000,-237.335252,136.859436,0.276990,13.595873,0.660204,234713.350312,0.905145,19.762403,14.743150,2.782486,68.455124,75.668643,87.204443,10.100000,53.064270,52.496058,55.465486,24.757679,13.152427
49.977252,59.981490,139.056180,145.300402,30.538093,52.622777,59.790560,12.672116,135.693602,1.230844,59.749815,50.485871,144.024013,137.882351,141.541477,136.886321,84.020748,136.293799,0.001956,-1.873427,32.000000,-237.335269,136.802705,0.274938,13.592906,0.659602,234635.951537,0.904952,19.754026,14.747669,2.782327,68.450691,75.669748,87.199876,10.100000,53.036074,52.496058,55.439202,24.757679,13.151095
49.970551,59.966410,139.104124,145.302824,30.426011,52.622635,59.774660,12.671872,135.701618,1.227437,59.729956,50.476004,144.022795,137.890381,141.540841,136.895751,84.021518,136.303934,0.001937,-1.873282,32.000000,-237.335438,136.815699,0.273865,13.591387,0.659466,234630.496193,0.905462,19.745537,14.751133,2.782825,68.444871,75.672148,87.194805,10.100000,53.060520,52.496058,55.411369,24.757679,13.149023
49.957572,59.954948,139.077911,145.305011,30.452475,52.622619,59.778759,12.672019,135.707637,1.227650,59.723911,50.464072,144.021491,137.895494,141.539843,136.902723,84.021244,136.308688,0.001935,-1.871513,32.000000,-237.335142,136.821167,0.273728,13.591870,0.659500,234624.229079,0.905110,19.737522,14.752786,2.782389,68.439223,75.674668,87.189753,10.100000,53.075036,52.496058,55.398317,24.757679,13.147255
49.944980,59.949225,139.042641,145.309673,30.507472,52.602193,59.767309,12.671304,135.713399,1.227319,59.725905,50.451335,144.021238,137.901789,141.539341,136.907238,84.021166,136.309782,0.001933,-1.870930,32.000000,-237.335727,136.827033,0.274003,13.596297,0.659863,234614.693014,0.905446,19.729359,14.756911,2.783722,68.433570,75.678541,87.185303,10.100000,53.052795,52.496058,55.381569,24.757679,13.146091
49.936907,59.949813,138.999546,145.315228,30.617737,52.581893,59.769824,12.670819,135.717504,1.226975,59.728839,50.444439,144.021638,137.906561,141.538714,136.909904,84.021440,136.314334,0.001968,-1.872082,32.000000,-237.336226,136.832464,0.273566,13.598271,0.659890,234611.320086,0.905615,19.731301,14.759480,2.783921,68.430928,75.682805,87.181933,10.100000,53.033793,52.496058,55.369515,24.757679,13.146065
49.931174,59.950637,138.992629,145.322755,30.581175,52.557327,59.798642,12.669897,135.725809,1.226980,59.728623,50.433910,144.025033,137.915736,141.539535,136.915777,84.023641,136.320320,0.001956,-1.872086,32.000000,-237.337175,136.838739,0.273620,13.595772,0.659430,234520.363125,0.905674,19.738582,14.760085,2.783916,68.429632,75.689266,87.179450,10.100000,53.022520,52.496058,55.349237,24.757679,13.146174
49.925877,59.950601,139.030525,145.329509,30.715887,52.537053,59.778635,12.669502,135.734386,1.227392,59.718460,50.430916,144.028468,137.922705,141.540293,136.921607,84.025021,136.326813,0.001955,-1.871488,32.000000,-237.337587,136.848417,0.273828,13.597282,0.659002,234432.451668,0.905449,19.747510,14.762009,2.783503,68.428871,75.694708,87.176859,10.100000,53.044711,52.496058,55.333204,24.757679,13.146242
49.924163,59.942985,139.041690,145.337560,30.694404,52.512661,59.770887,12.669597,135.732911,1.293461,59.696179,50.432455,144.033216,137.934944,141.541720,136.932212,84.027073,136.337420,0.001956,-1.872675,32.000000,-237.337511,136.906646,0.298676,13.596575,0.658866,234323.060141,0.904706,19.754256,14.762699,2.783684,68.428524,75.701605,87.172694,10.100000,53.050997,52.496058,55.311982,24.757679,13.145215
49.919365,59.930655,139.058832,145.344125,30.589060,52.492529,59.792432,12.671058,135.753414,1.330129,59.671748,50.430454,144.036908,137.944893,141.541903,136.939462,84.027421,136.348618,0.001992,-1.872130,32.000000,-237.336072,137.088284,0.301815,13.594730,0.658796,234233.204020,0.904765,19.759692,14.764452,2.784739,68.429688,75.705413,87.166897,10.100000,53.070658,52.496058,55.296183,24.757679,13.143523
49.913061,59.910871,139.000384,145.351099,30.476914,52.492403,59.792142,12.670861,135.767263,1.227930,59.645699,50.423623,144.041927,137.958861,141.544529,136.948366,84.029462,136.361310,0.001978,-1.868657,32.000000,-237.336282,137.099785,0.273002,13.597503,0.658585,234117.935266,0.904478,19.753847,14.767522,2.785058,68.433679,75.709773,87.160895,10.100000,53.049887,52.496058,55.279441,24.757679,13.140698
49.908891,59.894473,139.015836,145.356877,30.475702,52.484264,59.768677,12.671664,135.778289,1.227828,59.621773,50.417951,144.046379,137.966907,141.545877,136.961509,84.030390,136.374645,0.001968,-1.868665,32.000000,-237.335762,137.113424,0.273206,13.599489,0.658556,234020.940693,0.903871,19.746475,14.772581,2.785669,68.435671,75.711139,87.154719,10.100000,53.059656,52.496058,55.264184,24.757679,13.138232
49.896758,59.874334,139.040234,145.363542,30.275533,52.484482,59.782565,12.671362,135.786576,1.228112,59.596250,50.409314,144.051800,137.971824,141.547829,136.973893,84.033161,136.388387,0.001958,-1.868735,32.000000,-237.336114,137.123186,0.273335,13.602735,0.658199,234007.048166,0.903951,19.733205,14.776665,2.784850,68.437959,75.711497,87.148981,10.100000,53.065420,52.496058,55.255988,24.757679,13.135193
49.888912,59.859718,139.020381,145.369764,30.220436,52.484419,59.730636,12.671102,135.796233,1.219643,59.580792,50.404528,144.056797,137.979441,141.549693,136.980949,84.035264,136.397409,0.001958,-1.868753,32.000000,-237.336382,137.130909,0.273053,13.606937,0.658104,233960.188301,0.904210,19.721115,14.782174,2.785392,68.440384,75.711050,87.144229,10.100000,53.063976,52.496058,55.249452,24.757679,13.132904
49.880825,59.844935,139.022269,145.377659,30.287549,52.484534,59.788681,12.670027,135.802222,1.219757,59.564521,50.393658,144.061397,137.986186,141.552850,136.987869,84.037412,136.406487,0.001962,-1.868772,32.000000,-237.337267,137.138334,0.273518,13.609741,0.658206,233948.692547,0.904197,19.713517,14.786036,2.786558,68.442707,75.709703,87.137988,10.100000,53.065840,52.496058,55.241108,24.757679,13.130570
