OSU 80 Ton Compressor Load Stand
49.874985,59.834395,138.995580,145.384396,30.265061,52.484437,59.770341,12.670101,135.811443,1.219605,59.544969,50.388344,144.065025,137.992497,141.554044,136.997534,84.038985,136.414333,0.001953,-1.868773,32.000000,-237.337205,137.146619,0.273328,13.610453,0.658001,233938.715017,0.905103,19.707013,14.788287,2.786599,68.443537,75.706650,87.133743,10.100000,53.047960,52.496058,55.232167,24.757679,13.128908
49.863344,59.819416,138.961830,145.391929,30.268937,52.480372,59.769256,12.670538,135.817156,1.287460,59.528709,50.378356,144.070055,137.996591,141.556485,137.006712,84.040931,136.422436,0.001943,-1.870499,32.000000,-237.336807,137.122292,0.299136,13.611665,0.657968,233929.870639,0.904352,19.700590,14.790520,2.787088,68.444944,75.701959,87.129994,10.100000,53.049401,52.496058,55.229604,24.757679,13.126583
49.854589,59.809741,138.981450,145.398204,30.304612,52.476409,59.756753,12.668657,135.811720,1.657998,59.519309,50.371804,144.075035,138.000349,141.558440,137.009802,84.043100,136.427060,0.001941,-1.869965,32.000000,-237.338772,137.151202,0.420782,13.614835,0.657868,233922.625350,0.904719,19.696089,14.792733,2.786880,68.446224,75.698185,87.128358,10.100000,53.045660,52.496058,55.226901,24.757679,13.124897
49.842469,59.801394,138.926154,145.405351,30.448242,52.476299,59.783955,12.667581,135.822347,1.671426,59.511059,50.362331,144.080914,138.002836,141.560246,137.011894,84.045381,136.432374,0.001978,-1.868776,32.000000,-237.339877,137.188051,0.423254,13.607548,0.657746,233896.149199,0.904862,19.693147,14.794696,2.786853,68.445697,75.693797,87.128032,10.100000,53.023704,52.496058,55.228650,24.757679,13.123402
49.835685,59.795563,138.978230,145.410962,30.503276,52.476378,59.804604,12.667125,135.836068,1.286056,59.508206,50.352197,144.085501,138.005912,141.561856,137.018064,84.045778,136.439888,0.001970,-1.868189,32.000000,-237.340359,137.308350,0.289596,13.612939,0.657754,233872.441811,0.905134,19.692528,14.794759,2.787736,68.443489,75.689166,87.128902,10.100000,53.052122,52.496058,55.226511,24.757679,13.122336
49.827227,59.791266,138.972107,145.418268,30.567686,52.476441,59.816862,12.667467,135.846956,1.225204,59.503066,50.342747,144.090246,138.010010,141.564280,137.023114,84.046722,136.445973,0.001959,-1.866607,32.000000,-237.339976,137.309255,0.273386,13.615243,0.658006,233867.880895,0.904943,19.696718,14.795041,2.787305,68.439670,75.682453,87.130374,10.100000,53.060419,52.496058,55.227965,24.757679,13.121416
49.819034,59.787639,138.989969,145.426270,30.668989,52.476422,59.822455,12.667547,135.849732,1.224529,59.503884,50.335119,144.096922,138.015958,141.567817,137.025848,84.048697,136.451091,0.001959,-1.869502,32.000000,-237.339928,137.311702,0.273947,13.620561,0.658081,233866.052516,0.904753,19.697905,14.798270,2.788729,68.437796,75.677336,87.134804,10.100000,53.064313,52.496058,55.228755,24.757679,13.120627
49.812711,59.786397,139.005696,145.433200,30.796706,52.476383,59.781023,12.668175,135.850748,1.224358,59.507031,50.325993,144.101869,138.017978,141.570781,137.027603,84.050330,136.458006,0.001958,-1.870106,32.000000,-237.339401,137.287121,0.273634,13.624651,0.658059,233865.353760,0.904727,19.702359,14.800264,2.789080,68.434846,75.672030,87.138326,10.100000,53.085706,52.496058,55.230472,24.757679,13.120186
49.808245,59.788034,139.007688,145.441932,30.978749,52.476278,59.777416,12.668982,135.855435,1.659806,59.507616,50.323230,144.108006,138.018289,141.573705,137.031099,84.051649,136.466802,0.001937,-1.872418,32.000000,-237.338626,137.207174,0.421763,13.620068,0.658003,233863.537901,0.904797,19.707210,14.800756,2.789897,68.431367,75.665319,87.142348,10.100000,53.084791,52.496058,55.230141,24.757679,13.120121
49.805176,59.788466,139.040819,145.448092,31.221239,52.476404,59.798647,12.669675,135.855795,1.671705,59.505948,50.325341,144.113276,138.017279,141.576357,137.030195,84.052605,136.469261,0.001928,-1.872961,32.000000,-237.337853,137.209952,0.424753,13.619875,0.657961,233863.032536,0.905547,19.712513,14.802460,2.790567,68.429532,75.659511,87.145737,10.100000,53.098025,52.496058,55.229401,24.757679,13.119989
49.795253,59.785614,139.044708,145.454665,31.283824,52.476338,59.797467,12.669045,135.851164,1.671514,59.504493,50.315099,144.119596,138.018047,141.579161,137.030235,84.053606,136.470876,0.001917,-1.873547,32.000000,-237.338568,137.203597,0.424305,13.621574,0.658268,233863.598380,0.905693,19.718773,14.805384,2.790857,68.427450,75.653353,87.148729,10.100000,53.112955,52.496058,55.235753,24.757679,13.119418
49.786429,59.784100,139.073913,145.460145,31.340888,52.476598,59.798569,12.669217,135.857108,1.671589,59.512279,50.304576,144.124531,138.016080,141.581582,137.032527,84.053875,136.469785,0.001915,-1.872353,32.000000,-237.338409,137.214167,0.424737,13.620743,0.658479,233864.678834,0.905436,19.722381,14.805614,2.791694,68.425403,75.647479,87.151822,10.100000,53.134956,52.496058,55.243755,24.757679,13.118886
49.774397,59.788639,139.087592,145.467460,31.674455,52.476629,59.723716,12.668760,135.852647,1.236919,59.528496,50.295627,144.130941,138.015678,141.585512,137.030938,84.054476,136.464095,0.001916,-1.872291,32.000000,-237.338961,137.151556,0.277654,13.627106,0.658551,233864.484005,0.905644,19.729800,14.805393,2.792329,68.422823,75.643556,87.157441,10.100000,53.142326,52.496058,55.256754,24.757679,13.119145
49.767171,59.795701,139.120479,145.474061,31.771672,52.476603,59.795887,12.668200,135.848223,1.222532,59.534992,50.287093,144.136020,138.010972,141.588535,137.029060,84.054766,136.464131,0.001909,-1.873407,32.000000,-237.339670,137.149974,0.274822,13.622659,0.658862,233867.047896,0.905805,19.737423,14.804598,2.793410,68.421049,75.640963,87.162734,10.100000,53.171865,52.496058,55.264764,24.757679,13.119976
49.758497,59.801256,139.178845,145.481711,31.974343,52.476564,59.712232,12.667841,135.844444,1.218451,59.542510,50.281869,144.142490,138.008631,141.593078,137.020869,84.057298,136.462394,0.001903,-1.874010,32.000000,-237.339943,137.142954,0.275166,13.620108,0.658807,233873.733439,0.907192,19.754422,14.801251,2.794360,68.421104,75.640279,87.169130,10.100000,53.204460,52.496058,55.279449,24.757679,13.120523
49.755477,59.805103,139.179606,145.487771,32.107762,52.476514,59.818303,12.667660,135.844336,1.200134,59.544400,50.277620,144.148226,138.005773,141.595845,137.014753,84.058445,136.458529,0.001903,-1.876905,32.000000,-237.340257,137.140559,0.274468,13.623071,0.659293,233880.345777,0.906258,19.768966,14.800978,2.795427,68.421736,75.641475,87.172960,10.100000,53.216687,52.496058,55.284827,24.757679,13.120913
49.750251,59.806005,139.220231,145.493523,32.196979,52.476488,59.702864,12.667311,135.841140,1.208218,59.545177,50.270407,144.153355,137.998247,141.598455,137.007638,84.058675,136.454474,0.001942,-1.877908,32.000000,-237.340544,137.134578,0.274850,13.618894,0.659821,233884.084884,0.907715,19.783507,14.797609,2.797087,68.422667,75.643541,87.176740,10.100000,53.253610,52.496058,55.293865,24.757679,13.120899
49.747997,59.806595,139.226942,145.497909,32.288546,52.476469,59.804412,12.668137,135.839305,1.208011,59.547929,50.271657,144.159619,137.992275,141.601391,137.001692,84.059637,136.452667,0.001930,-1.878644,32.000000,-237.339783,137.118060,0.274920,13.616463,0.659733,233886.313705,0.906174,19.790483,14.794597,2.797272,68.424604,75.647137,87.180400,10.100000,53.263666,52.496058,55.301971,24.757679,13.120789
49.743593,59.807821,139.229221,145.502900,32.263603,52.476412,59.801701,12.669385,135.828003,1.679718,59.553451,50.266939,144.167233,137.985499,141.605815,136.992919,84.061152,136.446708,0.001916,-1.879841,32.000000,-237.338451,137.036032,0.439319,13.611788,0.660210,233888.099924,0.908033,19.796798,14.792411,2.798382,68.428457,75.651831,87.184607,10.100000,53.282796,52.496058,55.311510,24.757679,13.120745
49.737544,59.809802,139.270493,145.507043,32.218155,52.476194,59.809244,12.668680,135.823949,1.883108,59.565929,50.260977,144.171666,137.981831,141.608471,136.984439,84.062011,136.438056,0.001913,-1.878128,32.000000,-237.339067,137.032327,0.501304,13.609900,0.660387,233888.387357,0.906537,19.799724,14.790578,2.798644,68.430891,75.656396,87.187595,10.100000,53.311433,52.496058,55.323212,24.757679,13.120718
49.730399,59.817974,139.265261,145.512768,32.390955,52.476084,59.827569,12.669688,135.823646,1.446100,59.586671,50.254055,144.176820,137.970778,141.609620,136.973599,84.062073,136.434200,0.001911,-1.879287,32.000000,-237.338104,137.010262,0.354312,13.612052,0.660698,233888.864645,0.906668,19.805512,14.786188,2.798938,68.434165,75.661325,87.190120,10.100000,53.329642,52.496058,55.339112,24.757679,13.121568
49.727790,59.828662,139.290295,145.518622,32.499628,52.476286,59.808598,12.670907,135.815265,1.429638,59.601648,50.251276,144.181940,137.962085,141.612739,136.965831,84.063267,136.427397,0.001898,-1.882228,32.000000,-237.336924,137.000707,0.351722,13.610698,0.661073,233890.042312,0.906676,19.813761,14.781154,2.800108,68.438850,75.666862,87.193022,10.100000,53.357531,52.496058,55.349185,24.757679,13.122858
49.724296,59.839082,139.286415,145.525309,32.526910,52.476026,59.794504,12.672789,135.802178,1.421991,59.610368,50.250171,144.189032,137.952116,141.615041,136.955027,84.064384,136.416859,0.001879,-1.885757,32.000000,-237.334995,136.989597,0.351219,13.608126,0.661064,233897.384215,0.906559,19.829336,14.779232,2.800405,68.445729,75.673366,87.195654,10.100000,53.355803,52.496058,55.362475,24.757679,13.124242
49.718452,59.843638,139.256079,145.529753,32.548239,52.475900,59.809215,12.672108,135.790058,1.418304,59.620387,50.245880,144.195774,137.939241,141.617330,136.945310,84.065635,136.409287,0.001871,-1.886351,32.000000,-237.335626,136.980957,0.351710,13.606416,0.661308,233905.255677,0.906928,19.842728,14.774755,2.801055,68.452864,75.678411,87.198057,10.100000,53.341697,52.496058,55.376257,24.757679,13.124830
49.713954,59.849699,139.209798,145.534541,32.660190,52.476031,59.827827,12.672225,135.776175,1.410945,59.629205,50.242645,144.201389,137.928145,141.620558,136.935652,84.065058,136.398353,0.001868,-1.885226,32.000000,-237.335633,136.968890,0.351199,13.609345,0.661479,233911.168306,0.907233,19.856769,14.768552,2.801174,68.460784,75.682800,87.199860,10.100000,53.336508,52.496058,55.393098,24.757679,13.125501
49.707594,59.853749,139.200317,145.537967,32.643493,52.476071,59.806439,12.671378,135.763348,1.397580,59.636543,50.237810,144.206738,137.915641,141.624268,136.925302,84.065278,136.385780,0.001888,-1.886939,32.000000,-237.336419,136.969718,0.351269,13.605142,0.661514,233914.064357,0.907136,19.867382,14.763647,2.800893,68.468254,75.687812,87.201810,10.100000,53.337690,52.496058,55.408034,24.757679,13.125952
49.698455,59.857835,139.200208,145.541114,32.624127,52.476136,59.788890,12.671341,135.746924,0.995295,59.647033,50.225783,144.212290,137.903402,141.626801,136.916012,84.065676,136.367107,0.001902,-1.886971,32.000000,-237.336270,137.050536,0.214952,13.602464,0.661237,233920.578692,0.906960,19.878106,14.758949,2.800216,68.475927,75.691932,87.204240,10.100000,53.351027,52.496058,55.430663,24.757679,13.126332
49.689109,59.862905,139.183986,145.544295,32.559464,52.476220,59.805172,12.670222,135.730149,0.929701,59.654140,50.211319,144.216693,137.892786,141.630159,136.906940,84.065286,136.353081,0.001896,-1.887593,32.000000,-237.337383,137.034298,0.200402,13.607676,0.661497,233925.535489,0.907423,19.888749,14.752661,2.800383,68.482135,75.695174,87.208054,10.100000,53.333841,52.496058,55.452014,24.757679,13.126913
49.686097,59.868280,139.158979,145.548279,32.518711,52.476189,59.787135,12.670634,135.714452,0.929566,59.661402,50.205447,144.222005,137.877257,141.634011,136.893059,84.064084,136.339098,0.001893,-1.889953,32.000000,-237.336841,137.002113,0.200958,13.603244,0.661771,233930.766114,0.907884,19.902311,14.743250,2.800896,68.488245,75.698540,87.214329,10.100000,53.329946,52.496058,55.472965,24.757679,13.127554
49.683484,59.871418,139.136034,145.551189,32.451497,52.476094,59.811195,12.670274,135.699895,1.333486,59.663064,50.201244,144.225505,137.864576,141.637005,136.882327,84.064395,136.329771,0.001916,-1.891721,32.000000,-237.337184,136.943754,0.339246,13.604799,0.661590,233937.942480,0.907838,19.917070,14.736870,2.801096,68.493386,75.702094,87.220205,10.100000,53.340297,52.496058,55.488172,24.757679,13.127954
49.679458,59.872885,139.097235,145.553591,32.313223,52.467793,59.816949,12.669940,135.686686,1.380690,59.663025,50.193657,144.230388,137.848541,141.640825,136.873175,84.065136,136.321131,0.001924,-1.894095,32.000000,-237.337371,136.929923,0.349617,13.605604,0.661747,233943.541246,0.908184,19.925569,14.731322,2.800763,68.498649,75.705845,87.227312,10.100000,53.315556,52.496058,55.508820,24.757679,13.128020
49.675356,59.872885,139.074627,145.554941,32.162347,52.467712,59.781699,12.670347,135.678663,1.381097,59.666972,50.189199,144.233204,137.840162,141.643251,136.864622,84.064549,136.313293,0.001910,-1.893574,32.000000,-237.336856,136.915626,0.349941,13.606523,0.661609,233945.709179,0.907877,19.931416,14.726507,2.800448,68.502435,75.708091,87.231978,10.100000,53.305335,52.496058,55.528632,24.757679,13.127933
49.671008,59.875182,139.040560,145.556286,32.107352,52.467932,59.802637,12.670495,135.661801,1.381065,59.667367,50.181996,144.236435,137.828676,141.647026,136.854379,84.062829,136.300905,0.001908,-1.897066,32.000000,-237.336684,136.904324,0.349414,13.611626,0.661347,233910.232442,0.907731,19.937059,14.721596,2.799894,68.506413,75.710579,87.238397,10.100000,53.298663,52.496058,55.550379,24.757679,13.128060
49.665100,59.875438,139.072270,145.557036,31.974671,52.463869,59.832690,12.670844,135.647018,1.399031,59.671227,50.179076,144.238064,137.818040,141.649449,136.843060,84.061529,136.288240,0.001907,-1.896505,32.000000,-237.336173,136.893619,0.349981,13.611291,0.661253,233911.553676,0.908347,19.941313,14.718397,2.799670,68.508968,75.711576,87.244030,10.100000,53.302476,52.496058,55.573078,24.757679,13.128036
49.663673,59.877600,139.050692,145.558088,31.999692,52.443642,59.788624,12.671565,135.632474,1.402733,59.672797,50.175743,144.241901,137.810646,141.653222,136.829861,84.060746,136.274392,0.001893,-1.894330,32.000000,-237.335519,136.882008,0.349889,13.610894,0.660917,233916.983878,0.908126,19.948121,14.714136,2.799230,68.511768,75.713207,87.251653,10.100000,53.302083,52.496058,55.594491,24.757679,13.128140
49.664413,59.878128,139.071368,145.558685,31.966734,52.443692,59.802266,12.671964,135.619399,1.402749,59.666571,50.170320,144.244503,137.805597,141.656050,136.825312,84.059313,136.266278,0.001878,-1.893557,32.000000,-237.335065,136.852903,0.349315,13.607968,0.661122,233902.429027,0.907719,19.954503,14.709322,2.800201,68.513160,75.713961,87.257846,10.100000,53.315922,52.496058,55.610798,24.757679,13.128159
49.657277,59.874567,139.004556,145.558568,32.015539,52.425773,59.795525,12.671459,135.611112,1.484163,59.661087,50.170381,144.246206,137.793583,141.659000,136.813330,84.057307,136.252149,0.001864,-1.891246,32.000000,-237.335481,136.903141,0.370082,13.605204,0.660804,233814.549361,0.908071,19.958147,14.703415,2.799847,68.513436,75.714771,87.264983,10.100000,53.282810,52.496058,55.637253,24.757679,13.127595
49.654806,59.872256,138.976071,145.557985,32.061910,52.409727,59.768672,12.672414,135.597520,1.184418,59.654125,50.165261,144.247991,137.787216,141.661895,136.806837,84.056057,136.246920,0.001864,-1.891220,32.000000,-237.334538,136.924033,0.272034,13.604362,0.661039,233816.393649,0.907851,19.957906,14.700930,2.800222,68.513046,75.715705,87.271176,10.100000,53.276271,52.496058,55.658325,24.757679,13.127154
49.651988,59.866321,138.929302,145.557156,32.105892,52.409850,59.783197,12.671806,135.589501,1.177802,59.643122,50.162906,144.250533,137.776564,141.667784,136.796066,84.055402,136.236033,0.001886,-1.891210,32.000000,-237.335063,136.915136,0.270697,13.601345,0.660729,233738.234451,0.907778,19.961749,14.696112,2.799279,68.511852,75.717023,87.278426,10.100000,53.226034,52.496058,55.682955,24.757679,13.126170
49.650629,59.859916,138.927932,145.556369,32.170425,52.409738,59.773905,12.671031,135.580761,1.177026,59.630580,50.159280,144.250780,137.769358,141.670907,136.789397,84.053851,136.227763,0.001909,-1.890073,32.000000,-237.335749,136.907402,0.270417,13.600541,0.660476,233667.036015,0.907952,19.962001,14.694837,2.798844,68.508713,75.716531,87.281780,10.100000,53.254870,52.496058,55.703457,24.757679,13.125156
49.643259,59.851947,138.902227,145.555739,32.137457,52.409764,59.804772,12.669992,135.575277,1.184366,59.621536,50.153187,144.251557,137.762163,141.675118,136.781002,84.052318,136.219725,0.001906,-1.887728,32.000000,-237.336892,136.899504,0.271160,13.599325,0.660432,233665.205351,0.907776,19.958989,14.690234,2.798061,68.505733,75.716274,87.285410,10.100000,53.235941,52.496058,55.732576,24.757679,13.123826
49.638571,59.847064,138.885400,145.555881,32.083561,52.409971,59.786781,12.669341,135.568657,1.191520,59.617964,50.144941,144.251126,137.759148,141.678304,136.774337,84.050135,136.210597,0.001907,-1.888317,32.000000,-237.337504,136.891741,0.270734,13.600145,0.660474,233662.287147,0.907927,19.953995,14.687791,2.798110,68.503106,75.716820,87.287597,10.100000,53.230828,52.496058,55.757823,24.757679,13.122922
49.636773,59.844484,138.915478,145.556665,32.047338,52.405843,59.794179,12.669335,135.563681,1.191658,59.616701,50.138147,144.250578,137.752553,141.680066,136.769231,84.047899,136.199660,0.001931,-1.890084,32.000000,-237.337434,136.883275,0.270812,13.599762,0.660505,233660.842456,0.907588,19.953673,14.685442,2.798008,68.498743,75.717143,87.290012,10.100000,53.223875,52.496058,55.784120,24.757679,13.122225
49.637167,59.844583,138.919069,145.557513,32.086527,52.385545,59.777748,12.670111,135.562037,1.205162,59.612050,50.135931,144.250836,137.748784,141.681325,136.765918,84.046499,136.195273,0.001954,-1.887774,32.000000,-237.336485,136.879991,0.271018,13.594903,0.660448,233661.820264,0.907947,19.953657,14.683215,2.797933,68.494190,75.716563,87.292545,10.100000,53.237817,52.496058,55.804610,24.757679,13.122142
49.634769,59.841890,138.925755,145.558367,32.037570,52.369362,59.781787,12.669371,135.555468,1.198069,59.601873,50.132101,144.250973,137.746664,141.684008,136.757303,84.045432,136.192280,0.001925,-1.886612,32.000000,-237.337310,136.850881,0.270581,13.604866,0.660584,233644.486150,0.907793,19.952942,14.680166,2.798640,68.490035,75.717006,87.296457,10.100000,53.255586,52.496058,55.830406,24.757679,13.121620
49.632990,59.835892,138.940500,145.558582,31.973231,52.349109,59.772255,12.669587,135.548279,1.616952,59.597801,50.130072,144.250074,137.742663,141.685633,136.750432,84.043775,136.189159,0.001924,-1.886604,32.000000,-237.337024,136.829934,0.410482,13.601451,0.660572,233555.430506,0.907683,19.952632,14.679447,2.798691,68.485180,75.717334,87.299710,10.100000,53.261285,52.496058,55.852407,24.757679,13.120663
49.623638,59.831902,138.923086,145.559059,32.038446,52.325006,59.769269,12.669512,135.545439,1.662469,59.601226,50.122781,144.250094,137.739129,141.687912,136.743399,84.042547,136.179397,0.001923,-1.884264,32.000000,-237.337139,136.836303,0.419314,13.599945,0.659943,233482.968779,0.907383,19.952429,14.679067,2.798960,68.479354,75.717417,87.303281,10.100000,53.252475,52.496058,55.887110,24.757679,13.119799
49.617100,59.833086,138.868093,145.560521,32.127899,52.304658,59.801182,12.670325,135.548640,1.295158,59.607023,50.116035,144.251618,137.736849,141.690984,136.741297,84.041655,136.175376,0.001922,-1.885437,32.000000,-237.336369,136.890155,0.291093,13.598370,0.659935,233391.043475,0.907198,19.948276,14.679217,2.799358,68.474478,75.717093,87.305860,10.100000,53.219965,52.496058,55.917695,24.757679,13.119700
49.613582,59.836103,138.872191,145.563406,32.213229,52.288559,59.803496,12.671047,135.543013,1.211401,59.609105,50.111471,144.253357,137.734304,141.693611,136.736611,84.038945,136.170155,0.001891,-1.881923,32.000000,-237.335769,136.884732,0.270942,13.593828,0.659760,233284.974806,0.907004,19.953993,14.675728,2.799534,68.469913,75.716861,87.308782,10.100000,53.207420,52.496058,55.949645,24.757679,13.119931
49.608396,59.836766,138.846109,145.566000,32.327066,52.268432,59.813685,12.669794,135.538184,1.210914,59.603179,50.104663,144.256277,137.728065,141.696337,136.728732,84.037957,136.160861,0.001881,-1.880749,32.000000,-237.337117,136.878534,0.270532,13.588379,0.659417,233197.887904,0.906302,19.961963,14.674678,2.798795,68.465666,75.717131,87.311252,10.100000,53.189180,52.496058,55.978634,24.757679,13.119931
49.605156,59.832526,138.854214,145.569069,32.238948,52.243925,59.768426,12.669431,135.535357,1.211095,59.588949,50.100619,144.258570,137.725273,141.698384,136.729252,84.035956,136.154721,0.001880,-1.878440,32.000000,-237.337576,136.861578,0.271044,13.585465,0.659516,233131.891785,0.906065,19.968633,14.674864,2.799076,68.459858,75.717904,87.312236,10.100000,53.198620,52.496058,56.012846,24.757679,13.119342
49.601817,59.825206,138.818100,145.571809,32.159730,52.223887,59.786313,12.669194,135.527664,1.589457,59.578218,50.096912,144.261533,137.722191,141.700934,136.731926,84.034953,136.154718,0.001883,-1.877234,32.000000,-237.337753,136.809474,0.401918,13.586748,0.659484,233045.370084,0.905668,19.974681,14.671361,2.798843,68.454619,75.719904,87.313074,10.100000,53.181434,52.496058,56.040156,24.757679,13.118094
49.593950,59.816633,138.784159,145.575564,32.038100,52.223876,59.795712,12.669024,135.528991,1.658075,59.568429,50.087149,144.263888,137.719900,141.705010,136.730817,84.032664,136.152279,0.001926,-1.878418,32.000000,-237.338047,136.803437,0.418739,13.582326,0.659391,232936.130486,0.905984,19.973803,14.670396,2.799189,68.447034,75.721268,87.313268,10.100000,53.152973,52.496058,56.079303,24.757679,13.116673
49.585103,59.811657,138.768584,145.579649,32.007421,52.203746,59.780499,12.668454,135.524530,1.658359,59.563850,50.078405,144.265980,137.716533,141.706763,136.728218,84.030540,136.151398,0.001926,-1.879031,32.000000,-237.338832,136.810110,0.419140,13.590605,0.658941,232843.643438,0.905415,19.969950,14.671396,2.798649,68.441021,75.722540,87.313342,10.100000,53.148406,52.496058,56.114330,24.757679,13.115686
49.578864,59.807140,138.815310,145.585198,31.953368,52.193473,59.815168,12.667558,135.528682,1.251376,59.552826,50.068319,144.269755,137.716742,141.710324,136.729922,84.028591,136.148328,0.001927,-1.880806,32.000000,-237.339819,136.825608,0.280666,13.594969,0.659104,232842.539978,0.905409,19.969547,14.672507,2.798409,68.436495,75.724687,87.312901,10.100000,53.161305,52.496058,56.156140,24.757679,13.114786
49.571924,59.801674,138.815996,145.589860,31.781455,52.193300,59.778936,12.666667,135.527235,1.206741,59.543749,50.062402,144.273042,137.714121,141.712777,136.728767,84.026790,136.146814,0.001926,-1.880849,32.000000,-237.340778,136.823084,0.271601,13.593031,0.658492,232754.474396,0.905456,19.973760,14.674206,2.798594,68.434158,75.726102,87.312017,10.100000,53.172372,52.496058,56.191179,24.757679,13.113887
49.564275,59.794876,138.866336,145.595083,31.562509,52.169186,59.795745,12.666751,135.522309,1.206755,59.537541,50.051833,144.276576,137.713791,141.714896,136.730428,84.026139,136.142761,0.001970,-1.877357,32.000000,-237.340612,136.794230,0.271289,13.603574,0.658462,232709.463016,0.904868,19.975723,14.674672,2.799889,68.432065,75.726927,87.311884,10.100000,53.178535,52.496058,56.235867,24.757679,13.112635
49.565376,59.791958,138.817738,145.599332,31.459064,52.149176,59.801861,12.667640,135.513152,1.619070,59.536050,50.051299,144.279088,137.710784,141.715722,136.728884,84.024991,136.139601,0.001937,-1.875631,32.000000,-237.339782,136.778801,0.411565,13.601831,0.658641,232709.067900,0.905539,19.977467,14.675740,2.800295,68.431483,75.727407,87.314539,10.100000,53.150620,52.496058,56.266680,24.757679,13.111929
49.566844,59.790181,138.849025,145.603394,31.328703,52.124858,59.797235,12.667317,135.507436,1.657505,59.524597,50.049108,144.282261,137.706437,141.717992,136.727200,84.023479,136.136552,0.001927,-1.877983,32.000000,-237.339869,136.776055,0.419583,13.602816,0.658161,232599.760926,0.905004,19.978616,14.674432,2.801743,68.431404,75.728067,87.317120,10.100000,53.170418,52.496058,56.302654,24.757679,13.111506
49.564730,59.782902,138.872989,145.605554,31.101446,52.112759,59.782483,12.667074,135.501584,1.657565,59.510872,50.047445,144.284680,137.702793,141.720538,136.724790,84.021740,136.133270,0.001928,-1.876231,32.000000,-237.340176,136.774966,0.419638,13.602370,0.657749,232509.347850,0.904535,19.974553,14.674054,2.800700,68.428925,75.728718,87.319328,10.100000,53.179703,52.496058,56.338970,24.757679,13.110298
49.564620,59.775703,138.906423,145.606645,31.001169,52.104749,59.787290,12.667111,135.496133,1.664670,59.501931,50.048090,144.286932,137.700527,141.722770,136.720915,84.021749,136.131714,0.001928,-1.876233,32.000000,-237.340026,136.774574,0.419693,13.603815,0.657516,232400.747945,0.904149,19.971251,14.674092,2.801248,68.426298,75.730077,87.320630,10.100000,53.198368,52.496058,56.371107,24.757679,13.109034
49.563598,59.768905,138.895728,145.607655,30.783524,52.112984,59.798439,12.666444,135.493305,1.664472,59.489479,50.046036,144.287945,137.698564,141.725086,136.714886,84.021053,136.130528,0.001893,-1.878582,32.000000,-237.340909,136.770304,0.419763,13.603925,0.657517,232344.426804,0.904188,19.966168,14.674245,2.801851,68.424108,75.731288,87.319947,10.100000,53.197553,52.496058,56.407565,24.757679,13.107762
49.563770,59.762890,138.889230,145.607970,30.671386,52.125264,59.811246,12.667260,135.487010,1.763300,59.482990,50.046536,144.290290,137.696483,141.728338,136.716624,84.020807,136.129236,0.001883,-1.877983,32.000000,-237.340043,136.739924,0.449690,13.602250,0.657483,232303.892765,0.903961,19.959082,14.673484,2.802532,68.422150,75.732396,87.317220,10.100000,53.199841,52.496058,56.439358,24.757679,13.106664
49.565475,59.758453,138.844222,145.608112,30.582896,52.130088,59.789621,12.667144,135.488775,1.720142,59.475922,50.047385,144.293832,137.695243,141.730649,136.714303,84.020668,136.124388,0.001884,-1.877372,32.000000,-237.340081,136.739304,0.428140,13.603875,0.657541,232337.092307,0.903939,19.953348,14.673605,2.802374,68.421734,75.733363,87.312824,10.100000,53.167680,52.496058,56.474403,24.757679,13.105650
49.571049,59.755699,138.862667,145.607822,30.357289,52.146247,59.830116,12.667223,135.487239,1.682992,59.471811,50.054147,144.295688,137.692821,141.731556,136.711900,84.020687,136.123112,0.001886,-1.879726,32.000000,-237.340062,136.734620,0.419285,13.606104,0.657732,232387.726320,0.903941,19.947153,14.673228,2.802233,68.421385,75.733994,87.308466,10.100000,53.166970,52.496058,56.500084,24.757679,13.105021
49.579331,59.753204,138.868404,145.606466,30.238167,52.170675,59.799935,12.667365,135.485081,1.682759,59.465020,50.057295,144.294944,137.689930,141.732404,136.703242,84.019975,136.117149,0.001931,-1.879744,32.000000,-237.339879,136.732697,0.418687,13.607923,0.657474,232406.066878,0.904307,19.940945,14.671024,2.801229,68.420496,75.735403,87.302294,10.100000,53.184537,52.496058,56.524840,24.757679,13.104337
49.582354,59.750970,138.878430,145.603712,30.144777,52.191136,59.782030,12.666708,135.477909,1.682694,59.464922,50.058172,144.293603,137.687979,141.732493,136.695661,84.019940,136.111272,0.001929,-1.882676,32.000000,-237.340519,136.727372,0.418819,13.614759,0.657562,232474.106943,0.903857,19.932401,14.670387,2.801286,68.418040,75.735979,87.296325,10.100000,53.188886,52.496058,56.551175,24.757679,13.103739
49.589748,59.752017,138.877680,145.599887,30.087972,52.215428,59.799869,12.667623,135.467213,1.682504,59.473750,50.063788,144.292092,137.683902,141.731955,136.689960,84.019401,136.105158,0.001929,-1.885560,32.000000,-237.339532,136.723147,0.418813,13.618448,0.657687,232579.446732,0.904564,19.921302,14.668218,2.800933,68.416713,75.736712,87.290547,10.100000,53.185743,52.496058,56.575127,24.757679,13.103511
49.592080,59.756700,138.823792,145.596322,30.066757,52.235915,59.792794,12.667538,135.458012,1.682324,59.492586,50.064624,144.291213,137.678191,141.731576,136.677873,84.019745,136.097851,0.001932,-1.887899,32.000000,-237.339592,136.714883,0.418355,13.617745,0.657613,232668.189017,0.905124,19.915929,14.665412,2.800965,68.415012,75.736527,87.287982,10.100000,53.159970,52.496058,56.597949,24.757679,13.103853
49.599244,59.770839,138.872880,145.591735,30.175555,52.260065,59.793778,12.667228,135.452893,1.296677,59.518305,50.068759,144.289386,137.669907,141.731054,136.665147,84.020645,136.088922,0.001972,-1.889131,32.000000,-237.340056,136.767678,0.287619,13.620348,0.657626,232775.591864,0.905129,19.909295,14.662996,2.800532,68.414129,75.735141,87.286477,10.100000,53.172359,52.496058,56.624313,24.757679,13.105339
49.605750,59.784658,138.866809,145.587486,30.217032,52.280290,59.798614,12.666960,135.433452,1.308018,59.535002,50.077138,144.287364,137.658995,141.729835,136.655057,84.021142,136.079141,0.001938,-1.889684,32.000000,-237.340297,136.724967,0.303498,13.620684,0.657638,232868.599947,0.905556,19.911556,14.659120,2.799314,68.413184,75.733824,87.285706,10.100000,53.179737,52.496058,56.642752,24.757679,13.107119
49.623711,59.798191,138.835275,145.580433,30.128287,52.304703,59.796710,12.668105,135.421475,1.668416,59.549430,50.091864,144.284348,137.651664,141.729052,136.644861,84.022592,136.068422,0.001929,-1.892654,32.000000,-237.339002,136.699849,0.417939,13.614268,0.657967,232982.807944,0.905850,19.918257,14.653904,2.799899,68.412422,75.732122,87.285680,10.100000,53.142830,52.496058,56.653299,24.757679,13.108907
49.632907,59.807549,138.832151,145.572551,29.989201,52.325126,59.705762,12.668021,135.406427,1.673458,59.566195,50.100834,144.280787,137.641827,141.727577,136.630397,84.024089,136.061441,0.001929,-1.891495,32.000000,-237.338975,136.692667,0.417881,13.606789,0.658110,233079.510660,0.906030,19.925320,14.648678,2.799410,68.411695,75.730399,87.286105,10.100000,53.153089,52.496058,56.663185,24.757679,13.110106
49.642368,59.819612,138.806054,145.561749,30.016173,52.349513,59.800196,12.667973,135.395398,1.673529,59.588320,50.111360,144.275114,137.630725,141.724716,136.616607,84.025359,136.049718,0.001932,-1.891483,32.000000,-237.338895,136.683309,0.417679,13.611454,0.658336,233190.307707,0.906154,19.920206,14.642046,2.797761,68.409334,75.728164,87.286495,10.100000,53.123412,52.496058,56.678938,24.757679,13.111533
49.651956,59.832125,138.782082,145.552190,30.022806,52.369701,59.797152,12.667740,135.385755,1.673215,59.607595,50.123895,144.269023,137.619867,141.721259,136.604654,84.025350,136.042283,0.001898,-1.891478,32.000000,-237.339148,136.688147,0.418038,13.607596,0.658819,233283.281946,0.907726,19.920020,14.637174,2.797180,68.406936,75.726555,87.286264,10.100000,53.132608,52.496058,56.686618,24.757679,13.113085
49.657014,59.847680,138.750957,145.540339,29.856403,52.393825,59.802925,12.666946,135.380353,1.261725,59.629912,50.133288,144.263163,137.611852,141.719096,136.593447,84.027139,136.032262,0.001889,-1.890884,32.000000,-237.340006,136.693700,0.279408,13.602130,0.658666,233396.050266,0.906554,19.922263,14.630236,2.796121,68.405604,75.726381,87.285754,10.100000,53.103906,52.496058,56.701627,24.757679,13.115143
49.665586,59.860081,138.706820,145.530345,29.781092,52.414322,59.808288,12.667418,135.365801,1.613749,59.650805,50.139911,144.257003,137.609959,141.717034,136.581579,84.028413,136.025843,0.001889,-1.887952,32.000000,-237.339636,136.653416,0.404301,13.600965,0.658877,233491.491070,0.906788,19.924828,14.626648,2.795098,68.403816,75.725657,87.284691,10.100000,53.069594,52.496058,56.709869,24.757679,13.116781
49.677960,59.877381,138.655175,145.518371,29.922849,52.430379,59.798289,12.667581,135.357420,1.675194,59.680289,50.151750,144.249462,137.604435,141.713944,136.572224,84.029864,136.013338,0.001891,-1.886747,32.000000,-237.339654,136.649059,0.418434,13.597422,0.659248,233606.120214,0.907053,19.935134,14.620014,2.794186,68.403054,75.724966,87.283160,10.100000,53.045120,52.496058,56.716859,24.757679,13.118980
49.690013,59.893738,138.678342,145.508246,29.865116,52.434395,59.791756,12.668017,135.351901,1.675509,59.691960,50.165478,144.243418,137.599827,141.711056,136.566890,84.031013,136.008113,0.001932,-1.885039,32.000000,-237.339344,136.643264,0.418345,13.594271,0.659253,233701.699347,0.907185,19.938643,14.615637,2.792816,68.404091,75.723911,87.281498,10.100000,53.045162,52.496058,56.715875,24.757679,13.121221
49.699482,59.905867,138.662070,145.494550,29.719937,52.454753,59.790216,12.668128,135.342403,1.675613,59.710673,50.178199,144.235772,137.592787,141.708117,136.558256,84.032205,135.996711,0.001931,-1.882471,32.000000,-237.339272,136.638570,0.418251,13.590272,0.659237,233779.597843,0.907407,19.943109,14.608138,2.791080,68.406101,75.723565,87.278537,10.100000,53.030698,52.496058,56.722256,24.757679,13.123006
49.710054,59.916421,138.618767,145.483229,29.634059,52.454902,59.798260,12.667940,135.338770,1.675432,59.726595,50.187608,144.227839,137.586915,141.704171,136.551343,84.034026,135.984326,0.001930,-1.882142,32.000000,-237.339584,136.660891,0.418276,13.591568,0.659395,233803.647735,0.907373,19.946967,14.604462,2.790870,68.409987,75.723826,87.278621,10.100000,52.989851,52.496058,56.721190,24.757679,13.124417
49.718585,59.929182,138.646176,145.469804,29.472169,52.470214,59.814859,12.667968,135.329607,1.406397,59.747339,50.198260,144.217773,137.577130,141.699425,136.542789,84.035061,135.977215,0.001932,-1.882182,32.000000,-237.339759,136.645778,0.335633,13.581213,0.659656,233898.522129,0.907588,19.949276,14.597756,2.790010,68.414778,75.723654,87.278371,10.100000,52.990592,52.496058,56.723305,24.757679,13.126160
49.728184,59.941014,138.617363,145.459113,29.453760,52.478497,59.796113,12.667461,135.323875,1.664950,59.763867,50.203521,144.208673,137.570170,141.695876,136.535494,84.036322,135.973846,0.001975,-1.882759,32.000000,-237.340208,136.637860,0.418211,13.581946,0.659249,233900.739555,0.907282,19.948870,14.589945,2.788546,68.419203,75.724158,87.277728,10.100000,52.968978,52.496058,56.720847,24.757679,13.127750
49.734167,59.954747,138.628840,145.446726,29.379000,52.478460,59.793884,12.667040,135.314337,1.668515,59.788242,50.211717,144.198356,137.566729,141.690171,136.527793,84.037050,135.968601,0.001938,-1.879263,32.000000,-237.340671,136.629993,0.418246,13.576470,0.659974,233974.220634,0.907155,19.952788,14.585470,2.788619,68.425284,75.724510,87.276705,10.100000,52.963180,52.496058,56.723245,24.757679,13.129684
49.744461,59.968146,138.649345,145.437519,29.413576,52.478397,59.805631,12.667505,135.312562,1.668479,59.802864,50.227952,144.190448,137.563904,141.685938,136.528017,84.039060,135.964747,0.001929,-1.876363,32.000000,-237.340153,136.629055,0.418505,13.574370,0.659779,234014.639503,0.907418,19.954671,14.582578,2.787501,68.431016,75.725655,87.276132,10.100000,52.963350,52.496058,56.719476,24.757679,13.131476
49.754072,59.980500,138.599885,145.426917,29.396198,52.478565,59.813572,12.666981,135.311904,1.668635,59.812298,50.242290,144.181377,137.561468,141.681409,136.527551,84.040646,135.964207,0.001928,-1.872873,32.000000,-237.340667,136.627868,0.418280,13.567240,0.660040,234021.153831,0.907364,19.962205,14.579314,2.787396,68.437516,75.726616,87.274304,10.100000,52.931622,52.496058,56.712568,24.757679,13.133408
49.763945,59.986463,138.621784,145.418112,29.310632,52.478526,59.795859,12.667300,135.308784,1.668697,59.817983,50.255157,144.173192,137.560875,141.677907,136.529138,84.041698,135.963278,0.001929,-1.871122,32.000000,-237.340232,136.629708,0.418365,13.570184,0.660109,234024.825585,0.907011,19.964937,14.575439,2.787232,68.442495,75.726849,87.271150,10.100000,52.942493,52.496058,56.706100,24.757679,13.134309
49.774276,59.991351,138.601166,145.407650,29.267219,52.478644,59.779669,12.667745,135.312173,1.672500,59.821362,50.268460,144.163640,137.562854,141.672877,136.526254,84.042646,135.962415,0.001893,-1.867608,32.000000,-237.339596,136.629879,0.418211,13.570206,0.660108,234029.410285,0.906731,19.967334,14.573592,2.785699,68.449215,75.728200,87.266124,10.100000,52.916094,52.496058,56.696559,24.757679,13.135058
49.783116,59.994069,138.568175,145.399186,29.264953,52.478885,59.749372,12.667063,135.320272,1.681966,59.820955,50.277140,144.155844,137.564613,141.668796,136.526740,84.042590,135.961050,0.001884,-1.865878,32.000000,-237.340209,136.653690,0.415561,13.566763,0.659932,234029.018413,0.906815,19.963071,14.572090,2.785587,68.455901,75.728273,87.261449,10.100000,52.889573,52.496058,56.688115,24.757679,13.135455
49.787621,59.995591,138.634250,145.389711,29.121208,52.478770,59.772839,12.667021,135.321129,1.635139,59.824349,50.287157,144.147181,137.566598,141.663465,136.529202,84.043058,135.963166,0.001882,-1.862375,32.000000,-237.340119,136.638719,0.407289,13.564055,0.659689,234028.453153,0.906867,19.957258,14.570725,2.784594,68.465106,75.728643,87.255721,10.100000,52.912445,52.496058,56.681539,24.757679,13.135716
49.797193,59.998322,138.599368,145.383300,29.065747,52.478722,59.813513,12.668924,135.328817,1.681384,59.825852,50.297872,144.139258,137.572092,141.659620,136.534056,84.043116,135.964140,0.001887,-1.861201,32.000000,-237.338398,136.643852,0.420369,13.570684,0.659574,234028.563412,0.907161,19.950823,14.570119,2.783437,68.471489,75.728022,87.251231,10.100000,52.895304,52.496058,56.670199,24.757679,13.136015
49.810225,60.001892,138.596051,145.376445,29.153361,52.478846,59.806318,12.669500,135.334486,1.681788,59.826365,50.309490,144.130461,137.577213,141.654953,136.537066,84.043103,135.969234,0.001926,-1.861212,32.000000,-237.337799,136.644317,0.420184,13.567703,0.659957,234027.273698,0.906716,19.947681,14.570676,2.784512,68.479627,75.725812,87.245719,10.100000,52.886907,52.496058,56.652726,24.757679,13.136575
49.819121,60.003439,138.603097,145.370885,29.114331,52.478943,59.789607,12.669091,135.339863,1.681802,59.820094,50.314590,144.123003,137.582948,141.651367,136.540444,84.042935,135.971991,0.001925,-1.861237,32.000000,-237.338072,136.644972,0.419792,13.562311,0.659333,234025.872822,0.905914,19.940502,14.571089,2.783277,68.487487,75.722890,87.241856,10.100000,52.871731,52.496058,56.637084,24.757679,13.136820
49.829576,60.000031,138.656129,145.364357,29.094529,52.478948,59.809080,12.669504,135.347094,1.682072,59.810783,50.320184,144.114342,137.591572,141.646936,136.543826,84.041413,135.979661,0.001925,-1.861233,32.000000,-237.337738,136.645881,0.419994,13.566926,0.659274,234024.703303,0.905773,19.930580,14.573567,2.782482,68.496087,75.716806,87.236222,10.100000,52.899669,52.496058,56.619358,24.757679,13.136457
49.835714,59.996140,138.682687,145.359449,28.960497,52.478594,59.790025,12.670364,135.365293,1.394918,59.808261,50.326876,144.108691,137.598050,141.642594,136.552845,84.040231,135.988984,0.001931,-1.861228,32.000000,-237.336950,136.697818,0.320204,13.564923,0.659438,234023.730636,0.905854,19.922920,14.575068,2.782126,68.504162,75.711597,87.231526,10.100000,52.902417,52.496058,56.604719,24.757679,13.135946
49.839857,59.994143,138.720904,145.354391,28.869027,52.478654,59.778265,12.669535,135.371831,1.225352,59.801770,50.335295,144.102746,137.603566,141.638682,136.558412,84.040186,135.997697,0.001968,-1.861263,32.000000,-237.337611,136.697177,0.271028,13.566399,0.659306,234019.613507,0.905342,19.908695,14.580301,2.782607,68.515225,75.704510,87.226381,10.100000,52.916279,52.496058,56.589723,24.757679,13.135540
49.841810,59.991953,138.728106,145.350508,28.809211,52.478696,59.701946,12.669060,135.376373,1.224789,59.801296,50.335808,144.097463,137.612194,141.636313,136.561215,84.039844,136.002094,0.001933,-1.860095,32.000000,-237.337972,136.701081,0.271012,13.569132,0.659420,234014.562291,0.905492,19.898452,14.585991,2.782797,68.524358,75.698595,87.221951,10.100000,52.924911,52.496058,56.578751,24.757679,13.135334
49.848258,59.990810,138.734442,145.347194,28.891226,52.478712,59.771048,12.669442,135.383679,1.232897,59.804573,50.340184,144.091487,137.623454,141.632190,136.569391,84.038806,136.012797,0.001926,-1.859363,32.000000,-237.337524,136.685144,0.279247,13.570911,0.659464,234012.155726,0.905584,19.892168,14.590250,2.783333,68.532920,75.691285,87.216487,10.100000,52.925758,52.496058,56.561847,24.757679,13.135003
49.856669,59.992766,138.776274,145.345439,28.972727,52.478554,59.766020,12.670687,135.391310,1.648142,59.804723,50.351169,144.087364,137.628879,141.629171,136.575528,84.037484,136.023998,0.001927,-1.858843,32.000000,-237.336027,136.669157,0.414586,13.570946,0.659331,234010.607388,0.906698,19.887958,14.592720,2.783368,68.537695,75.684929,87.209920,10.100000,52.946275,52.496058,56.543830,24.757679,13.135224
49.869403,59.994101,138.826227,145.342961,29.089748,52.478631,59.805149,12.671005,135.404233,1.588037,59.791842,50.364197,144.082031,137.641245,141.623918,136.587435,84.035367,136.035280,0.001930,-1.859353,32.000000,-237.335609,136.713219,0.386006,13.574180,0.659179,234008.974557,0.905519,19.880145,14.598935,2.783135,68.541153,75.676370,87.199785,10.100000,52.970571,52.496058,56.515493,24.757679,13.135496
49.872340,59.989139,138.887984,145.339862,29.093160,52.478455,59.761982,12.671184,135.411384,1.236790,59.780182,50.372272,144.079930,137.652297,141.620449,136.596450,84.034537,136.043285,0.001894,-1.857615,32.000000,-237.335422,136.739397,0.272393,13.575079,0.659250,234008.431097,0.905429,19.873402,14.605673,2.783505,68.544264,75.670214,87.191948,10.100000,52.991075,52.496058,56.499025,24.757679,13.134940
49.880067,59.980016,138.841140,145.335627,29.110675,52.478518,59.773320,12.671911,135.420152,1.230122,59.769723,50.380818,144.076162,137.665213,141.616478,136.609831,84.033731,136.055337,0.001888,-1.857571,32.000000,-237.334701,136.750233,0.272980,13.573580,0.659142,234007.880212,0.904587,19.861566,14.613246,2.783796,68.548280,75.662354,87.182378,10.100000,52.995599,52.496058,56.474166,24.757679,13.133631
49.884452,59.973943,138.852434,145.332095,29.032980,52.478586,59.828204,12.671935,135.426998,1.230031,59.764499,50.386868,144.073746,137.673919,141.614124,136.614353,84.032255,136.063928,0.001887,-1.857525,32.000000,-237.334743,136.752907,0.272588,13.579142,0.659330,234003.539138,0.905167,19.853567,14.617947,2.784870,68.551196,75.654894,87.174448,10.100000,52.987356,52.496058,56.455416,24.757679,13.132711
49.891312,59.969423,138.883845,145.328128,29.015620,52.478604,59.808197,12.671828,135.438436,1.230223,59.755115,50.389754,144.069556,137.684198,141.609518,136.617792,84.029302,136.069528,0.001897,-1.859779,32.000000,-237.334770,136.759848,0.272873,13.577044,0.659060,233996.284162,0.904820,19.836454,14.624580,2.783499,68.551786,75.646456,87.164202,10.100000,52.998823,52.496058,56.429251,24.757679,13.131953
49.895862,59.967013,138.877201,145.324691,29.129984,52.478554,59.782478,12.671815,135.449289,1.230605,59.750525,50.395829,144.065790,137.691316,141.604925,136.623331,84.026688,136.076391,0.001932,-1.859789,32.000000,-237.334702,136.765650,0.272924,13.579725,0.658764,233992.566768,0.903889,19.825849,14.630211,2.783481,68.552880,75.640542,87.155606,10.100000,52.998625,52.496058,56.409661,24.757679,13.131533
49.905694,59.965200,138.901568,145.320612,29.164264,52.478350,59.790914,12.671755,135.451350,1.242511,59.743641,50.401237,144.060892,137.698254,141.599426,136.633626,84.023475,136.085636,0.001932,-1.859793,32.000000,-237.334975,136.746752,0.282508,13.584098,0.658904,233990.396450,0.904045,19.814237,14.635871,2.783728,68.552013,75.633757,87.145324,10.100000,53.005605,52.496058,56.378872,24.757679,13.131233
49.911030,59.963136,138.894593,145.317046,29.127802,52.478148,59.773008,12.673359,135.452515,1.654665,59.747565,50.406990,144.057654,137.704954,141.595396,136.640366,84.022127,136.097082,0.001931,-1.860338,32.000000,-237.333363,136.722261,0.417214,13.585728,0.658666,233989.718409,0.904336,19.807124,14.641802,2.783341,68.549860,75.630072,87.138318,10.100000,53.004266,52.496058,56.353798,24.757679,13.130843
49.917897,59.966920,138.931348,145.312996,29.308817,52.494050,59.786068,12.673516,135.463446,1.392532,59.757462,50.410727,144.052544,137.711674,141.592203,136.643067,84.020527,136.104725,0.001939,-1.863800,32.000000,-237.333121,136.774180,0.320399,13.585904,0.658421,233987.449532,0.904005,19.795147,14.649485,2.783281,68.544812,75.625745,87.128757,10.100000,53.030206,52.496058,56.324116,24.757679,13.131193
49.920437,59.972289,138.959056,145.309452,29.546699,52.502007,59.829034,12.672586,135.464675,1.232075,59.768671,50.413163,144.049461,137.715039,141.588026,136.646769,84.019341,136.111162,0.001975,-1.866688,32.000000,-237.333855,136.772743,0.273968,13.591551,0.658220,233984.951588,0.904161,19.787569,14.656366,2.782844,68.539016,75.622926,87.119538,10.100000,53.033253,52.496058,56.302373,24.757679,13.131946
49.926955,59.979461,138.934051,145.305123,29.555364,52.526347,59.832799,12.671524,135.464674,1.231228,59.775975,50.418757,144.046313,137.719911,141.584290,136.652571,84.018545,136.115914,0.001938,-1.866674,32.000000,-237.335007,136.780944,0.273985,13.586301,0.658493,234058.121728,0.904110,19.784257,14.661661,2.783197,68.530923,75.622355,87.110240,10.100000,53.036823,52.496058,56.269930,24.757679,13.132960
49.930148,59.984099,138.947186,145.301262,29.666710,52.534465,59.773252,12.672404,135.468978,1.231191,59.784332,50.427320,144.043215,137.724427,141.581823,136.658327,84.017669,136.121614,0.001932,-1.868399,32.000000,-237.334191,136.790026,0.274184,13.592566,0.658421,234097.575696,0.903560,19.787002,14.665958,2.783611,68.523742,75.622553,87.102188,10.100000,53.046767,52.496058,56.246603,24.757679,13.133610
49.938849,59.990461,138.903332,145.296762,29.903957,52.546679,59.772051,12.673342,135.471657,1.231264,59.789493,50.440185,144.039990,137.730659,141.578082,136.668730,84.016792,136.122972,0.001933,-1.870721,32.000000,-237.333193,136.797202,0.273980,13.593355,0.658779,234209.662232,0.903809,19.787438,14.669050,2.782746,68.514209,75.624368,87.091756,10.100000,53.007743,52.496058,56.211398,24.757679,13.134535
49.939340,59.993838,138.941456,145.292585,30.009879,52.567263,59.705849,12.672019,135.465003,1.252122,59.798006,50.441357,144.037664,137.727962,141.574837,136.668967,84.015979,136.122756,0.001938,-1.872479,32.000000,-237.334422,136.775931,0.286138,13.588189,0.658596,234248.749899,0.904797,19.788779,14.672682,2.782831,68.506479,75.626697,87.083930,10.100000,53.037026,52.496058,56.187489,24.757679,13.135026
49.944506,59.998877,138.900998,145.287803,30.069385,52.567116,59.804380,12.672208,135.459641,1.683646,59.812033,50.448163,144.033202,137.726474,141.568380,136.671616,84.014118,136.121646,0.001904,-1.874798,32.000000,-237.334237,136.752227,0.423038,13.598631,0.658396,234305.904332,0.904867,19.786151,14.674216,2.781468,68.495395,75.629838,87.074139,10.100000,53.015838,52.496058,56.153816,24.757679,13.135694
49.953413,60.006563,138.875664,145.284693,30.201114,52.583445,59.815677,12.672549,135.460216,1.689304,59.826120,50.454406,144.030082,137.722241,141.563578,136.674182,84.012708,136.121821,0.001895,-1.877709,32.000000,-237.333978,136.751204,0.423054,13.595835,0.659074,234400.583936,0.906224,19.789022,14.674924,2.782205,68.485621,75.632234,87.067977,10.100000,53.005407,52.496058,56.122646,24.757679,13.136625
49.962107,60.019093,138.858649,145.281111,30.347660,52.583408,59.786452,12.672246,135.458335,1.685555,59.834953,50.461827,144.027568,137.721198,141.558599,136.674042,84.011540,136.121441,0.001892,-1.881210,32.000000,-237.334320,136.762660,0.419194,13.594798,0.658318,234403.599543,0.904637,19.788724,14.676248,2.781107,68.476539,75.635127,87.062673,10.100000,53.004430,52.496058,56.082568,24.757679,13.138454
49.961528,60.025902,138.817658,145.275852,30.318605,52.603772,59.815215,12.670745,135.457790,1.266284,59.848092,50.465152,144.024727,137.716646,141.554066,136.673009,84.009170,136.119376,0.001899,-1.882983,32.000000,-237.336041,136.794127,0.279765,13.597020,0.658421,234480.322459,0.904589,19.787210,14.677742,2.780104,68.469473,75.637780,87.058605,10.100000,52.961254,52.496058,56.049896,24.757679,13.139598
