OSU 80 Ton Compressor Load Stand
49.962099,60.032395,138.789709,145.271857,30.391799,52.619278,59.800498,12.670768,135.456257,1.237402,59.865221,50.466703,144.021389,137.716190,141.551003,136.670893,84.008139,136.117633,0.001930,-1.884179,32.000000,-237.335884,136.797095,0.273561,13.594752,0.658277,234487.058868,0.904887,19.790762,14.678728,2.779279,68.464699,75.640454,87.056750,10.100000,52.968361,52.496058,56.024684,24.757679,13.140460
49.974662,60.045415,138.758007,145.267973,30.686250,52.619152,59.793282,12.671669,135.452856,1.257326,59.879319,50.475661,144.016081,137.715075,141.547604,136.671459,84.007183,136.116412,0.001928,-1.882997,32.000000,-237.335126,136.770811,0.287563,13.595428,0.658262,234584.953165,0.904830,19.798169,14.680099,2.778491,68.458726,75.644203,87.054286,10.100000,52.929550,52.496058,55.983102,24.757679,13.142270
49.982911,60.053851,138.776796,145.264475,30.654372,52.627267,59.687756,12.670837,135.446887,1.662006,59.879304,50.482840,144.012303,137.711658,141.545030,136.670488,84.006165,136.109132,0.001923,-1.883014,32.000000,-237.335954,136.744993,0.417643,13.598923,0.658437,234659.477817,0.905324,19.804073,14.680287,2.777900,68.452702,75.646925,87.052732,10.100000,52.920450,52.496058,55.944077,24.757679,13.143773
49.991036,60.056216,138.778186,145.258675,30.606055,52.647462,59.817257,12.670837,135.448088,1.686194,59.870443,50.487627,144.006400,137.709759,141.541214,136.673958,84.003691,136.106717,0.001935,-1.884225,32.000000,-237.335966,136.747934,0.423450,13.598718,0.658084,234664.546315,0.905212,19.804120,14.680654,2.776567,68.447221,75.650564,87.051833,10.100000,52.923893,52.496058,55.899331,24.757679,13.144262
49.991413,60.052130,138.796179,145.252652,30.548223,52.667653,59.798940,12.670859,135.442796,1.686094,59.871954,50.485936,144.001714,137.709707,141.538665,136.673596,84.003572,136.105563,0.001961,-1.881989,32.000000,-237.336028,136.746105,0.423287,13.602056,0.658001,234704.992937,0.906808,19.804040,14.678153,2.776485,68.445697,75.654218,87.052206,10.100000,52.923825,52.496058,55.867548,24.757679,13.143896
49.998327,60.052097,138.758213,145.246447,30.614280,52.691908,59.774795,12.671428,135.440756,1.685798,59.872125,50.489906,143.995296,137.712305,141.534428,136.678020,84.003784,136.105394,0.001926,-1.882333,32.000000,-237.335535,136.743469,0.423132,13.606135,0.658160,234796.346501,0.905036,19.798020,14.679460,2.776061,68.443431,75.657810,87.052013,10.100000,52.915822,52.496058,55.825312,24.757679,13.143762
50.002146,60.052875,138.814979,145.241696,30.595032,52.708345,59.808875,12.671279,135.445226,1.679707,59.869458,50.497626,143.991337,137.713251,141.532555,136.678987,84.003894,136.105324,0.001919,-1.882321,32.000000,-237.335641,136.758517,0.418573,13.603707,0.658321,234883.481523,0.905643,19.793543,14.679021,2.776400,68.444246,75.661167,87.053024,10.100000,52.945511,52.496058,55.788970,24.757679,13.143956
50.005909,60.050482,138.794879,145.235902,30.610320,52.728669,59.764047,12.670855,135.450501,1.274034,59.856074,50.499936,143.985263,137.717678,141.528680,136.681196,84.001594,136.105428,0.001919,-1.881776,32.000000,-237.336123,136.792897,0.286448,13.605852,0.658139,234989.426154,0.906288,19.786375,14.678726,2.775257,68.445925,75.663335,87.054131,10.100000,52.935732,52.496058,55.747915,24.757679,13.143833
50.008126,60.043574,138.734492,145.230724,30.520909,52.717150,59.775360,12.669887,135.448109,1.644428,59.842216,50.503481,143.979290,137.720841,141.524913,136.686134,83.999470,136.109203,0.001921,-1.878849,32.000000,-237.337217,136.763784,0.412432,13.605217,0.658678,235062.044144,0.905980,19.783213,14.678582,2.776180,68.448953,75.665122,87.056120,10.100000,52.895923,52.496058,55.713270,24.757679,13.143016
50.006910,60.033137,138.749246,145.224754,30.262003,52.717218,59.786695,12.669400,135.453898,1.685605,59.825266,50.504742,143.972278,137.724295,141.520537,136.690768,83.998141,136.116092,0.001886,-1.875357,32.000000,-237.337921,136.769112,0.422042,13.602431,0.658673,235152.110481,0.906928,19.776935,14.680934,2.775570,68.454699,75.667515,87.059800,10.100000,52.903764,52.496058,55.673965,24.757679,13.141531
50.000936,60.024759,138.784144,145.220789,30.248461,52.696829,59.789510,12.669971,135.458844,1.685887,59.825214,50.498519,143.966911,137.729087,141.516331,136.692667,83.996764,136.120339,0.001880,-1.875370,32.000000,-237.337351,136.772816,0.422067,13.606292,0.658226,235097.198552,0.906498,19.767741,14.684881,2.774239,68.460906,75.669276,87.061976,10.100000,52.905536,52.496058,55.649122,24.757679,13.140246
49.998507,60.022938,138.801205,145.218864,30.316084,52.684483,59.814467,12.669804,135.461457,1.686002,59.830095,50.491279,143.962033,137.734920,141.510910,136.696143,83.994549,136.124968,0.001877,-1.873626,32.000000,-237.337595,136.773504,0.422348,13.606781,0.658437,235092.268524,0.906326,19.758557,14.689540,2.774601,68.467957,75.671684,87.062451,10.100000,52.912028,52.496058,55.613969,24.757679,13.139853
49.994291,60.025542,138.802498,145.219007,30.232333,52.676229,59.805196,12.669074,135.463826,1.685578,59.835220,50.483907,143.957873,137.740700,141.505794,136.700517,83.993193,136.130536,0.001891,-1.871852,32.000000,-237.338283,136.776664,0.422333,13.604753,0.658225,234999.032113,0.906032,19.756344,14.692971,2.775631,68.473706,75.674294,87.062310,10.100000,52.904898,52.496058,55.587710,24.757679,13.140202
49.992199,60.029411,138.765626,145.220831,30.315277,52.651617,59.789520,12.669787,135.470004,1.669155,59.829749,50.485325,143.953596,137.749243,141.500220,136.707260,83.992211,136.138768,0.001911,-1.869547,32.000000,-237.337514,136.807130,0.410424,13.614682,0.658162,234945.770511,0.905486,19.757030,14.697424,2.776107,68.481204,75.677063,87.062526,10.100000,52.887817,52.496058,55.553471,24.757679,13.140823
49.988871,60.027779,138.846008,145.222321,30.376364,52.651591,59.789786,12.670185,135.481703,1.254718,59.817034,50.485390,143.951217,137.757571,141.496396,136.714893,83.991838,136.148541,0.001909,-1.867796,32.000000,-237.337215,136.842363,0.278829,13.610471,0.658228,234913.217421,0.905574,19.763985,14.701471,2.776367,68.487388,75.679423,87.062877,10.100000,52.935859,52.496058,55.528198,24.757679,13.140779
49.984871,60.018351,138.827053,145.223886,30.320242,52.635279,59.810254,12.670429,135.495084,1.228103,59.789747,50.484657,143.948378,137.770991,141.492356,136.724175,83.990767,136.161699,0.001909,-1.864331,32.000000,-237.336893,136.852841,0.273470,13.608111,0.657305,234807.895027,0.905439,19.770014,14.706430,2.775746,68.495792,75.682271,87.061623,10.100000,52.921954,52.496058,55.495228,24.757679,13.139726
49.978765,60.003763,138.801719,145.224949,30.125114,52.635413,59.800634,12.670887,135.494724,1.449592,59.767533,50.476844,143.945596,137.778815,141.489504,136.734554,83.989701,136.171360,0.001925,-1.861396,32.000000,-237.336401,136.808912,0.356562,13.608138,0.657932,234808.102411,0.905497,19.771816,14.711527,2.777538,68.502624,75.684875,87.059517,10.100000,52.909460,52.496058,55.473190,24.757679,13.137744
49.974304,59.985853,138.837386,145.227432,30.009774,52.618963,59.817925,12.670421,135.504794,1.679911,59.741642,50.467230,143.942097,137.793031,141.485864,136.746331,83.988453,136.182775,0.001951,-1.859106,32.000000,-237.336755,136.822060,0.422926,13.611854,0.657797,234731.332218,0.904964,19.766518,14.718956,2.777381,68.509746,75.687402,87.057200,10.100000,52.918202,52.496058,55.444280,24.757679,13.135101
49.964731,59.972427,138.788200,145.230105,29.938153,52.600981,59.786408,12.670071,135.512743,1.680337,59.730884,50.455612,143.942032,137.800909,141.484020,136.751748,83.988202,136.192028,0.001917,-1.856181,32.000000,-237.337290,136.825347,0.423049,13.613073,0.657740,234725.051618,0.905198,19.758233,14.724691,2.777214,68.516790,75.690689,87.055848,10.100000,52.874678,52.496058,55.427415,24.757679,13.133063
49.953011,59.961669,138.859126,145.235126,29.859018,52.598988,59.792998,12.670065,135.525678,1.670089,59.720410,50.442593,143.942003,137.812464,141.480536,136.760008,83.986348,136.202877,0.001914,-1.855599,32.000000,-237.337291,136.847737,0.416306,13.608748,0.657555,234642.405149,0.904700,19.744929,14.731454,2.778175,68.524658,75.692665,87.054437,10.100000,52.926632,52.496058,55.408029,24.757679,13.131378
49.941356,59.955671,138.864494,145.240812,29.959511,52.590668,59.816000,12.670321,135.542529,1.274393,59.715137,50.429012,143.943475,137.821409,141.477826,136.771245,83.985418,136.214105,0.001916,-1.855588,32.000000,-237.336983,136.896416,0.283948,13.605958,0.657164,234556.490740,0.905026,19.741387,14.736176,2.777723,68.531989,75.693543,87.054196,10.100000,52.926126,52.496058,55.397903,24.757679,13.130437
49.930210,59.950670,138.859453,145.249555,30.010314,52.574113,59.816552,12.670587,135.553559,1.231533,59.708396,50.415295,143.946391,137.835247,141.473998,136.778187,83.984655,136.228710,0.001920,-1.854401,32.000000,-237.336678,136.907728,0.273317,13.600271,0.657830,234545.883076,0.905099,19.742731,14.743271,2.779795,68.540162,75.693961,87.054170,10.100000,52.911801,52.496058,55.382661,24.757679,13.129674
49.920096,59.946641,138.893847,145.258081,30.218414,52.553758,59.792630,12.670417,135.565987,1.231559,59.702972,50.408630,143.949379,137.843736,141.472497,136.791099,83.983891,136.240200,0.001888,-1.854376,32.000000,-237.336715,136.920388,0.273340,13.601998,0.658051,234509.540361,0.904826,19.748772,14.749625,2.780551,68.546587,75.693632,87.053881,10.100000,52.943459,52.496058,55.373617,24.757679,13.128952
49.908925,59.941725,138.898339,145.269355,30.298876,52.529694,59.795160,12.669967,135.578873,1.231447,59.695972,50.396934,143.954840,137.855790,141.472840,136.802080,83.983084,136.255103,0.001881,-1.855178,32.000000,-237.337259,136.932557,0.273306,13.602521,0.658249,234436.613247,0.904743,19.755284,14.757444,2.781071,68.555806,75.693465,87.053051,10.100000,52.945835,52.496058,55.361184,24.757679,13.128280
49.896933,59.936353,138.899881,145.279217,30.348560,52.509294,59.798749,12.670314,135.587958,1.224231,59.694063,50.380307,143.959914,137.864200,141.473413,136.814033,83.982127,136.263616,0.001882,-1.855146,32.000000,-237.336820,136.944241,0.273322,13.602726,0.658215,234347.073361,0.904946,19.761706,14.763757,2.782323,68.562661,75.692304,87.051525,10.100000,52.949204,52.496058,55.356980,24.757679,13.127395
49.887774,59.933292,138.921131,145.291509,30.498982,52.493043,59.803073,12.670695,135.594164,1.635593,59.693457,50.364389,143.967495,137.875263,141.473797,136.826335,83.981403,136.277771,0.001901,-1.856310,32.000000,-237.336294,136.912303,0.415748,13.595481,0.658061,234241.104635,0.904704,19.768334,14.771763,2.783036,68.568973,75.691573,87.048770,10.100000,52.962480,52.496058,55.348004,24.757679,13.126807
49.878161,59.932394,138.960389,145.302247,30.664966,52.484241,59.798011,12.671237,135.610018,1.360413,59.695040,50.353979,143.975793,137.882413,141.475041,136.835791,83.982691,136.285324,0.001923,-1.857459,32.000000,-237.335713,136.965299,0.314606,13.602505,0.657977,234151.048536,0.904525,19.775357,14.776831,2.783736,68.575209,75.690880,87.046827,10.100000,52.995953,52.496058,55.342650,24.757679,13.126560
49.865878,59.931660,138.889300,145.315680,30.855960,52.476199,59.788935,12.670628,135.615225,1.221588,59.693868,50.337918,143.985354,137.889403,141.476594,136.842549,83.981299,136.291304,0.001922,-1.859796,32.000000,-237.336114,136.970119,0.275241,13.604394,0.658348,234080.164052,0.904355,19.781764,14.784391,2.784673,68.581460,75.688035,87.044269,10.100000,52.939456,52.496058,55.341714,24.757679,13.126414
49.861864,59.931017,138.922446,145.327218,30.926246,52.476288,59.792564,12.670775,135.622571,1.221572,59.687786,50.333375,143.994080,137.895926,141.479181,136.852948,83.981981,136.294799,0.001921,-1.860368,32.000000,-237.335985,136.975252,0.275365,13.603175,0.658228,234042.233561,0.904469,19.790803,14.786751,2.785997,68.587379,75.685880,87.043648,10.100000,52.958660,52.496058,55.334049,24.757679,13.126230
49.855438,59.925774,138.953853,145.339884,30.809327,52.476304,59.799993,12.671451,135.633517,1.221865,59.668122,50.330929,144.004359,137.901460,141.482220,136.862046,83.981557,136.303193,0.001944,-1.860336,32.000000,-237.335168,136.982953,0.274828,13.601697,0.657884,234011.285573,0.904711,19.802772,14.791031,2.785257,68.593864,75.682894,87.045543,10.100000,52.975889,52.496058,55.327106,24.757679,13.125627
49.849788,59.915932,138.988887,145.348893,30.787419,52.476627,59.810881,12.671942,135.641628,1.222071,59.654591,50.323992,144.014300,137.903238,141.486965,136.866703,83.982860,136.309402,0.001959,-1.860317,32.000000,-237.334721,136.988710,0.275105,13.601881,0.658155,234011.771157,0.904736,19.806280,14.792036,2.786146,68.600419,75.680805,87.049578,10.100000,53.009631,52.496058,55.322343,24.757679,13.124200
49.839602,59.904135,138.991523,145.358721,30.884939,52.476716,59.769226,12.671375,135.650702,1.221505,59.648874,50.309158,144.024610,137.909454,141.492672,136.871723,83.983850,136.312324,0.001930,-1.860334,32.000000,-237.335413,136.995075,0.275091,13.603993,0.658458,234011.071703,0.904740,19.807683,14.796514,2.787135,68.604131,75.678462,87.054847,10.100000,53.016814,52.496058,55.323138,24.757679,13.122261
49.833917,59.899923,138.937092,145.367526,30.935378,52.476839,59.773388,12.671211,135.653655,1.225324,59.649198,50.297386,144.032402,137.912828,141.497630,136.874821,83.984391,136.317034,0.001927,-1.860306,32.000000,-237.335575,136.996464,0.274669,13.603816,0.658677,234006.111115,0.904669,19.803685,14.798209,2.788154,68.604782,75.676178,87.061002,10.100000,52.992068,52.496058,55.319359,24.757679,13.121453
49.821606,59.899725,138.956155,145.378842,31.043889,52.476944,59.777456,12.670108,135.649574,1.460994,59.661194,50.279315,144.042509,137.911337,141.502458,136.875854,83.983932,136.316323,0.001927,-1.863720,32.000000,-237.336648,136.945184,0.363909,13.608787,0.658722,234000.979290,0.905477,19.802425,14.798629,2.788777,68.603503,75.672444,87.068947,10.100000,52.996560,52.496058,55.324113,24.757679,13.121227
49.813701,59.905067,138.974615,145.388757,31.192968,52.476934,59.767704,12.670588,135.658074,1.543542,59.676053,50.272469,144.052449,137.909569,141.506745,136.876319,83.984743,136.318082,0.001932,-1.866635,32.000000,-237.336290,136.983210,0.375841,13.612727,0.658551,233999.721881,0.905519,19.804095,14.800362,2.788003,68.601864,75.669080,87.076873,10.100000,53.009228,52.496058,55.327430,24.757679,13.121679
49.805672,59.916327,138.966419,145.400768,31.414670,52.476934,59.768233,12.671014,135.663354,1.222233,59.695357,50.265822,144.064703,137.911487,141.512112,136.875949,83.986112,136.321974,0.001901,-1.870053,32.000000,-237.335851,136.993601,0.276501,13.610160,0.658582,234004.348992,0.905705,19.816636,14.800478,2.789074,68.597936,75.665224,87.088766,10.100000,53.004107,52.496058,55.332801,24.757679,13.123123
49.803135,59.926225,138.991025,145.410535,31.546442,52.476818,59.771062,12.670474,135.662998,1.219489,59.697689,50.266182,144.073927,137.910864,141.516345,136.874283,83.986650,136.322552,0.001896,-1.870626,32.000000,-237.336417,136.995603,0.276477,13.607354,0.658608,234009.699154,0.906023,19.830159,14.800516,2.789887,68.592987,75.661313,87.099284,10.100000,53.013177,52.496058,55.331758,24.757679,13.124482
49.799636,59.928154,138.953311,145.420037,31.567996,52.477149,59.785288,12.671095,135.662306,1.219692,59.691057,50.264649,144.085003,137.911019,141.521722,136.876886,83.987623,136.324081,0.001895,-1.874107,32.000000,-237.335881,136.994828,0.275923,13.607651,0.658832,234018.784686,0.906203,19.849730,14.801027,2.790173,68.587222,75.656259,87.113132,10.100000,53.005187,52.496058,55.330910,24.757679,13.125046
49.794809,59.924642,138.878957,145.426959,31.593309,52.477335,59.770813,12.670377,135.660458,1.219396,59.685210,50.264605,144.092781,137.907991,141.526829,136.872647,83.986935,136.321629,0.001918,-1.874072,32.000000,-237.336421,136.989856,0.276140,13.616114,0.659142,234025.054765,0.906232,19.862252,14.800768,2.790809,68.580393,75.651402,87.125123,10.100000,52.957711,52.496058,55.333925,24.757679,13.124483
49.786575,59.920205,138.899787,145.434793,31.510919,52.477831,59.776878,12.669172,135.655683,1.219114,59.683361,50.264639,144.101954,137.900617,141.534408,136.870237,83.988290,136.315843,0.001931,-1.874057,32.000000,-237.337591,136.986426,0.276032,13.617375,0.659005,234028.203082,0.906097,19.867803,14.800533,2.790247,68.571590,75.646551,87.140129,10.100000,52.972238,52.496058,55.340606,24.757679,13.123696
49.781275,59.919323,138.918883,145.440794,31.346669,52.477972,59.781565,12.669344,135.653023,1.212001,59.686764,50.262817,144.108989,137.898319,141.539997,136.864845,83.989733,136.311141,0.001931,-1.875488,32.000000,-237.337636,136.981538,0.276173,13.615170,0.658317,234028.933450,0.906408,19.869289,14.800037,2.789025,68.563173,75.642442,87.152450,10.100000,52.982240,52.496058,55.345502,24.757679,13.123436
49.777730,59.920828,138.916956,145.447507,31.344062,52.477810,59.781078,12.669305,135.639864,1.626836,59.696746,50.262678,144.117419,137.889161,141.545389,136.854382,83.990201,136.302758,0.001932,-1.876928,32.000000,-237.337559,136.923513,0.418221,13.620697,0.658471,234029.246364,0.906479,19.873377,14.795888,2.789904,68.552567,75.637606,87.167908,10.100000,52.983863,52.496058,55.350383,24.757679,13.123513
49.778554,59.925972,138.904240,145.453078,31.412606,52.477964,59.773284,12.669408,135.634511,1.661902,59.694560,50.268055,144.123236,137.886287,141.549111,136.850198,83.990430,136.296419,0.001956,-1.878439,32.000000,-237.337498,136.915024,0.425827,13.615808,0.658751,234029.462717,0.906514,19.877983,14.792175,2.790585,68.543723,75.634439,87.178818,10.100000,52.984021,52.496058,55.349951,24.757679,13.124135
49.772769,59.926862,138.884499,145.458334,31.152564,52.477770,59.779401,12.669157,135.636899,1.346817,59.691430,50.267864,144.129644,137.881160,141.553162,136.846396,83.991756,136.291236,0.001967,-1.880741,32.000000,-237.337847,136.954996,0.311548,13.617993,0.658528,234030.513547,0.906593,19.883159,14.787659,2.790745,68.534237,75.630610,87.190977,10.100000,52.959805,52.496058,55.355303,24.757679,13.124313
49.766693,59.924455,138.847104,145.462036,31.113896,52.478019,59.846636,12.668518,135.631251,1.219150,59.694775,50.265091,144.133726,137.877725,141.556389,136.842900,83.992816,136.289251,0.001935,-1.882470,32.000000,-237.338481,136.949693,0.275021,13.621620,0.658702,234034.063138,0.906710,19.887449,14.784370,2.790443,68.525555,75.627562,87.198940,10.100000,52.942441,52.496058,55.363280,24.757679,13.123921
49.766521,59.926665,138.917959,145.466846,31.161610,52.477977,59.803575,12.669492,135.631958,1.217946,59.698423,50.261036,144.139006,137.876422,141.560555,136.837720,83.994818,136.287241,0.001931,-1.881899,32.000000,-237.337621,136.948585,0.274751,13.611345,0.658594,234034.143071,0.906732,19.894330,14.780540,2.790371,68.514251,75.624384,87.208397,10.100000,52.970229,52.496058,55.367602,24.757679,13.123986
49.763414,59.928855,138.876355,145.470777,31.090986,52.477954,59.768882,12.669064,135.630673,1.217413,59.700964,50.259174,144.142647,137.872870,141.562642,136.829329,83.994508,136.285293,0.001933,-1.881270,32.000000,-237.337943,136.944661,0.275038,13.611916,0.658329,234034.425098,0.905833,19.898216,14.778522,2.789960,68.504394,75.622101,87.214968,10.100000,52.966536,52.496058,55.371718,24.757679,13.124272
49.758424,59.932020,138.834746,145.475048,31.040361,52.477925,59.785649,12.668187,135.624182,1.216893,59.709542,50.253020,144.146935,137.866606,141.566219,136.820180,83.995839,136.277067,0.001937,-1.884211,32.000000,-237.338942,136.942357,0.275208,13.612745,0.659161,234033.918725,0.906493,19.900605,14.775551,2.791394,68.492527,75.620099,87.220686,10.100000,52.937620,52.496058,55.380130,24.757679,13.124589
49.756140,59.936057,138.835477,145.478458,31.113482,52.477705,59.802204,12.667800,135.619135,1.217045,59.715391,50.252586,144.150363,137.860417,141.567396,136.813439,83.995819,136.271941,0.001911,-1.884253,32.000000,-237.339262,136.937285,0.274908,13.612279,0.658987,234036.664827,0.907087,19.906012,14.774919,2.790732,68.482234,75.617410,87.223123,10.100000,52.922182,52.496058,55.385873,24.757679,13.125058
49.759183,59.941217,138.835762,145.482168,31.179125,52.477747,59.779522,12.667361,135.608733,1.471009,59.710898,50.255584,144.155335,137.855626,141.570371,136.804962,83.997521,136.265341,0.001907,-1.884192,32.000000,-237.339490,136.884195,0.368998,13.612023,0.658833,234038.776138,0.906939,19.914347,14.769615,2.790176,68.473881,75.613543,87.224964,10.100000,52.926063,52.496058,55.388437,24.757679,13.125752
49.763302,59.939942,138.854379,145.483287,31.106610,52.477796,59.789770,12.667694,135.607123,1.668852,59.698438,50.261394,144.159302,137.849705,141.573679,136.800270,83.997573,136.259532,0.001906,-1.884797,32.000000,-237.339084,136.880792,0.425187,13.608250,0.658900,234041.264456,0.906740,19.920748,14.767160,2.790319,68.469283,75.610098,87.226123,10.100000,52.933922,52.496058,55.386251,24.757679,13.125795
49.764150,59.930808,138.866623,145.482073,30.966170,52.477823,59.763264,12.668555,135.609805,1.531856,59.683142,50.264718,144.163002,137.848560,141.577869,136.797541,83.999110,136.257703,0.001934,-1.883054,32.000000,-237.338091,136.917330,0.369687,13.607418,0.658882,234042.489085,0.907036,19.922757,14.762270,2.790154,68.465359,75.606661,87.228093,10.100000,52.940243,52.496058,55.387272,24.757679,13.124507
49.764236,59.920334,138.834676,145.479635,31.013928,52.477684,59.782745,12.668687,135.606631,1.226656,59.670342,50.267923,144.163854,137.847042,141.582197,136.793960,84.000313,136.254367,0.001940,-1.881293,32.000000,-237.337958,136.929607,0.274075,13.602772,0.659086,234040.157549,0.906796,19.917216,14.759413,2.790297,68.462388,75.603639,87.229275,10.100000,52.927442,52.496058,55.390157,24.757679,13.122881
49.766592,59.912063,138.867748,145.477353,31.038197,52.477668,59.789673,12.669474,135.604034,1.224577,59.653102,50.271569,144.163611,137.844330,141.585554,136.792739,84.000090,136.249279,0.001939,-1.878424,32.000000,-237.337338,136.928772,0.273522,13.603818,0.659151,234032.292589,0.907160,19.907204,14.756993,2.790495,68.461228,75.600788,87.228099,10.100000,52.926392,52.496058,55.390496,24.757679,13.121635
49.766474,59.899670,138.842004,145.474100,30.961166,52.477574,59.811143,12.669554,135.598975,1.284539,59.637205,50.269570,144.163447,137.836789,141.588472,136.791812,83.999542,136.244488,0.001938,-1.878423,32.000000,-237.337157,136.897134,0.301425,13.608886,0.659208,234023.398584,0.906835,19.896639,14.754179,2.789848,68.461479,75.597171,87.226133,10.100000,52.931656,52.496058,55.391471,24.757679,13.119818
49.765444,59.891243,138.860839,145.471636,30.957533,52.477492,59.795490,12.669547,135.594000,1.657219,59.636380,50.266213,144.163572,137.832212,141.591531,136.787121,83.999697,136.237150,0.001938,-1.878407,32.000000,-237.337136,136.873573,0.420257,13.609822,0.659265,234016.954783,0.906662,19.885930,14.751944,2.790381,68.462585,75.595545,87.223827,10.100000,52.923838,52.496058,55.394793,24.757679,13.118283
49.763769,59.888861,138.900590,145.469377,31.005824,52.477511,59.762461,12.670367,135.593205,1.673473,59.640044,50.264730,144.164023,137.824629,141.594279,136.782111,84.000633,136.233724,0.001941,-1.881368,32.000000,-237.336416,136.872373,0.423440,13.606892,0.658870,234008.898109,0.906308,19.873658,14.750179,2.789870,68.465337,75.594314,87.219294,10.100000,52.952005,52.496058,55.399839,24.757679,13.117734
49.766334,59.890658,138.885059,145.467683,31.134858,52.477128,59.806390,12.671584,135.592487,1.673335,59.640515,50.263140,144.164325,137.824437,141.595575,136.780178,84.000693,136.231228,0.001915,-1.883134,32.000000,-237.335189,136.870350,0.423989,13.604253,0.658917,234002.758455,0.906544,19.866298,14.746479,2.790306,68.467337,75.592952,87.214535,10.100000,52.940574,52.496058,55.400259,24.757679,13.117794
49.768010,59.890817,138.838719,145.465875,31.108640,52.476902,59.807140,12.670781,135.589370,1.680290,59.633776,50.258754,144.164367,137.820398,141.596863,136.776334,84.000371,136.226792,0.001910,-1.881691,32.000000,-237.335923,136.867217,0.423549,13.607555,0.659262,234001.002094,0.907073,19.865650,14.743887,2.791199,68.469600,75.592017,87.209214,10.100000,52.913639,52.496058,55.400209,24.757679,13.117831
49.768245,59.887388,138.810278,145.464173,31.048263,52.477004,59.806235,12.670854,135.594656,1.351496,59.624435,50.252193,144.163464,137.819260,141.597894,136.775745,84.000434,136.224101,0.001909,-1.879235,32.000000,-237.335845,136.917014,0.307332,13.602514,0.659279,233999.325702,0.906353,19.864791,14.742623,2.790743,68.470923,75.591774,87.205002,10.100000,52.893192,52.496058,55.399750,24.757679,13.117270
49.761647,59.881073,138.851325,145.462212,30.994785,52.476894,59.794796,12.670471,135.591130,1.233903,59.627401,50.246149,144.164482,137.814519,141.601043,136.770523,84.001259,136.224603,0.001914,-1.879962,32.000000,-237.336322,136.920696,0.274267,13.603768,0.658877,233998.268513,0.906305,19.863215,14.740802,2.789718,68.472770,75.591410,87.203036,10.100000,52.920812,52.496058,55.410091,24.757679,13.116201
49.763589,59.880331,138.850209,145.461936,31.255679,52.477033,59.772169,12.670891,135.587996,1.233545,59.631239,50.245203,144.164608,137.810678,141.602610,136.765449,84.001226,136.216174,0.001890,-1.877090,32.000000,-237.336056,136.920190,0.274057,13.606951,0.658975,233996.318317,0.906307,19.859541,14.739438,2.789133,68.473571,75.591162,87.201361,10.100000,52.924628,52.496058,55.411424,24.757679,13.115812
49.761453,59.882178,138.891821,145.462388,31.181761,52.477272,59.804757,12.670117,135.584052,1.233541,59.627642,50.243209,144.164090,137.805383,141.603303,136.761593,84.000151,136.208013,0.001890,-1.874168,32.000000,-237.336914,136.921989,0.273867,13.603497,0.659194,233992.885182,0.906596,19.860061,14.738857,2.790328,68.474297,75.590747,87.199465,10.100000,52.943645,52.496058,55.415941,24.757679,13.115999
49.760702,59.880375,138.897995,145.462206,31.162305,52.477240,59.818508,12.670402,135.579523,1.226272,59.622812,50.244358,144.162907,137.800863,141.604409,136.756809,83.999108,136.200904,0.001890,-1.872375,32.000000,-237.336639,136.918230,0.274040,13.606104,0.659009,233992.382340,0.906901,19.857308,14.734816,2.790197,68.475797,75.590537,87.194684,10.100000,52.940126,52.496058,55.418524,24.757679,13.115732
49.759149,59.877012,138.930281,145.461556,31.336021,52.477107,59.818972,12.670484,135.573386,1.285489,59.618227,50.245985,144.162414,137.796810,141.607235,136.756896,83.998324,136.198251,0.001920,-1.872382,32.000000,-237.336676,136.894801,0.303467,13.607512,0.659403,233996.132892,0.906458,19.861367,14.731949,2.791153,68.476998,75.590758,87.190290,10.100000,52.966044,52.496058,55.423524,24.757679,13.115133
