OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, February 5, 2019
12:15:24 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
59.879201,70.063405,138.511933,141.592599,46.799418,62.946638,59.812350,12.666423,134.300594,1.174198,70.256770,60.478167,140.405256,136.579224,138.242728,135.408703,83.905016,134.620721,0.001909,0.013967,32.000000,-237.340906,135.532505,0.338356,13.659303,0.644237,285372.763727,0.910676,20.288558,14.075838,2.314983,68.047061,75.464302,86.802443,8.100000,54.393796,65.590000,62.003164,24.500000,15.694503
59.891938,70.078599,138.481708,141.581709,46.774286,62.971093,59.804414,12.665938,134.279507,1.174502,70.278556,60.490759,140.399512,136.555823,138.242789,135.384631,83.904988,134.597079,0.001873,0.013940,32.000000,-237.341138,135.514509,0.338407,13.664414,0.644485,285455.489642,0.911575,20.289222,14.066419,2.314405,68.049366,75.466035,86.807578,8.100000,54.360862,65.590000,62.037374,24.500000,15.696764
59.905883,70.092931,138.440249,141.572104,46.761605,62.991375,59.733953,12.666628,134.264126,1.174610,70.294908,60.505503,140.392620,136.536083,138.240769,135.367936,83.902504,134.579197,0.001869,0.013876,32.000000,-237.340420,135.496254,0.337903,13.661480,0.644202,285555.206387,0.910290,20.291894,14.056881,2.313189,68.050227,75.465697,86.807182,8.100000,54.322511,65.590000,62.062798,24.500000,15.698840
59.920380,70.109688,138.390656,141.560193,46.728495,63.015883,59.798704,12.665986,134.239537,1.174390,70.316393,60.522445,140.384224,136.509898,138.237964,135.347749,83.899405,134.551796,0.001869,0.013881,32.000000,-237.341089,135.474293,0.338439,13.663560,0.643885,285674.538378,0.910586,20.295636,14.045384,2.312193,68.051389,75.465817,86.805351,8.100000,54.290147,65.590000,62.089975,24.500000,15.701398
59.932985,70.124138,138.352375,141.549953,46.689090,63.036044,59.687707,12.666527,134.219055,1.184706,70.340249,60.531565,140.378412,136.494326,138.236411,135.324945,83.897581,134.528793,0.001884,0.013863,32.000000,-237.340672,135.453720,0.340796,13.660307,0.643818,285776.577477,0.911752,20.297432,14.039153,2.310963,68.052721,75.465770,86.801210,8.100000,54.255266,65.590000,62.110562,24.500000,15.703535
59.943946,70.145131,138.283878,141.537763,46.735902,63.040149,59.799834,12.666451,134.193668,1.172510,70.378769,60.543434,140.369482,136.471120,138.233496,135.299515,83.894509,134.498931,0.001882,0.013855,32.000000,-237.340649,135.431675,0.336079,13.656581,0.643517,285900.554204,0.910915,20.301159,14.028893,2.309576,68.053121,75.464908,86.792091,8.100000,54.182621,65.590000,62.138750,24.500000,15.706539
59.955677,70.167522,138.286483,141.528214,46.817492,63.039970,59.780451,12.666387,134.172112,1.172569,70.411701,60.555786,140.362124,136.448869,138.229466,135.278920,83.891794,134.477214,0.001877,0.013830,32.000000,-237.340724,135.409457,0.336363,13.656737,0.643506,286001.694806,0.912723,20.304284,14.019500,2.308451,68.053765,75.463575,86.782634,8.100000,54.172061,65.590000,62.158764,24.500000,15.709784
59.970562,70.192093,138.300990,141.519058,46.819364,63.040219,59.478889,12.667660,134.153754,1.172424,70.439860,60.569142,140.355191,136.433678,138.226924,135.260419,83.890213,134.455630,0.001878,0.013839,32.000000,-237.339525,135.388969,0.336310,13.658701,0.643215,286037.855595,0.910937,20.315427,14.008011,2.306886,68.054424,75.462144,86.773397,8.100000,54.155599,65.590000,62.172353,24.500000,15.712756
59.986184,70.217677,138.272478,141.507853,46.815053,63.040453,59.811905,12.667940,134.124615,1.241982,70.467287,60.587479,140.345968,136.414531,138.222031,135.239808,83.887144,134.434282,0.001891,0.013807,32.000000,-237.339209,135.346079,0.364311,13.649970,0.643098,286055.037075,0.911086,20.327280,14.000133,2.306479,68.053825,75.459174,86.761779,8.100000,54.119206,65.590000,62.188644,24.500000,15.912800
60.002649,70.235728,138.295572,141.498061,46.750191,63.040592,59.780313,12.668307,134.105216,1.617076,70.484729,60.605024,140.339151,136.397885,138.218821,135.221452,83.885895,134.415103,0.001918,0.013810,32.000000,-237.338791,135.305296,0.477097,13.652552,0.642911,286073.076323,0.915517,20.338480,13.991185,2.306148,68.052756,75.456933,86.751320,8.100000,54.118333,65.590000,62.196036,24.500000,15.913890
60.020444,70.253057,138.258482,141.485665,46.680270,63.040626,59.773358,12.669482,134.085521,1.650233,70.501961,60.623073,140.330004,136.377863,138.213366,135.203413,83.882871,134.397299,0.001884,0.013793,32.000000,-237.337690,135.282614,0.479709,13.653017,0.642983,286093.946355,0.910221,20.350037,13.983839,2.305072,68.051848,75.452855,86.737277,8.100000,54.079535,65.590000,62.203472,24.500000,15.916715
60.035046,70.265565,138.223048,141.474990,46.605932,63.040553,59.828088,12.670822,134.078965,1.309429,70.516113,60.638188,140.322069,136.368329,138.209481,135.193109,83.881191,134.385222,0.001887,0.013772,32.000000,-237.336380,135.311507,0.365296,13.653777,0.642793,286105.503042,0.910470,20.353304,13.975731,2.304824,68.052851,75.449433,86.726615,8.100000,54.029613,65.590000,62.208319,24.500000,15.918825
60.049810,70.279773,138.253674,141.462452,46.585097,63.040146,59.795809,12.671211,134.066077,1.172927,70.530635,60.651557,140.312915,136.349351,138.205489,135.176480,83.879604,134.368401,0.001888,0.013795,32.000000,-237.335993,135.298184,0.333272,13.653908,0.642338,286117.833173,0.910319,20.354660,13.970068,2.303523,68.053367,75.444099,86.714724,8.100000,54.046670,65.590000,62.214542,24.500000,15.921210
60.062547,70.290403,138.275193,141.452758,46.601762,63.040154,59.758929,12.671121,134.053452,1.169011,70.538187,60.666216,140.305030,136.337338,138.200327,135.165162,83.876681,134.357954,0.001911,0.013782,32.000000,-237.336021,135.287927,0.333426,13.656630,0.641913,286124.878534,0.909269,20.354062,13.965855,2.302373,68.052354,75.438828,86.704761,8.100000,54.021440,65.590000,62.217758,24.500000,15.923048
60.081407,70.300857,138.346001,141.441344,46.552527,63.048269,59.761926,12.670805,134.041442,1.343543,70.542262,60.677065,140.297576,136.328533,138.195612,135.153218,83.873765,134.351063,0.001879,0.013800,32.000000,-237.336160,135.247280,0.396757,13.661534,0.641890,286131.780164,0.909540,20.355022,13.959232,2.302317,68.051845,75.435504,86.693486,8.100000,54.056945,65.590000,62.215615,24.500000,15.924967
60.095309,70.306577,138.334940,141.432007,46.478742,63.048458,59.777258,12.671165,134.031944,1.625808,70.544479,60.688641,140.291197,136.320505,138.190316,135.144868,83.870456,134.347964,0.001878,0.013841,32.000000,-237.335762,135.235374,0.478699,13.668271,0.641716,286139.634845,0.909912,20.354226,13.957055,2.302187,68.050617,75.433623,86.683277,8.100000,54.029869,65.590000,62.211466,24.500000,15.926158
60.108055,70.312043,138.329998,141.420668,46.544129,63.056502,59.767769,12.671701,134.027411,1.642738,70.550077,60.703991,140.281989,136.315990,138.185740,135.139506,83.866167,134.342629,0.001876,0.013814,32.000000,-237.335079,135.231168,0.479291,13.664286,0.641711,286182.539891,0.909691,20.347763,13.956609,2.302643,68.048577,75.430082,86.670591,8.100000,54.021147,65.590000,62.208847,24.500000,15.927307
60.119198,70.317722,138.358151,141.412212,46.613074,63.068753,59.769477,12.671709,134.028224,1.580596,70.553888,60.716698,140.274179,136.317271,138.181365,135.135156,83.863132,134.339053,0.001893,0.013778,32.000000,-237.335091,135.250979,0.452512,13.663494,0.641139,286187.635330,0.909240,20.341014,13.958404,2.301926,68.045158,75.426783,86.660294,8.100000,54.006779,65.590000,62.204812,24.500000,15.928409
60.132078,70.324430,138.343258,141.403192,46.637568,63.093536,59.764589,12.672818,134.028133,1.395537,70.558997,60.732999,140.266251,136.319546,138.174989,135.132829,83.859102,134.339097,0.001887,0.013747,32.000000,-237.333967,135.250787,0.406438,13.665220,0.641205,286229.489663,0.909299,20.335053,13.960090,2.301355,68.042066,75.423825,86.649235,8.100000,53.993909,65.590000,62.199347,24.500000,15.929765
60.142894,70.329511,138.377723,141.396655,46.691291,63.113928,59.752476,12.673038,134.028848,1.394517,70.562140,60.740883,140.259016,136.322384,138.169894,135.130372,83.854233,134.341627,0.001885,0.013706,32.000000,-237.333840,135.250267,0.406596,13.659777,0.641382,286289.777294,0.909275,20.330741,13.961379,2.301397,68.039717,75.419398,86.641736,8.100000,53.989903,65.590000,62.191928,24.500000,15.930836
60.154756,70.334966,138.377960,141.389478,46.784738,63.130061,59.783063,12.673461,134.020574,1.673339,70.568757,60.752051,140.251217,136.322288,138.164579,135.130721,83.850037,134.341400,0.001882,0.013722,32.000000,-237.333325,135.201965,0.505141,13.656007,0.641295,286408.615239,0.909506,20.325906,13.965431,2.300657,68.037209,75.415485,86.635345,8.100000,53.981433,65.590000,62.183083,24.500000,15.932041
60.164492,70.341256,138.337253,141.383796,46.853539,63.129914,59.803148,12.673195,134.022255,1.852721,70.575263,60.762108,140.245910,136.323233,138.160160,135.129828,83.846486,134.341133,0.001899,0.013703,32.000000,-237.333519,135.203896,0.550591,13.658386,0.641806,286507.779263,0.909815,20.321292,13.971535,2.300816,68.035213,75.411798,86.632160,8.100000,53.943969,65.590000,62.175122,24.500000,15.933157
60.176578,70.349615,138.383354,141.376874,46.903700,63.141960,59.833541,12.673466,134.031966,1.597642,70.580286,60.774320,140.238810,136.323814,138.153733,135.135184,83.841955,134.350617,0.001918,0.013663,32.000000,-237.333220,135.250818,0.457382,13.656167,0.641979,286586.652917,0.909395,20.316118,13.975619,2.300366,68.031618,75.407782,86.632373,8.100000,53.962061,65.590000,62.161160,24.500000,15.934822
60.184445,70.354674,138.440933,141.371378,46.901919,63.162578,59.784584,12.672175,134.035402,1.400140,70.582849,60.784507,140.233016,136.326321,138.149309,135.136675,83.839055,134.359385,0.001903,0.013665,32.000000,-237.334486,135.253817,0.406779,13.661359,0.641510,286592.120709,0.908939,20.313685,13.979040,2.299317,68.029192,75.405472,86.634921,8.100000,53.966586,65.590000,62.150919,24.500000,15.935932
60.192858,70.359123,138.421965,141.365721,46.921409,63.186917,59.773505,12.671354,134.040876,1.387881,70.582123,60.794182,140.225701,136.333142,138.144584,135.144157,83.835221,134.369418,0.001885,0.013670,32.000000,-237.335401,135.257592,0.406634,13.660944,0.641832,286655.268207,0.908468,20.311216,13.988201,2.299622,68.026075,75.403118,86.640722,8.100000,53.939769,65.590000,62.139357,24.500000,15.937064
60.204225,70.361314,138.426692,141.361576,46.960919,63.207289,59.783340,12.670548,134.036437,1.745152,70.582590,60.807638,140.220427,136.336612,138.140597,135.150202,83.831643,134.376000,0.001884,0.013647,32.000000,-237.336235,135.218462,0.525824,13.656200,0.642016,286754.144761,0.909389,20.309230,13.995379,2.300278,68.023492,75.401546,86.646608,8.100000,53.944733,65.590000,62.124820,24.500000,15.937737
60.220298,70.365228,138.458731,141.356510,46.954475,63.231484,59.764090,12.670878,134.049365,1.822240,70.582108,60.825515,140.215870,136.343759,138.137732,135.157282,83.828523,134.385052,0.001903,0.013687,32.000000,-237.335888,135.238809,0.537240,13.665099,0.642064,286870.147937,0.909777,20.306141,14.004112,2.299641,68.020541,75.401977,86.654933,8.100000,53.951075,65.590000,62.101293,24.500000,15.938696
60.240850,70.368134,138.428575,141.350889,46.970070,63.255700,59.779061,12.670934,134.064127,1.416102,70.572291,60.845742,140.209873,136.352925,138.133328,135.171758,83.823810,134.398201,0.001870,0.013690,32.000000,-237.335926,135.288879,0.410806,13.670593,0.642362,286965.248696,0.909734,20.298153,14.010903,2.299285,68.018171,75.403045,86.664105,8.100000,53.908035,65.590000,62.069628,24.500000,15.939371
60.256143,70.366340,138.500650,141.346127,46.961856,63.276221,59.826158,12.670661,134.075780,1.382947,70.557956,60.859929,140.205417,136.366376,138.131331,135.181597,83.820501,134.410256,0.001865,0.013662,32.000000,-237.336217,135.302920,0.407698,13.671064,0.642149,287076.645124,0.910114,20.287677,14.018440,2.299204,68.016945,75.405596,86.673198,8.100000,53.938608,65.590000,62.042260,24.500000,15.939371
60.271485,70.359271,138.550867,141.341048,46.967324,63.296553,59.732488,12.670082,134.089938,1.382967,70.541720,60.876041,140.200129,136.375830,138.127925,135.191375,83.816057,134.423114,0.001865,0.013680,32.000000,-237.336782,135.317631,0.407447,13.667973,0.641677,287188.090716,0.909896,20.272185,14.029570,2.297919,68.016092,75.407924,86.682459,8.100000,53.946161,65.590000,62.012590,24.500000,15.999754
60.290731,70.348256,138.531821,141.334398,47.015185,63.321357,59.695158,12.669732,134.102544,1.426158,70.515975,60.898553,140.194553,136.393246,138.124051,135.209357,83.811723,134.439779,0.001888,0.013656,32.000000,-237.337280,135.325131,0.425110,13.667165,0.642043,287278.737327,0.909213,20.256704,14.038762,2.298532,68.016486,75.412358,86.695019,8.100000,53.939240,65.590000,61.974344,24.500000,15.998654
60.306257,70.336073,138.550812,141.328006,47.019321,63.341875,59.793431,12.669838,134.113917,1.814522,70.493874,60.915323,140.189720,136.408221,138.121288,135.221998,83.807588,134.451305,0.001883,0.013652,32.000000,-237.337210,135.305475,0.547707,13.672007,0.642435,287365.462636,0.910655,20.235908,14.049478,2.298780,68.017704,75.416087,86.705801,8.100000,53.942300,65.590000,61.938974,24.500000,15.997321
60.317116,70.322394,138.530387,141.320648,47.034927,63.358183,59.797120,12.670398,134.126910,1.803555,70.477154,60.928441,140.183923,136.423862,138.117057,135.238953,83.803989,134.463633,0.001880,0.013679,32.000000,-237.336814,135.329396,0.534897,13.668145,0.642320,287467.845989,0.911230,20.207676,14.061943,2.297730,68.018506,75.418532,86.715623,8.100000,53.937126,65.590000,61.905737,24.500000,15.995680
60.329140,70.311285,138.527635,141.312348,47.121056,63.378678,59.779927,12.670168,134.147098,1.398408,70.461000,60.946755,140.177381,136.445003,138.112414,135.256403,83.800149,134.479722,0.001876,0.013677,32.000000,-237.337039,135.379032,0.408131,13.662603,0.642156,287550.579828,0.909735,20.181606,14.071701,2.297453,68.020939,75.421611,86.726980,8.100000,53.921013,65.590000,61.867622,24.500000,15.994328
60.341152,70.303545,138.563092,141.306020,47.170187,63.399052,59.780253,12.669512,134.157842,1.367340,70.443357,60.959762,140.172299,136.459874,138.108070,135.272738,83.797326,134.493544,0.001897,0.013671,32.000000,-237.337701,135.393480,0.404776,13.661293,0.642207,287614.053825,0.909697,20.158217,14.081314,2.296701,68.023463,75.425400,86.735182,8.100000,53.907807,65.590000,61.832499,24.500000,15.993559
60.360387,70.291456,138.622373,141.298319,47.194788,63.415455,59.687729,12.670568,134.176275,1.367118,70.423541,60.978007,140.166719,136.478325,138.102610,135.292050,83.794097,134.514479,0.001912,0.013735,32.000000,-237.336810,135.416542,0.404809,13.674138,0.642472,287698.293111,0.910023,20.136357,14.093002,2.296198,68.028067,75.431209,86.745034,8.100000,53.948520,65.590000,61.781411,24.500000,15.992242
60.372004,70.281010,138.657548,141.291815,47.248102,63.415536,59.780206,12.671221,134.190063,1.367262,70.406077,60.991526,140.160969,136.495646,138.098657,135.308755,83.791545,134.528280,0.001900,0.013780,32.000000,-237.336211,135.431963,0.405298,13.670449,0.642747,287783.895905,0.910090,20.117878,14.102565,2.296328,68.030399,75.434048,86.752214,8.100000,53.965191,65.590000,61.742566,24.500000,15.991006
60.389250,70.269293,138.636602,141.284424,47.256631,63.415507,59.804461,12.670688,134.202981,1.412863,70.389246,61.010078,140.155750,136.512307,138.093737,135.328063,83.789155,134.543624,0.001884,0.013829,32.000000,-237.336841,135.441810,0.422555,13.672526,0.642342,287845.823996,0.911382,20.088598,14.116004,2.296579,68.034555,75.439443,86.759460,8.100000,53.958021,65.590000,61.688300,24.500000,15.989647
60.412150,70.258327,138.625197,141.276874,47.289240,63.419748,59.796977,12.670074,134.220248,1.633414,70.367557,61.030447,140.149045,136.531420,138.088319,135.349567,83.786576,134.562156,0.001885,0.013861,32.000000,-237.337458,135.460639,0.481344,13.675269,0.642523,287836.699496,0.909752,20.067770,14.125287,2.296719,68.037346,75.444198,86.765560,8.100000,53.925769,65.590000,61.625510,24.500000,15.988368
60.429838,70.246987,138.683536,141.269592,47.227794,63.440046,59.701819,12.670262,134.237281,1.388658,70.344581,61.047952,140.141382,136.549413,138.083923,135.365261,83.785706,134.581145,0.001895,0.013909,32.000000,-237.337378,135.489025,0.404390,13.677405,0.642035,287824.096820,0.909064,20.040644,14.135159,2.295717,68.039345,75.448251,86.770206,8.100000,53.952773,65.590000,61.570605,24.500000,15.987088
60.445934,70.229013,138.652719,141.260699,47.180069,63.456554,59.801631,12.670337,134.254742,1.373746,70.316625,61.065472,140.131904,136.572469,138.077945,135.382653,83.783692,134.599616,0.001867,0.013930,32.000000,-237.337231,135.503258,0.404657,13.675945,0.641539,287829.593203,0.908827,20.009223,14.146773,2.294658,68.040618,75.452064,86.773481,8.100000,53.941500,65.590000,61.505397,24.500000,15.984884
60.459681,70.214053,138.671149,141.253269,47.197296,63.456590,59.786560,12.671185,134.267606,1.373729,70.297219,61.076710,140.124628,136.586293,138.072505,135.399340,83.782923,134.609874,0.001866,0.013969,32.000000,-237.336412,135.518104,0.404460,13.680362,0.641694,287907.553643,0.910242,19.982086,14.156899,2.294951,68.040776,75.453772,86.775623,8.100000,53.949127,65.590000,61.452754,24.500000,15.982918
60.480208,70.198264,138.671852,141.244869,47.213145,63.456609,59.788191,12.672245,134.285363,1.421903,70.274533,61.093513,140.116892,136.607368,138.066435,135.417659,83.781791,134.626770,0.001862,0.013988,32.000000,-237.335505,135.529613,0.422925,13.682141,0.641488,287964.179471,0.908644,19.949741,14.167919,2.293830,68.039465,75.454367,86.776789,8.100000,53.935923,65.590000,61.381478,24.500000,15.980877
60.492949,70.185391,138.663112,141.238222,47.230186,63.456496,59.786764,12.672161,134.303708,1.522422,70.256010,61.103006,140.110297,136.623753,138.061223,135.433449,83.781469,134.637954,0.001886,0.013994,32.000000,-237.335673,135.559303,0.443819,13.677791,0.641163,287947.999683,0.908606,19.922510,14.173687,2.293614,68.037747,75.454098,86.777585,8.100000,53.924562,65.590000,61.320948,24.500000,15.979217
60.507232,70.170857,138.648650,141.230299,47.261439,63.456522,59.791692,12.671668,134.319402,1.383516,70.240458,61.111993,140.101889,136.645902,138.054917,135.449232,83.781545,134.656391,0.001882,0.013965,32.000000,-237.336336,135.575162,0.403196,13.685535,0.640755,287929.667506,0.908199,19.888401,14.183053,2.292847,68.035592,75.453070,86.779367,8.100000,53.903607,65.590000,61.250432,24.500000,15.977297
60.513181,70.161342,138.670539,141.224650,47.290683,63.456722,59.821805,12.671759,134.334287,1.376252,70.231274,61.115780,140.095561,136.663246,138.048453,135.462236,83.782011,134.671552,0.001881,0.013994,32.000000,-237.336215,135.588050,0.402898,13.682548,0.640700,287914.445001,0.907974,19.864161,14.188826,2.292219,68.031505,75.450881,86.779922,8.100000,53.904842,65.590000,61.193785,24.500000,15.976001
60.523296,70.152900,138.636883,141.218687,47.331659,63.469043,59.778962,12.671845,134.350323,1.376431,70.228344,61.125003,140.087261,136.681491,138.040582,135.477896,83.782447,134.686942,0.001879,0.014012,32.000000,-237.336103,135.601311,0.403358,13.684714,0.640031,287897.468486,0.907624,19.836885,14.197734,2.291439,68.024779,75.446630,86.779966,8.100000,53.874899,65.590000,61.124582,24.500000,15.974906
60.535303,70.150136,138.659887,141.214196,47.368423,63.473224,59.826641,12.672285,134.365497,1.376327,70.219315,61.137652,140.082099,136.699248,138.035711,135.491594,83.784423,134.698967,0.001905,0.014022,32.000000,-237.335647,135.615352,0.403335,13.687945,0.640193,287887.867212,0.907047,19.822062,14.204657,2.291576,68.020319,75.442708,86.780297,8.100000,53.879765,65.590000,61.062524,24.500000,15.974593
60.548003,70.143833,138.683425,141.208848,47.286235,63.489622,59.763838,12.672595,134.376623,1.680916,70.204607,61.147633,140.077039,136.718233,138.030312,135.506640,83.786735,134.715892,0.001907,0.014025,32.000000,-237.335179,135.584384,0.508031,13.691327,0.639861,287932.755446,0.907683,19.804598,14.211718,2.290637,68.015596,75.436582,86.780169,8.100000,53.887990,65.590000,60.985637,24.500000,15.973967
60.553833,70.135037,138.649141,141.204184,47.196761,63.509964,59.699879,12.672535,134.396823,1.476482,70.193488,61.152161,140.071119,136.734902,138.025569,135.522875,83.788117,134.734291,0.001896,0.014004,32.000000,-237.335253,135.641474,0.427291,13.693357,0.639702,287943.003174,0.906812,19.791128,14.215601,2.290562,68.009731,75.431212,86.779477,8.100000,53.884453,65.590000,60.924929,24.500000,15.972932
60.564382,70.125423,138.610605,141.199606,47.170215,63.534411,59.725818,12.672584,134.418878,1.388342,70.172936,61.159155,140.064673,136.757441,138.020546,135.541306,83.790596,134.755945,0.001882,0.013958,32.000000,-237.335073,135.662510,0.406024,13.689839,0.639650,288004.982752,0.907771,19.773501,14.221533,2.290471,68.002742,75.424634,86.779973,8.100000,53.832819,65.590000,60.848271,24.500000,15.971679
60.569546,70.113717,138.639657,141.196013,47.215034,63.554935,59.794309,12.672386,134.436597,1.388362,70.154112,61.161411,140.059882,136.774724,138.018113,135.558059,83.792758,134.772512,0.001883,0.013963,32.000000,-237.335265,135.677248,0.405537,13.686137,0.639464,288086.466574,0.908915,19.759506,14.229113,2.289684,67.997492,75.418782,86.781488,8.100000,53.845727,65.590000,60.784653,24.500000,15.970247
60.574583,70.097736,138.666681,141.192294,47.215983,63.579626,59.782919,12.672355,134.458156,1.388297,70.137413,61.164098,140.056015,136.796317,138.015078,135.575749,83.795927,134.794202,0.001888,0.013954,32.000000,-237.335339,135.698333,0.405781,13.689129,0.639493,288182.877246,0.908670,19.740489,14.237181,2.288649,67.991932,75.412503,86.784532,8.100000,53.856725,65.590000,60.710304,24.500000,15.968063
60.571242,70.086565,138.652075,141.190398,47.224164,63.573003,59.687117,12.671074,134.470082,1.441129,70.121496,61.163689,140.052565,136.814230,138.011128,135.588735,83.798074,134.810421,0.001860,0.013949,32.000000,-237.336591,135.699959,0.425727,13.684925,0.639935,288262.004551,0.907807,19.724179,14.243086,2.288933,67.987599,75.406815,86.786209,8.100000,53.837735,65.590000,60.656255,24.500000,15.966522
60.570824,70.072982,138.652884,141.189305,47.176814,63.572993,59.749822,12.669624,134.484409,1.837301,70.103727,61.163128,140.048944,136.830982,138.004838,135.605761,83.799648,134.830671,0.001857,0.013913,32.000000,-237.338028,135.687802,0.548623,13.685680,0.640091,288355.064087,0.908209,19.703709,14.250479,2.289189,67.982900,75.401682,86.788035,8.100000,53.824292,65.590000,60.587795,24.500000,15.964686
60.568682,70.061746,138.675806,141.188893,47.195798,63.572896,59.792737,12.670178,134.502323,1.865768,70.085569,61.160343,140.044974,136.850924,138.000708,135.622828,83.801720,134.850011,0.001856,0.013875,32.000000,-237.337365,135.703756,0.550885,13.683552,0.640175,288313.935093,0.909600,19.695515,14.256229,2.289074,67.979044,75.396984,86.790109,8.100000,53.844542,65.590000,60.534597,24.500000,15.963144
60.559464,70.046724,138.709442,141.188932,47.154668,63.572953,59.777434,12.670195,134.530811,1.434629,70.062891,61.154385,140.042326,136.877763,137.995670,135.643687,83.804935,134.873143,0.001883,0.013852,32.000000,-237.337410,135.771200,0.411889,13.691685,0.640126,288300.693316,0.908619,19.682304,14.264514,2.289103,67.974774,75.391877,86.792783,8.100000,53.843639,65.590000,60.475351,24.500000,15.961112
60.548623,70.032802,138.720684,141.190562,47.171178,63.573158,59.769056,12.670068,134.549402,1.394600,70.045715,61.144233,140.042540,136.893552,137.992422,135.656805,83.807292,134.889503,0.001880,0.013812,32.000000,-237.337416,135.790027,0.407457,13.686990,0.640363,288289.164680,0.907973,19.672979,14.271856,2.289563,67.971896,75.387840,86.795546,8.100000,53.852731,65.590000,60.432125,24.500000,15.959159
60.535787,70.016957,138.756720,141.194661,47.240417,63.573226,59.812728,12.670247,134.573348,1.390970,70.028043,61.131081,140.043241,136.918309,137.989161,135.679235,83.810283,134.912137,0.001878,0.013813,32.000000,-237.337264,135.813470,0.406959,13.689782,0.640278,288276.148585,0.908324,19.666173,14.279899,2.290467,67.969483,75.384159,86.799713,8.100000,53.869212,65.590000,60.382283,24.500000,15.956921
60.530519,70.004733,138.743061,141.199704,47.276942,63.573278,59.775105,12.670808,134.588022,1.707891,70.008639,61.126507,140.045141,136.941479,137.986428,135.697704,83.811492,134.933675,0.001879,0.013821,32.000000,-237.336683,135.783116,0.515742,13.684209,0.640687,288266.207240,0.908601,19.661916,14.285504,2.291063,67.967757,75.381347,86.802427,8.100000,53.868731,65.590000,60.338816,24.500000,15.955145
60.518453,69.987102,138.804177,141.206730,47.340702,63.573525,59.767190,12.671247,134.609815,1.856367,69.977446,61.116556,140.047482,136.966892,137.984373,135.716872,83.813134,134.957552,0.001905,0.013803,32.000000,-237.336166,135.804188,0.552054,13.687908,0.640917,288254.238201,0.908115,19.657517,14.293527,2.292144,67.967520,75.379360,86.805064,8.100000,53.896232,65.590000,60.289240,24.500000,15.952774
60.506106,69.969049,138.818705,141.212451,47.292713,63.573399,59.788867,12.671672,134.637921,1.496107,69.953550,61.108837,140.050053,136.988937,137.983403,135.737558,83.814502,134.981486,0.001907,0.013810,32.000000,-237.335547,135.865594,0.431093,13.692324,0.641158,288244.545944,0.908745,19.649991,14.302798,2.292118,67.966808,75.377467,86.806958,8.100000,53.889104,65.590000,60.252771,24.500000,15.950194
60.490016,69.946776,138.865982,141.220315,47.286319,63.573614,59.759495,12.672266,134.664480,1.390710,69.921194,61.096433,140.054105,137.010847,137.982820,135.760891,83.816066,135.005838,0.001881,0.013791,32.000000,-237.334816,135.894023,0.408798,13.694633,0.641468,288233.008585,0.909027,19.643120,14.312771,2.293584,67.966254,75.375596,86.808242,8.100000,53.916050,65.590000,60.213226,24.500000,15.946998
60.476438,69.926489,138.875325,141.227801,47.264935,63.573850,59.766190,12.672772,134.689085,1.388185,69.892384,61.080993,140.058088,137.030739,137.984659,135.778032,83.816499,135.024654,0.001882,0.013787,32.000000,-237.334427,135.915679,0.409026,13.689876,0.641486,288219.987458,0.908858,19.636081,14.323045,2.294292,67.966837,75.374239,86.809597,8.100000,53.925676,65.590000,60.184226,24.500000,15.944055
60.452346,69.900936,138.940772,141.237576,47.321640,63.565699,59.770126,12.673656,134.710925,1.387986,69.856971,61.059620,140.064058,137.053609,137.986453,135.796527,83.817259,135.049443,0.001883,0.013772,32.000000,-237.333480,135.938319,0.408566,13.691618,0.641833,288205.757570,0.909523,19.628164,14.333326,2.295684,67.969560,75.373979,86.810779,8.100000,53.953029,65.590000,60.156434,24.500000,15.940314
60.431994,69.878865,138.922958,141.246988,47.311558,63.557707,59.768719,12.674011,134.724650,1.445018,69.833647,61.034363,140.069550,137.070183,137.987689,135.812764,83.817068,135.068123,0.001881,0.013753,32.000000,-237.333057,135.944343,0.429287,13.688871,0.642277,288194.303521,0.909602,19.619992,14.342043,2.296354,67.970896,75.374088,86.811455,8.100000,53.968094,65.590000,60.138580,24.500000,15.937031
60.404807,69.857380,138.897252,141.260286,47.418148,63.545692,59.825552,12.674038,134.742026,1.634245,69.815933,61.013368,140.074874,137.088001,137.988639,135.827821,83.816238,135.087009,0.001859,0.013758,32.000000,-237.333133,135.967121,0.479116,13.687771,0.642774,288143.028768,0.909767,19.615942,14.353337,2.298352,67.970357,75.375555,86.810628,8.100000,53.937935,65.590000,60.126246,24.500000,15.933615
60.389070,69.844705,138.970653,141.272790,47.431676,63.525376,59.780437,12.673813,134.756653,1.404156,69.796628,60.997085,140.083147,137.099088,137.991562,135.841373,83.816719,135.101048,0.001856,0.013769,32.000000,-237.333351,135.993356,0.407802,13.687648,0.642974,288095.549654,0.909961,19.612040,14.362609,2.298831,67.971645,75.377058,86.809292,8.100000,53.986994,65.590000,60.112475,24.500000,15.931660
60.371457,69.829337,139.009067,141.285576,47.330156,63.505060,59.737793,12.673952,134.767992,1.390411,69.771016,60.982838,140.091105,137.108941,137.993846,135.855924,83.815658,135.114332,0.001856,0.013788,32.000000,-237.333136,136.008443,0.407642,13.693205,0.643123,288033.586099,0.909329,19.614833,14.372620,2.299440,67.973051,75.377973,86.806899,8.100000,54.004322,65.590000,60.100769,24.500000,15.931660
60.356227,69.806405,139.031035,141.300483,47.173990,63.480977,59.817598,12.674061,134.782884,1.390404,69.735803,60.966464,140.102446,137.121075,137.998420,135.868818,83.815600,135.131719,0.001885,0.013767,32.000000,-237.332989,136.021167,0.407582,13.699194,0.643533,287935.687936,0.909957,19.616217,14.378964,2.301255,67.976261,75.380180,86.803991,8.100000,54.029445,65.590000,60.085803,24.500000,16.050000
60.340426,69.784384,139.011514,141.312385,47.039941,63.460527,59.811464,12.674463,134.793763,1.390415,69.699752,60.955652,140.110812,137.131212,138.002106,135.879154,83.814618,135.148644,0.001883,0.013756,32.000000,-237.332706,136.033293,0.407716,13.700711,0.643506,287838.016104,0.910574,19.616586,14.386481,2.302563,67.978260,75.380683,86.801776,8.100000,54.019523,65.590000,60.075726,24.500000,16.047384
60.322827,69.753843,139.002868,141.324936,46.956099,63.450689,59.788346,12.675030,134.810457,1.390441,69.657712,60.938444,140.121014,137.145863,138.007382,135.892093,83.813889,135.164879,0.001878,0.013726,32.000000,-237.332236,136.047438,0.407567,13.705661,0.643285,287714.698337,0.909213,19.607264,14.394989,2.303508,67.980601,75.379787,86.800721,8.100000,54.008063,65.590000,60.066409,24.500000,16.042795
60.309753,69.727970,139.012775,141.334619,46.986596,63.450595,59.717509,12.675215,134.822624,1.343090,69.622693,60.927874,140.129409,137.157244,138.012928,135.905749,83.813758,135.176813,0.001876,0.013739,32.000000,-237.332019,136.052703,0.395006,13.701247,0.643083,287610.209830,0.909225,19.599366,14.404196,2.303787,67.982625,75.378448,86.800505,8.100000,54.037788,65.590000,60.060417,24.500000,16.038808
60.296179,69.696251,139.042646,141.345381,47.007778,63.450411,59.809669,12.675053,134.837378,1.385846,69.583191,60.912530,140.139760,137.169327,138.020108,135.918611,83.813032,135.188967,0.001908,0.013793,32.000000,-237.332251,136.064849,0.407439,13.705797,0.642906,287546.785119,0.909656,19.584561,14.412815,2.304316,67.983987,75.375857,86.800196,8.100000,54.034292,65.590000,60.052176,24.500000,16.033964
60.282453,69.670586,139.043830,141.353959,47.013532,63.450445,59.794845,12.675210,134.847207,1.389424,69.552596,60.900160,140.147812,137.173559,138.025326,135.926701,83.810903,135.198943,0.001902,0.013796,32.000000,-237.332064,136.077114,0.407539,13.706859,0.643301,287529.456289,0.910890,19.570376,14.418745,2.304980,67.985150,75.372170,86.799588,8.100000,54.049071,65.590000,60.049278,24.500000,16.029904
60.269016,69.642505,139.032533,141.364144,47.024388,63.438257,59.792297,12.675160,134.856432,1.389418,69.519446,60.885018,140.157142,137.179759,138.032687,135.936742,83.809783,135.207700,0.001879,0.013818,32.000000,-237.332222,136.088389,0.407383,13.705524,0.643397,287507.428704,0.909634,19.550798,14.425375,2.305994,67.986740,75.368305,86.800082,8.100000,54.062378,65.590000,60.045052,24.500000,16.025409
60.253840,69.620644,139.023128,141.372112,47.011188,63.417894,59.776672,12.674659,134.863389,1.389284,69.493797,60.875790,140.165789,137.184368,138.037851,135.942628,83.808193,135.214206,0.001878,0.013807,32.000000,-237.332892,136.095655,0.407341,13.703548,0.643503,287493.400451,0.910027,19.537411,14.432351,2.306539,67.987821,75.364828,86.799519,8.100000,54.051405,65.590000,60.048223,24.500000,16.021869
60.239001,69.596078,139.063351,141.381117,46.960827,63.393538,59.798423,12.675408,134.872293,1.176002,69.466403,60.861949,140.174300,137.188376,138.044287,135.951803,83.806009,135.221327,0.001878,0.013787,32.000000,-237.332295,136.138639,0.332909,13.711878,0.643515,287420.472415,0.910048,19.521351,14.437725,2.306866,67.988673,75.360124,86.800019,8.100000,54.078248,65.590000,60.049871,24.500000,16.020527
60.222203,69.577352,139.052338,141.388605,46.933653,63.373251,59.822216,12.675026,134.875221,1.158196,69.452554,60.847754,140.181766,137.188118,138.050473,135.957383,83.804737,135.224683,0.001873,0.013773,32.000000,-237.332602,136.123523,0.341043,13.717135,0.643534,287316.810357,0.910195,19.513071,14.442475,2.307291,67.987833,75.356626,86.800832,8.100000,54.082562,65.590000,60.060057,24.500000,16.320500
60.207565,69.560392,139.083650,141.397881,46.944257,63.349087,59.821630,12.675622,134.875599,1.379034,69.437107,60.828996,140.190518,137.187688,138.055927,135.957902,83.802380,135.228439,0.001849,0.013759,32.000000,-237.331961,136.113579,0.406892,13.721922,0.643288,287193.603618,0.909704,19.501785,14.448119,2.308527,67.986003,75.352715,86.801607,8.100000,54.105841,65.590000,60.067981,24.500000,16.319055
60.195513,69.548745,139.126455,141.405498,46.945240,63.328829,59.704894,12.675175,134.874997,1.390635,69.425253,60.811337,140.197867,137.186799,138.060929,135.960069,83.800188,135.230706,0.001848,0.013790,32.000000,-237.332365,136.108220,0.407374,13.715927,0.642984,287093.495405,0.909288,19.498096,14.451020,2.308988,67.985618,75.348711,86.802275,8.100000,54.131662,65.590000,60.076476,24.500000,16.316912
60.179185,69.535184,139.149393,141.413823,46.930170,63.304164,59.797449,12.675148,134.871341,1.390812,69.416235,60.799082,140.206696,137.185240,138.066045,135.960754,83.798092,135.227994,0.001845,0.013800,32.000000,-237.332358,136.103010,0.407303,13.717701,0.642868,286977.510250,0.909155,19.494242,14.455202,2.310069,67.985576,75.342549,86.802451,8.100000,54.149939,65.590000,60.090958,24.500000,16.314393
60.168310,69.526091,139.138662,141.420121,46.844590,63.283740,59.794029,12.674625,134.868561,1.390948,69.408923,60.790316,140.213796,137.181042,138.070174,135.962366,83.796154,135.224665,0.001880,0.013819,32.000000,-237.332891,136.100663,0.407244,13.722138,0.643335,286882.810723,0.910816,19.493387,14.458496,2.311243,67.985018,75.337014,86.803276,8.100000,54.153259,65.590000,60.101707,24.500000,16.312544
60.156710,69.515495,139.097390,141.426645,46.870357,63.259044,59.782356,12.673665,134.863960,1.391170,69.397351,60.781164,140.221029,137.173986,138.075041,135.964493,83.793962,135.220871,0.001876,0.013830,32.000000,-237.333969,136.097763,0.407681,13.714626,0.643339,286767.537396,0.909293,19.494452,14.459275,2.312251,67.983693,75.330011,86.804083,8.100000,54.133643,65.590000,60.116813,24.500000,16.310531
60.146463,69.505067,139.067493,141.430426,46.809246,63.238175,59.782452,12.673622,134.866555,1.136250,69.385292,60.769123,140.226734,137.170599,138.080168,135.965492,83.792557,135.218734,0.001873,0.013829,32.000000,-237.333941,135.950898,0.327759,13.720482,0.643001,286673.380496,0.909213,19.495099,14.459594,2.312491,67.981775,75.324427,86.804820,8.100000,54.135521,65.590000,60.128553,24.500000,16.308602
60.132219,69.490499,138.995165,141.433727,46.845577,63.213526,59.795417,12.673641,134.861984,1.380577,69.374948,60.749745,140.231837,137.164233,138.085269,135.966971,83.789798,135.215163,0.001868,0.013818,32.000000,-237.333837,135.996472,0.407533,13.718094,0.643021,286559.317586,0.909205,19.494896,14.459945,2.312251,67.979387,75.316741,86.805576,8.100000,54.081475,65.590000,60.148532,24.500000,16.305937
60.119807,69.481794,138.985986,141.436225,46.980383,63.192921,59.799364,12.672738,134.857725,1.399581,69.377915,60.734442,140.235766,137.158984,138.088936,135.959427,83.787775,135.211222,0.001901,0.013791,32.000000,-237.334712,135.988019,0.407304,13.717744,0.642499,286461.348694,0.909051,19.493650,14.460311,2.312147,67.977969,75.310700,86.807389,8.100000,54.084734,65.590000,60.168642,24.500000,16.303954
60.102035,69.477790,139.018530,141.439554,47.105705,63.168081,59.674185,12.673111,134.851414,1.402846,69.381740,60.716153,140.239769,137.150856,138.093522,135.952296,83.784838,135.204363,0.001890,0.013813,32.000000,-237.334238,135.978724,0.407378,13.711151,0.642131,286345.528629,0.908703,19.491848,14.461335,2.311492,67.975213,75.302174,86.808948,8.100000,54.107150,65.590000,60.195100,24.500000,16.303039
60.087028,69.476100,139.031100,141.442515,47.189178,63.147783,59.774261,12.672664,134.847854,1.402931,69.389127,60.701005,140.243678,137.142904,138.098381,135.948480,83.783569,135.195289,0.001867,0.013824,32.000000,-237.334601,135.970823,0.407528,13.712437,0.642053,286251.408243,0.908535,19.494268,14.461445,2.311817,67.973816,75.296312,86.810350,8.100000,54.112357,65.590000,60.223261,24.500000,16.303039
60.070131,69.476397,139.068543,141.446814,47.273165,63.123648,59.808051,12.672734,134.839543,1.402749,69.395885,60.686290,140.247206,137.131715,138.102676,135.941170,83.781244,135.183194,0.001867,0.013809,32.000000,-237.334574,135.959485,0.407080,13.705933,0.642535,286145.247150,0.910373,19.506198,14.461049,2.313042,67.971853,75.289552,86.811141,8.100000,54.137373,65.590000,60.255445,24.500000,16.602812
60.056095,69.476494,139.050234,141.450488,47.260172,63.103397,59.703326,12.672408,134.833938,1.180609,69.403343,60.670042,140.250159,137.122577,138.105484,135.933649,83.778735,135.176075,0.001867,0.013793,32.000000,-237.334816,135.986277,0.330035,13.702876,0.642556,286058.358895,0.908806,19.517965,14.457909,2.313829,67.968861,75.283866,86.811993,8.100000,54.132437,65.590000,60.286176,24.500000,16.602333
60.040226,69.478459,139.014494,141.455066,47.235714,63.079089,59.774205,12.672638,134.818004,1.329225,69.409289,60.658759,140.255221,137.108206,138.108693,135.922524,83.775292,135.169390,0.001851,0.013779,32.000000,-237.334587,136.055793,0.390569,13.699952,0.643063,285957.773377,0.908231,19.533416,14.454359,2.315103,67.966422,75.278230,86.814211,8.100000,54.123813,65.590000,60.324091,24.500000,16.601930
60.031305,69.479502,139.056009,141.458429,47.194565,63.058839,59.795938,12.672415,134.807351,1.394644,69.412926,60.651288,140.258512,137.098262,138.111873,135.916020,83.773994,135.160342,0.001831,0.013800,32.000000,-237.334866,136.044119,0.407192,13.701298,0.643101,285873.641379,0.909770,19.546105,14.453408,2.315339,67.963631,75.274834,86.817179,8.100000,54.134270,65.590000,60.353193,24.500000,16.601628
60.020544,69.478753,139.031464,141.461663,47.151006,63.042221,59.799303,12.672356,134.795446,1.412285,69.418339,60.638933,140.262687,137.084980,138.113573,135.905697,83.771108,135.148752,0.001826,0.013810,32.000000,-237.334961,136.034448,0.406858,13.697710,0.643031,285774.688315,0.908614,19.562308,14.453603,2.315356,67.960149,75.271057,86.818795,8.100000,54.137393,65.590000,60.388738,24.500000,16.600915
60.012992,69.478987,139.057560,141.463882,47.142060,63.042236,59.785039,12.671874,134.787097,1.412274,69.422750,60.630590,140.265093,137.076449,138.116670,135.899706,83.768081,135.140004,0.001826,0.013824,32.000000,-237.335255,136.025174,0.406767,13.693888,0.643115,285688.682245,0.908145,19.571356,14.450504,2.316392,67.957702,75.268278,86.820837,8.100000,54.158180,65.590000,60.419006,24.500000,16.600414
60.004840,69.478838,139.050595,141.466023,47.139366,63.042040,59.767171,12.670872,134.772410,1.478674,69.425748,60.620566,140.268881,137.067720,138.121296,135.887764,83.765518,135.129711,0.001859,0.013829,32.000000,-237.336146,135.950950,0.431029,13.687534,0.643135,285619.633938,0.908034,19.580264,14.447760,2.316398,67.954667,75.265147,86.821575,8.100000,54.163994,65.590000,60.456463,24.500000,16.599772
60.003384,69.477696,139.043864,141.467116,47.127889,63.041874,59.815674,12.670782,134.759828,1.728918,69.422801,60.613396,140.272280,137.060053,138.124188,135.879491,83.763393,135.122718,0.001854,0.013845,32.000000,-237.336122,135.850893,0.505033,13.687332,0.643572,285626.141635,0.908379,19.587277,14.446535,2.317124,67.953083,75.263261,86.820870,8.100000,54.156156,65.590000,60.480737,24.500000,16.599129
59.996340,69.472825,139.021528,141.466798,47.038074,63.041864,59.796844,12.669812,134.751177,1.422780,69.415752,60.604915,140.274973,137.050878,138.128251,135.872810,83.761850,135.115852,0.001851,0.013880,32.000000,-237.337167,135.866493,0.407346,13.682243,0.643946,285631.108303,0.908785,19.594447,14.444096,2.317323,67.952225,75.261057,86.820961,8.100000,54.155776,65.590000,60.517207,24.500000,16.597948
59.989344,69.465967,138.996813,141.465443,46.993361,63.041756,59.752432,12.669351,134.744241,1.406859,69.409822,60.602693,140.276835,137.043389,138.130868,135.868610,83.760510,135.106290,0.001851,0.013871,32.000000,-237.337725,135.861922,0.407114,13.683979,0.643940,285632.197451,0.908068,19.594612,14.442823,2.317267,67.951336,75.260583,86.820902,8.100000,54.132452,65.590000,60.548486,24.500000,16.596468
59.982968,69.457595,138.955584,141.462906,46.920077,63.041893,59.783160,12.669232,134.734751,1.406779,69.403078,60.595898,140.279173,137.032333,138.135563,135.863402,83.758706,135.100339,0.001888,0.013904,32.000000,-237.337767,135.858111,0.407073,13.681276,0.644149,285632.299411,0.908461,19.596064,14.441028,2.317167,67.951565,75.261894,86.820847,8.100000,54.115378,65.590000,60.587465,24.500000,16.594612
59.976995,69.450852,138.961545,141.460899,46.915401,63.041749,59.760254,12.669120,134.728358,1.406716,69.397152,60.586721,140.279336,137.027644,138.138532,135.860249,83.756660,135.093135,0.001870,0.013887,32.000000,-237.337929,135.855104,0.407297,13.680157,0.644013,285629.823275,0.909236,19.595487,14.437721,2.317025,67.951144,75.262405,86.820831,8.100000,54.115023,65.590000,60.620257,24.500000,16.593112
59.971587,69.443404,138.960330,141.459120,46.887688,63.041733,59.769534,12.668915,134.724780,1.406531,69.385943,60.585438,140.279877,137.022321,138.141587,135.853086,83.754741,135.089414,0.001853,0.013944,32.000000,-237.338028,135.852733,0.406982,13.680054,0.643994,285627.894938,0.908857,19.592841,14.436632,2.316584,67.952481,75.262712,86.820473,8.100000,54.111472,65.590000,60.659749,24.500000,16.591360
59.972722,69.434898,138.953381,141.457871,46.802322,63.041644,59.780163,12.669768,134.724587,1.343777,69.367429,60.583994,140.280829,137.022773,138.143511,135.849256,83.753588,135.085861,0.001854,0.013959,32.000000,-237.337287,136.027216,0.384364,13.681283,0.644143,285625.923540,0.909288,19.591462,14.435175,2.316914,67.955137,75.261975,86.821092,8.100000,54.109653,65.590000,60.687526,24.500000,16.589784
59.965153,69.418038,138.978342,141.455604,46.717013,63.041759,59.810255,12.669241,134.722151,1.196941,69.345512,60.580010,140.281299,137.021763,138.145787,135.844902,83.753620,135.082719,0.001854,0.013995,32.000000,-237.337860,135.909262,0.347986,13.684853,0.644211,285623.752831,0.909220,19.588871,14.435288,2.317103,67.958576,75.261498,86.823240,8.100000,54.139195,65.590000,60.727344,24.500000,16.588349
59.961178,69.402696,138.972736,141.453711,46.647655,63.041790,59.709873,12.669590,134.725510,1.389382,69.327202,60.574297,140.281975,137.020366,138.147715,135.844164,83.753316,135.080568,0.001837,0.014036,32.000000,-237.337652,135.887047,0.407817,13.686379,0.644081,285617.222827,0.909016,19.579346,14.434712,2.316943,67.961493,75.260405,86.825842,8.100000,54.130416,65.590000,60.762163,24.500000,17.000000
59.956548,69.385225,138.920370,141.451386,46.541705,63.041922,59.716329,12.669334,134.721685,1.398473,69.305981,60.570701,140.282252,137.020009,138.147835,135.843273,83.752107,135.082137,0.001821,0.014037,32.000000,-237.338046,135.887898,0.407640,13.683273,0.644132,285606.203790,0.908647,19.569283,14.433152,2.317652,67.964495,75.259295,86.829288,8.100000,54.110939,65.590000,60.801964,24.500000,17.000000
59.953490,69.370623,138.962429,141.449348,46.543515,63.041783,59.814382,12.670409,134.717841,1.405072,69.290307,60.569873,140.282023,137.022318,138.148221,135.841503,83.751378,135.082426,0.001820,0.014082,32.000000,-237.336890,135.888622,0.407824,13.685601,0.644057,285595.313093,0.910204,19.557512,14.432412,2.317712,67.967011,75.257517,86.832712,8.100000,54.125827,65.590000,60.836631,24.500000,16.200000
59.948485,69.355049,138.969381,141.446867,46.512039,63.041520,59.755079,12.669627,134.713086,1.405053,69.275586,60.563681,140.281563,137.019612,138.147402,135.839155,83.749998,135.080782,0.001821,0.014151,32.000000,-237.337545,135.890318,0.408029,13.688789,0.643953,285584.236906,0.910143,19.544201,14.434382,2.317017,67.968635,75.253812,86.836944,8.100000,54.145483,65.590000,60.878663,24.500000,16.196909
59.944727,69.342302,138.965148,141.444700,46.557077,63.041630,59.769026,12.670271,134.709393,1.404994,69.260931,60.559530,140.281260,137.019049,138.149680,135.837744,83.750433,135.076215,0.001861,0.014190,32.000000,-237.336940,135.889585,0.407854,13.695249,0.644084,285573.342499,0.908665,19.532346,14.435252,2.317837,67.971509,75.250277,86.839051,8.100000,54.121865,65.590000,60.920972,24.500000,16.194289
59.940597,69.331340,138.985971,141.442849,46.548771,63.041691,59.786804,12.669820,134.705885,1.202855,69.247194,60.552857,140.279794,137.020811,138.151196,135.837467,83.750770,135.075232,0.001858,0.014218,32.000000,-237.337409,135.784089,0.342070,13.702548,0.644018,285562.658339,0.909609,19.521269,14.435833,2.318147,67.973990,75.246579,86.838975,8.100000,54.143853,65.590000,60.956923,24.500000,16.192087
59.936001,69.319875,138.967247,141.441140,46.555029,63.041486,59.771425,12.670015,134.697076,1.390792,69.234303,60.544939,140.278863,137.019274,138.152498,135.834517,83.749954,135.072866,0.001856,0.014194,32.000000,-237.337074,135.853363,0.406701,13.699780,0.643719,285552.843910,0.909430,19.511896,14.433178,2.318221,67.976642,75.242359,86.837766,8.100000,54.136795,65.590000,60.994677,24.500000,16.189801
59.926939,69.306517,138.941191,141.439141,46.573249,63.041675,59.689214,12.669747,134.692574,1.397538,69.223627,60.535626,140.278309,137.017970,138.153566,135.831677,83.749747,135.072540,0.001856,0.014207,32.000000,-237.337277,135.846036,0.407817,13.700082,0.643530,285545.345118,0.909203,19.504646,14.432363,2.318728,67.980184,75.236659,86.837191,8.100000,54.131640,65.590000,61.043916,24.500000,16.188366
59.920819,69.297292,138.892897,141.437585,46.596516,63.041743,59.719255,12.669981,134.687118,1.393872,69.218218,60.529225,140.278599,137.015932,138.154215,135.827605,83.751369,135.070646,0.001895,0.014210,32.000000,-237.337149,135.841839,0.408190,13.703475,0.643599,285537.302948,0.909484,19.497310,14.432028,2.318594,67.983120,75.231801,86.837459,8.100000,54.088939,65.590000,61.085929,24.500000,16.000000
59.911017,69.288887,138.887796,141.435717,46.534886,63.041418,59.707773,12.670541,134.684471,1.394040,69.216181,60.518817,140.277602,137.008955,138.153434,135.823185,83.751944,135.065509,0.001875,0.014208,32.000000,-237.336576,135.890583,0.408034,13.701124,0.643553,285530.053133,0.910860,19.492095,14.432077,2.318510,67.986879,75.226574,86.837756,8.100000,54.100572,65.590000,61.138542,24.500000,15.997881
59.903957,69.282959,138.911028,141.433827,46.461857,63.041429,59.776965,12.670422,134.686647,0.956322,69.211117,60.513195,140.276052,137.002155,138.152684,135.815928,83.752690,135.060532,0.001862,0.014192,32.000000,-237.336577,136.013577,0.265975,13.698208,0.643201,285522.880813,0.910483,19.488369,14.429536,2.317941,67.991762,75.221597,86.839164,8.100000,54.101203,65.590000,61.192674,24.500000,15.996122
59.902639,69.277661,138.861815,141.432327,46.388657,63.041303,59.805949,12.670915,134.680926,1.176663,69.202600,60.510740,140.275768,136.995239,138.151880,135.809924,83.752644,135.054433,0.001861,0.014210,32.000000,-237.336020,135.928193,0.348480,13.696165,0.643399,285516.780050,0.910799,19.488775,14.426462,2.318235,67.996493,75.218093,86.839908,8.100000,54.077134,65.590000,61.232103,24.500000,15.994732
