OSU 80 Ton Compressor Load Stand
60.240483,69.514796,139.767744,141.458318,46.557917,63.344534,59.775803,12.674233,135.385502,1.487402,69.394886,60.830769,140.225939,137.658528,138.078197,136.467128,83.596146,135.706718,0.001894,0.014020,32.000000,-237.332571,136.616884,0.403307,13.757276,0.643938,287349.141435,0.908954,19.407430,14.892747,2.317548,67.987081,75.157699,86.733021,10.100000,53.917808,65.590000,59.774942,24.500000,15.442559
60.220658,69.501550,139.738561,141.473970,46.549256,63.324239,59.791321,12.674473,135.390919,1.489339,69.387300,60.805964,140.241256,137.664843,138.086735,136.471604,83.598709,135.714208,0.001890,0.013998,32.000000,-237.332296,136.623566,0.403694,13.750965,0.644055,287285.128808,0.909347,19.411936,14.894437,2.318452,67.983551,75.162685,86.733755,10.100000,53.950354,65.590000,59.787565,24.500000,15.440148
60.191354,69.488977,139.697155,141.491755,46.463997,63.299999,59.775331,12.674249,135.392233,1.489038,69.383424,60.772946,140.257849,137.666180,138.095219,136.469620,83.601235,135.714379,0.001885,0.013969,32.000000,-237.332512,136.628770,0.403451,13.756416,0.644395,287163.949032,0.909119,19.419176,14.893442,2.320163,67.977890,75.166423,86.734548,10.100000,53.943048,65.590000,59.809647,24.500000,15.437659
60.161754,69.483088,139.702942,141.506378,46.435545,63.279646,59.742463,12.673731,135.390986,1.419408,69.397165,60.742167,140.272183,137.662389,138.101558,136.461270,83.603934,135.709438,0.001883,0.013937,32.000000,-237.333129,136.638711,0.378782,13.754844,0.644576,287064.298310,0.908893,19.423676,14.894508,2.320442,67.972777,75.169439,86.736094,10.100000,53.966877,65.590000,59.840269,24.500000,15.436175
60.122156,69.488033,139.683439,141.525493,46.642069,63.255354,59.779036,12.672621,135.379234,1.492328,69.431328,60.709321,140.289457,137.651180,138.108651,136.448750,83.607663,135.701679,0.001901,0.013882,32.000000,-237.334296,136.618221,0.403040,13.755400,0.644247,286951.021044,0.909250,19.437344,14.892064,2.320884,67.966619,75.171972,86.740212,10.100000,53.971576,65.590000,59.885121,24.500000,15.435864
60.093938,69.502579,139.619542,141.542565,46.822693,63.234980,59.684722,12.672475,135.363292,1.494152,69.464729,60.686858,140.303379,137.639568,138.114791,136.437144,83.611603,135.692095,0.001917,0.013862,32.000000,-237.334506,136.608190,0.403388,13.752947,0.644562,286860.161913,0.909943,19.457971,14.886971,2.322122,67.961786,75.173630,86.745450,10.100000,53.966551,65.590000,59.925826,24.500000,15.437229
60.068410,69.524957,139.584982,141.562619,46.951543,63.210651,59.777086,12.670887,135.341325,1.499506,69.497083,60.661734,140.320221,137.620054,138.121648,136.419963,83.616012,135.679754,0.001884,0.013833,32.000000,-237.336086,136.591607,0.403124,13.748998,0.644764,286763.021217,0.909718,19.498403,14.879485,2.323327,67.956536,75.174162,86.751695,10.100000,53.961591,65.590000,59.969607,24.500000,15.439814
60.050928,69.541247,139.597051,141.577669,47.032556,63.190461,59.792262,12.671549,135.325940,1.506817,69.518393,60.645796,140.334658,137.607131,138.129179,136.406934,83.618994,135.667862,0.001883,0.013860,32.000000,-237.335264,136.577416,0.403257,13.745340,0.644749,286687.835625,0.911375,19.538247,14.870901,2.323355,67.953363,75.175192,86.757703,10.100000,53.998314,65.590000,60.004205,24.500000,15.441794
60.034038,69.555888,139.569677,141.593076,47.072939,63.166074,59.777759,12.670961,135.306541,1.521988,69.538772,60.626197,140.350737,137.590429,138.140722,136.389608,83.622411,135.649343,0.001882,0.013859,32.000000,-237.335835,136.549761,0.413292,13.739078,0.644901,286599.444321,0.910103,19.583520,14.860512,2.323767,67.948707,75.175335,86.764770,10.100000,53.986814,65.590000,60.043412,24.500000,15.443483
60.019269,69.565149,139.533523,141.603888,47.107410,63.145511,59.777890,12.671432,135.291100,1.699536,69.553480,60.611950,140.362974,137.576310,138.150676,136.372489,83.624969,135.632865,0.001899,0.013847,32.000000,-237.335285,136.548730,0.461108,13.735896,0.645221,286523.809061,0.909918,19.615493,14.851767,2.324644,67.945074,75.176001,86.770819,10.100000,53.984674,65.590000,60.080716,24.500000,15.444447
60.000893,69.574077,139.505423,141.615130,47.118232,63.129166,59.793531,12.671227,135.268331,1.504806,69.572228,60.591989,140.376631,137.553623,138.161492,136.349339,83.627361,135.610116,0.001868,0.013837,32.000000,-237.335530,136.527845,0.404443,13.735456,0.645380,286426.628878,0.910109,19.645290,14.839378,2.324842,67.939793,75.176314,86.777135,10.100000,53.988807,65.590000,60.125175,24.500000,15.445226
59.982205,69.581646,139.520464,141.624030,47.140318,63.108952,59.750050,12.670664,135.248899,1.500883,69.591836,60.574910,140.388412,137.533307,138.170915,136.330699,83.629582,135.592963,0.001863,0.013805,32.000000,-237.335926,136.506250,0.404315,13.732538,0.645357,286342.931581,0.910083,19.667805,14.828835,2.324812,67.936250,75.176693,86.782387,10.100000,54.009684,65.590000,60.170596,24.500000,15.445852
59.958934,69.593816,139.471022,141.635305,47.169093,63.084479,59.784415,12.669907,135.220877,1.493492,69.623162,60.550502,140.402969,137.504505,138.180791,136.302152,83.631758,135.566615,0.001864,0.013823,32.000000,-237.336537,136.478962,0.404868,13.730597,0.645336,286279.759267,0.909943,19.693230,14.815416,2.325056,67.931151,75.175431,86.785790,10.100000,54.018474,65.590000,60.227794,24.500000,15.447020
59.938171,69.608469,139.437777,141.645420,47.241340,63.063796,59.797412,12.669254,135.196979,1.489549,69.647097,60.532520,140.414041,137.480641,138.187508,136.277612,83.631931,135.546624,0.001888,0.013827,32.000000,-237.337093,136.453476,0.404543,13.730689,0.645630,286197.540567,0.910648,19.717578,14.804881,2.326031,67.927434,75.174256,86.786868,10.100000,53.998778,65.590000,60.281674,24.500000,15.448614
59.919094,69.626419,139.372413,141.657180,47.192722,63.047624,59.576972,12.668383,135.170176,1.484225,69.672859,60.510658,140.427730,137.456038,138.195440,136.250154,83.633444,135.522947,0.001882,0.013835,32.000000,-237.337953,136.425050,0.404687,13.722263,0.645562,286101.865555,0.910196,19.750648,14.789932,2.326109,67.925916,75.172776,86.788692,10.100000,53.969971,65.590000,60.342882,24.500000,15.450777
59.900763,69.639385,139.399396,141.666245,47.128956,63.039779,59.782313,12.668772,135.142414,1.705319,69.697824,60.494639,140.439708,137.432846,138.204157,136.229565,83.634626,135.498695,0.001878,0.013852,32.000000,-237.337566,136.366447,0.481805,13.717254,0.645484,286026.896727,0.910087,19.783955,14.780066,2.326360,67.926176,75.172545,86.791585,10.100000,53.993699,65.590000,60.399449,24.500000,15.452296
59.880053,69.657139,139.374330,141.676388,47.089971,63.015557,59.812728,12.668777,135.118073,1.498612,69.727671,60.470625,140.452746,137.405615,138.214068,136.199617,83.633889,135.472124,0.001889,0.013844,32.000000,-237.337717,136.372723,0.404473,13.716552,0.645661,285973.186823,0.913589,19.819046,14.767073,2.326010,67.929559,75.171164,86.794769,10.100000,53.985379,65.590000,60.468795,24.500000,15.454327
59.862975,69.669342,139.366154,141.682664,47.000702,62.995304,59.792140,12.668868,135.100574,1.478911,69.745066,60.455108,140.461610,137.385536,138.221453,136.181504,83.634101,135.455873,0.001902,0.013849,32.000000,-237.337774,136.354542,0.399783,13.714136,0.646264,285952.816400,0.910681,19.848489,14.754130,2.327172,67.933380,75.169878,86.798553,10.100000,54.005750,65.590000,60.519383,24.500000,15.455854
59.840674,69.685085,139.335570,141.691820,46.895381,62.967067,59.805104,12.669717,135.070371,1.478412,69.771868,60.432023,140.473776,137.358318,138.232032,136.155140,83.633582,135.429817,0.001917,0.013824,32.000000,-237.337097,136.326053,0.399955,13.708822,0.646234,285865.718083,0.910263,19.884862,14.741978,2.327559,67.940122,75.166923,86.804974,10.100000,53.995350,65.590000,60.597804,24.500000,15.457755
59.818997,69.701802,139.278552,141.701314,46.826740,62.942641,59.822552,12.669624,135.044314,1.485895,69.793831,60.415909,140.484341,137.328877,138.242227,136.130444,83.633273,135.402058,0.001886,0.013845,32.000000,-237.337079,136.297448,0.399780,13.712288,0.646368,285789.360450,0.910603,19.912423,14.733883,2.328086,67.946844,75.163523,86.811485,10.100000,53.982751,65.590000,60.678693,24.500000,15.459803
59.805550,69.713881,139.236902,141.709107,46.794891,62.922296,59.778127,12.669267,135.023284,1.493135,69.809164,60.404824,140.492237,137.306508,138.250745,136.111256,83.632236,135.381250,0.001886,0.013821,32.000000,-237.337496,136.269637,0.399692,13.711156,0.646511,285682.409350,0.910415,19.948225,14.721760,2.328443,67.952156,75.160036,86.817466,10.100000,53.968271,65.590000,60.744591,24.500000,15.461288
59.792355,69.725254,139.214418,141.718180,46.767674,62.898017,59.783439,12.669470,135.001664,1.446113,69.819037,60.391779,140.500908,137.280064,138.260543,136.092847,83.631707,135.357171,0.001901,0.013778,32.000000,-237.337218,136.261864,0.381222,13.705849,0.646130,285592.873516,0.910205,19.984445,14.708600,2.328333,67.958662,75.155819,86.823988,10.100000,53.962246,65.590000,60.821754,24.500000,15.462669
59.780644,69.730535,139.212463,141.724676,46.755573,62.877761,59.796326,12.669692,134.978555,1.298836,69.822336,60.380348,140.508111,137.260997,138.270082,136.073502,83.631566,135.338389,0.001896,0.013760,32.000000,-237.336987,136.213480,0.349009,13.703147,0.645961,285516.106526,0.910845,20.008626,14.699539,2.328160,67.965092,75.153482,86.829708,10.100000,53.969978,65.590000,60.888865,24.500000,15.463310
59.769248,69.733348,139.175456,141.731515,46.714720,62.853689,59.779516,12.669160,134.952856,1.475608,69.824153,60.369761,140.517838,137.233730,138.281294,136.052100,83.630802,135.312271,0.001871,0.013725,32.000000,-237.337538,136.183902,0.400000,13.703851,0.646046,285420.340260,0.910665,20.031875,14.688383,2.328298,67.972881,75.151113,86.835476,10.100000,53.953563,65.590000,60.967960,24.500000,15.463435
59.759989,69.734097,139.179620,141.736180,46.692169,62.833360,59.788754,12.669062,134.930545,1.477620,69.827236,60.357398,140.525729,137.213633,138.289550,136.031751,83.629205,135.287894,0.001866,0.013681,32.000000,-237.337556,136.161031,0.400385,13.699170,0.646134,285336.782388,0.910387,20.047701,14.679406,2.328721,67.979296,75.149388,86.838752,10.100000,53.959425,65.590000,61.035033,24.500000,15.463304
59.746776,69.736700,139.178112,141.740939,46.692185,62.808708,59.795952,12.668860,134.901631,1.477939,69.839233,60.340410,140.533649,137.185237,138.297346,136.006367,83.627416,135.254966,0.001880,0.013656,32.000000,-237.337805,136.129973,0.399929,13.701533,0.645817,285234.651938,0.910495,20.060773,14.667491,2.328546,67.986966,75.146883,86.841527,10.100000,53.984645,65.590000,61.120347,24.500000,15.463237
59.737557,69.743044,139.177103,141.745094,46.720346,62.788416,59.799340,12.668795,134.876392,1.488603,69.851732,60.332159,140.539189,137.161045,138.302439,135.986080,83.625969,135.233215,0.001892,0.013637,32.000000,-237.337958,136.105744,0.400080,13.701377,0.645991,285147.517271,0.910219,20.069858,14.657251,2.328977,67.994558,75.145796,86.843621,10.100000,53.971177,65.590000,61.190774,24.500000,15.463817
59.729951,69.753026,139.121390,141.749845,46.724152,62.788607,59.681862,12.669301,134.857751,1.168855,69.864604,60.328818,140.544858,137.132418,138.307608,135.962498,83.624584,135.204491,0.001886,0.013634,32.000000,-237.337498,136.118271,0.290080,13.701752,0.645814,285044.561380,0.909983,20.084363,14.643051,2.329466,68.002150,75.145217,86.846205,10.100000,53.951115,65.590000,61.273850,24.500000,15.464916
59.722919,69.760320,139.072603,141.752714,46.780259,62.784696,59.797334,12.668992,134.830284,1.194147,69.873540,60.329268,140.547666,137.107594,138.310893,135.939527,83.623430,135.181373,0.001883,0.013628,32.000000,-237.337698,136.062276,0.314155,13.697263,0.645747,284962.233196,0.909810,20.099010,14.633934,2.329809,68.008439,75.143516,86.847108,10.100000,53.925880,65.590000,61.344834,24.500000,15.465761
59.725070,69.768866,139.017865,141.754727,46.843095,62.772246,59.809157,12.670168,134.800969,1.472241,69.882479,60.333178,140.549929,137.080192,138.315074,135.911135,83.621728,135.153518,0.001897,0.013626,32.000000,-237.336669,136.022989,0.399256,13.684627,0.645552,284975.353477,0.911757,20.115843,14.621365,2.329173,68.015810,75.141472,86.847910,10.100000,53.910312,65.590000,61.420250,24.500000,15.466685
59.729674,69.775064,139.014365,141.754105,46.854282,62.765684,59.792761,12.670642,134.778060,1.484711,69.888638,60.340088,140.551717,137.054657,138.319533,135.889387,83.620748,135.128913,0.001912,0.013601,32.000000,-237.336342,136.001366,0.398796,13.687361,0.645566,284967.422968,0.910077,20.129473,14.611287,2.328630,68.022571,75.141596,86.849005,10.100000,53.907019,65.590000,61.477905,24.500000,15.467424
59.737196,69.781683,139.005181,141.750701,46.858512,62.765529,59.711376,12.671008,134.753054,1.499507,69.895529,60.350739,140.551788,137.028591,138.323670,135.860415,83.618459,135.100065,0.001913,0.013556,32.000000,-237.335968,135.971887,0.399072,13.688249,0.645725,284919.135646,0.909702,20.136082,14.599454,2.327630,68.030346,75.141099,86.851849,10.100000,53.897898,65.590000,61.545523,24.500000,15.468108
59.745802,69.786780,138.995978,141.746530,46.830107,62.765477,59.766648,12.672954,134.730987,1.517446,69.905030,60.359080,140.551823,137.003636,138.327299,135.840305,83.616832,135.075222,0.001888,0.013538,32.000000,-237.333901,135.946823,0.399135,13.682433,0.645447,284893.875148,0.909793,20.138131,14.588477,2.327392,68.035897,75.142037,86.854280,10.100000,53.888531,65.590000,61.595624,24.500000,15.468626
59.755551,69.795767,138.963409,141.740005,46.830039,62.769369,59.797725,12.671969,134.703472,1.416564,69.916940,60.372481,140.549262,136.974897,138.330255,135.810276,83.614143,135.047484,0.001888,0.013504,32.000000,-237.335169,135.939929,0.358461,13.687674,0.645253,284898.438734,0.910919,20.137975,14.576746,2.326945,68.040745,75.142939,86.855989,10.100000,53.896393,65.590000,61.657151,24.500000,15.469568
59.766517,69.803982,138.954924,141.733361,46.841999,62.789294,59.715172,12.672308,134.676499,1.509379,69.930715,60.382809,140.547391,136.950388,138.331618,135.787830,83.613206,135.026093,0.001886,0.013524,32.000000,-237.334717,135.889676,0.395472,13.684565,0.645364,284901.378010,0.909943,20.135320,14.566297,2.326456,68.044301,75.145257,86.856580,10.100000,53.871480,65.590000,61.705174,24.500000,15.470550
59.779878,69.816406,138.910054,141.724726,46.906084,62.813566,59.815244,12.672839,134.643769,1.535511,69.956438,60.399755,140.542311,136.923273,138.331629,135.759741,83.611933,134.994359,0.001888,0.013466,32.000000,-237.334140,135.864080,0.402110,13.688789,0.644859,284926.447307,0.909383,20.135526,14.555500,2.325531,68.046774,75.148016,86.856960,10.100000,53.847292,65.590000,61.758687,24.500000,15.472006
59.792946,69.832276,138.860528,141.716498,46.942528,62.833798,59.698327,12.672088,134.620226,1.535484,69.979770,60.418020,140.537622,136.898516,138.330009,135.734114,83.609558,134.967187,0.001859,0.013498,32.000000,-237.334906,135.837318,0.402111,13.687906,0.645009,285020.959158,0.910763,20.133867,14.546035,2.324963,68.047834,75.152499,86.856929,10.100000,53.824383,65.590000,61.798908,24.500000,15.473938
59.811979,69.852869,138.846850,141.705700,46.956956,62.857954,59.789252,12.672829,134.591997,1.540765,70.008393,60.437536,140.531295,136.873513,138.328412,135.705932,83.606576,134.939155,0.001854,0.013485,32.000000,-237.334247,135.806100,0.401752,13.687491,0.644651,285137.900583,0.909395,20.134259,14.531875,2.323692,68.048176,75.157975,86.857519,10.100000,53.811844,65.590000,61.842804,24.500000,15.476715
59.827545,69.869945,138.839504,141.695339,46.955225,62.878286,59.792058,12.673503,134.565421,1.551608,70.034482,60.452942,140.525978,136.850638,138.327066,135.680761,83.605459,134.917542,0.001854,0.013457,32.000000,-237.333545,135.783243,0.402349,13.687488,0.644458,285241.320081,0.911286,20.138366,14.521034,2.322356,68.048943,75.163904,86.858800,10.100000,53.802918,65.590000,61.875150,24.500000,15.479017
59.843327,69.892652,138.787390,141.681114,47.034287,62.902746,59.799280,12.673185,134.534150,1.628157,70.074111,60.469471,140.517921,136.822206,138.324323,135.643720,83.604093,134.883237,0.001885,0.013510,32.000000,-237.333906,135.734516,0.430114,13.682615,0.644409,285365.404901,0.909978,20.141829,14.510380,2.321389,68.051040,75.171426,86.860502,10.100000,53.777382,65.590000,61.915965,24.500000,15.482021
59.862200,69.915340,138.768695,141.668573,47.062728,62.923112,59.815859,12.673869,134.510442,1.842577,70.109061,60.487087,140.509201,136.797382,138.319985,135.620886,83.601752,134.857641,0.001881,0.013536,32.000000,-237.333307,135.719046,0.485729,13.683818,0.644390,285467.624098,0.910008,20.144897,14.500981,2.320662,68.051918,75.177306,86.860930,10.100000,53.744622,65.590000,61.942026,24.500000,15.485086
59.886082,69.945407,138.722929,141.652452,47.108478,62.947362,59.797060,12.673591,134.481050,1.569316,70.149290,60.505888,140.497213,136.770359,138.314570,135.588565,83.599834,134.826858,0.001876,0.013562,32.000000,-237.333464,135.699521,0.401598,13.687100,0.644397,285593.678913,0.910041,20.153405,14.485654,2.319179,68.053854,75.183411,86.860074,10.100000,53.718110,65.590000,61.965734,24.500000,15.489284
59.904438,69.969861,138.713783,141.638445,47.132867,62.967586,59.765834,12.674829,134.461489,1.567412,70.182819,60.526809,140.486379,136.745876,138.310147,135.566075,83.598955,134.805765,0.001877,0.013541,32.000000,-237.332403,135.678630,0.401282,13.684390,0.644210,285701.476985,0.909819,20.159117,14.475537,2.318136,68.054945,75.188159,86.858897,10.100000,53.718751,65.590000,61.986582,24.500000,15.492768
59.927654,69.998425,138.641296,141.621342,47.018812,62.992230,59.781996,12.674296,134.435725,1.574155,70.219739,60.552757,140.473448,136.722212,138.305410,135.534417,83.597649,134.779342,0.001906,0.013554,32.000000,-237.332991,135.655758,0.401652,13.689658,0.643755,285830.484175,0.910125,20.167708,14.462470,2.316447,68.054864,75.194182,86.857740,10.100000,53.665062,65.590000,62.005254,24.500000,15.496846
59.944714,70.020409,138.655696,141.606624,46.974484,63.012544,59.809438,12.673943,134.415369,1.573982,70.247750,60.574637,140.461368,136.704409,138.300587,135.511537,83.596254,134.758383,0.001905,0.013560,32.000000,-237.333277,135.635326,0.401861,13.684731,0.643814,285937.480890,0.910643,20.175663,14.453081,2.315584,68.054722,75.198421,86.856940,10.100000,53.681313,65.590000,62.019441,24.500000,15.500074
59.965184,70.045188,138.609227,141.589059,46.910365,63.016496,59.810353,12.672929,134.389315,1.611289,70.283380,60.592561,140.448557,136.681294,138.295667,135.485008,83.595498,134.735789,0.001883,0.013557,32.000000,-237.334286,135.604878,0.416440,13.681321,0.643132,286066.813930,0.910430,20.183361,14.441521,2.313478,68.056717,75.202233,86.855933,10.100000,53.626062,65.590000,62.033155,24.500000,15.503698
59.983748,70.066951,138.624266,141.574984,46.861639,63.016313,59.805422,12.672722,134.369139,1.844755,70.312769,60.608824,140.438206,136.664140,138.290824,135.466618,83.594233,134.717326,0.001882,0.013542,32.000000,-237.334539,135.588127,0.481982,13.680148,0.643453,286173.072370,0.910071,20.190015,14.432710,2.313060,68.058694,75.205503,86.854977,10.100000,53.632048,65.590000,62.042770,24.500000,15.506765
59.997135,70.084913,138.613249,141.564169,46.829011,63.032658,59.809616,12.671689,134.361382,1.513298,70.333607,60.620321,140.430312,136.649051,138.287684,135.454646,83.592959,134.703540,0.001881,0.013512,32.000000,-237.335523,135.597745,0.374285,13.686114,0.643142,286205.763310,0.909829,20.196406,14.422461,2.311495,68.060048,75.208379,86.854302,10.100000,53.612458,65.590000,62.048684,24.500000,15.509415
60.018390,70.113159,138.592474,141.546320,46.782047,63.036094,59.707623,12.671509,134.343000,1.484836,70.366634,60.639437,140.415914,136.637770,138.279129,135.432506,83.591847,134.684470,0.001872,0.013517,32.000000,-237.335677,135.583390,0.367847,13.682347,0.643047,286218.250141,0.909641,20.201498,14.414733,2.311030,68.061663,75.212426,86.853946,10.100000,53.593072,65.590000,62.058662,24.500000,15.511312
60.035746,70.130931,138.568190,141.533888,46.709805,63.039377,59.806917,12.672954,134.331347,1.480491,70.389406,60.652994,140.404548,136.627552,138.272265,135.422917,83.591612,134.673711,0.001850,0.013512,32.000000,-237.334332,135.574325,0.367760,13.675039,0.642714,286304.384172,0.909631,20.207439,14.409292,2.310331,68.061667,75.216162,86.853953,10.100000,53.566003,65.590000,62.060584,24.500000,15.711300
60.049325,70.151511,138.558537,141.519883,46.662002,63.043797,59.764833,12.673222,134.318682,1.473119,70.418942,60.667643,140.391180,136.616637,138.265452,135.409344,83.591918,134.663699,0.001845,0.013544,32.000000,-237.334185,135.568927,0.367688,13.670097,0.642556,286337.835402,0.910945,20.216605,14.401113,2.309167,68.061199,75.220240,86.854384,10.100000,53.560440,65.590000,62.066551,24.500000,15.712878
60.065336,70.170068,138.490604,141.509155,46.696649,63.055857,59.705955,12.674075,134.314996,1.476994,70.443815,60.678826,140.381217,136.611012,138.259452,135.404877,83.591815,134.656827,0.001844,0.013572,32.000000,-237.333196,135.561372,0.367775,13.667593,0.642574,286361.772863,0.909230,20.218800,14.396107,2.308095,68.062248,75.223529,86.855184,10.100000,53.509276,65.590000,62.065259,24.500000,15.715672
60.075702,70.192175,138.537702,141.497448,46.708924,63.072155,59.691925,12.674465,134.314613,1.228162,70.471237,60.696007,140.368505,136.605201,138.250973,135.398040,83.590950,134.652206,0.001875,0.013588,32.000000,-237.332860,135.577912,0.285442,13.665804,0.642639,286394.034144,0.909756,20.227195,14.390923,2.307412,68.063154,75.225804,86.855541,10.100000,53.516523,65.590000,62.071472,24.500000,15.719084
60.090529,70.210006,138.516511,141.488579,46.737601,63.072197,59.797799,12.674389,134.309489,1.465751,70.489650,60.711843,140.359141,136.601803,138.244104,135.393936,83.589656,134.645075,0.001871,0.013636,32.000000,-237.332984,135.551060,0.363543,13.665010,0.642299,286458.955212,0.910602,20.231388,14.387679,2.305666,68.064304,75.228068,86.854730,10.100000,53.498399,65.590000,62.068743,24.500000,15.721855
60.105381,70.229658,138.572379,141.478670,46.851389,63.088279,59.796819,12.674272,134.308668,1.478968,70.511946,60.726032,140.348627,136.599722,138.236236,135.394876,83.590772,134.643229,0.001867,0.013629,32.000000,-237.333111,135.550853,0.366223,13.662495,0.642711,286548.934709,0.910931,20.244197,14.386289,2.306052,68.066940,75.229268,86.852981,10.100000,53.510793,65.590000,62.065110,24.500000,15.724922
60.118976,70.244527,138.542412,141.470621,46.907551,63.096785,59.789871,12.673346,134.307345,1.479033,70.525811,60.739182,140.339265,136.598816,138.230635,135.392435,83.591679,134.640361,0.001866,0.013612,32.000000,-237.334107,135.553261,0.366244,13.666233,0.642448,286560.898793,0.909112,20.248731,14.384110,2.305130,68.070265,75.230254,86.850568,10.100000,53.493881,65.590000,62.059825,24.500000,15.727369
60.135897,70.260665,138.600205,141.461487,46.898321,63.121106,59.738292,12.673451,134.310852,1.471858,70.536783,60.755418,140.328414,136.602869,138.223326,135.393439,83.592558,134.637427,0.001902,0.013638,32.000000,-237.334089,135.556919,0.365919,13.661802,0.642861,286644.043683,0.909157,20.255065,14.382094,2.305490,68.073816,75.231828,86.846528,10.100000,53.512192,65.590000,62.049944,24.500000,15.730026
60.154375,70.271141,138.616125,141.454478,46.865801,63.141349,59.704163,12.674116,134.314546,1.509941,70.543913,60.770816,140.320780,136.610866,138.218884,135.401442,83.592870,134.641908,0.001888,0.013647,32.000000,-237.333424,135.551763,0.382922,13.661027,0.642435,286689.182127,0.909193,20.257746,14.379790,2.304471,68.076265,75.232718,86.843081,10.100000,53.513219,65.590000,62.035496,24.500000,15.731852
60.178320,70.281237,138.669344,141.447026,46.824106,63.165618,59.787169,12.673682,134.321631,1.491905,70.543565,60.792511,140.312665,136.619960,138.214637,135.411313,83.593391,134.649358,0.001866,0.013618,32.000000,-237.333733,135.572564,0.369366,13.666013,0.642995,286806.587140,0.910083,20.258717,14.377480,2.304783,68.079204,75.233463,86.839318,10.100000,53.532763,65.590000,62.008933,24.500000,15.733728
60.194029,70.285677,138.680634,141.441070,46.776660,63.185821,59.772790,12.673786,134.334682,1.480001,70.537036,60.808014,140.306179,136.631946,138.210769,135.422209,83.593973,134.657996,0.001866,0.013609,32.000000,-237.333806,135.587210,0.365594,13.662155,0.643081,286900.657965,0.910609,20.252633,14.379351,2.304340,68.081451,75.234547,86.836690,10.100000,53.534656,65.590000,61.990752,24.500000,15.734757
60.215507,70.284306,138.718981,141.433493,46.714408,63.210300,59.775897,12.673452,134.346708,1.479777,70.520539,60.829434,140.299565,136.651132,138.206747,135.436797,83.593559,134.673199,0.001866,0.013606,32.000000,-237.334093,135.600802,0.365236,13.659012,0.643070,287010.862963,0.909315,20.241279,14.382461,2.304307,68.084458,75.237012,86.833851,10.100000,53.558775,65.590000,61.960181,24.500000,15.735100
60.232785,70.279476,138.724295,141.426882,46.756402,63.230660,59.779296,12.675242,134.362586,1.480060,70.506654,60.847753,140.293334,136.666914,138.203658,135.457214,83.593607,134.689608,0.001855,0.013613,32.000000,-237.332154,135.614088,0.365552,13.664326,0.643300,287100.166003,0.909571,20.231648,14.386089,2.303894,68.086179,75.238720,86.832595,10.100000,53.558529,65.590000,61.936775,24.500000,15.734740
60.251026,70.272669,138.706955,141.419243,46.806917,63.254947,59.762764,12.675432,134.381841,1.480333,70.489534,60.862386,140.287021,136.686605,138.200084,135.477196,83.595354,134.709621,0.001832,0.013588,32.000000,-237.331892,135.635710,0.365148,13.663756,0.643601,287203.916669,0.909511,20.211044,14.393910,2.303709,68.086700,75.241953,86.831764,10.100000,53.553012,65.590000,61.904092,24.500000,15.734112
60.268341,70.266861,138.769430,141.413243,46.867868,63.275303,59.822564,12.675756,134.396906,1.569315,70.476843,60.877475,140.281360,136.706369,138.196724,135.494053,83.596728,134.726454,0.001829,0.013588,32.000000,-237.331617,135.626056,0.399487,13.664442,0.643328,287286.543517,0.909449,20.190746,14.401858,2.303136,68.085753,75.244721,86.830618,10.100000,53.576081,65.590000,61.874239,24.500000,15.733523
60.295221,70.260379,138.762164,141.406293,46.908261,63.299700,59.828980,12.677255,134.419189,1.602895,70.457436,60.898653,140.275038,136.728618,138.192848,135.516911,83.598003,134.744980,0.001829,0.013630,32.000000,-237.330171,135.659156,0.403707,13.669052,0.643228,287383.166112,0.909726,20.167614,14.409860,2.302151,68.083650,75.248020,86.829492,10.100000,53.567489,65.590000,61.826189,24.500000,15.732921
60.314121,70.252576,138.788478,141.399844,46.944891,63.320171,59.772552,12.677143,134.438270,1.580850,70.440203,60.915687,140.269805,136.750681,138.190007,135.536947,83.599436,134.763469,0.001867,0.013687,32.000000,-237.330443,135.677686,0.397763,13.670936,0.643488,287463.534825,0.908803,20.146312,14.416684,2.302526,68.082779,75.251217,86.828729,10.100000,53.577022,65.590000,61.787548,24.500000,15.732132
60.339851,70.241850,138.781523,141.392074,47.005352,63.344922,59.770261,12.678347,134.461190,1.574324,70.416685,60.941609,140.261816,136.773910,138.185583,135.563767,83.600969,134.789299,0.001864,0.013691,32.000000,-237.329188,135.700378,0.397631,13.671083,0.643073,287557.996715,0.908588,20.115783,14.424433,2.301379,68.080878,75.254979,86.826895,10.100000,53.569026,65.590000,61.734204,24.500000,15.730924
60.357565,70.231787,138.838424,141.385528,47.074730,63.365317,59.817525,12.678064,134.481716,1.575002,70.395882,60.960250,140.256349,136.795504,138.182638,135.581876,83.602244,134.808880,0.001861,0.013725,32.000000,-237.329266,135.720028,0.397727,13.669345,0.643051,287636.655529,0.909403,20.091076,14.432005,2.301094,68.080362,75.257814,86.825492,10.100000,53.586836,65.590000,61.688931,24.500000,15.729737
60.380724,70.217815,138.838639,141.377281,47.131923,63.389720,59.808759,12.676802,134.509192,1.560976,70.366754,60.984474,140.249354,136.821422,138.178856,135.606022,83.602368,134.827059,0.001861,0.013728,32.000000,-237.330627,135.739545,0.397271,13.684104,0.642865,287729.980520,0.909334,20.057346,14.443051,2.299998,68.080099,75.260453,86.823927,10.100000,53.604890,65.590000,61.631433,24.500000,15.728080
60.397727,70.204306,138.871023,141.370272,47.201547,63.402128,59.768023,12.675550,134.524441,1.596740,70.339648,61.003984,140.242441,136.840814,138.174503,135.624725,83.603219,134.845927,0.001899,0.013714,32.000000,-237.331776,135.749307,0.415196,13.682245,0.643207,287806.771836,0.908586,20.031448,14.451308,2.300265,68.079627,75.262230,86.822711,10.100000,53.610734,65.590000,61.581841,24.500000,15.726385
60.422815,70.186553,138.861957,141.361442,47.278382,63.414615,59.764486,12.674481,134.542744,1.933678,70.304707,61.024489,140.234386,136.863017,138.171125,135.646182,83.605435,134.865667,0.001887,0.013706,32.000000,-237.332891,135.751437,0.520458,13.683619,0.642392,287898.009790,0.908645,19.996784,14.460035,2.299387,68.078395,75.264746,86.822108,10.100000,53.622786,65.590000,61.515254,24.500000,15.724157
60.442198,70.169708,138.878428,141.353505,47.332037,63.455505,59.786936,12.674201,134.566043,1.579502,70.277816,61.038986,140.227733,136.882427,138.169022,135.665620,83.607231,134.885976,0.001868,0.013687,32.000000,-237.333031,135.804032,0.402913,13.688108,0.642522,287936.307229,0.909124,19.968083,14.468368,2.299276,68.077049,75.266127,86.821679,10.100000,53.611428,65.590000,61.457236,24.500000,15.721927
60.465526,70.149665,138.890126,141.343841,47.437887,63.488484,59.797362,12.674885,134.588948,1.555324,70.240550,61.067142,140.218795,136.908360,138.166102,135.688495,83.609056,134.909443,0.001871,0.013689,32.000000,-237.332465,135.823861,0.397246,13.693101,0.642141,287966.792015,0.908891,19.927924,14.475760,2.298171,68.074703,75.267583,86.820600,10.100000,53.631547,65.590000,61.384251,24.500000,15.719235
60.485154,70.130747,138.885795,141.335444,47.447122,63.525077,59.778235,12.676120,134.610090,1.555206,70.214563,61.083136,140.211326,136.927820,138.161995,135.708193,83.610898,134.927980,0.001873,0.013723,32.000000,-237.331221,135.845100,0.397510,13.689156,0.642120,288129.852537,0.908769,19.893772,14.483849,2.297706,68.071250,75.268716,86.819515,10.100000,53.621591,65.590000,61.319980,24.500000,15.716720
60.503262,70.110904,138.874659,141.325655,47.574648,63.549595,59.767631,12.676536,134.631766,1.559197,70.193284,61.099934,140.202085,136.950581,138.155782,135.733481,83.613071,134.949708,0.001876,0.013760,32.000000,-237.330760,135.864994,0.397403,13.695504,0.641913,288252.468325,0.908642,19.852906,14.493444,2.297013,68.066184,75.268521,86.818515,10.100000,53.613941,65.590000,61.246559,24.500000,15.713926
60.516791,70.099258,138.879888,141.318225,47.718007,63.557770,59.799257,12.676242,134.641837,1.914351,70.178419,61.114662,140.194009,136.965660,138.149193,135.749034,83.615502,134.965639,0.001861,0.013754,32.000000,-237.331056,135.837320,0.517238,13.690472,0.642121,288394.129398,0.909080,19.816470,14.500622,2.296196,68.062031,75.268484,86.816931,10.100000,53.619864,65.590000,61.182521,24.500000,15.712209
60.530010,70.088782,138.880964,141.309711,47.823115,63.565979,59.763790,12.676356,134.665200,1.578138,70.167177,61.127428,140.184664,136.983729,138.141125,135.767003,83.619378,134.986130,0.001859,0.013781,32.000000,-237.330887,135.903335,0.399550,13.695153,0.641717,288480.216172,0.909240,19.780473,14.509018,2.295325,68.058119,75.269623,86.814144,10.100000,53.618005,65.590000,61.108825,24.500000,15.710757
60.543230,70.082644,138.898135,141.302972,47.909909,63.586353,59.807133,12.676297,134.681384,1.552837,70.158959,61.144075,140.177631,136.998301,138.134944,135.783050,83.622578,135.000550,0.001879,0.013793,32.000000,-237.330931,135.917147,0.394368,13.690827,0.641850,288499.652417,0.908620,19.756760,14.514338,2.294898,68.053962,75.271112,86.812740,10.100000,53.626516,65.590000,61.043273,24.500000,15.709940
60.560000,70.076327,138.902695,141.295573,47.966926,63.610706,59.798782,12.675743,134.700337,1.552835,70.145648,61.162872,140.167276,137.013324,138.125427,135.799912,83.625212,135.016776,0.001906,0.013838,32.000000,-237.331449,135.934005,0.394783,13.691002,0.641505,288519.402719,0.909029,19.734494,14.520428,2.294415,68.046741,75.270713,86.810115,10.100000,53.618603,65.590000,60.961639,24.500000,15.709012
60.575701,70.070143,138.947092,141.289587,47.946423,63.631198,59.796828,12.675310,134.718873,1.545795,70.130389,61.174565,140.159879,137.032349,138.118989,135.811797,83.628154,135.031883,0.001894,0.013855,32.000000,-237.331995,135.948056,0.394574,13.697141,0.641807,288598.023348,0.908425,19.716568,14.524242,2.294198,68.041125,75.270736,86.807440,10.100000,53.659366,65.590000,60.888307,24.500000,15.708293
60.591324,70.057636,138.946943,141.281764,47.886582,63.655621,59.792783,12.675582,134.730569,1.828192,70.116600,61.190164,140.149784,137.049736,138.111931,135.829464,83.631744,135.048906,0.001893,0.013853,32.000000,-237.331917,135.916012,0.499012,13.691169,0.641811,288694.731974,0.908603,19.695300,14.529499,2.293638,68.035504,75.269839,86.804171,10.100000,53.656576,65.590000,60.801052,24.500000,15.706692
60.600330,70.048567,138.993211,141.275452,47.857636,63.676026,59.783579,12.676353,134.749604,1.921361,70.102434,61.201377,140.140357,137.064471,138.104473,135.848123,83.633046,135.063437,0.001913,0.013840,32.000000,-237.331180,135.944029,0.519790,13.697174,0.641745,288773.451390,0.908647,19.675118,14.533902,2.293776,68.030863,75.267729,86.801493,10.100000,53.682788,65.590000,60.730266,24.500000,15.705401
60.605950,70.037117,139.072958,141.267992,47.850468,63.700429,59.687171,12.675916,134.776894,1.552586,70.086536,61.209138,140.130973,137.082663,138.097190,135.863450,83.636473,135.084381,0.001942,0.013853,32.000000,-237.331668,135.996981,0.398116,13.699009,0.642026,288864.216170,0.908765,19.648689,14.538591,2.293182,68.025875,75.265706,86.798764,10.100000,53.738936,65.590000,60.649251,24.500000,15.703855
60.608995,70.027178,139.094612,141.263219,47.867236,63.720546,59.775638,12.675883,134.794199,1.540971,70.073585,61.214064,140.123161,137.098714,138.091181,135.877391,83.639375,135.101134,0.001914,0.013880,32.000000,-237.331658,136.011696,0.395928,13.695182,0.642059,288944.679978,0.909023,19.631595,14.544354,2.293605,68.022168,75.263854,86.795624,10.100000,53.755585,65.590000,60.584692,24.500000,15.702465
60.606920,70.015057,139.162179,141.259154,47.847796,63.736408,59.806902,12.675382,134.808917,1.533698,70.063997,61.211695,140.116312,137.118378,138.084931,135.895561,83.642428,135.120486,0.001898,0.013897,32.000000,-237.332025,136.031877,0.395566,13.701724,0.642563,289039.616649,0.910717,19.615139,14.551107,2.294708,68.016742,75.260986,86.791969,10.100000,53.812812,65.590000,60.510113,24.500000,15.700750
60.602836,70.007463,139.163146,141.257294,47.863569,63.736487,59.780072,12.674055,134.821786,1.574707,70.057680,61.210017,140.111239,137.132212,138.080414,135.909490,83.645474,135.135553,0.001897,0.013873,32.000000,-237.333316,136.036169,0.415394,13.703907,0.643002,289118.182365,0.909581,19.602486,14.556350,2.294950,68.012869,75.257902,86.788541,10.100000,53.828487,65.590000,60.452870,24.500000,15.699584
60.594233,70.000486,139.177752,141.256570,47.859504,63.736581,59.781405,12.673648,134.830245,1.956179,70.053992,61.198551,140.105118,137.148222,138.074739,135.926083,83.649511,135.154399,0.001917,0.013847,32.000000,-237.333671,136.020805,0.536575,13.705981,0.643248,289176.866818,0.909336,19.592213,14.562702,2.296143,68.008399,75.253130,86.782684,10.100000,53.836752,65.590000,60.388789,24.500000,15.698548
60.584427,69.996919,139.173276,141.257347,47.832022,63.736408,59.798681,12.674243,134.842571,1.983823,70.056947,61.189550,140.102022,137.163813,138.072055,135.938798,83.652754,135.170239,0.001901,0.013827,32.000000,-237.333184,136.031554,0.538173,13.705600,0.643198,289168.455987,0.909795,19.588259,14.566979,2.296314,68.004647,75.249125,86.778339,10.100000,53.839096,65.590000,60.338082,24.500000,15.697967
60.574338,69.995284,139.198578,141.260777,47.820492,63.728110,59.740062,12.674899,134.864849,1.578015,70.059472,61.177321,140.100275,137.182275,138.065282,135.954497,83.655734,135.190301,0.001884,0.013797,32.000000,-237.332334,136.092921,0.402248,13.709517,0.643285,289161.241875,0.909903,19.588946,14.572100,2.296881,67.999916,75.243254,86.771308,10.100000,53.853702,65.590000,60.279759,24.500000,15.697670
60.563516,69.994736,139.225788,141.265622,47.827957,63.707534,59.764536,12.674806,134.878881,1.549271,70.054856,61.170088,140.099748,137.198211,138.060636,135.970284,83.658843,135.206366,0.001883,0.013789,32.000000,-237.332419,136.109389,0.397577,13.712571,0.643411,289157.049291,0.909794,19.594118,14.576554,2.297179,67.995982,75.237632,86.765947,10.100000,53.888506,65.590000,60.234193,24.500000,15.697618
60.550683,69.989641,139.214364,141.272807,47.738268,63.682972,59.779706,12.673696,134.895551,1.537333,70.044872,61.148803,140.101834,137.215942,138.055620,135.987821,83.661457,135.223503,0.001903,0.013792,32.000000,-237.333513,136.127682,0.397600,13.718907,0.643430,289117.725402,0.910733,19.601476,14.583321,2.297979,67.990432,75.229641,86.759265,10.100000,53.897434,65.590000,60.182644,24.500000,15.697025
60.538420,69.982265,139.248262,141.279913,47.693518,63.662509,59.781428,12.672925,134.911511,1.519138,70.033528,61.131567,140.105099,137.233402,138.053403,136.002847,83.664338,135.239477,0.001923,0.013817,32.000000,-237.334161,136.140635,0.397818,13.720240,0.643386,289023.872576,0.910246,19.610573,14.588017,2.298839,67.986873,75.222833,86.755042,10.100000,53.917824,65.590000,60.140126,24.500000,15.695996
60.520503,69.969833,139.272115,141.289345,47.665262,63.638119,59.761388,12.672158,134.927522,1.608066,70.010105,61.115445,140.109823,137.254306,138.052887,136.015769,83.667328,135.260742,0.001900,0.013780,32.000000,-237.334858,136.137909,0.438423,13.720556,0.642957,288909.699751,0.909867,19.616919,14.593728,2.299138,67.983425,75.215293,86.750891,10.100000,53.951228,65.590000,60.098383,24.500000,15.694278
60.507084,69.954907,139.326292,141.297453,47.611537,63.625852,59.729423,12.672052,134.942670,1.634991,69.983937,61.103955,140.114896,137.270831,138.053998,136.031609,83.667835,135.277606,0.001898,0.013745,32.000000,-237.335057,136.176605,0.434712,13.723505,0.643045,288811.076182,0.909736,19.620478,14.598604,2.300163,67.980782,75.209158,86.749051,10.100000,53.977856,65.590000,60.063884,24.500000,15.692240
60.483730,69.931168,139.334508,141.307263,47.546096,63.621784,59.753942,12.672299,134.965748,1.514802,69.949667,61.085684,140.121130,137.294598,138.056177,136.052618,83.668486,135.298333,0.001920,0.013769,32.000000,-237.334996,136.195856,0.401255,13.733174,0.643144,288692.751651,0.909962,19.624022,14.605943,2.301239,67.977066,75.201725,86.749147,10.100000,54.003781,65.590000,60.031721,24.500000,15.688919
60.464408,69.909259,139.328859,141.316196,47.489205,63.601327,59.797110,12.672061,134.982087,1.515695,69.923413,61.060679,140.126250,137.309467,138.057082,136.067409,83.669401,135.315432,0.001940,0.013793,32.000000,-237.335263,136.216201,0.401000,13.729206,0.643357,288628.577315,0.910462,19.621066,14.613626,2.302644,67.974597,75.194732,86.749326,10.100000,54.021075,65.590000,60.009096,24.500000,15.685720
60.432610,69.885792,139.312744,141.329010,47.500803,63.577281,59.780739,12.671678,135.000110,1.515633,69.901888,61.027948,140.135113,137.327984,138.061015,136.083324,83.671994,135.334857,0.001919,0.013768,32.000000,-237.335564,136.234549,0.400831,13.743944,0.643196,288597.527770,0.910364,19.618162,14.623039,2.303669,67.973493,75.188380,86.751524,10.100000,54.019688,65.590000,59.994084,24.500000,15.682102
60.406694,69.871202,139.278580,141.341980,47.570307,63.556931,59.785588,12.671662,135.009383,1.519229,69.892681,61.002043,140.142823,137.336307,138.064409,136.099976,83.673238,135.348052,0.001905,0.013771,32.000000,-237.335448,136.248226,0.401294,13.742511,0.643387,288491.847920,0.909684,19.613497,14.630425,2.304312,67.973454,75.182824,86.753718,10.100000,54.001826,65.590000,59.986280,24.500000,15.679762
60.375490,69.860030,139.294042,141.360146,47.684249,63.517308,59.738309,12.671372,135.027524,1.338065,69.878768,60.973314,140.154467,137.348491,138.066478,136.117516,83.673059,135.361173,0.001907,0.013805,32.000000,-237.335735,136.300698,0.329712,13.743729,0.642770,288370.511823,0.910065,19.618416,14.637263,2.305258,67.973705,75.176805,86.756817,10.100000,54.032004,65.590000,59.981619,24.500000,15.677871
60.353864,69.851823,139.245638,141.376456,47.700426,63.497144,59.528594,12.670632,135.033303,1.150372,69.870014,60.947890,140.166901,137.357325,138.070680,136.124532,83.674786,135.370439,0.001928,0.013819,32.000000,-237.336426,136.308935,0.280058,13.745951,0.642799,288273.301779,0.910100,19.626971,14.642425,2.305681,67.975517,75.173511,86.760392,10.100000,54.017305,65.590000,59.978598,24.500000,15.676552
60.336879,69.844728,139.200271,141.393519,47.744555,63.460803,59.808833,12.670052,135.032753,1.505426,69.854457,60.933764,140.179177,137.366517,138.074307,136.134072,83.675376,135.380139,0.001909,0.013823,32.000000,-237.336958,136.281046,0.398397,13.744086,0.642852,288095.225840,0.910750,19.643676,14.648972,2.307129,67.976870,75.171355,86.763318,10.100000,53.989131,65.590000,59.971994,24.500000,15.676288
60.319762,69.830900,139.201686,141.412452,47.565106,63.436356,59.807310,12.670672,135.043584,1.521706,69.822984,60.918165,140.194701,137.378823,138.079644,136.145153,83.676139,135.392138,0.001896,0.013771,32.000000,-237.336315,136.293547,0.401913,13.744136,0.642575,288001.872647,0.914013,19.654793,14.651742,2.307154,67.976822,75.169258,86.768517,10.100000,53.982654,65.590000,59.963907,24.500000,15.476300
60.309362,69.813523,139.146952,141.425993,47.389615,63.416181,59.814179,12.670998,135.053510,1.535322,69.792876,60.902299,140.206655,137.385558,138.085100,136.156918,83.677054,135.402901,0.001896,0.013753,32.000000,-237.335993,136.301905,0.402040,13.745878,0.642268,287836.361254,0.909478,19.662881,14.655860,2.307051,67.976498,75.168063,86.773397,10.100000,53.989753,65.590000,59.953287,24.500000,15.473709
60.293503,69.788185,139.173365,141.440753,47.124684,63.416270,59.754397,12.671101,135.066508,1.543002,69.751405,60.884646,140.221611,137.393155,138.093753,136.168817,83.677633,135.412707,0.001919,0.013760,32.000000,-237.335949,136.310722,0.402383,13.747793,0.642248,287718.710145,0.909404,19.664357,14.660920,2.307729,67.977256,75.166481,86.780029,10.100000,53.993051,65.590000,59.948304,24.500000,15.470020
60.280195,69.762865,139.189316,141.451964,46.949730,63.416123,59.815806,12.670648,135.080621,1.194878,69.715343,60.869916,140.234465,137.399930,138.102069,136.176016,83.678274,135.419778,0.001940,0.013772,32.000000,-237.336426,136.361700,0.279598,13.742096,0.641778,287615.170540,0.909143,19.656278,14.665230,2.307220,67.977209,75.164978,86.786172,10.100000,54.011223,65.590000,59.944519,24.500000,15.466209
60.262951,69.731258,139.238853,141.464699,46.786464,63.416178,59.767781,12.670508,135.080886,1.432647,69.673754,60.853698,140.248154,137.406363,138.111027,136.185165,83.678743,135.425379,0.001915,0.013804,32.000000,-237.336488,136.326040,0.371099,13.748398,0.642011,287599.150681,0.910258,19.645127,14.669407,2.308265,67.977467,75.163755,86.793448,10.100000,54.045875,65.590000,59.946972,24.500000,15.461421
60.250022,69.706075,139.262100,141.474522,46.745323,63.404082,59.774951,12.671182,135.088799,1.548651,69.642127,60.839235,140.258006,137.417720,138.117849,136.193566,83.678685,135.430461,0.001913,0.013802,32.000000,-237.335935,136.331936,0.403183,13.745370,0.642509,287580.747752,0.909483,19.631710,14.672198,2.309039,67.976620,75.162839,86.800390,10.100000,54.075988,65.590000,59.947128,24.500000,15.457435
60.231001,69.678880,139.283209,141.485049,46.647957,63.379753,59.788315,12.672072,135.094208,1.556218,69.613158,60.817023,140.270058,137.424786,138.126651,136.198085,83.679895,135.433858,0.001934,0.013795,32.000000,-237.335124,136.334455,0.402714,13.746360,0.642680,287559.765943,0.910427,19.615531,14.674446,2.310522,67.976532,75.163088,86.811060,10.100000,54.101188,65.590000,59.955046,24.500000,15.453111
60.213534,69.660107,139.255658,141.493675,46.595097,63.359502,59.778726,12.672069,135.097361,1.560829,69.595912,60.801025,140.279409,137.427988,138.133361,136.199363,83.680722,135.438165,0.001961,0.013794,32.000000,-237.335040,136.337432,0.402830,13.743902,0.642971,287488.095439,0.910299,19.601918,14.676971,2.311403,67.975700,75.164353,86.820492,10.100000,54.097419,65.590000,59.967120,24.500000,15.449966
60.192817,69.642825,139.227704,141.504211,46.595257,63.335383,59.819970,12.671858,135.097094,1.575259,69.581339,60.782013,140.290219,137.426660,138.141799,136.197988,83.681143,135.437885,0.001927,0.013817,32.000000,-237.335105,136.334264,0.403042,13.744544,0.643021,287359.959216,0.910000,19.591748,14.677408,2.312484,67.974563,75.167228,86.831885,10.100000,54.078521,65.590000,59.983031,24.500000,15.446945
60.179697,69.631701,139.211151,141.513016,46.554423,63.315245,59.768725,12.672265,135.094082,1.586188,69.571745,60.768864,140.298261,137.421533,138.147530,136.198870,83.680210,135.433321,0.001914,0.013815,32.000000,-237.334790,136.333477,0.402968,13.744676,0.642995,287257.352629,0.910103,19.588613,14.678670,2.312697,67.974742,75.167059,86.840743,10.100000,54.086570,65.590000,59.994625,24.500000,15.444939
60.161918,69.621870,139.229005,141.523728,46.497498,63.291063,59.788195,12.672665,135.103962,1.178471,69.565312,60.747530,140.308013,137.416916,138.154553,136.202431,83.681383,135.434799,0.001914,0.013856,32.000000,-237.334229,136.202857,0.265104,13.741791,0.642829,287140.036762,0.909436,19.589882,14.678114,2.313029,67.975422,75.167331,86.849909,10.100000,54.117371,65.590000,60.013730,24.500000,15.443580
60.146919,69.615022,139.279958,141.534434,46.489839,63.266902,59.734035,12.672681,135.090667,1.576924,69.562278,60.730376,140.318354,137.409953,138.161267,136.200648,83.682958,135.430557,0.001955,0.013889,32.000000,-237.334230,136.225353,0.400276,13.730089,0.642699,287044.763634,0.910120,19.590508,14.676834,2.313258,67.977003,75.166421,86.858482,10.100000,54.139333,65.590000,60.032340,24.500000,15.243600
60.132238,69.610949,139.263049,141.542927,46.485535,63.246625,59.771960,12.672149,135.087245,1.592568,69.563529,60.716450,140.326811,137.405926,138.166545,136.197784,83.682968,135.426991,0.001914,0.013860,32.000000,-237.334655,136.213557,0.403493,13.731297,0.642924,286931.516816,0.909752,19.596605,14.676377,2.314238,67.978124,75.165488,86.865080,10.100000,54.148461,65.590000,60.051561,24.500000,15.242791
60.119654,69.608731,139.305069,141.552406,46.485373,63.222163,59.815188,12.672662,135.082017,1.592721,69.567675,60.701090,140.336480,137.399541,138.173682,136.190744,83.683189,135.416147,0.001901,0.013875,32.000000,-237.334135,136.204344,0.403977,13.724307,0.643718,286819.471889,0.910465,19.603198,14.672744,2.315662,67.979280,75.164475,86.871662,10.100000,54.186931,65.590000,60.071710,24.500000,15.241958
60.102231,69.607971,139.356695,141.559761,46.452286,63.201762,59.782182,12.672101,135.074809,1.592759,69.575413,60.687170,140.343780,137.395014,138.178604,136.181925,83.683762,135.408390,0.001902,0.013852,32.000000,-237.334797,136.197003,0.403290,13.714559,0.643557,286729.107400,0.909834,19.612281,14.671002,2.315947,67.980651,75.164026,86.877248,10.100000,54.223271,65.590000,60.098197,24.500000,15.241438
60.086586,69.610745,139.322881,141.568097,46.460621,63.192751,59.814931,12.672169,135.065836,1.593070,69.586053,60.672486,140.353539,137.385080,138.185747,136.167674,83.684443,135.400989,0.001944,0.013825,32.000000,-237.334708,136.187866,0.403857,13.718559,0.644053,286620.150852,0.909031,19.621341,14.665521,2.317130,67.981446,75.162484,86.884379,10.100000,54.227825,65.590000,60.129561,24.500000,15.241261
