OSU 80 Ton Compressor Load Stand
60.069455,69.614139,139.324170,141.574410,46.477360,63.172290,59.810426,12.671939,135.052682,1.825838,69.599952,60.659847,140.360984,137.375441,138.191957,136.157537,83.685662,135.397057,0.001948,0.013827,32.000000,-237.334893,136.218003,0.483840,13.716571,0.644834,286532.012590,0.909532,19.636202,14.661184,2.318661,67.981479,75.160539,86.890370,10.100000,54.232785,65.590000,60.158865,24.500000,15.241359
60.046575,69.620439,139.345274,141.581890,46.432647,63.164052,59.676848,12.671167,135.046798,1.617908,69.625345,60.636484,140.369283,137.361700,138.198271,136.145761,83.686308,135.380724,0.001913,0.013794,32.000000,-237.335665,136.321698,0.408010,13.717229,0.644603,286497.868470,0.909175,19.653006,14.656911,2.318702,67.981844,75.156678,86.897278,10.100000,54.267256,65.590000,60.201014,24.500000,15.241726
60.027495,69.631038,139.383492,141.588821,46.575007,63.143817,59.799272,12.671822,135.035093,1.602200,69.657767,60.615157,140.375197,137.348228,138.203588,136.135745,83.686913,135.369216,0.001910,0.013790,32.000000,-237.334867,136.308028,0.403963,13.718843,0.644746,286412.378793,0.909247,19.671764,14.653785,2.319385,67.982874,75.153069,86.902043,10.100000,54.308890,65.590000,60.239910,24.500000,15.242604
59.999152,69.652068,139.327548,141.599057,46.720936,63.119394,59.691091,12.671465,135.019237,1.602154,69.702131,60.592700,140.384208,137.331900,138.209773,136.114959,83.687604,135.352521,0.001950,0.013783,32.000000,-237.335198,136.291399,0.404750,13.715467,0.645085,286387.144426,0.911566,19.698591,14.645211,2.320620,67.984393,75.148679,86.908120,10.100000,54.287776,65.590000,60.297147,24.500000,15.245096
59.978474,69.673755,139.325715,141.608617,46.851163,63.099067,59.800147,12.672325,135.002931,1.601845,69.745149,60.577709,140.390144,137.320120,138.213362,136.099620,83.687169,135.337458,0.001955,0.013793,32.000000,-237.334384,136.278353,0.404179,13.714332,0.645317,286309.830784,0.909757,19.726312,14.639023,2.321994,67.984880,75.144428,86.911688,10.100000,54.284645,65.590000,60.344086,24.500000,15.247755
59.956836,69.706149,139.284612,141.621272,46.973176,63.074924,59.686082,12.672506,134.981856,1.601493,69.800568,60.557216,140.398686,137.301027,138.216260,136.078857,83.686461,135.317334,0.001919,0.013799,32.000000,-237.334219,136.259461,0.404373,13.717021,0.645365,286225.393004,0.911586,19.772783,14.630228,2.322159,67.985664,75.140710,86.916598,10.100000,54.270225,65.590000,60.402721,24.500000,15.251878
59.942364,69.734913,139.260577,141.632210,47.062990,63.054949,59.812956,12.672216,134.958930,1.515589,69.843336,60.540140,140.406488,137.283428,138.218562,136.059349,83.686696,135.301667,0.001906,0.013812,32.000000,-237.334612,136.215399,0.374256,13.715589,0.645534,286158.847382,0.910034,19.813038,14.623351,2.322929,67.985062,75.137218,86.919811,10.100000,54.276666,65.590000,60.449199,24.500000,15.255702
59.925428,69.768108,139.248519,141.645311,47.038512,63.026518,59.692716,12.671711,134.939119,1.601723,69.887987,60.522992,140.417046,137.257986,138.223766,136.033968,83.686092,135.281851,0.001906,0.013810,32.000000,-237.335115,136.219139,0.403765,13.706178,0.645305,286084.265230,0.911871,19.864866,14.614289,2.323081,67.985316,75.132073,86.921907,10.100000,54.284207,65.590000,60.507953,24.500000,15.260258
59.911484,69.791970,139.201140,141.655823,47.005292,63.022487,59.784014,12.671252,134.923762,1.602392,69.918786,60.512305,140.425436,137.239398,138.228152,136.015437,83.685265,135.265100,0.001928,0.013822,32.000000,-237.335711,136.205447,0.404115,13.705210,0.645298,286022.634057,0.909965,19.906631,14.606447,2.323241,67.984944,75.127735,86.921166,10.100000,54.255160,65.590000,60.557518,24.500000,15.263554
59.897300,69.816773,139.233189,141.668015,46.970167,62.998118,59.780499,12.671131,134.906487,1.602356,69.952081,60.499013,140.434759,137.217152,138.234780,135.997212,83.684211,135.245820,0.001902,0.013817,32.000000,-237.335867,136.186322,0.404079,13.700883,0.645688,285927.625982,0.911756,19.955043,14.597430,2.323697,67.984774,75.122158,86.918587,10.100000,54.277117,65.590000,60.618363,24.500000,15.266969
59.887238,69.834908,139.245802,141.677796,46.898405,62.977726,59.712567,12.671268,134.893133,1.609408,69.975496,60.486024,140.441956,137.201190,138.239938,135.984231,83.683909,135.232399,0.001896,0.013800,32.000000,-237.335810,136.174860,0.403452,13.697485,0.645682,285934.929127,0.910600,19.991437,14.590123,2.323447,67.984644,75.117599,86.915937,10.100000,54.300825,65.590000,60.668295,24.500000,15.269436
59.868690,69.854235,139.188883,141.689172,46.849820,62.953255,59.794939,12.670802,134.866344,1.745286,70.001319,60.465078,140.451283,137.184787,138.247982,135.965661,83.684435,135.218841,0.001897,0.013775,32.000000,-237.336295,136.103391,0.452294,13.693213,0.646059,285850.819269,0.910604,20.028990,14.581813,2.324532,67.983515,75.114163,86.912905,10.100000,54.278037,65.590000,60.736005,24.500000,15.272068
59.854977,69.868412,139.168184,141.698269,46.809004,62.932882,59.802405,12.670329,134.859759,2.041247,70.023010,60.450590,140.458677,137.168967,138.253580,135.947373,83.683653,135.203347,0.001919,0.013793,32.000000,-237.336852,136.171779,0.545134,13.689876,0.646264,285777.304089,0.911560,20.056171,14.575596,2.325133,67.983538,75.112429,86.910062,10.100000,54.258108,65.590000,60.793986,24.500000,15.274000
59.837132,69.886073,139.095921,141.708901,46.785045,62.908406,59.799185,12.669694,134.848279,1.682604,70.051214,60.431004,140.467971,137.152095,138.260641,135.927610,83.683488,135.189290,0.001925,0.013781,32.000000,-237.337492,136.214781,0.419963,13.688287,0.646196,285687.752678,0.910313,20.092177,14.568485,2.324903,67.983401,75.112377,86.907474,10.100000,54.249934,65.590000,60.868217,24.500000,15.276352
59.823253,69.901904,139.046127,141.718603,46.793268,62.888263,59.769422,12.670618,134.834946,1.618308,70.074512,60.415863,140.476152,137.138513,138.267440,135.910292,83.684047,135.177840,0.001910,0.013801,32.000000,-237.336597,136.203533,0.403874,13.690277,0.646254,285612.678523,0.910172,20.118686,14.561739,2.325090,67.982796,75.113005,86.906045,10.100000,54.213842,65.590000,60.930280,24.500000,15.278494
59.805420,69.920857,139.012782,141.731055,46.820272,62.863997,59.783389,12.669562,134.814193,1.618101,70.100639,60.402706,140.486661,137.122035,138.275574,135.893702,83.684235,135.165416,0.001909,0.013767,32.000000,-237.337660,136.187917,0.403301,13.686689,0.645973,285522.362667,0.910213,20.152399,14.555076,2.324575,67.983619,75.113538,86.904260,10.100000,54.198101,65.590000,61.010325,24.500000,15.281109
59.801050,69.935975,138.997881,141.741146,46.828327,62.843583,59.697412,12.670737,134.799385,1.618084,70.117082,60.398327,140.495206,137.107686,138.282014,135.878195,83.684388,135.152792,0.001928,0.013804,32.000000,-237.336376,136.174262,0.403333,13.687004,0.645623,285447.911011,0.910649,20.180719,14.548954,2.324282,67.983823,75.113485,86.902877,10.100000,54.196619,65.590000,61.069897,24.500000,15.283233
59.791304,69.950640,138.939225,141.752349,46.714885,62.831521,59.791608,12.669814,134.780688,1.617770,70.129110,60.388199,140.503851,137.088697,138.289470,135.860536,83.685087,135.131929,0.001932,0.013806,32.000000,-237.337223,136.152244,0.403433,13.679126,0.645655,285359.129066,0.910434,20.215719,14.542730,2.324418,67.985154,75.114574,86.900748,10.100000,54.150450,65.590000,61.142148,24.500000,15.285428
59.786912,69.958988,138.964549,141.760292,46.616796,62.815386,59.800160,12.669802,134.766170,1.496408,70.134966,60.382664,140.510556,137.073034,138.296005,135.849009,83.684814,135.115280,0.001915,0.013783,32.000000,-237.337167,136.149110,0.357181,13.674857,0.645436,285280.545123,0.911561,20.234770,14.536442,2.324338,67.986671,75.116747,86.897949,10.100000,54.166253,65.590000,61.200665,24.500000,15.286630
59.781639,69.966243,138.931210,141.768333,46.599915,62.791209,59.821640,12.670321,134.742124,1.609323,70.142018,60.378368,140.518986,137.057866,138.304744,135.828431,83.685400,135.102821,0.001903,0.013777,32.000000,-237.336445,136.036729,0.398854,13.680096,0.645528,285239.920109,0.910152,20.258208,14.525606,2.323736,67.988363,75.119503,86.895698,10.100000,54.153912,65.590000,61.273331,24.500000,15.287678
59.779222,69.971703,138.873991,141.774311,46.583990,62.791180,59.770361,12.669601,134.726098,1.620704,70.145995,60.375444,140.526351,137.041164,138.310828,135.813744,83.684920,135.089009,0.001903,0.013782,32.000000,-237.337267,136.023172,0.401509,13.671037,0.645790,285175.562883,0.909883,20.270508,14.517786,2.324331,67.990315,75.122609,86.894055,10.100000,54.134390,65.590000,61.331361,24.500000,15.288424
59.779149,69.977756,138.891060,141.779873,46.597117,62.791243,59.786456,12.668817,134.706483,1.621391,70.146850,60.372033,140.533511,137.020193,138.317172,135.797601,83.685812,135.071095,0.001904,0.013801,32.000000,-237.338038,136.006788,0.400830,13.669911,0.645199,285072.704936,0.909313,20.282512,14.511144,2.323978,67.994310,75.127390,86.891378,10.100000,54.114496,65.590000,61.398348,24.500000,15.289293
59.780837,69.980533,138.856671,141.782932,46.621585,62.791193,59.783483,12.667667,134.688965,1.621357,70.148291,60.367664,140.539237,137.004770,138.323549,135.782702,83.687943,135.053115,0.001903,0.013799,32.000000,-237.339316,135.990695,0.401268,13.666911,0.645344,285078.393978,0.910147,20.290149,14.504910,2.323115,67.998682,75.132250,86.889370,10.100000,54.115865,65.590000,61.451110,24.500000,15.289731
59.784162,69.983456,138.850196,141.784822,46.654637,62.791188,59.782053,12.668104,134.671564,1.616200,70.148612,60.372087,140.543739,136.986167,138.330756,135.766809,83.690102,135.037819,0.001892,0.013796,32.000000,-237.338882,135.971494,0.401186,13.673431,0.645508,285082.373121,0.909919,20.296266,14.495310,2.323403,68.002051,75.138641,86.886683,10.100000,54.103359,65.590000,61.513960,24.500000,15.290106
59.787705,69.986250,138.827619,141.785344,46.670888,62.791356,59.758742,12.668065,134.668430,1.553543,70.149840,60.377649,140.547660,136.968502,138.335734,135.756295,83.691511,135.027615,0.001890,0.013771,32.000000,-237.338811,135.997827,0.377232,13.669056,0.645440,285081.145036,0.909942,20.297524,14.484438,2.322762,68.007000,75.145602,86.885080,10.100000,54.085871,65.590000,61.564606,24.500000,15.290507
59.793294,69.989778,138.770904,141.784396,46.702301,62.807630,59.752248,12.668760,134.644205,1.569984,70.155900,60.385676,140.550622,136.948140,138.341324,135.741471,83.694304,135.011241,0.001911,0.013788,32.000000,-237.338036,135.929373,0.389515,13.667354,0.645051,285079.687254,0.909915,20.297453,14.474842,2.322525,68.012947,75.155768,86.884453,10.100000,54.052994,65.590000,61.624213,24.500000,15.290943
59.801007,69.995297,138.776385,141.782776,46.758023,62.807591,59.766129,12.668450,134.624356,1.611809,70.166009,60.391980,140.551838,136.931415,138.346737,135.727172,83.696885,134.993822,0.001931,0.013821,32.000000,-237.338172,135.913125,0.401308,13.668187,0.645092,285079.753409,0.910219,20.297057,14.468470,2.322010,68.017992,75.165026,86.884516,10.100000,54.038117,65.590000,61.669737,24.500000,15.291652
59.813308,70.004853,138.711118,141.779597,46.815016,62.832025,59.787075,12.669927,134.602913,1.612210,70.179694,60.403619,140.552019,136.913326,138.351096,135.708306,83.699911,134.975011,0.001896,0.013854,32.000000,-237.336666,135.894077,0.401374,13.665056,0.644947,285151.491245,0.910467,20.295555,14.457715,2.320844,68.024133,75.176400,86.885848,10.100000,54.005884,65.590000,61.719179,24.500000,15.292981
59.824782,70.014065,138.716994,141.775410,46.836250,62.852231,59.832015,12.670299,134.584368,1.612303,70.190936,60.419144,140.551677,136.892101,138.353008,135.692609,83.701201,134.955939,0.001894,0.013864,32.000000,-237.336313,135.877024,0.401344,13.664896,0.644836,285150.106553,0.910138,20.294131,14.446662,2.320636,68.029197,75.185330,86.886212,10.100000,54.003627,65.590000,61.757231,24.500000,15.294280
59.842472,70.025056,138.733503,141.768291,46.810544,62.876573,59.782233,12.671229,134.569163,1.547984,70.201702,60.441466,140.551000,136.872081,138.353502,135.673702,83.702922,134.936490,0.001912,0.013876,32.000000,-237.335440,135.903802,0.377167,13.661675,0.644712,285260.736826,0.909988,20.292616,14.434487,2.319068,68.034496,75.196362,86.885614,10.100000,53.995226,65.590000,61.796783,24.500000,15.295894
59.856786,70.032961,138.695247,141.760861,46.817586,62.896860,59.770938,12.672075,134.544171,1.193828,70.211220,60.460597,140.549091,136.854306,138.354188,135.658575,83.705193,134.919111,0.001931,0.013875,32.000000,-237.334554,135.879247,0.261095,13.663680,0.644812,285354.457686,0.909425,20.291503,14.423919,2.318721,68.038896,75.204409,86.884413,10.100000,53.991985,65.590000,61.826028,24.500000,15.297090
59.881251,70.042346,138.676533,141.750891,46.800837,62.921273,59.824335,12.672636,134.526630,1.593414,70.221106,60.486749,140.546153,136.834874,138.354778,135.640551,83.706745,134.895281,0.001896,0.013883,32.000000,-237.333959,135.837260,0.397479,13.670721,0.645071,285466.344165,0.910262,20.286578,14.412738,2.318312,68.043611,75.212372,86.880624,10.100000,53.954151,65.590000,61.852973,24.500000,15.298471
59.904038,70.051710,138.670645,141.739091,46.757488,62.945571,59.777603,12.672232,134.505041,1.603987,70.230513,60.512286,140.541004,136.814774,138.355112,135.624465,83.707413,134.874491,0.001886,0.013904,32.000000,-237.334380,135.822700,0.397567,13.670535,0.644773,285557.012688,0.910505,20.281607,14.402010,2.317118,68.048623,75.219623,86.873821,10.100000,53.950021,65.590000,61.876905,24.500000,15.299873
59.925513,70.061134,138.623084,141.725011,46.681678,62.969858,59.804236,12.672254,134.484816,1.597424,70.242896,60.535552,140.534306,136.796225,138.353820,135.608550,83.707656,134.857483,0.001888,0.013907,32.000000,-237.334568,135.807228,0.397567,13.669868,0.644248,285665.601710,0.909654,20.268992,14.388863,2.315859,68.051661,75.225596,86.865793,10.100000,53.917613,65.590000,61.896860,24.500000,15.301298
59.944363,70.070460,138.627106,141.712486,46.661554,62.990347,59.753048,12.672108,134.468877,1.597367,70.258915,60.550905,140.527836,136.778749,138.352453,135.594493,83.708277,134.842927,0.001887,0.013867,32.000000,-237.334713,135.790515,0.398109,13.669405,0.644159,285774.672599,0.910354,20.257869,14.378076,2.314880,68.054425,75.230587,86.858637,10.100000,53.908200,65.590000,61.910507,24.500000,15.302609
59.968683,70.085091,138.666209,141.697224,46.681550,63.002412,59.782890,12.673045,134.453437,1.597742,70.278824,60.574279,140.519293,136.760363,138.350793,135.577960,83.708756,134.830432,0.001882,0.013875,32.000000,-237.333949,135.775859,0.397616,13.672824,0.643885,285885.110224,0.909959,20.247994,14.369555,2.313257,68.056997,75.236234,86.849270,10.100000,53.914736,65.590000,61.921703,24.500000,15.304716
59.988158,70.098177,138.620817,141.684382,46.738394,63.018500,59.788605,12.672542,134.442035,1.597597,70.293840,60.593077,140.511116,136.747579,138.348295,135.561480,83.708346,134.817069,0.001878,0.013901,32.000000,-237.334634,135.757795,0.398172,13.673441,0.643883,285979.109508,0.910738,20.240381,14.361850,2.312596,68.057815,75.239408,86.840294,10.100000,53.906682,65.590000,61.927579,24.500000,15.306702
60.011342,70.113265,138.621578,141.668462,46.756837,63.042766,59.768152,12.672749,134.432266,1.597410,70.309892,60.615356,140.500488,136.730132,138.343263,135.548072,83.708169,134.800169,0.001881,0.013907,32.000000,-237.334633,135.691747,0.398150,13.666062,0.643731,286036.997528,0.910083,20.233167,14.355288,2.312310,68.059735,75.244450,86.829879,10.100000,53.883732,65.590000,61.932719,24.500000,15.308991
60.027564,70.124448,138.623316,141.654563,46.712097,63.042740,59.756991,12.672586,134.419000,1.595119,70.326633,60.634152,140.490195,136.717030,138.339651,135.536771,83.708408,134.788117,0.001919,0.013935,32.000000,-237.334854,135.678386,0.396344,13.669335,0.643361,286114.873566,0.909931,20.228763,14.349194,2.310803,68.061604,75.247972,86.820860,10.100000,53.866637,65.590000,61.936144,24.500000,15.310758
60.043055,70.136540,138.591962,141.641124,46.662967,63.042753,59.804520,12.672938,134.407560,1.594844,70.347736,60.651213,140.480926,136.707625,138.335839,135.523374,83.708332,134.775674,0.001922,0.013937,32.000000,-237.334471,135.664676,0.396647,13.672828,0.643648,286229.849138,0.910238,20.223036,14.341142,2.309923,68.063408,75.251547,86.812496,10.100000,53.861172,65.590000,61.938155,24.500000,15.312553
60.057340,70.154775,138.577296,141.626043,46.677351,63.042588,59.727759,12.674092,134.396559,1.595006,70.373887,60.668846,140.469705,136.690030,138.329308,135.508092,83.707644,134.767370,0.001885,0.013923,32.000000,-237.333161,135.652920,0.396113,13.674505,0.643290,286233.153839,0.910161,20.219659,14.335036,2.309328,68.064820,75.256678,86.802618,10.100000,53.832696,65.590000,61.943942,24.500000,15.313801
60.070019,70.171427,138.499828,141.614171,46.666364,63.042425,59.746986,12.674092,134.383361,1.593115,70.395483,60.681344,140.459652,136.679788,138.323479,135.498727,83.706940,134.756609,0.001884,0.013903,32.000000,-237.333181,135.619436,0.396405,13.671424,0.642751,286238.107749,0.909206,20.217849,14.329053,2.308210,68.066743,75.259651,86.794011,10.100000,53.776562,65.590000,61.945709,24.500000,15.413800
60.083644,70.191294,138.470973,141.600752,46.686654,63.042420,59.762917,12.674311,134.369971,2.010126,70.420026,60.696445,140.447236,136.670324,138.318690,135.485102,83.705913,134.743948,0.001928,0.013919,32.000000,-237.332964,135.575388,0.536059,13.674636,0.642419,286248.719180,0.910175,20.223268,14.325696,2.307416,68.068787,75.263014,86.783546,10.100000,53.750112,65.590000,61.946355,24.500000,15.416348
60.097400,70.207339,138.472314,141.590486,46.674077,63.042457,59.828197,12.674442,134.374038,1.683560,70.437306,60.706243,140.437141,136.667116,138.314315,135.481177,83.705064,134.737062,0.001931,0.013900,32.000000,-237.332803,135.621350,0.417333,13.672074,0.641979,286258.102625,0.909707,20.228546,14.321160,2.305640,68.070524,75.265325,86.773999,10.100000,53.733311,65.590000,61.942197,24.500000,15.418868
60.106974,70.223741,138.459936,141.578846,46.611605,63.042659,59.784241,12.674048,134.372630,1.596596,70.456603,60.717468,140.426308,136.663161,138.308543,135.472733,83.703092,134.729219,0.001894,0.013886,32.000000,-237.333292,135.614442,0.393253,13.671309,0.641498,286271.492751,0.909284,20.236194,14.316020,2.304637,68.073300,75.268120,86.762637,10.100000,53.721313,65.590000,61.943746,24.500000,15.421561
60.115421,70.235976,138.477734,141.570281,46.570288,63.042926,59.803695,12.673776,134.369969,1.596252,70.473595,60.723681,140.417873,136.657545,138.303009,135.466099,83.701898,134.722112,0.001886,0.013866,32.000000,-237.333600,135.611054,0.392954,13.680625,0.641459,286281.370184,0.908100,20.239902,14.313516,2.304132,68.076065,75.269990,86.753171,10.100000,53.708847,65.590000,61.942617,24.500000,15.423570
60.121750,70.252273,138.411519,141.561364,46.604634,63.043183,59.764642,12.673429,134.364909,1.596668,70.499415,60.728740,140.409315,136.655073,138.298134,135.457039,83.701472,134.716853,0.001893,0.013863,32.000000,-237.333968,135.603680,0.393272,13.674038,0.641322,286295.090292,0.908649,20.247720,14.311668,2.303559,68.081540,75.274333,86.743596,10.100000,53.667444,65.590000,61.944101,24.500000,15.426086
60.124852,70.268463,138.414286,141.555749,46.702220,63.043209,59.762454,12.672869,134.354720,1.844527,70.525734,60.734174,140.402004,136.648869,138.293042,135.451178,83.699963,134.708753,0.001914,0.013860,32.000000,-237.334443,135.565296,0.480526,13.678631,0.640882,286305.076739,0.908245,20.252381,14.309401,2.303531,68.086794,75.277585,86.736423,10.100000,53.652598,65.590000,61.948405,24.500000,15.428618
60.135245,70.292245,138.404098,141.550889,46.733256,63.043157,59.776609,12.672889,134.352799,2.017604,70.557797,60.741871,140.394988,136.648383,138.286862,135.445174,83.697723,134.703497,0.001893,0.013832,32.000000,-237.334305,135.594533,0.533076,13.674284,0.640769,286318.213550,0.908776,20.263005,14.307264,2.302187,68.092545,75.281284,86.728453,10.100000,53.619970,65.590000,61.945990,24.500000,15.432222
60.139651,70.312867,138.400433,141.547900,46.786039,63.042937,59.815750,12.672365,134.353311,1.640916,70.581024,60.742927,140.388642,136.647483,138.282034,135.441369,83.696134,134.702825,0.001888,0.013793,32.000000,-237.334831,135.613769,0.403948,13.669549,0.640556,286332.679511,0.908797,20.276416,14.304827,2.302114,68.096811,75.285204,86.723178,10.100000,53.617963,65.590000,61.942639,24.500000,15.433568
60.143533,70.334295,138.418824,141.545202,46.787345,63.042805,59.729265,12.671329,134.355673,1.594058,70.602981,60.746697,140.383359,136.648626,138.277056,135.439131,83.693988,134.699492,0.001894,0.013785,32.000000,-237.335898,135.611223,0.393385,13.673178,0.640593,286351.606123,0.908465,20.290883,14.304507,2.301547,68.102986,75.291239,86.717932,10.100000,53.611080,65.590000,61.945498,24.500000,15.533600
60.152683,70.348317,138.444116,141.543785,46.759767,63.052491,59.811245,12.672182,134.358989,1.592064,70.616678,60.752231,140.379823,136.650431,138.272830,135.439030,83.693250,134.697604,0.001913,0.013797,32.000000,-237.334869,135.610163,0.393932,13.669475,0.640762,286368.223249,0.907844,20.307555,14.305769,2.301318,68.108275,75.296702,86.713927,10.100000,53.612977,65.590000,61.938418,24.500000,15.535514
60.155777,70.361980,138.403421,141.542413,46.678119,63.057868,59.824246,12.672399,134.366325,1.598602,70.625845,60.758348,140.375487,136.656605,138.269070,135.442445,83.690708,134.696564,0.001936,0.013809,32.000000,-237.334742,135.613348,0.393185,13.668335,0.640681,286387.016552,0.909144,20.325504,14.306291,2.301475,68.112883,75.302749,86.709552,10.100000,53.577529,65.590000,61.936858,24.500000,15.537982
60.161534,70.370164,138.410284,141.541226,46.665650,63.078048,59.840695,12.671599,134.370258,1.598656,70.633950,60.760369,140.373827,136.662032,138.266010,135.444860,83.689316,134.693188,0.001896,0.013830,32.000000,-237.335560,135.613098,0.393421,13.670103,0.640983,286440.134821,0.907918,20.331327,14.306109,2.301545,68.117315,75.308244,86.706865,10.100000,53.571397,65.590000,61.933892,24.500000,15.539578
60.167524,70.378572,138.446570,141.540782,46.686609,63.102448,59.829213,12.672385,134.378379,1.598362,70.642724,60.766852,140.372249,136.668118,138.263239,135.449465,83.688751,134.697133,0.001896,0.013807,32.000000,-237.334606,135.629175,0.393244,13.674990,0.640850,286478.179435,0.907779,20.342218,14.308145,2.300750,68.123506,75.314919,86.704920,10.100000,53.553688,65.590000,61.927791,24.500000,15.541217
60.174777,70.385324,138.508002,141.541295,46.729091,63.122591,59.767029,12.673633,134.387159,1.508606,70.645615,60.775332,140.370457,136.673769,138.261601,135.456711,83.686702,134.701928,0.001917,0.013799,32.000000,-237.333277,135.602890,0.361544,13.671904,0.640941,286576.615239,0.907743,20.345243,14.307892,2.300644,68.127797,75.319136,86.702568,10.100000,53.593031,65.590000,61.920567,24.500000,15.542619
60.179505,70.391385,138.522415,141.542402,46.765613,63.147090,59.812755,12.673988,134.395459,1.594959,70.647326,60.781185,140.369835,136.684462,138.260350,135.464976,83.685222,134.704919,0.001918,0.013751,32.000000,-237.332916,135.614633,0.393189,13.665900,0.641090,286692.956568,0.908189,20.348286,14.310378,2.301018,68.132561,75.324771,86.701318,10.100000,53.588342,65.590000,61.913202,24.500000,15.543999
60.185315,70.395104,138.531079,141.543431,46.814580,63.167302,59.816815,12.674235,134.402388,1.595278,70.646890,60.785933,140.369630,136.695600,138.259567,135.470037,83.684186,134.710951,0.001902,0.013753,32.000000,-237.332859,135.624207,0.393049,13.667023,0.641691,286790.450014,0.909318,20.348540,14.314763,2.301762,68.135988,75.328167,86.700060,10.100000,53.592496,65.590000,61.906508,24.500000,15.544954
60.197621,70.398269,138.571001,141.544636,46.877276,63.191825,59.762640,12.674785,134.416111,1.595175,70.641921,60.791694,140.370031,136.711888,138.259300,135.485030,83.682758,134.719592,0.001894,0.013774,32.000000,-237.332378,135.635685,0.393561,13.660031,0.642242,286907.092971,0.908911,20.350365,14.317702,2.301820,68.140497,75.331578,86.697656,10.100000,53.601827,65.590000,61.890535,24.500000,15.545896
60.202047,70.397829,138.604944,141.546010,46.951960,63.198859,59.797521,12.674923,134.426219,1.595225,70.638597,60.799925,140.372195,136.722434,138.260143,135.492666,83.681544,134.724440,0.001898,0.013757,32.000000,-237.332166,135.656168,0.393193,13.658635,0.642374,287001.467030,0.909051,20.348880,14.321676,2.301742,68.144543,75.335152,86.695752,10.100000,53.608893,65.590000,61.880498,24.500000,15.546318
60.207595,70.397507,138.675785,141.548068,47.013734,63.223191,59.760307,12.674960,134.434819,1.289824,70.637332,60.805675,140.374307,136.734329,138.260297,135.503663,83.679645,134.733444,0.001899,0.013772,32.000000,-237.332148,135.687820,0.290309,13.660057,0.642994,287113.239946,0.910029,20.341024,14.327312,2.301935,68.147933,75.337487,86.692513,10.100000,53.650628,65.590000,61.868541,24.500000,15.546718
60.208772,70.398435,138.697965,141.550435,47.091437,63.227421,59.760942,12.674989,134.441501,1.586122,70.639177,60.809298,140.376159,136.739824,138.260446,135.508977,83.678939,134.739554,0.001897,0.013798,32.000000,-237.332082,135.671268,0.393523,13.661816,0.643264,287144.721640,0.909524,20.336620,14.330888,2.302329,68.150625,75.339105,86.691560,10.100000,53.651427,65.590000,61.861442,24.500000,15.547219
60.214827,70.401738,138.758788,141.553714,47.197435,63.227369,59.767468,12.675185,134.450512,1.594875,70.640579,60.812171,140.376948,136.745439,138.260064,135.517501,83.678202,134.750204,0.001890,0.013782,32.000000,-237.331932,135.680679,0.393566,13.664424,0.643764,287255.438988,0.910346,20.331330,14.337173,2.303294,68.152078,75.339108,86.690681,10.100000,53.676094,65.590000,61.848497,24.500000,15.548104
60.217323,70.405074,138.716898,141.556240,47.260862,63.230015,59.789551,12.674682,134.460896,1.594951,70.641678,60.819168,140.378230,136.754683,138.260837,135.527809,83.676307,134.762103,0.001894,0.013794,32.000000,-237.332406,135.691506,0.393917,13.666986,0.643827,287275.964392,0.910380,20.331205,14.340855,2.303617,68.155334,75.339810,86.690004,10.100000,53.660689,65.590000,61.838904,24.500000,15.548980
60.226563,70.408597,138.776500,141.558874,47.206630,63.252831,59.779565,12.675102,134.472312,1.594642,70.636648,60.829813,140.379094,136.765278,138.262684,135.539725,83.673675,134.776831,0.001916,0.013787,32.000000,-237.331959,135.704248,0.393875,13.671149,0.643962,287277.378588,0.910186,20.329086,14.346779,2.304396,68.157136,75.338951,86.688713,10.100000,53.688721,65.590000,61.821116,24.500000,15.550025
60.235780,70.408861,138.781828,141.560427,47.161707,63.272937,59.801895,12.674508,134.488930,1.448246,70.625548,60.838611,140.380469,136.774438,138.264483,135.552246,83.672254,134.786952,0.001931,0.013740,32.000000,-237.332491,135.757891,0.340899,13.668056,0.643610,287294.130659,0.909854,20.330187,14.354468,2.303605,68.157400,75.337224,86.686367,10.100000,53.688357,65.590000,61.803446,24.500000,15.550548
60.242241,70.403786,138.778400,141.561353,47.153283,63.297555,59.787061,12.674023,134.495414,1.329200,70.610108,60.844888,140.381602,136.786628,138.267431,135.566622,83.671314,134.804189,0.001896,0.013754,32.000000,-237.333218,135.698702,0.309873,13.667785,0.643853,287400.871654,0.910187,20.325437,14.364273,2.304241,68.157829,75.335820,86.685275,10.100000,53.676663,65.590000,61.784264,24.500000,15.550426
60.247326,70.395561,138.804725,141.562000,47.153309,63.314078,59.800758,12.673909,134.503158,1.594061,70.600206,60.851268,140.384080,136.798882,138.270211,135.579298,83.671762,134.818270,0.001896,0.013747,32.000000,-237.333378,135.727542,0.393281,13.670601,0.644098,287491.186330,0.909982,20.317450,14.370623,2.303977,68.159447,75.333451,86.684226,10.100000,53.693017,65.590000,61.766500,24.500000,15.549723
60.254253,70.391206,138.769553,141.562750,47.217573,63.334358,59.772181,12.675642,134.512754,1.595039,70.595677,60.859568,140.384831,136.808345,138.272400,135.591147,83.671292,134.828563,0.001912,0.013703,32.000000,-237.331605,135.738960,0.393718,13.669653,0.644231,287597.977606,0.910440,20.306593,14.379954,2.303673,68.158484,75.330956,86.684798,10.100000,53.666102,65.590000,61.747254,24.500000,15.549428
60.257913,70.389769,138.756040,141.563706,47.316190,63.346758,59.790082,12.675075,134.520354,1.596944,70.592515,60.865058,140.385800,136.814922,138.274525,135.599757,83.671228,134.836994,0.001929,0.013704,32.000000,-237.332219,135.745888,0.393236,13.674152,0.644329,287663.959153,0.910364,20.293816,14.386362,2.303915,68.156886,75.328245,86.686590,10.100000,53.655165,65.590000,61.731154,24.500000,15.549535
60.262658,70.389359,138.795881,141.564997,47.381702,63.364205,59.803365,12.675625,134.526498,1.596854,70.588580,60.870245,140.387189,136.820520,138.276615,135.606738,83.671045,134.847247,0.001891,0.013719,32.000000,-237.331758,135.754923,0.393570,13.676329,0.644272,287750.557018,0.910963,20.283262,14.391843,2.303067,68.157039,75.325570,86.688947,10.100000,53.687744,65.590000,61.714357,24.500000,15.549863
60.270762,70.387873,138.761701,141.566140,47.410474,63.368236,59.779026,12.675970,134.533610,1.596642,70.582381,60.880433,140.387754,136.828450,138.277904,135.616858,83.671942,134.859723,0.001886,0.013678,32.000000,-237.331407,135.765510,0.393720,13.678447,0.644054,287804.452916,0.910803,20.278551,14.396012,2.302702,68.154677,75.321324,86.691597,10.100000,53.655608,65.590000,61.687291,24.500000,15.550117
60.273628,70.386194,138.764583,141.566745,47.356169,63.368208,59.779790,12.675519,134.539111,1.585616,70.577016,60.885979,140.387387,136.835685,138.278390,135.624277,83.671093,134.867985,0.001899,0.013701,32.000000,-237.331973,135.775690,0.393314,13.684557,0.644284,287882.231477,0.910771,20.273895,14.401184,2.303182,68.152246,75.317521,86.694290,10.100000,53.661535,65.590000,61.670527,24.500000,15.550298
60.278237,70.384573,138.734614,141.567102,47.311482,63.368247,59.786693,12.675886,134.545434,1.589181,70.575851,60.890409,140.388242,136.844375,138.278863,135.631639,83.670983,134.874844,0.001918,0.013718,32.000000,-237.331629,135.785763,0.395407,13.680578,0.643912,287895.630183,0.911059,20.265158,14.406361,2.302305,68.149693,75.314293,86.696895,10.100000,53.635267,65.590000,61.651090,24.500000,15.550374
60.284291,70.385170,138.711628,141.567646,47.323355,63.367987,59.812468,12.675885,134.550468,1.586458,70.576416,60.897956,140.390077,136.849499,138.280495,135.637816,83.671498,134.886505,0.001897,0.013743,32.000000,-237.331573,135.788958,0.393171,13.686486,0.643595,287894.043798,0.910995,20.260914,14.411230,2.302244,68.146802,75.310015,86.699536,10.100000,53.603609,65.590000,61.626399,24.500000,15.550906
60.290266,70.386370,138.710562,141.568072,47.331551,63.367982,59.784908,12.675526,134.556259,1.585756,70.577256,60.901541,140.389506,136.851512,138.280753,135.647512,83.671241,134.892469,0.001888,0.013738,32.000000,-237.331757,135.792616,0.393102,13.693395,0.643556,287891.762716,0.910809,20.255169,14.414680,2.301571,68.144729,75.305012,86.700590,10.100000,53.599728,65.590000,61.603303,24.500000,15.551429
60.288709,70.389359,138.686082,141.568886,47.250549,63.368328,59.776708,12.675609,134.555705,1.586267,70.589447,60.905272,140.390422,136.850000,138.283253,135.652617,83.671546,134.895470,0.001906,0.013724,32.000000,-237.331598,135.792908,0.393096,13.698609,0.643056,287888.577315,0.910312,20.250350,14.419838,2.300958,68.142691,75.299889,86.704283,10.100000,53.581310,65.590000,61.582324,24.500000,15.552282
60.295486,70.397193,138.720463,141.570244,47.209597,63.377542,59.789592,12.675649,134.557087,1.586510,70.601193,60.908457,140.390374,136.849907,138.283793,135.657110,83.671337,134.901769,0.001924,0.013757,32.000000,-237.331488,135.796544,0.393098,13.698319,0.642646,287888.006315,0.910634,20.246206,14.422998,2.300712,68.139082,75.295226,86.707572,10.100000,53.607869,65.590000,61.560260,24.500000,15.553567
60.303084,70.408344,138.659516,141.572006,47.185761,63.381350,59.779183,12.675358,134.560630,1.594237,70.609798,60.913221,140.390331,136.851884,138.283296,135.662733,83.672370,134.904277,0.001933,0.013759,32.000000,-237.331915,135.811864,0.393263,13.699051,0.642285,287892.158238,0.910797,20.250588,14.424153,2.300366,68.135379,75.289773,86.711990,10.100000,53.554586,65.590000,61.531156,24.500000,15.555741
60.315049,70.415145,138.682785,141.572427,47.185918,63.389410,59.812423,12.674825,134.567123,1.236764,70.612262,60.919852,140.390780,136.858230,138.282666,135.670295,83.672838,134.906257,0.001898,0.013742,32.000000,-237.332471,135.862481,0.269451,13.695232,0.642503,287938.321154,0.910638,20.252360,14.427428,2.300677,68.132184,75.285973,86.715352,10.100000,53.569896,65.590000,61.498775,24.500000,15.557157
60.326169,70.420265,138.664293,141.572081,47.144761,63.413587,59.792252,12.675085,134.569089,1.167919,70.611328,60.931021,140.391893,136.865315,138.281577,135.676983,83.672835,134.911042,0.001898,0.013727,32.000000,-237.332064,135.843234,0.255761,13.690201,0.642075,287961.515789,0.910751,20.256715,14.427615,2.299377,68.129344,75.281471,86.718919,10.100000,53.534539,65.590000,61.461852,24.500000,15.558313
60.338304,70.421812,138.673181,141.571326,47.081004,63.433612,59.807716,12.676055,134.567575,1.558254,70.609442,60.942489,140.393227,136.869557,138.281529,135.683206,83.673577,134.916337,0.001917,0.013730,32.000000,-237.330992,135.815082,0.386233,13.692181,0.642307,287999.354721,0.910176,20.252816,14.428110,2.299306,68.127000,75.278068,86.722941,10.100000,53.531710,65.590000,61.427284,24.500000,15.558313
60.349895,70.421374,138.689996,141.569578,47.072215,63.440151,59.747387,12.676082,134.574373,1.589859,70.601358,60.954382,140.394178,136.873690,138.279920,135.690566,83.673840,134.917883,0.001928,0.013732,32.000000,-237.330839,135.818636,0.393368,13.696827,0.642540,288109.749347,0.910656,20.247993,14.430443,2.298576,68.122717,75.273548,86.726428,10.100000,53.536022,65.590000,61.383091,24.500000,15.658425
60.358015,70.418806,138.721920,141.567710,47.068758,63.440292,59.782800,12.676409,134.577994,1.590175,70.603244,60.958065,140.395700,136.878241,138.281162,135.694873,83.675752,134.920061,0.001891,0.013787,32.000000,-237.330654,135.821817,0.393009,13.690751,0.642523,288197.003691,0.910508,20.238691,14.432276,2.298261,68.120670,75.272795,86.732300,10.100000,53.566289,65.590000,61.348015,24.500000,15.658476
60.365965,70.420028,138.747132,141.566009,47.117636,63.440014,59.738026,12.677100,134.583232,1.590879,70.608590,60.966495,140.396978,136.878635,138.281209,135.696464,83.676565,134.925010,0.001886,0.013843,32.000000,-237.329950,135.852631,0.392931,13.696413,0.642299,288221.956996,0.911325,20.227892,14.432765,2.298098,68.117553,75.270781,86.738204,10.100000,53.580845,65.590000,61.306810,24.500000,15.658994
60.373617,70.424342,138.759081,141.564994,47.194434,63.444074,59.768029,12.677799,134.590254,1.203477,70.612624,60.975005,140.396935,136.880042,138.280354,135.697482,83.676095,134.928088,0.001894,0.013840,32.000000,-237.329284,135.866472,0.261863,13.695831,0.642640,288215.374492,0.910644,20.218067,14.431914,2.298318,68.113476,75.269976,86.743177,10.100000,53.565756,65.590000,61.270369,24.500000,15.659948
60.385296,70.429533,138.803198,141.563653,47.191709,63.448040,59.733932,12.677869,134.582761,1.435575,70.612837,60.991951,140.397144,136.885350,138.279020,135.699758,83.676543,134.927561,0.001918,0.013844,32.000000,-237.329266,135.822554,0.348359,13.699028,0.642398,288211.527829,0.911191,20.212184,14.433509,2.298433,68.110045,75.269093,86.748410,10.100000,53.605226,65.590000,61.223159,24.500000,15.661274
60.394170,70.431435,138.825940,141.561615,47.182503,63.447830,59.775422,12.678666,134.587752,1.592082,70.615039,60.995149,140.397101,136.888657,138.278154,135.697912,83.676542,134.930033,0.001895,0.013828,32.000000,-237.328459,135.829435,0.394965,13.693243,0.642430,288231.482398,0.910674,20.209659,14.435477,2.298340,68.108941,75.267902,86.751954,10.100000,53.601913,65.590000,61.183133,24.500000,15.662034
60.402229,70.434540,138.819577,141.558598,47.149865,63.447453,59.797851,12.678686,134.593123,1.593138,70.624018,61.001618,140.396539,136.888844,138.276794,135.702117,83.676860,134.933115,0.001889,0.013779,32.000000,-237.328220,135.830744,0.395035,13.701459,0.642413,288249.461107,0.911067,20.204416,14.434772,2.298626,68.107616,75.266522,86.755618,10.100000,53.618470,65.590000,61.134913,24.500000,15.662907
60.405434,70.441135,138.870853,141.557285,47.211121,63.447316,59.763199,12.679650,134.595021,1.593503,70.638654,61.005145,140.397376,136.890592,138.275610,135.703828,83.677104,134.934490,0.001905,0.013797,32.000000,-237.327103,135.833484,0.394621,13.707056,0.642688,288247.109597,0.910287,20.198391,14.435974,2.298665,68.108510,75.265861,86.759149,10.100000,53.624486,65.590000,61.097314,24.500000,15.664182
60.405732,70.453415,138.899449,141.557313,47.292786,63.447266,59.778661,12.680394,134.594070,1.597352,70.660753,61.003404,140.397685,136.886107,138.273738,135.705095,83.677580,134.933565,0.001931,0.013801,32.000000,-237.326287,135.835101,0.395093,13.697454,0.642149,288244.821380,0.909813,20.194296,14.437156,2.298253,68.109252,75.265238,86.761876,10.100000,53.648642,65.590000,61.057183,24.500000,15.665907
60.408001,70.466674,138.908457,141.558289,47.358485,63.447085,59.713033,12.679981,134.593837,1.589697,70.680395,61.001471,140.398949,136.879228,138.272231,135.703960,83.678959,134.933619,0.001928,0.013778,32.000000,-237.326705,135.852735,0.394114,13.696933,0.642140,288248.677822,0.910301,20.198029,14.437582,2.298979,68.111799,75.265696,86.765663,10.100000,53.665534,65.590000,61.021417,24.500000,15.665907
60.404887,70.479820,138.896150,141.559541,47.423297,63.447091,59.816956,12.679691,134.590904,1.369025,70.698719,60.998967,140.398424,136.878605,138.270044,135.702671,83.678553,134.932302,0.001892,0.013793,32.000000,-237.327036,135.835095,0.325510,13.696422,0.642768,288258.237556,0.910090,20.210042,14.436656,2.299442,68.113450,75.266073,86.769084,10.100000,53.649301,65.590000,60.990417,24.500000,15.765900
60.407468,70.496168,138.884407,141.561924,47.415664,63.447080,59.798826,12.680460,134.588731,1.591907,70.722171,60.999943,140.399148,136.878814,138.267199,135.698966,83.677464,134.934336,0.001892,0.013802,32.000000,-237.326400,135.831301,0.395597,13.693609,0.642830,288265.971646,0.911082,20.221274,14.435304,2.299504,68.113746,75.268100,86.771847,10.100000,53.653532,65.590000,60.947967,24.500000,15.768337
60.417883,70.512590,138.948989,141.565067,47.448945,63.446700,59.804215,12.681024,134.590286,1.592161,70.735076,61.014064,140.398826,136.881101,138.264298,135.698587,83.675715,134.933088,0.001910,0.013797,32.000000,-237.325754,135.835375,0.395089,13.696927,0.642849,288278.592799,0.909584,20.237202,14.435069,2.299419,68.112064,75.269821,86.774077,10.100000,53.678715,65.590000,60.899215,24.500000,15.771298
60.426762,70.522659,138.976454,141.567333,47.482947,63.446713,59.788458,12.680944,134.597859,1.592132,70.732136,61.028922,140.399700,136.884830,138.261774,135.698446,83.674735,134.934897,0.001905,0.013765,32.000000,-237.325924,135.839873,0.395261,13.699528,0.642919,288292.841606,0.909857,20.251245,14.437146,2.299126,68.110565,75.270920,86.776047,10.100000,53.708598,65.590000,60.852399,24.500000,15.773443
60.442365,70.523424,139.013513,141.567791,47.365037,63.446687,59.793231,12.680798,134.608602,1.576975,70.716442,61.041276,140.401217,136.893170,138.261294,135.703221,83.673884,134.942369,0.001872,0.013779,32.000000,-237.326048,135.844802,0.395549,13.703846,0.642995,288303.288882,0.909635,20.258365,14.438288,2.299799,68.109847,75.273275,86.778642,10.100000,53.725791,65.590000,60.791726,24.500000,15.774426
60.450112,70.516870,138.983538,141.567066,47.250714,63.446511,59.803902,12.680393,134.615919,1.573601,70.696324,61.051903,140.402526,136.900622,138.262988,135.708358,83.673649,134.950984,0.001866,0.013784,32.000000,-237.326449,135.850854,0.395078,13.710200,0.642917,288310.225197,0.909750,20.260505,14.440149,2.299916,68.108846,75.274514,86.781193,10.100000,53.710760,65.590000,60.744203,24.500000,15.774162
60.456779,70.502331,139.027824,141.565401,47.226094,63.446605,59.801687,12.680296,134.626831,1.578467,70.671739,61.061780,140.403381,136.912102,138.266219,135.720101,83.672567,134.962107,0.001886,0.013752,32.000000,-237.326515,135.856578,0.400809,13.706640,0.642698,288306.405176,0.909417,20.247338,14.444636,2.299935,68.108048,75.274992,86.782417,10.100000,53.752278,65.590000,60.686938,24.500000,15.772839
60.460098,70.489364,139.036672,141.564018,47.221494,63.446637,59.803452,12.679903,134.639232,1.603875,70.651844,61.064343,140.403071,136.922906,138.268305,135.729316,83.671918,134.969122,0.001901,0.013728,32.000000,-237.327204,135.885430,0.404091,13.703703,0.642108,288297.926992,0.909106,20.233869,14.449061,2.299144,68.106861,75.275120,86.781321,10.100000,53.743055,65.590000,60.642327,24.500000,15.771469
60.459248,70.474888,139.038482,141.563006,47.265874,63.446687,59.782174,12.678390,134.648171,1.577073,70.634503,61.065173,140.403255,136.935424,138.270613,135.741543,83.671302,134.982319,0.001880,0.013659,32.000000,-237.328996,135.896745,0.396404,13.701089,0.642402,288285.237130,0.908994,20.213379,14.455554,2.299623,68.106959,75.275390,86.780574,10.100000,53.745947,65.590000,60.594817,24.500000,15.769912
60.459977,70.466050,139.009720,141.563461,47.333668,63.446710,59.778778,12.677723,134.656071,1.576970,70.616726,61.068487,140.403074,136.947569,138.272085,135.751743,83.669643,134.993477,0.001877,0.013598,32.000000,-237.329550,135.906228,0.396508,13.704480,0.642513,288274.253102,0.908880,20.197449,14.459616,2.299643,68.106331,75.274686,86.779240,10.100000,53.743573,65.590000,60.552724,24.500000,15.769043
60.466161,70.454041,138.983798,141.564205,47.311831,63.446398,59.791414,12.677566,134.670546,1.576745,70.588052,61.076306,140.403180,136.967661,138.273893,135.767427,83.668327,135.008810,0.001899,0.013559,32.000000,-237.329651,135.918841,0.396212,13.706520,0.642630,288263.491485,0.909182,20.183733,14.466650,2.299706,68.105158,75.274443,86.776148,10.100000,53.728433,65.590000,60.496080,24.500000,15.767941
60.465475,70.438894,139.044734,141.564718,47.251079,63.446482,59.811966,12.676853,134.687518,1.576750,70.561558,61.078033,140.402624,136.982696,138.275367,135.785309,83.666706,135.019475,0.001914,0.013551,32.000000,-237.330203,135.934267,0.396498,13.704641,0.642292,288258.218370,0.909200,20.174243,14.473736,2.299202,68.104345,75.273893,86.773559,10.100000,53.763961,65.590000,60.454002,24.500000,15.766375
60.464045,70.418175,138.996218,141.565499,47.238282,63.446230,59.793064,12.677050,134.714775,1.415495,70.532949,61.076105,140.402994,136.996250,138.278231,135.803063,83.665692,135.039693,0.001911,0.013524,32.000000,-237.330078,135.984039,0.339274,13.706774,0.641935,288245.975895,0.908870,20.156715,14.482510,2.298538,68.103376,75.272976,86.771055,10.100000,53.732651,65.590000,60.405827,24.500000,15.763915
60.462247,70.402225,139.033970,141.567411,47.235182,63.446359,59.820212,12.676869,134.722576,1.533418,70.504498,61.077436,140.402902,137.010491,138.280096,135.819887,83.664475,135.053312,0.001880,0.013545,32.000000,-237.330165,135.962714,0.384707,13.711155,0.642339,288236.136181,0.908533,20.142180,14.489317,2.299572,68.101168,75.271813,86.768228,10.100000,53.779656,65.590000,60.365548,24.500000,15.762014
60.457968,70.380711,139.018218,141.570526,47.278372,63.446605,59.793859,12.676999,134.740360,1.578790,70.469123,61.075869,140.403391,137.030773,138.279844,135.836724,83.662896,135.070427,0.001881,0.013533,32.000000,-237.330358,135.983293,0.395648,13.711645,0.641957,288219.399191,0.908790,20.122738,14.500162,2.298824,68.096611,75.270309,86.765177,10.100000,53.752676,65.590000,60.321283,24.500000,15.759510
60.453350,70.361014,139.046842,141.573423,47.275397,63.446807,59.799101,12.676070,134.754723,1.578732,70.438093,61.068605,140.403832,137.047025,138.280286,135.855104,83.661356,135.083340,0.001888,0.013511,32.000000,-237.331237,136.000597,0.395836,13.711374,0.641957,288208.996663,0.908370,20.108393,14.508002,2.299517,68.092201,75.269400,86.761724,10.100000,53.777459,65.590000,60.284568,24.500000,15.757065
60.451109,70.336142,139.084868,141.577379,47.234901,63.447059,59.794837,12.676676,134.774747,1.586000,70.399760,61.064786,140.405141,137.071584,138.282060,135.875339,83.659593,135.108037,0.001880,0.013538,32.000000,-237.330589,136.019025,0.395458,13.715288,0.641873,288195.278924,0.908793,20.090697,14.517902,2.299419,68.087698,75.268155,86.757740,10.100000,53.815303,65.590000,60.239104,24.500000,15.753972
60.443599,70.314067,139.045032,141.581076,47.200393,63.447180,59.815238,12.677105,134.792081,1.593233,70.365450,61.062721,140.406680,137.091715,138.282637,135.894470,83.658152,135.127669,0.001866,0.013517,32.000000,-237.330235,136.035936,0.395784,13.722379,0.642071,288183.008637,0.908745,20.075124,14.525719,2.300068,68.083519,75.265991,86.754314,10.100000,53.809692,65.590000,60.207386,24.500000,15.751160
60.441235,70.287169,139.057990,141.586345,47.160910,63.447411,59.803141,12.677057,134.816314,1.425342,70.324789,61.055260,140.409021,137.113367,138.284142,135.916230,83.656143,135.149734,0.001863,0.013521,32.000000,-237.330266,136.108716,0.332587,13.712852,0.642096,288166.720800,0.908789,20.052251,14.539488,2.300783,68.079223,75.262579,86.750311,10.100000,53.796379,65.590000,60.163808,24.500000,15.747655
60.434282,70.263995,139.112915,141.591116,47.128209,63.447639,59.790111,12.676656,134.834205,1.171372,70.288904,61.047481,140.411228,137.130352,138.286652,135.934928,83.655174,135.166604,0.001876,0.013498,32.000000,-237.330625,136.129780,0.255455,13.719162,0.641604,288153.052402,0.908553,20.036881,14.550470,2.300410,68.076361,75.259812,86.748449,10.100000,53.824316,65.590000,60.132611,24.500000,15.744665
60.420285,70.234036,139.089272,141.597063,47.081686,63.447778,59.789569,12.676063,134.854459,1.163816,70.245043,61.034267,140.415350,137.152582,138.288499,135.958448,83.654191,135.191131,0.001888,0.013516,32.000000,-237.331357,136.148280,0.255700,13.722146,0.642108,288134.539775,0.908713,20.012093,14.563202,2.300714,68.075120,75.257032,86.746458,10.100000,53.833599,65.590000,60.102694,24.500000,15.740714
60.405970,70.207752,139.076505,141.602450,47.003437,63.447704,59.810811,12.675470,134.863317,1.172575,70.217028,61.015650,140.417817,137.167697,138.291858,135.974945,83.653467,135.206699,0.001886,0.013535,32.000000,-237.332050,136.140104,0.265959,13.722568,0.642183,288119.783040,0.908974,19.995127,14.572368,2.301887,68.075116,75.255627,86.744685,10.100000,53.826102,65.590000,60.082637,24.500000,15.737189
60.383420,70.181680,139.073110,141.610948,47.091191,63.431259,59.806974,12.675940,134.874810,1.594046,70.195160,60.991978,140.421532,137.180741,138.294409,135.992766,83.652562,135.222190,0.001881,0.013505,32.000000,-237.331442,136.136188,0.395354,13.722382,0.642058,288101.285056,0.909145,19.977666,14.585267,2.302029,68.075118,75.253364,86.742368,10.100000,53.826139,65.590000,60.067679,24.500000,15.733446
60.368250,70.169652,139.108609,141.617860,47.172442,63.415179,59.822230,12.676419,134.884645,1.597290,70.185768,60.976450,140.425075,137.189761,138.296446,136.002480,83.651522,135.230104,0.001895,0.013508,32.000000,-237.330805,136.147645,0.395342,13.721889,0.642123,288085.031028,0.908996,19.964167,14.593555,2.302364,68.075227,75.252331,86.740329,10.100000,53.856877,65.590000,60.060811,24.500000,15.732483
60.348196,70.157034,139.072980,141.629796,47.205125,63.394957,59.802630,12.675650,134.894178,1.600770,70.173850,60.959292,140.430456,137.201448,138.298013,136.013858,83.650526,135.238895,0.001923,0.013518,32.000000,-237.331665,136.158965,0.395344,13.714621,0.642223,287996.951053,0.909133,19.958239,14.601985,2.303167,68.075425,75.251423,86.738232,10.100000,53.855216,65.590000,60.049473,24.500000,15.732483
