OSU 80 Ton Compressor Load Stand
60.331672,70.149069,139.073647,141.641024,47.199124,63.379050,59.701997,12.677035,134.910611,1.327489,70.161777,60.947142,140.436854,137.210067,138.299828,136.021506,83.649997,135.251698,0.001915,0.013507,32.000000,-237.330181,136.212381,0.297740,13.715903,0.642482,287920.332367,0.908896,19.959766,14.606869,2.304334,68.075526,75.252042,86.739084,10.100000,53.849592,65.590000,60.042456,24.500000,15.632500
60.314507,70.137261,139.124381,141.654685,47.152868,63.362655,59.777378,12.676779,134.913886,1.366730,70.142406,60.932515,140.445136,137.220309,138.302861,136.031314,83.649103,135.262232,0.001887,0.013547,32.000000,-237.330125,136.180882,0.327282,13.717711,0.642683,287826.069724,0.909210,19.965071,14.612135,2.304509,68.075417,75.252705,86.740642,10.100000,53.882487,65.590000,60.035145,24.500000,15.631247
60.299088,70.125051,139.104083,141.665980,47.064598,63.342323,59.775452,12.678324,134.922047,1.598995,70.126018,60.919281,140.452605,137.228803,138.305996,136.039033,83.650201,135.268760,0.001886,0.013557,32.000000,-237.328622,136.187989,0.394800,13.718667,0.642688,287753.659736,0.910773,19.971877,14.618882,2.305152,68.075602,75.253531,86.742574,10.100000,53.881204,65.590000,60.031946,24.500000,15.629699
60.282419,70.109409,139.096245,141.679146,47.018128,63.318049,59.775430,12.678439,134.933960,1.602011,70.108234,60.898942,140.460984,137.234691,138.309338,136.051863,83.650279,135.279273,0.001900,0.013566,32.000000,-237.328544,136.198830,0.394821,13.724329,0.642950,287676.018430,0.909648,19.975417,14.624892,2.306649,68.076239,75.254489,86.746596,10.100000,53.891609,65.590000,60.028833,24.500000,15.627575
60.270541,70.097546,139.124174,141.690086,47.099500,63.297631,59.776255,12.678623,134.940921,1.602181,70.089481,60.885803,140.468836,137.239687,138.313068,136.058151,83.651141,135.286522,0.001888,0.013544,32.000000,-237.328494,136.205558,0.394910,13.724552,0.642789,287577.264394,0.909615,19.976995,14.626963,2.306902,68.075992,75.255035,86.750405,10.100000,53.899274,65.590000,60.027072,24.500000,15.625950
60.257810,70.080333,139.158574,141.702326,47.125145,63.297822,59.795603,12.678750,134.948974,1.602158,70.059217,60.873697,140.478602,137.249326,138.317216,136.062424,83.651564,135.290756,0.001864,0.013532,32.000000,-237.328293,136.214893,0.394832,13.723502,0.642446,287459.542236,0.909509,19.976265,14.631991,2.307410,68.074395,75.255421,86.753658,10.100000,53.928875,65.590000,60.025003,24.500000,15.623754
60.242443,70.062486,139.135998,141.711120,47.077035,63.285723,59.815034,12.678259,134.957189,1.531821,70.037584,60.859568,140.486562,137.257239,138.321292,136.069875,83.651211,135.297395,0.001860,0.013559,32.000000,-237.328635,136.234491,0.370677,13.722645,0.642531,287359.963775,0.909373,19.975027,14.634650,2.308328,68.073552,75.255770,86.756920,10.100000,53.918410,65.590000,60.029329,24.500000,15.621324
60.229453,70.041568,139.196602,141.721065,47.049446,63.261331,59.758822,12.676520,134.961032,1.598636,70.010378,60.849283,140.495769,137.264391,138.327397,136.072758,83.651595,135.308493,0.001872,0.013542,32.000000,-237.330325,136.224720,0.396114,13.726754,0.642922,287350.206826,0.909254,19.969206,14.636281,2.309387,68.072703,75.255599,86.759707,10.100000,53.963960,65.590000,60.032083,24.500000,15.618348
60.218210,70.020667,139.191946,141.729895,47.003343,63.236960,59.771227,12.676822,134.971857,1.600885,69.983029,60.842402,140.504446,137.270110,138.335547,136.078815,83.652841,135.319460,0.001897,0.013556,32.000000,-237.329910,136.234914,0.396068,13.721139,0.642904,287285.939815,0.908999,19.965112,14.639858,2.309601,68.073817,75.256705,86.764612,10.100000,53.975898,65.590000,60.035356,24.500000,15.615920
60.211609,70.002644,139.166801,141.736077,47.041122,63.216555,59.756281,12.675582,134.977222,1.600764,69.961934,60.835832,140.512095,137.272857,138.342485,136.084977,83.654456,135.324409,0.001881,0.013521,32.000000,-237.331219,136.239744,0.396262,13.718321,0.642946,287162.030598,0.909671,19.955822,14.644862,2.311105,68.075920,75.258198,86.770014,10.100000,53.970957,65.590000,60.035498,24.500000,15.551590
60.205439,69.985982,139.156130,141.741628,47.089979,63.205956,59.757837,12.675565,134.984220,1.600599,69.939013,60.827110,140.516562,137.282238,138.346683,136.088022,83.654004,135.330009,0.001876,0.013506,32.000000,-237.331177,136.247015,0.395949,13.722356,0.643057,287035.803032,0.909269,19.944986,14.648943,2.311459,68.076593,75.259411,86.774076,10.100000,53.960042,65.590000,60.036792,24.500000,15.550144
60.195107,69.965721,139.193937,141.747115,47.087162,63.181181,59.796226,12.674770,134.989832,1.612464,69.915978,60.812918,140.524636,137.286530,138.353925,136.093278,83.656535,135.332662,0.001890,0.013498,32.000000,-237.331822,136.238696,0.403441,13.718184,0.642903,286928.437426,0.909270,19.932873,14.649729,2.311295,68.077410,75.262753,86.779351,10.100000,54.010807,65.590000,60.041275,24.500000,15.547223
60.181563,69.949606,139.173070,141.751576,47.159438,63.160884,59.794356,12.674175,134.989557,1.986156,69.903979,60.803471,140.532127,137.292802,138.360263,136.095512,83.659008,135.332834,0.001906,0.013504,32.000000,-237.332557,136.205524,0.528360,13.718439,0.642609,286869.354525,0.909156,19.921736,14.652900,2.311355,68.077344,75.265682,86.782281,10.100000,53.991068,65.590000,60.052734,24.500000,15.544837
60.168682,69.935660,139.076384,141.757459,47.167934,63.136345,59.787008,12.674105,134.995877,2.024577,69.893168,60.789430,140.539223,137.299048,138.367001,136.097935,83.661679,135.336040,0.001903,0.013511,32.000000,-237.332560,136.211756,0.537567,13.719589,0.642876,286740.172079,0.908341,19.910728,14.651656,2.312380,68.074048,75.267997,86.784697,10.100000,53.939105,65.590000,60.067243,24.500000,15.542602
60.155602,69.927273,139.083332,141.762481,47.207732,63.116052,59.820750,12.673623,134.998514,2.032279,69.890020,60.776251,140.545718,137.300483,138.372163,136.096759,83.663789,135.338342,0.001880,0.013490,32.000000,-237.333010,136.217457,0.537656,13.717033,0.642700,286635.886929,0.908265,19.906743,14.649266,2.312553,68.070294,75.270055,86.786504,10.100000,53.946075,65.590000,60.081096,24.500000,15.541262
60.142947,69.921339,139.109492,141.769058,47.208246,63.100116,59.803992,12.672932,135.005323,1.652695,69.889171,60.761824,140.553928,137.301332,138.376929,136.095276,83.666409,135.340226,0.001880,0.013486,32.000000,-237.333716,136.259375,0.407722,13.720637,0.642028,286513.958532,0.908206,19.904335,14.648152,2.311441,68.064006,75.272137,86.788833,10.100000,53.963848,65.590000,60.097746,24.500000,15.540196
60.131403,69.918144,139.050409,141.774690,47.212631,63.100111,59.794351,12.672606,135.004396,1.609378,69.889534,60.752749,140.559811,137.299253,138.381390,136.095025,83.667835,135.339602,0.001880,0.013485,32.000000,-237.334052,136.259237,0.397843,13.724418,0.642148,286416.955847,0.907602,19.907668,14.647160,2.312060,68.058475,75.273751,86.791329,10.100000,53.948460,65.590000,60.115154,24.500000,15.539677
60.114527,69.915413,139.050211,141.781549,47.204579,63.099822,59.789692,12.673188,135.004549,1.609364,69.897631,60.735700,140.567140,137.295067,138.385061,136.096180,83.669580,135.339400,0.001885,0.013518,32.000000,-237.333434,136.258399,0.397565,13.719648,0.642135,286340.719091,0.907825,19.913074,14.645454,2.312981,68.052221,75.275889,86.794446,10.100000,53.942776,65.590000,60.139947,24.500000,15.539128
60.101486,69.917334,139.075008,141.788754,47.230309,63.091220,59.818709,12.672675,134.992815,1.820079,69.911124,60.716637,140.573870,137.290959,138.389982,136.093963,83.670965,135.337294,0.001861,0.013522,32.000000,-237.333977,136.212002,0.477318,13.728409,0.641793,286340.075616,0.908158,19.920224,14.643726,2.312442,68.044842,75.277834,86.797363,10.100000,53.960263,65.590000,60.165854,24.500000,15.539147
60.091424,69.922275,139.051127,141.795131,47.259063,63.082987,59.786865,12.672535,134.991908,1.930965,69.923783,60.704031,140.578533,137.286136,138.393769,136.085736,83.673772,135.332821,0.001860,0.013526,32.000000,-237.334156,136.236734,0.496936,13.726495,0.642250,286340.337536,0.908502,19.932621,14.641881,2.313088,68.039851,75.279552,86.800106,10.100000,53.958939,65.590000,60.186962,24.500000,15.539724
60.078863,69.930662,139.009307,141.803554,47.255430,63.082911,59.791126,12.672031,134.988026,1.611152,69.943127,60.684752,140.586085,137.281718,138.399057,136.077409,83.675741,135.333711,0.001895,0.013543,32.000000,-237.334690,136.245236,0.398743,13.723458,0.642077,286305.473584,0.908162,19.946233,14.639474,2.314003,68.032572,75.280973,86.802692,10.100000,53.945688,65.590000,60.216323,24.500000,15.540791
60.062586,69.937570,139.048194,141.809735,47.202447,63.082890,59.766280,12.671785,134.982748,1.610161,69.961288,60.668461,140.592789,137.276507,138.403856,136.069120,83.678202,135.325543,0.001893,0.013562,32.000000,-237.334898,136.237823,0.398979,13.722164,0.642111,286271.964771,0.908709,19.960197,14.634497,2.313993,68.028232,75.282396,86.804294,10.100000,53.955200,65.590000,60.245811,24.500000,15.541707
60.046490,69.949017,139.036920,141.817782,47.111035,63.079084,59.771130,12.671948,134.972129,1.610001,69.992301,60.647255,140.599671,137.269856,138.408303,136.055190,83.678392,135.317343,0.001890,0.013584,32.000000,-237.334581,136.225485,0.398681,13.718809,0.642219,286280.585321,0.908876,19.979848,14.632959,2.313781,68.023768,75.282681,86.805283,10.100000,53.968631,65.590000,60.282744,24.500000,15.543083
60.031503,69.964142,138.998308,141.825653,47.045433,63.058534,59.808875,12.672079,134.960525,1.609935,70.023978,60.628429,140.606624,137.257888,138.411986,136.047225,83.680436,135.312202,0.001889,0.013603,32.000000,-237.334415,136.214614,0.399021,13.719611,0.642733,286288.553389,0.909546,20.001357,14.626533,2.315055,68.021902,75.283983,86.806453,10.100000,53.944558,65.590000,60.317691,24.500000,15.545113
60.018893,69.986579,138.971529,141.836410,47.052300,63.050026,59.785353,12.672524,134.947506,1.804559,70.059523,60.609666,140.615557,137.242170,138.416566,136.030732,83.682993,135.301174,0.001922,0.013552,32.000000,-237.334190,136.205879,0.457184,13.715915,0.643048,286286.305386,0.909717,20.027245,14.622363,2.315488,68.018980,75.285755,86.807128,10.100000,53.939207,65.590000,60.355004,24.500000,15.548226
60.004890,70.004860,138.921936,141.845558,47.024149,63.050042,59.774966,12.673878,134.934498,1.611673,70.090201,60.594530,140.624821,137.231440,138.422120,136.022679,83.685357,135.291126,0.001919,0.013563,32.000000,-237.332853,136.191170,0.398236,13.714783,0.642831,286208.000331,0.909137,20.055817,14.617822,2.315423,68.017845,75.288397,86.808253,10.100000,53.895538,65.590000,60.393141,24.500000,15.550867
59.986776,70.027848,138.888157,141.856675,47.040581,63.049766,59.769351,12.672928,134.915064,1.608837,70.127732,60.575807,140.635591,137.216200,138.427953,136.005606,83.687357,135.276586,0.001907,0.013571,32.000000,-237.333845,136.171994,0.398356,13.718275,0.642986,286189.199959,0.909641,20.089573,14.609911,2.315463,68.014222,75.290117,86.808244,10.100000,53.882165,65.590000,60.441823,24.500000,15.554145
59.974303,70.048221,138.884967,141.866110,47.012014,63.049879,59.783272,12.673522,134.904337,1.605442,70.153913,60.564883,140.643899,137.202850,138.432234,135.993219,83.688247,135.263870,0.001896,0.013563,32.000000,-237.333290,136.159979,0.398467,13.720360,0.643003,286206.540172,0.910081,20.120424,14.602668,2.315177,68.010251,75.291797,86.806883,10.100000,53.881271,65.590000,60.481425,24.500000,15.557077
59.965069,70.065643,138.892973,141.875010,46.975321,63.040128,59.793223,12.672854,134.892698,1.605409,70.176617,60.553655,140.654503,137.189383,138.440258,135.981046,83.690031,135.253085,0.001897,0.013608,32.000000,-237.334203,136.148704,0.398431,13.721017,0.642950,286227.881096,0.910525,20.159674,14.593609,2.315313,68.006990,75.293280,86.806418,10.100000,53.884241,65.590000,60.521351,24.500000,15.559783
59.952842,70.082727,138.900998,141.885037,46.897796,63.040319,59.809228,12.673518,134.884578,1.593418,70.197847,60.546329,140.664401,137.177295,138.449087,135.969267,83.690636,135.246857,0.001915,0.013600,32.000000,-237.333573,136.149515,0.391175,13.722672,0.643057,286248.733339,0.910576,20.191249,14.586543,2.315741,68.002000,75.294389,86.805040,10.100000,53.876024,65.590000,60.568784,24.500000,15.561127
59.947463,70.094785,138.869573,141.893017,46.796971,63.036249,59.697077,12.673845,134.874196,1.528294,70.208490,60.537647,140.672287,137.166853,138.455563,135.960452,83.691411,135.242434,0.001899,0.013608,32.000000,-237.333146,136.128811,0.375804,13.727228,0.643138,286219.853545,0.910483,20.216966,14.579522,2.316231,67.997687,75.295476,86.805193,10.100000,53.867793,65.590000,60.607144,24.500000,15.600000
59.941407,70.103835,138.936967,141.901295,46.866108,63.032065,59.765810,12.673836,134.862334,1.607077,70.213348,60.533844,140.681244,137.154680,138.464368,135.952968,83.693151,135.234451,0.001877,0.013620,32.000000,-237.333146,136.115507,0.399232,13.721226,0.643310,286238.222949,0.910492,20.245031,14.575892,2.316838,67.994542,75.297993,86.805401,10.100000,53.910318,65.590000,60.651743,24.500000,15.600970
59.937900,70.106769,138.953953,141.907301,46.893852,63.031984,59.763148,12.673585,134.854438,1.607160,70.211637,60.531707,140.689409,137.148370,138.470774,135.948837,83.693545,135.227574,0.001875,0.013628,32.000000,-237.333409,136.104152,0.399438,13.722346,0.642985,286230.723840,0.912264,20.261923,14.572968,2.316521,67.993269,75.300092,86.805075,10.100000,53.924509,65.590000,60.687578,24.500000,15.601597
59.927290,70.105619,138.938819,141.913348,46.877407,63.031916,59.748676,12.673878,134.845999,1.607232,70.209441,60.525440,140.697834,137.139534,138.480868,135.943983,83.693117,135.221445,0.001910,0.013596,32.000000,-237.333118,136.097777,0.399458,13.717801,0.643696,286219.042659,0.911280,20.276412,14.567351,2.317880,67.994747,75.302878,86.804453,10.100000,53.908287,65.590000,60.738979,24.500000,15.601693
59.919594,70.103885,138.965716,141.918331,46.910155,63.032039,59.766225,12.673583,134.835124,1.607533,70.210046,60.517435,140.704462,137.134181,138.488968,135.938769,83.694652,135.221149,0.001921,0.013588,32.000000,-237.333632,136.090724,0.399321,13.720336,0.643800,286221.851330,0.911386,20.282498,14.563616,2.318299,67.996221,75.305014,86.803563,10.100000,53.924233,65.590000,60.782170,24.500000,15.601486
59.913051,70.103538,139.006650,141.924833,46.999755,63.032228,59.764019,12.673051,134.825070,1.599975,70.206929,60.508857,140.712354,137.128668,138.499258,135.928932,83.695563,135.217505,0.001900,0.013557,32.000000,-237.334137,136.082190,0.399587,13.725712,0.644083,286224.618813,0.911782,20.290880,14.561067,2.318457,67.996061,75.307222,86.801779,10.100000,53.954371,65.590000,60.832758,24.500000,15.601545
59.907012,70.102241,138.999365,141.929559,47.001271,63.032123,59.770389,12.672988,134.824730,1.479810,70.200376,60.504796,140.718327,137.123372,138.505806,135.925384,83.695993,135.213462,0.001898,0.013576,32.000000,-237.334141,136.113110,0.350948,13.717887,0.644216,286224.486467,0.911643,20.296063,14.559390,2.319203,67.996973,75.308678,86.799412,10.100000,53.952960,65.590000,60.875027,24.500000,15.601531
59.898645,70.097485,138.961822,141.934361,47.078541,63.024121,59.809238,12.673255,134.816729,1.402316,70.193869,60.495747,140.726363,137.118741,138.514083,135.922705,83.696028,135.210213,0.001931,0.013593,32.000000,-237.333938,136.073878,0.343562,13.715926,0.644287,286225.881754,0.911789,20.301597,14.556707,2.320140,67.997035,75.310183,86.796114,10.100000,53.931715,65.590000,60.929088,24.500000,15.601026
59.890204,70.093940,138.960047,141.938471,47.115166,63.003904,59.750578,12.673392,134.808694,1.597176,70.191562,60.489093,140.731528,137.115203,138.520370,135.917200,83.696428,135.203755,0.001939,0.013628,32.000000,-237.333815,136.066348,0.398937,13.721085,0.644705,286225.899259,0.911790,20.305728,14.554314,2.320252,67.997013,75.310945,86.792336,10.100000,53.935686,65.590000,60.977623,24.500000,15.600540
59.883081,70.092201,138.964972,141.943612,47.143104,62.983391,59.751585,12.672659,134.799971,1.599602,70.191430,60.484483,140.736159,137.107827,138.526810,135.909467,83.695730,135.200330,0.001917,0.013606,32.000000,-237.334496,136.055031,0.398469,13.721065,0.644613,286188.408533,0.911212,20.308494,14.552701,2.319949,67.997029,75.309382,86.787065,10.100000,53.944874,65.590000,61.034173,24.500000,15.600343
59.877519,70.092589,138.920596,141.947758,47.164891,62.982851,59.789056,12.672349,134.797062,1.600061,70.186917,60.481494,140.740611,137.099549,138.533143,135.905987,83.696728,135.196446,0.001896,0.013597,32.000000,-237.334965,136.049502,0.398762,13.719573,0.644273,286096.030277,0.911948,20.312536,14.549163,2.320247,67.997117,75.308147,86.782827,10.100000,53.911332,65.590000,61.079856,24.500000,15.600471
59.874392,70.089492,138.953131,141.951662,47.180132,62.983035,59.814412,12.672494,134.791210,1.599866,70.179989,60.481042,140.745700,137.093382,138.540857,135.903173,83.698321,135.195431,0.001895,0.013601,32.000000,-237.334924,136.045613,0.398489,13.717237,0.644185,286004.749830,0.911753,20.317201,14.548198,2.320605,67.995928,75.306923,86.778515,10.100000,53.940356,65.590000,61.133774,24.500000,15.600270
59.867884,70.084937,138.982365,141.953985,47.119068,62.983158,59.793350,12.672005,134.793237,1.383602,70.173818,60.477809,140.748058,137.091939,138.545518,135.898250,83.698320,135.190969,0.001915,0.013638,32.000000,-237.335363,136.086348,0.317404,13.713524,0.644090,286003.119443,0.911269,20.322591,14.545314,2.320079,67.994254,75.304980,86.775010,10.100000,53.963488,65.590000,61.182923,24.500000,15.599731
59.863161,70.080327,139.045442,141.956031,47.096730,62.983218,59.794593,12.671935,134.783867,1.318544,70.171482,60.472940,140.750537,137.087370,138.550719,135.890194,83.698308,135.186033,0.001902,0.013652,32.000000,-237.335369,136.051370,0.314280,13.709410,0.644420,286000.581307,0.910931,20.322306,14.543227,2.320744,67.991791,75.302905,86.771364,10.100000,53.996073,65.590000,61.240084,24.500000,15.599093
59.860268,70.078689,139.060851,141.957765,47.092547,62.968423,59.746596,12.671805,134.776091,1.592746,70.172231,60.470824,140.750995,137.083333,138.553789,135.882616,83.697544,135.177849,0.001881,0.013637,32.000000,-237.335564,136.031760,0.398254,13.708050,0.644838,285999.529015,0.911352,20.323603,14.541061,2.321485,67.989347,75.301271,86.768294,10.100000,54.013854,65.590000,61.286338,24.500000,15.598893
59.855236,70.078846,139.010888,141.959779,47.079957,62.968418,59.824601,12.671558,134.764881,1.598082,70.176522,60.466922,140.752736,137.076615,138.556874,135.871200,83.696881,135.170489,0.001878,0.013662,32.000000,-237.335648,136.020438,0.398258,13.702732,0.645450,285997.544761,0.911403,20.323240,14.538674,2.322721,67.987632,75.298953,86.765478,10.100000,53.989252,65.590000,61.345330,24.500000,15.598972
59.853947,70.081601,139.007850,141.961348,47.103998,62.968657,59.814176,12.671435,134.753623,1.600141,70.184494,60.466325,140.753820,137.068717,138.557831,135.863958,83.697075,135.161772,0.001895,0.013635,32.000000,-237.335536,136.011820,0.398297,13.702117,0.645483,285930.428586,0.911966,20.324205,14.535461,2.323091,67.985241,75.297604,86.761991,10.100000,53.999104,65.590000,61.391611,24.500000,15.599377
59.852937,70.087934,138.996478,141.962745,47.071848,62.968573,59.711677,12.670894,134.742081,1.600316,70.189835,60.467737,140.754833,137.057550,138.557984,135.853601,83.696972,135.149416,0.001906,0.013606,32.000000,-237.336076,135.998596,0.398054,13.696584,0.645528,285933.150951,0.910863,20.328887,14.532549,2.322452,67.982289,75.296141,86.759661,10.100000,53.979322,65.590000,61.447682,24.500000,15.600324
59.856120,70.091180,139.003967,141.962840,47.017558,62.968462,59.802175,12.672265,134.740034,1.376512,70.197956,60.472606,140.755314,137.049559,138.558509,135.843717,83.696834,135.141125,0.001899,0.013582,32.000000,-237.334669,136.034356,0.313897,13.692919,0.645565,285936.511880,0.911053,20.332802,14.528118,2.322451,67.981368,75.295259,86.758356,10.100000,53.989278,65.590000,61.488683,24.500000,15.600938
59.857554,70.096965,138.949706,141.961892,46.976800,62.976703,59.803501,12.672094,134.722862,1.174731,70.213304,60.472873,140.756657,137.036912,138.559225,135.826159,83.696906,135.124339,0.001899,0.013576,32.000000,-237.334873,136.023964,0.255523,13.692594,0.645790,285941.762727,0.912649,20.340042,14.522219,2.322300,67.978667,75.293372,86.758066,10.100000,53.962909,65.590000,61.539901,24.500000,15.601768
59.862849,70.104705,138.900421,141.960386,46.984060,62.976884,59.795764,12.672885,134.704530,1.323356,70.227221,60.474865,140.756541,137.022549,138.560039,135.809568,83.696993,135.111082,0.001916,0.013586,32.000000,-237.334106,135.976182,0.313542,13.693351,0.645962,285943.361092,0.911220,20.340426,14.518327,2.322302,67.976037,75.291915,86.759648,10.100000,53.939269,65.590000,61.579792,24.500000,15.602925
59.876183,70.115954,138.923192,141.956817,46.959613,62.977209,59.811761,12.673243,134.688383,1.504651,70.242775,60.480995,140.755508,137.008893,138.559853,135.789768,83.697572,135.091605,0.001917,0.013623,32.000000,-237.333688,135.955837,0.363814,13.699515,0.645755,285984.674044,0.911309,20.344921,14.510098,2.321340,67.971091,75.290342,86.761826,10.100000,53.947136,65.590000,61.619048,24.500000,15.604625
59.883976,70.123768,138.885260,141.953240,46.914803,62.977372,59.572774,12.674151,134.681787,1.504906,70.251526,60.490381,140.753897,136.997593,138.558354,135.776113,83.696072,135.082052,0.001901,0.013625,32.000000,-237.332796,135.944272,0.364027,13.692055,0.645383,285990.175717,0.911359,20.347899,14.503567,2.320311,67.967191,75.288875,86.763269,10.100000,53.920209,65.590000,61.642468,24.500000,15.605873
59.892419,70.134830,138.879370,141.946169,46.792536,62.977558,59.760671,12.674375,134.665440,1.512241,70.269513,60.498956,140.751367,136.982472,138.557197,135.758625,83.695223,135.060466,0.001883,0.013650,32.000000,-237.332454,135.925804,0.363790,13.687061,0.645049,285995.639376,0.910922,20.347157,14.493520,2.320174,67.963455,75.287798,86.766045,10.100000,53.921837,65.590000,61.680376,24.500000,15.607579
59.902083,70.147379,138.862103,141.938170,46.733888,62.977640,59.784179,12.674051,134.649551,1.511963,70.293033,60.507022,140.747790,136.963238,138.555591,135.734905,83.695461,135.040703,0.001882,0.013632,32.000000,-237.332847,135.904260,0.364072,13.688341,0.645094,286001.656722,0.914465,20.347964,14.490376,2.319239,67.960479,75.286988,86.769648,10.100000,53.911497,65.590000,61.717777,24.500000,15.608808
59.910297,70.160461,138.820409,141.931531,46.701313,62.985985,59.799933,12.673746,134.634423,1.467195,70.315733,60.519828,140.743293,136.945134,138.553302,135.717343,83.695535,135.023193,0.001924,0.013619,32.000000,-237.333092,135.912228,0.341929,13.688787,0.645192,286009.818507,0.911477,20.351435,14.480731,2.318814,67.957162,75.286995,86.772447,10.100000,53.887620,65.590000,61.745445,24.500000,15.608808
59.923392,70.175845,138.801637,141.925020,46.685788,62.998242,59.770973,12.674079,134.617515,1.424458,70.334995,60.534641,140.739319,136.926624,138.551463,135.699654,83.695808,135.008037,0.001889,0.013593,32.000000,-237.332800,135.873202,0.340182,13.685104,0.644921,286016.956827,0.910986,20.355295,14.470884,2.318151,67.954017,75.287797,86.776121,10.100000,53.862425,65.590000,61.769035,24.500000,15.658800
59.938984,70.191718,138.801045,141.916162,46.734916,63.022628,59.793472,12.673236,134.596163,1.507624,70.354466,60.549364,140.734378,136.903705,138.548343,135.677901,83.695182,134.983337,0.001872,0.013563,32.000000,-237.333556,135.856946,0.364932,13.678631,0.644666,286063.024026,0.910760,20.360996,14.462296,2.317138,67.948650,75.288138,86.779393,10.100000,53.868581,65.590000,61.793256,24.500000,15.660949
59.956164,70.205561,138.805995,141.905505,46.670807,63.027835,59.767911,12.673202,134.574913,1.507782,70.376421,60.565540,140.728536,136.882903,138.544563,135.659368,83.693858,134.962718,0.001869,0.013574,32.000000,-237.333525,135.838509,0.364708,13.676461,0.644691,286126.675952,0.911195,20.364611,14.454653,2.316318,67.942748,75.290690,86.783371,10.100000,53.866185,65.590000,61.812630,24.500000,15.663146
59.967901,70.218395,138.801705,141.895970,46.638602,63.027793,59.809494,12.672238,134.560146,1.507723,70.395823,60.575004,140.723140,136.867948,138.541829,135.642165,83.692265,134.943655,0.001907,0.013575,32.000000,-237.334528,135.819788,0.364516,13.679380,0.645043,286245.912405,0.910979,20.366473,14.443266,2.315706,67.938750,75.292363,86.786908,10.100000,53.843379,65.590000,61.829574,24.500000,15.665147
59.983888,70.235923,138.737920,141.884454,46.638376,63.027987,59.808533,12.672056,134.538143,1.507720,70.422876,60.592814,140.716725,136.850703,138.539597,135.623313,83.691292,134.921554,0.001924,0.013580,32.000000,-237.334556,135.800292,0.364851,13.682421,0.645005,286276.723291,0.911187,20.364880,14.434560,2.315125,67.933306,75.294356,86.790984,10.100000,53.833626,65.590000,61.845218,24.500000,15.667874
60.000573,70.251739,138.720308,141.874743,46.705339,63.028026,59.787866,12.672402,134.525263,1.482762,70.443604,60.608463,140.710436,136.833537,138.536402,135.611743,83.690794,134.907239,0.001889,0.013591,32.000000,-237.334256,135.795384,0.352234,13.685289,0.644700,286285.151033,0.910386,20.367173,14.426879,2.314600,67.929574,75.295957,86.794069,10.100000,53.814084,65.590000,61.854141,24.500000,15.670337
60.019998,70.269881,138.727905,141.862589,46.705037,63.039590,59.786210,12.672441,134.513143,1.136667,70.463862,60.627880,140.702535,136.812387,138.532088,135.597270,83.691338,134.888508,0.001887,0.013588,32.000000,-237.334137,135.802377,0.242132,13.686962,0.643999,286296.225203,0.910176,20.370344,14.417101,2.312920,67.926590,75.297706,86.798833,10.100000,53.787645,65.590000,61.861857,24.500000,15.670860
60.039850,70.282804,138.707101,141.851960,46.680330,63.043000,59.813485,12.672075,134.493909,1.486500,70.476575,60.645228,140.695370,136.802622,138.528038,135.584679,83.691694,134.875085,0.001927,0.013581,32.000000,-237.334445,135.761724,0.359944,13.682283,0.643563,286304.471556,0.910248,20.371178,14.410633,2.311983,67.923874,75.299046,86.802000,10.100000,53.793265,65.590000,61.860640,24.500000,15.700000
60.057288,70.294717,138.670042,141.838158,46.614781,63.043136,59.805887,12.672149,134.480506,1.512798,70.488824,60.659139,140.685702,136.787405,138.524656,135.571924,83.691369,134.860719,0.001939,0.013564,32.000000,-237.334542,135.745433,0.365627,13.692757,0.643392,286364.712141,0.910157,20.371883,14.400974,2.311361,67.921872,75.300125,86.807951,10.100000,53.768723,65.590000,61.860864,24.500000,15.701365
60.068541,70.303079,138.703739,141.826543,46.563073,63.043223,59.812354,12.673372,134.466232,1.512581,70.508163,60.671414,140.677533,136.777378,138.522396,135.560490,83.690369,134.850185,0.001902,0.013554,32.000000,-237.333342,135.736414,0.365717,13.687861,0.643272,286383.866705,0.909488,20.366990,14.394086,2.310251,67.922357,75.300896,86.812144,10.100000,53.767150,65.590000,61.865327,24.500000,15.702819
60.079749,70.318732,138.738289,141.814057,46.619500,63.043445,59.800055,12.672572,134.450253,1.512554,70.535000,60.681871,140.667983,136.763493,138.517928,135.547755,83.689805,134.833342,0.001885,0.013584,32.000000,-237.334186,135.718995,0.365696,13.686234,0.642344,286389.039414,0.909340,20.363257,14.387418,2.308963,67.922676,75.300637,86.815871,10.100000,53.782651,65.590000,61.868762,24.500000,15.705225
60.088130,70.335938,138.741776,141.804655,46.647907,63.043508,59.807073,12.671691,134.438838,1.512420,70.557449,60.690655,140.659518,136.754279,138.513171,135.537889,83.688114,134.820495,0.001882,0.013578,32.000000,-237.335121,135.707311,0.365632,13.682918,0.642607,286393.560019,0.909074,20.361525,14.383291,2.309091,67.924153,75.299651,86.817549,10.100000,53.783275,65.590000,61.872021,24.500000,15.707975
60.096505,70.356736,138.725763,141.794763,46.655414,63.043393,59.803906,12.670301,134.428884,1.456268,70.583930,60.698478,140.648395,136.742341,138.507454,135.527561,83.686510,134.805213,0.001923,0.013576,32.000000,-237.336410,135.719209,0.339828,13.682106,0.642749,286404.358376,0.909113,20.367125,14.375657,2.309236,67.925683,75.295454,86.817010,10.100000,53.778759,65.590000,61.874761,24.500000,15.711382
60.104140,70.374204,138.704894,141.787798,46.694137,63.043306,59.688211,12.669681,134.418703,1.350486,70.610538,60.705054,140.641106,136.733380,138.503891,135.521494,83.686318,134.796560,0.001905,0.013580,32.000000,-237.337107,135.686264,0.321321,13.683697,0.642832,286418.060143,0.908909,20.376814,14.371094,2.308971,67.927738,75.291330,86.816553,10.100000,53.755409,65.590000,61.877563,24.500000,15.714224
60.112700,70.396258,138.664938,141.781176,46.704483,63.042824,59.776111,12.669615,134.405752,1.605133,70.639694,60.711576,140.631966,136.725281,138.497373,135.511598,83.686021,134.784095,0.001887,0.013584,32.000000,-237.337230,135.668566,0.398864,13.679017,0.642701,286433.962698,0.908865,20.390103,14.365257,2.308383,67.929569,75.282988,86.814237,10.100000,53.723439,65.590000,61.878189,24.500000,15.717833
60.122431,70.414631,138.667240,141.776475,46.745354,63.042556,59.727289,12.669195,134.398767,1.607207,70.655965,60.723654,140.625885,136.717949,138.492183,135.502255,83.685110,134.777010,0.001886,0.013543,32.000000,-237.337722,135.663102,0.398978,13.679873,0.642430,286446.076853,0.910540,20.400724,14.361237,2.307743,67.931376,75.275575,86.812861,10.100000,53.706468,65.590000,61.877063,24.500000,15.718443
60.137325,70.431312,138.653259,141.771032,46.749425,63.042761,59.822512,12.669228,134.391501,1.607261,70.664838,60.737994,140.618237,136.712383,138.487480,135.499739,83.684097,134.773712,0.001927,0.013533,32.000000,-237.337597,135.661598,0.398984,13.684253,0.642345,286459.460969,0.909104,20.415104,14.355464,2.306749,67.933844,75.266886,86.810905,10.100000,53.692403,65.590000,61.868475,24.500000,15.778400
60.153549,70.439536,138.654381,141.765980,46.716606,63.062036,59.820601,12.669641,134.393635,1.607286,70.663401,60.749797,140.613530,136.714987,138.484823,135.499454,83.683994,134.772651,0.001913,0.013511,32.000000,-237.337143,135.661651,0.398649,13.676157,0.642208,286471.727587,0.909724,20.424752,14.352925,2.306414,67.936229,75.259223,86.809249,10.100000,53.682835,65.590000,61.855827,24.500000,15.779740
60.167380,70.442225,138.690095,141.758502,46.664788,63.086567,59.791999,12.669558,134.404221,1.285068,70.658277,60.764000,140.606768,136.720114,138.480058,135.506389,83.682034,134.775929,0.001897,0.013508,32.000000,-237.337211,135.714986,0.284960,13.677699,0.641732,286482.525571,0.908069,20.428084,14.352332,2.305611,67.940496,75.249878,86.806617,10.100000,53.705946,65.590000,61.841233,24.500000,15.780838
60.180432,70.441821,138.677225,141.751766,46.634416,63.106705,59.792737,12.670324,134.413006,1.183617,70.650085,60.775693,140.601953,136.729214,138.477234,135.515065,83.681057,134.783969,0.001896,0.013537,32.000000,-237.336456,135.722410,0.256684,13.679420,0.642097,286571.544477,0.908123,20.421770,14.351918,2.305008,67.943904,75.243268,86.804894,10.100000,53.699398,65.590000,61.828322,24.500000,15.781237
60.191789,70.439509,138.696808,141.745272,46.682625,63.126835,59.812806,12.670039,134.413587,1.515164,70.640662,60.788743,140.595889,136.737946,138.476389,135.520776,83.680501,134.791966,0.001917,0.013540,32.000000,-237.336794,135.685696,0.373137,13.680437,0.642287,286683.379497,0.908684,20.412068,14.355475,2.305071,67.948179,75.237102,86.802679,10.100000,53.705254,65.590000,61.812524,24.500000,15.781415
60.206252,70.434584,138.688116,141.737276,46.739466,63.151208,59.738527,12.669615,134.420689,1.583254,70.628416,60.801686,140.588422,136.748683,138.473153,135.531647,83.680217,134.803225,0.001932,0.013561,32.000000,-237.337133,135.696038,0.392107,13.684741,0.642146,286771.078673,0.908742,20.399971,14.360367,2.304357,67.953228,75.229434,86.799055,10.100000,53.694136,65.590000,61.793331,24.500000,15.781263
60.217691,70.428889,138.670900,141.729541,46.820277,63.175272,59.800389,12.669785,134.432272,1.583440,70.617908,60.812044,140.581595,136.763960,138.470282,135.545979,83.679271,134.809303,0.001905,0.013543,32.000000,-237.337014,135.706505,0.392031,13.688010,0.642245,286857.711318,0.908530,20.387487,14.364816,2.304248,67.959976,75.223424,86.796332,10.100000,53.659604,65.590000,61.772627,24.500000,15.780956
60.223316,70.424728,138.678696,141.723923,46.824148,63.195612,59.814154,12.670457,134.443830,1.583963,70.611689,60.817608,140.576154,136.777016,138.467699,135.559085,83.678273,134.816251,0.001898,0.013540,32.000000,-237.336103,135.717828,0.391982,13.680896,0.642025,286959.927833,0.909755,20.369610,14.370581,2.303550,67.965417,75.217843,86.794084,10.100000,53.672366,65.590000,61.759397,24.500000,15.780747
60.236882,70.421248,138.682099,141.718709,46.857327,63.219862,59.793327,12.670624,134.451927,1.856387,70.600267,60.831605,140.569961,136.797554,138.465448,135.574937,83.677592,134.829137,0.001896,0.013586,32.000000,-237.335913,135.680739,0.491670,13.675831,0.641846,287062.027657,0.908954,20.353673,14.374487,2.302827,67.971639,75.211994,86.789864,10.100000,53.671374,65.590000,61.737330,24.500000,15.780731
60.245166,70.416555,138.688243,141.714594,46.885918,63.240457,59.750278,12.670387,134.471269,1.676915,70.584657,60.841267,140.564637,136.809462,138.464421,135.591357,83.675834,134.840353,0.001916,0.013616,32.000000,-237.336155,135.736536,0.418600,13.679982,0.642332,287149.983029,0.908932,20.344475,14.378868,2.302741,67.976650,75.206989,86.786385,10.100000,53.657986,65.590000,61.716692,24.500000,15.780624
60.254658,70.407051,138.682310,141.709656,46.894938,63.264901,59.796451,12.670941,134.492714,1.580032,70.569076,60.856280,140.559057,136.829989,138.462273,135.609174,83.674530,134.858293,0.001891,0.013641,32.000000,-237.335766,135.753039,0.392146,13.680674,0.642632,287253.598930,0.909361,20.328853,14.385823,2.302279,67.981502,75.201409,86.781552,10.100000,53.649442,65.590000,61.694842,24.500000,15.779746
60.267676,70.399360,138.688940,141.706302,46.964893,63.285354,59.769100,12.670651,134.510245,1.579607,70.554069,60.868798,140.555511,136.846134,138.458822,135.626404,83.674696,134.870011,0.001882,0.013664,32.000000,-237.336096,135.765716,0.392465,13.689807,0.642562,287342.744304,0.910161,20.316743,14.393040,2.302064,67.985049,75.197212,86.776950,10.100000,53.655531,65.590000,61.667440,24.500000,15.779046
60.284426,70.389269,138.663361,141.702259,47.034182,63.309651,59.748200,12.670877,134.528305,1.572582,70.531301,60.882604,140.550777,136.867191,138.455506,135.644244,83.674525,134.891513,0.001883,0.013718,32.000000,-237.335955,135.788856,0.392056,13.687993,0.642582,287444.470789,0.909627,20.298745,14.403076,2.301603,67.988885,75.194233,86.771808,10.100000,53.641704,65.590000,61.633001,24.500000,15.778123
60.302152,70.374780,138.672176,141.698406,47.033652,63.334200,59.781722,12.671454,134.550757,1.572453,70.501829,60.902888,140.545190,136.888003,138.452343,135.669565,83.674083,134.915274,0.001924,0.013708,32.000000,-237.335286,135.809299,0.392607,13.699864,0.642200,287526.539701,0.910099,20.279405,14.408614,2.301216,67.992112,75.192508,86.767418,10.100000,53.622290,65.590000,61.592855,24.500000,15.776614
60.322793,70.356129,138.779407,141.693923,46.977188,63.358608,59.806047,12.671966,134.570729,1.974071,70.466066,60.930615,140.541704,136.911295,138.449864,135.692063,83.674596,134.942927,0.001894,0.013704,32.000000,-237.334842,135.782242,0.528796,13.692554,0.642129,287623.251944,0.910460,20.254329,14.419251,2.300152,67.995527,75.193897,86.764775,10.100000,53.674913,65.590000,61.548224,24.500000,15.774502
60.341049,70.333503,138.798075,141.687699,46.940700,63.383126,59.765243,12.671507,134.598883,1.734177,70.424756,60.957078,140.537425,136.938087,138.445566,135.716862,83.674184,134.967662,0.001891,0.013712,32.000000,-237.335191,135.851532,0.437249,13.689772,0.641583,287717.068602,0.909968,20.223985,14.431253,2.299622,67.998437,75.197542,86.762643,10.100000,53.697046,65.590000,61.499996,24.500000,15.771746
60.356049,70.312259,138.856814,141.681328,46.964775,63.403560,59.803175,12.670284,134.619697,1.570965,70.392614,60.972058,140.534327,136.959685,138.444745,135.741155,83.675121,134.988302,0.001890,0.013714,32.000000,-237.336343,135.869957,0.392030,13.695291,0.642440,287805.276610,0.909555,20.186875,14.444196,2.300613,68.002165,75.202946,86.761555,10.100000,53.713536,65.590000,61.459857,24.500000,15.769068
60.371306,70.286399,138.876457,141.673148,47.046068,63.427981,59.792744,12.670899,134.647979,1.568850,70.365005,60.988406,140.529915,136.987760,138.443494,135.768946,83.677412,135.015606,0.001932,0.013747,32.000000,-237.335826,135.893413,0.392040,13.696999,0.642627,287891.889393,0.910165,20.147928,14.456639,2.300226,68.007000,75.211206,86.761098,10.100000,53.739834,65.590000,61.409542,24.500000,15.765669
60.384649,70.267089,138.930144,141.665475,47.117311,63.448843,59.800701,12.671342,134.663669,1.912590,70.347682,61.003016,140.524912,137.011946,138.439793,135.791809,83.677826,135.036826,0.001903,0.013781,32.000000,-237.335532,135.867990,0.512181,13.697924,0.642643,287960.810461,0.909576,20.113276,14.465743,2.300628,68.010452,75.218828,86.759052,10.100000,53.759109,65.590000,61.359919,24.500000,15.763030
60.396681,70.256933,138.945253,141.659829,47.188659,63.449551,59.791125,12.671538,134.677865,1.992614,70.341143,61.016782,140.519685,137.031273,138.435707,135.811372,83.678165,135.054021,0.001891,0.013791,32.000000,-237.335327,135.884267,0.533773,13.710064,0.642653,288042.453497,0.909765,20.073783,14.476730,2.300372,68.013478,75.225977,86.757948,10.100000,53.781517,65.590000,61.316460,24.500000,15.761729
60.409237,70.251169,138.960430,141.654175,47.277703,63.449021,59.752924,12.670842,134.692872,1.992740,70.336522,61.029585,140.514161,137.047311,138.432511,135.829135,83.679169,135.068657,0.001890,0.013778,32.000000,-237.336019,135.894434,0.533439,13.704263,0.642896,288115.934482,0.909671,20.042550,14.486636,2.300753,68.015918,75.234392,86.756130,10.100000,53.799440,65.590000,61.263690,24.500000,15.761041
60.420417,70.247948,138.994960,141.649686,47.293977,63.449283,59.802915,12.670995,134.707022,1.954848,70.333047,61.043526,140.510184,137.061460,138.428616,135.843209,83.681527,135.081486,0.001889,0.013778,32.000000,-237.335894,135.916996,0.517692,13.712575,0.642225,288106.051897,0.909600,20.021646,14.494658,2.300545,68.017728,75.241875,86.755057,10.100000,53.824816,65.590000,61.217486,24.500000,15.760837
60.435431,70.243974,138.968776,141.644545,47.253405,63.453328,59.760688,12.672078,134.729278,1.594277,70.326190,61.059184,140.506443,137.077518,138.422746,135.861332,83.684524,135.099340,0.001890,0.013768,32.000000,-237.334859,135.966377,0.398407,13.711923,0.642387,288093.609587,0.909948,20.004666,14.500768,2.300318,68.018749,75.250222,86.753424,10.100000,53.802836,65.590000,61.158345,24.500000,15.760553
60.449999,70.239757,138.955750,141.640446,47.281632,63.473591,59.806004,12.672725,134.742063,1.686673,70.314828,61.080111,140.501873,137.089532,138.417953,135.872786,83.686091,135.111872,0.001879,0.013763,32.000000,-237.334310,135.954438,0.436078,13.709649,0.642017,288085.521023,0.908996,19.991461,14.504646,2.300463,68.018572,75.255777,86.752007,10.100000,53.802020,65.590000,61.104137,24.500000,15.760216
60.473112,70.230993,139.045022,141.633654,47.258027,63.481932,59.792174,12.671501,134.753610,2.013828,70.289915,61.105462,140.495774,137.099446,138.411568,135.888518,83.687594,135.131572,0.001877,0.013746,32.000000,-237.335502,135.941645,0.540699,13.718836,0.641723,288091.741758,0.909434,19.974080,14.510329,2.299459,68.016913,75.262620,86.751384,10.100000,53.840978,65.590000,61.031758,24.500000,15.759404
60.492651,70.218591,139.032764,141.625889,47.238450,63.502269,59.789331,12.671798,134.765641,2.015359,70.268481,61.124831,140.489096,137.112579,138.407605,135.901193,83.690416,135.147379,0.001877,0.013743,32.000000,-237.335285,135.953524,0.540840,13.722076,0.641743,288173.400125,0.908780,19.956858,14.514853,2.298689,68.015472,75.269247,86.751386,10.100000,53.836218,65.590000,60.966543,24.500000,15.757962
60.507288,70.201277,139.029645,141.614943,47.267317,63.524547,59.812371,12.671321,134.788153,1.679504,70.250957,61.138192,140.480496,137.126611,138.401245,135.914996,83.693105,135.164148,0.001920,0.013733,32.000000,-237.335734,136.014632,0.422794,13.724364,0.641547,288194.654867,0.908701,19.927464,14.522924,2.299287,68.012655,75.275559,86.751569,10.100000,53.857562,65.590000,60.892689,24.500000,15.755694
60.518435,70.190840,139.024395,141.606398,47.287785,63.542398,59.789078,12.671299,134.800868,1.594401,70.244393,61.148963,140.473899,137.140554,138.395792,135.927646,83.695891,135.178312,0.001892,0.013737,32.000000,-237.335755,136.028189,0.399115,13.730532,0.641228,288266.647230,0.908677,19.897625,14.527784,2.298341,68.010970,75.281138,86.752427,10.100000,53.857471,65.590000,60.831966,24.500000,15.754237
60.526980,70.185159,139.110308,141.599107,47.348429,63.550484,59.814288,12.670599,134.814070,1.593759,70.240018,61.157509,140.468128,137.151464,138.391368,135.942016,83.698789,135.188612,0.001892,0.013728,32.000000,-237.336401,136.039542,0.399171,13.732568,0.641087,288344.952556,0.908357,19.867255,14.533244,2.297734,68.010039,75.286220,86.752989,10.100000,53.896367,65.590000,60.771884,24.500000,15.753538
60.540111,70.181570,139.083424,141.592449,47.400822,63.550355,59.778919,12.671489,134.822117,1.942665,70.234496,61.169280,140.460788,137.164734,138.386375,135.958426,83.700000,135.202820,0.001894,0.013769,32.000000,-237.335461,136.009830,0.521057,13.725700,0.640768,288410.136215,0.908754,19.846874,14.537339,2.297224,68.008163,75.290435,86.752703,10.100000,53.903957,65.590000,60.707912,24.500000,15.753164
60.549630,70.176929,139.144597,141.584528,47.405727,63.550392,59.799503,12.670489,134.839644,2.026539,70.225844,61.184141,140.452509,137.176329,138.380586,135.975181,83.702035,135.220827,0.001936,0.013727,32.000000,-237.336380,136.026487,0.541757,13.731206,0.641100,288435.428798,0.908329,19.833572,14.539445,2.298319,68.006743,75.293896,86.751893,10.100000,53.935475,65.590000,60.633382,24.500000,15.752736
60.555675,70.171955,139.147939,141.577440,47.430717,63.550484,59.774402,12.669890,134.852541,2.026930,70.222094,61.189947,140.447361,137.189360,138.377553,135.983514,83.706067,135.232602,0.001905,0.013730,32.000000,-237.336857,136.040098,0.541679,13.734988,0.641078,288425.968962,0.908636,19.818274,14.545138,2.297376,68.006672,75.298309,86.751416,10.100000,53.949225,65.590000,60.571958,24.500000,15.752230
60.559072,70.166646,139.101992,141.569751,47.442899,63.550583,59.803351,12.670239,134.875354,1.686840,70.222619,61.187976,140.439686,137.203398,138.371342,136.000069,83.708445,135.246558,0.001897,0.013753,32.000000,-237.336504,136.107273,0.422799,13.730576,0.641015,288416.666098,0.908153,19.805144,14.551851,2.298026,68.005654,75.302361,86.749096,10.100000,53.929748,65.590000,60.500178,24.500000,15.751587
60.558757,70.164711,139.083102,141.564230,47.382195,63.558680,59.708210,12.670688,134.892159,1.598176,70.226994,61.186229,140.433243,137.217294,138.367441,136.018797,83.711919,135.266777,0.001898,0.013741,32.000000,-237.335952,136.124572,0.400582,13.727363,0.640765,288406.191362,0.908422,19.794783,14.553537,2.297851,68.007097,75.306830,86.746801,10.100000,53.916808,65.590000,60.436273,24.500000,15.751467
60.557358,70.164824,139.139080,141.561423,47.410151,63.558777,59.793150,12.670891,134.902135,1.798720,70.228503,61.184315,140.427596,137.227890,138.362479,136.030899,83.714999,135.284303,0.001898,0.013731,32.000000,-237.335738,136.102003,0.474322,13.729693,0.640649,288398.220836,0.907914,19.786444,14.557938,2.296964,68.007080,75.310437,86.745172,10.100000,53.960469,65.590000,60.381181,24.500000,15.751618
60.556192,70.164945,139.088837,141.559951,47.357669,63.558937,59.782076,12.670207,134.914049,2.022955,70.229472,61.180489,140.421399,137.236868,138.355893,136.044638,83.717723,135.296787,0.001900,0.013720,32.000000,-237.336394,136.104592,0.542062,13.723664,0.640786,288429.257717,0.909477,19.784790,14.564282,2.296664,68.006574,75.313284,86.743716,10.100000,53.951479,65.590000,60.317154,24.500000,15.751838
60.552131,70.164455,139.095571,141.560171,47.313365,63.558753,59.796276,12.669167,134.930296,1.837881,70.226854,61.174704,140.417791,137.247064,138.350278,136.060726,83.719415,135.309311,0.001889,0.013697,32.000000,-237.337434,136.151304,0.472120,13.730076,0.641003,288426.554284,0.908210,19.786151,14.569713,2.297641,68.006088,75.314894,86.743035,10.100000,53.948819,65.590000,60.267573,24.500000,15.751960
60.542877,70.160863,139.132175,141.561827,47.272675,63.558567,59.806961,12.667771,134.949977,1.601560,70.220577,61.167497,140.416189,137.262536,138.346495,136.074795,83.721869,135.327710,0.001887,0.013702,32.000000,-237.338777,136.175919,0.400575,13.723008,0.641020,288424.529672,0.908400,19.787312,14.573051,2.296856,68.006246,75.317133,86.743830,10.100000,53.969181,65.590000,60.212703,24.500000,15.751729
60.538358,70.155052,139.154104,141.564278,47.216495,63.558732,59.708666,12.668197,134.963883,1.600120,70.207973,61.162081,140.414991,137.276408,138.342398,136.088929,83.724143,135.341774,0.001888,0.013716,32.000000,-237.338427,136.193961,0.400694,13.725356,0.640822,288422.802044,0.908248,19.790442,14.577440,2.297121,68.006700,75.318649,86.744733,10.100000,53.997467,65.590000,60.164888,24.500000,15.751127
60.528886,70.143897,139.145981,141.568145,47.114638,63.558722,59.795052,12.669062,134.979813,1.600252,70.192782,61.150714,140.415478,137.297051,138.338996,136.110043,83.726406,135.362007,0.001933,0.013693,32.000000,-237.337594,136.213692,0.400736,13.734200,0.641482,288419.275188,0.908230,19.795099,14.583919,2.298077,68.008660,75.319677,86.746632,10.100000,53.999874,65.590000,60.111739,24.500000,15.749833
60.519503,70.133944,139.189376,141.572578,47.110408,63.558840,59.787005,12.668651,134.986926,1.902773,70.183252,61.140705,140.416233,137.311200,138.337457,136.121433,83.728213,135.375422,0.001901,0.013654,32.000000,-237.337889,136.185673,0.509814,13.726453,0.641542,288413.865161,0.909789,19.793319,14.588473,2.298610,68.010718,75.321028,86.748582,10.100000,54.005987,65.590000,60.071250,24.500000,15.748484
60.503474,70.123809,139.224951,141.579370,47.107470,63.538492,59.803648,12.668682,135.004493,1.980265,70.176022,61.122053,140.417376,137.328672,138.335780,136.141693,83.728810,135.393753,0.001902,0.013696,32.000000,-237.337843,136.214091,0.524806,13.731025,0.641210,288405.287157,0.908605,19.790611,14.596030,2.298836,68.013274,75.321656,86.751269,10.100000,54.057420,65.590000,60.028916,24.500000,15.747146
60.487008,70.117077,139.286647,141.586747,47.135883,63.526472,59.788369,12.670075,135.026255,1.623077,70.175862,61.099772,140.420566,137.344216,138.334677,136.157016,83.730831,135.406064,0.001903,0.013679,32.000000,-237.336444,136.269802,0.405939,13.730562,0.641931,288398.276893,0.908862,19.789026,14.600734,2.299909,68.017058,75.321936,86.752591,10.100000,54.106013,65.590000,59.999053,24.500000,15.746279
60.466383,70.113039,139.307494,141.598906,47.183888,63.510371,59.768300,12.669152,135.042051,1.604287,70.170551,61.078147,140.426691,137.359074,138.332640,136.171670,83.731750,135.424443,0.001944,0.013663,32.000000,-237.337479,136.287419,0.401419,13.724800,0.641918,288302.364516,0.908562,19.793189,14.609032,2.301107,68.021312,75.319811,86.753098,10.100000,54.131962,65.590000,59.968999,24.500000,15.745712
60.449828,70.108319,139.322016,141.610563,47.167325,63.489950,59.780685,12.669057,135.057551,1.603946,70.160394,61.059348,140.433779,137.372084,138.332918,136.185812,83.731701,135.438994,0.001909,0.013716,32.000000,-237.337706,136.303775,0.401164,13.726839,0.642385,288245.406416,0.908881,19.801146,14.612986,2.302753,68.025269,75.318537,86.753134,10.100000,54.138576,65.590000,59.948063,24.500000,15.745230
