OSU 80 Ton Compressor Load Stand
60.429668,70.097667,139.349441,141.625290,47.159187,63.462014,59.783070,12.668511,135.074738,1.604351,70.141599,61.039906,140.444262,137.387257,138.335543,136.202795,83.732654,135.455312,0.001901,0.013696,32.000000,-237.338283,136.320911,0.401375,13.729801,0.642895,288175.009936,0.909292,19.815516,14.620986,2.303883,68.030578,75.317779,86.752919,10.100000,54.164122,65.590000,59.921813,24.500000,15.744007
60.411727,70.085119,139.376482,141.637555,47.142679,63.441764,59.780492,12.668321,135.086721,1.604185,70.121413,61.022774,140.452386,137.400756,138.337225,136.212377,83.732396,135.470772,0.001899,0.013694,32.000000,-237.338450,136.334512,0.401086,13.727952,0.642906,288083.981980,0.909077,19.825571,14.628094,2.304755,68.034664,75.316745,86.751820,10.100000,54.216599,65.590000,59.905024,24.500000,15.742348
60.388023,70.066882,139.381101,141.652572,47.101559,63.429765,59.787108,12.667780,135.099099,1.617376,70.092289,61.003171,140.463799,137.415414,138.342448,136.222342,83.734633,135.485641,0.001901,0.013663,32.000000,-237.339108,136.346988,0.404099,13.726591,0.642910,287954.150743,0.908953,19.832920,14.635058,2.305977,68.039573,75.315921,86.753865,10.100000,54.227275,65.590000,59.890340,24.500000,15.739959
60.370014,70.048094,139.361418,141.664979,47.146175,63.425662,59.630637,12.668038,135.109396,1.601363,70.068611,60.982158,140.473574,137.428440,138.346533,136.233510,83.735449,135.496063,0.001879,0.013674,32.000000,-237.338923,136.355599,0.399600,13.720532,0.643171,287858.231086,0.908973,19.836392,14.642815,2.307110,68.042159,75.315810,86.756140,10.100000,54.241732,65.590000,59.880092,24.500000,15.737354
60.352126,70.026042,139.411387,141.680398,47.227634,63.425720,59.782950,12.668951,135.124195,1.600646,70.036843,60.960407,140.486420,137.442592,138.351180,136.250711,83.735448,135.510675,0.001869,0.013638,32.000000,-237.337968,136.372070,0.399562,13.716904,0.643449,287793.673968,0.909053,19.839329,14.647790,2.308092,68.043350,75.314297,86.759538,10.100000,54.278265,65.590000,59.867082,24.500000,15.734236
60.330250,70.002273,139.434194,141.695108,47.301250,63.417679,59.774890,12.668692,135.138008,1.600537,70.006300,60.938934,140.498535,137.456467,138.357730,136.262966,83.736508,135.524337,0.001869,0.013622,32.000000,-237.338262,136.386555,0.399795,13.726967,0.643810,287764.407984,0.911636,19.836632,14.652028,2.308454,68.043654,75.312684,86.763900,10.100000,54.297593,65.590000,59.860565,24.500000,15.730900
60.316251,69.982748,139.504193,141.707415,47.393890,63.389271,59.780115,12.668822,135.148011,1.607928,69.981393,60.923435,140.508831,137.467003,138.362826,136.272320,83.737053,135.532758,0.001889,0.013637,32.000000,-237.338267,136.395963,0.399416,13.729383,0.644477,287752.616193,0.909561,19.830566,14.659116,2.309966,68.040798,75.310431,86.766611,10.100000,54.356190,65.590000,59.853310,24.500000,15.728037
60.299003,69.960327,139.474127,141.722571,47.407869,63.364777,59.476801,12.669312,135.159687,1.663423,69.951293,60.907228,140.522254,137.479440,138.369598,136.282967,83.735877,135.539588,0.001917,0.013632,32.000000,-237.337865,136.394721,0.415433,13.733035,0.644323,287702.137616,0.909877,19.826354,14.664682,2.311182,68.035117,75.307001,86.768873,10.100000,54.360569,65.590000,59.850709,24.500000,15.724785
60.285261,69.941016,139.502513,141.734655,47.419997,63.352610,59.785331,12.668631,135.171272,1.556387,69.922278,60.894796,140.533184,137.490318,138.375979,136.290537,83.735412,135.549985,0.001873,0.013619,32.000000,-237.338391,136.416319,0.377995,13.742309,0.644470,287561.105851,0.909577,19.819344,14.668221,2.312879,68.028515,75.303483,86.769110,10.100000,54.390314,65.590000,59.845914,24.500000,15.722012
60.268520,69.916553,139.559433,141.747600,47.462856,63.328509,59.801227,12.668404,135.182992,1.555617,69.889865,60.877522,140.546595,137.502479,138.385349,136.298762,83.736389,135.562110,0.001872,0.013667,32.000000,-237.338489,136.427376,0.377936,13.740329,0.644089,287438.350705,0.914099,19.812347,14.672709,2.313042,68.020990,75.300465,86.768261,10.100000,54.438129,65.590000,59.845104,24.500000,15.718450
60.254185,69.895919,139.567986,141.757155,47.438511,63.308463,59.754645,12.668224,135.192239,1.555706,69.864976,60.861094,140.555629,137.510191,138.392981,136.308485,83.736375,135.568806,0.001914,0.013660,32.000000,-237.338726,136.433898,0.377730,13.738714,0.643857,287372.027413,0.909390,19.805329,14.678214,2.314040,68.013864,75.297459,86.766521,10.100000,54.471662,65.590000,59.845951,24.500000,15.715392
60.234721,69.873055,139.546271,141.767862,47.477221,63.292453,59.727404,12.667265,135.202198,1.555742,69.843853,60.840782,140.566110,137.516459,138.400781,136.316871,83.736668,135.577041,0.001922,0.013677,32.000000,-237.339698,136.266089,0.378204,13.737717,0.644209,287246.873975,0.909024,19.795844,14.683116,2.315627,68.005073,75.294590,86.764126,10.100000,54.473773,65.590000,59.853633,24.500000,15.714790
60.220115,69.858030,139.553039,141.776809,47.553377,63.272019,59.817167,12.665913,135.202001,1.921714,69.825464,60.825509,140.574585,137.518638,138.407478,136.316862,83.737014,135.577133,0.001878,0.013718,32.000000,-237.340954,136.336632,0.503949,13.737498,0.644295,287143.454113,0.909635,19.788036,14.686377,2.316320,67.997983,75.292356,86.761829,10.100000,54.502739,65.590000,59.862650,24.500000,15.651480
60.203365,69.840979,139.514520,141.786660,47.617522,63.247606,59.753400,12.664699,135.212835,1.681052,69.802030,60.806706,140.584773,137.525316,138.415882,136.319227,83.737257,135.577793,0.001868,0.013776,32.000000,-237.342319,136.383863,0.411016,13.740811,0.644305,287058.217178,0.910091,19.782592,14.690077,2.316708,67.989966,75.288520,86.759250,10.100000,54.504598,65.590000,59.872605,24.500000,15.649328
60.188525,69.825462,139.535915,141.794453,47.619167,63.227505,59.713523,12.664087,135.217297,1.557915,69.781466,60.791568,140.593481,137.532957,138.422667,136.320667,83.738265,135.582650,0.001870,0.013773,32.000000,-237.342832,136.389593,0.377090,13.739394,0.644323,286957.399820,0.908641,19.780642,14.689776,2.317382,67.983185,75.284969,86.757447,10.100000,54.529054,65.590000,59.884232,24.500000,15.646955
60.171017,69.806567,139.518418,141.803587,47.579932,63.202964,59.778317,12.663242,135.222132,1.557019,69.761484,60.775953,140.602646,137.540395,138.431249,136.324836,83.738434,135.590662,0.001909,0.013808,32.000000,-237.343912,136.389433,0.377138,13.739075,0.643919,286837.568414,0.909500,19.778589,14.689852,2.317387,67.973735,75.280621,86.756366,10.100000,54.530717,65.590000,59.903117,24.500000,15.644012
60.156501,69.792838,139.488019,141.811085,47.595887,63.182881,59.831822,12.662594,135.223317,1.556963,69.751547,60.758830,140.611758,137.541454,138.438916,136.321168,83.739005,135.593544,0.001867,0.013804,32.000000,-237.344626,136.390922,0.377349,13.737347,0.644084,286737.019737,0.910030,19.776361,14.691197,2.318314,67.966755,75.278025,86.756039,10.100000,54.534528,65.590000,59.916607,24.500000,15.641763
60.139231,69.780428,139.481684,141.819803,47.608447,63.158623,59.784450,12.662909,135.222151,1.557136,69.745007,60.744697,140.619678,137.545970,138.446630,136.322610,83.738972,135.595677,0.001859,0.013779,32.000000,-237.344300,136.394528,0.377324,13.737995,0.643972,286615.793133,0.908939,19.773150,14.694913,2.318698,67.959129,75.274982,86.755947,10.100000,54.553638,65.590000,59.939777,24.500000,15.639639
60.126526,69.773864,139.480461,141.826936,47.650706,63.142230,59.805674,12.662934,135.218406,1.556935,69.741410,60.729780,140.626058,137.549086,138.451554,136.321977,83.738544,135.596629,0.001863,0.013778,32.000000,-237.344251,136.395425,0.377294,13.735039,0.643858,286517.657934,0.908048,19.772426,14.695739,2.318752,67.950805,75.271365,86.756322,10.100000,54.579935,65.590000,59.958325,24.500000,15.638382
60.112042,69.768560,139.458224,141.835286,47.687362,63.129911,59.800497,12.661895,135.208304,1.881333,69.740786,60.717987,140.633930,137.548512,138.456778,136.320974,83.739621,135.595082,0.001905,0.013755,32.000000,-237.345216,136.223247,0.492616,13.737142,0.643774,286403.090230,0.908679,19.775493,14.696807,2.319313,67.942575,75.268153,86.757876,10.100000,54.555827,65.590000,59.983580,24.500000,15.637294
60.100085,69.765054,139.446269,141.841429,47.650827,63.117463,59.767275,12.660822,135.211302,1.677399,69.742147,60.702220,140.640551,137.546971,138.461748,136.318049,83.739739,135.591445,0.001904,0.013756,32.000000,-237.346367,136.265584,0.409633,13.738480,0.643910,286328.013809,0.908318,19.780315,14.697695,2.319782,67.936795,75.266223,86.757962,10.100000,54.559515,65.590000,60.002875,24.500000,15.636561
60.091302,69.763928,139.441795,141.848185,47.602132,63.101123,59.770118,12.661700,135.206733,1.566548,69.750977,60.688114,140.648458,137.543775,138.467876,136.314184,83.741518,135.586833,0.001886,0.013738,32.000000,-237.345471,136.264749,0.379234,13.736670,0.643759,286271.224384,0.908451,19.787995,14.695870,2.319971,67.930774,75.263047,86.758497,10.100000,54.584025,65.590000,60.026855,24.500000,15.635985
60.078597,69.765219,139.384179,141.853630,47.573693,63.080608,59.782772,12.660505,135.200533,1.566608,69.758282,60.677070,140.652226,137.539747,138.472065,136.309123,83.741425,135.581713,0.001885,0.013766,32.000000,-237.346765,136.257721,0.379452,13.734706,0.643669,286215.887775,0.908970,19.795209,14.693987,2.320234,67.925587,75.259649,86.757952,10.100000,54.566676,65.590000,60.051295,24.500000,15.635883
60.070800,69.768618,139.446476,141.860411,47.536950,63.059945,59.739253,12.660543,135.196765,1.566680,69.760552,60.671241,140.658953,137.536643,138.478334,136.305718,83.742803,135.577153,0.001923,0.013770,32.000000,-237.346708,136.250784,0.379101,13.728927,0.643692,286141.516646,0.908836,19.801960,14.689973,2.320499,67.921532,75.257232,86.759267,10.100000,54.614890,65.590000,60.078444,24.500000,15.636083
60.061786,69.767902,139.408517,141.865488,47.470066,63.059822,59.801156,12.660826,135.193948,1.566955,69.757124,60.661696,140.664159,137.533534,138.482926,136.298843,83.742919,135.571581,0.001925,0.013815,32.000000,-237.346293,136.248486,0.379239,13.731149,0.643434,286053.866299,0.908566,19.814645,14.687584,2.320031,67.919380,75.255370,86.760845,10.100000,54.608227,65.590000,60.101268,24.500000,15.635906
60.051690,69.762613,139.419467,141.869952,47.460330,63.059730,59.766481,12.660555,135.191001,1.410499,69.753020,60.651292,140.669443,137.529330,138.488737,136.289057,83.744313,135.565108,0.001882,0.013810,32.000000,-237.346579,136.281528,0.323623,13.729110,0.643960,285963.808843,0.909070,19.825037,14.683995,2.321369,67.918558,75.252619,86.761868,10.100000,54.622069,65.590000,60.129603,24.500000,15.634966
60.039841,69.757859,139.432144,141.873003,47.506977,63.051589,59.772490,12.659291,135.185914,1.195866,69.753035,60.637478,140.673947,137.522712,138.493487,136.284989,83.745630,135.560883,0.001877,0.013815,32.000000,-237.347889,136.285030,0.259175,13.728091,0.643777,285965.700931,0.908278,19.832407,14.681178,2.321085,67.919831,75.251508,86.762840,10.100000,54.648870,65.590000,60.160564,24.500000,15.634017
60.032287,69.754039,139.387289,141.877096,47.444964,63.051490,59.791813,12.659980,135.182802,1.523806,69.751881,60.633805,140.677826,137.518077,138.498884,136.278045,83.747328,135.552500,0.001884,0.013814,32.000000,-237.347166,136.256573,0.375249,13.720143,0.644061,285962.428826,0.908961,19.836175,14.676646,2.321658,67.921500,75.251047,86.765761,10.100000,54.640570,65.590000,60.193336,24.500000,15.633132
60.026696,69.751086,139.370157,141.879951,47.469439,63.051183,59.794254,12.660809,135.175429,1.622715,69.751589,60.629393,140.681362,137.512968,138.502569,136.272444,83.747521,135.547006,0.001883,0.013843,32.000000,-237.346336,136.254974,0.401145,13.720327,0.644262,285924.158296,0.908940,19.842054,14.673281,2.322327,67.922125,75.249913,86.767374,10.100000,54.649882,65.590000,60.217678,24.500000,15.632468
60.018221,69.748606,139.369035,141.882622,47.495628,63.042701,59.807189,12.660606,135.166574,1.624038,69.751833,60.622821,140.685807,137.509672,138.508529,136.263933,83.748546,135.539005,0.001877,0.013862,32.000000,-237.346598,136.339015,0.400767,13.722071,0.644492,285920.763129,0.908763,19.845013,14.667518,2.321872,67.922882,75.248732,86.769776,10.100000,54.659495,65.590000,60.252661,24.500000,15.631773
60.011249,69.746996,139.352436,141.884872,47.498078,63.042863,59.798969,12.660793,135.167714,1.258452,69.754929,60.617266,140.689887,137.504569,138.513486,136.257133,83.748857,135.537460,0.001871,0.013875,32.000000,-237.346639,136.355803,0.274989,13.728414,0.644453,285918.329838,0.908809,19.847077,14.664662,2.321803,67.922017,75.248078,86.772367,10.100000,54.650691,65.590000,60.284612,24.500000,15.631232
60.002396,69.746311,139.369680,141.886631,47.445577,63.042583,59.790708,12.661310,135.165971,1.196616,69.760038,60.612059,140.692473,137.496837,138.517351,136.255848,83.750027,135.537616,0.001877,0.013904,32.000000,-237.346138,136.354183,0.258682,13.719682,0.644400,285879.277751,0.908627,19.852204,14.659757,2.322112,67.920017,75.249479,86.774899,10.100000,54.691752,65.590000,60.317954,24.500000,15.630866
59.994295,69.748171,139.356933,141.889241,47.428944,63.042619,59.808472,12.660860,135.149687,1.326809,69.769870,60.604081,140.695550,137.484260,138.521241,136.250736,83.750735,135.527264,0.001908,0.013889,32.000000,-237.346532,136.359290,0.307779,13.718728,0.644104,285881.025876,0.908868,19.856852,14.658696,2.322105,67.917577,75.252585,86.776476,10.100000,54.687987,65.590000,60.356344,24.500000,15.630744
59.987494,69.751023,139.350080,141.891307,47.365957,63.042604,59.790212,12.661170,135.140653,1.412997,69.778579,60.598274,140.698058,137.475055,138.523979,136.246765,83.751927,135.519907,0.001891,0.013875,32.000000,-237.345991,136.355520,0.328466,13.718212,0.644739,285880.334993,0.909137,19.864114,14.657604,2.322735,67.915922,75.255620,86.776991,10.100000,54.705033,65.590000,60.388296,24.500000,15.630887
59.982480,69.755088,139.316390,141.893245,47.297510,63.042326,59.797573,12.661396,135.135355,1.414576,69.782918,60.597228,140.699750,137.467863,138.527514,136.246303,83.755192,135.511228,0.001872,0.013887,32.000000,-237.345662,136.350423,0.327909,13.719025,0.644828,285883.878156,0.909009,19.873248,14.651875,2.322836,67.913194,75.260727,86.776208,10.100000,54.693672,65.590000,60.426451,24.500000,15.631191
59.980982,69.755993,139.309376,141.894204,47.220064,63.042336,59.800191,12.661706,135.134013,1.414952,69.778588,60.594921,140.703390,137.461912,138.530786,136.243195,83.758557,135.504753,0.001871,0.013874,32.000000,-237.345427,136.347028,0.327916,13.718678,0.644928,285887.115197,0.909409,19.882205,14.647116,2.322986,67.910308,75.265114,86.776272,10.100000,54.709285,65.590000,60.454360,24.500000,15.631197
59.976694,69.750902,139.304048,141.894349,47.067350,63.042677,59.811945,12.661576,135.130741,1.414541,69.767367,60.591519,140.705789,137.456370,138.535523,136.236214,83.762406,135.496233,0.001901,0.013901,32.000000,-237.345794,136.345002,0.327909,13.718870,0.644770,285886.811536,0.909388,19.890774,14.639641,2.322618,67.907655,75.270069,86.775180,10.100000,54.701340,65.590000,60.490657,24.500000,15.630291
59.974709,69.742086,139.323688,141.894037,47.002270,63.042535,59.801676,12.661629,135.131680,1.424462,69.756795,60.585536,140.708011,137.448294,138.539724,136.234268,83.765292,135.491503,0.001884,0.013883,32.000000,-237.345823,136.376541,0.331100,13.715406,0.644779,285883.984583,0.909376,19.893024,14.633136,2.322559,67.904869,75.273705,86.773611,10.100000,54.731666,65.590000,60.521275,24.500000,15.628882
59.970551,69.730783,139.328381,141.893134,46.996340,63.042522,59.804345,12.662010,135.134400,1.404918,69.746703,60.580702,140.709969,137.441053,138.543244,136.228978,83.769202,135.492844,0.001864,0.013875,32.000000,-237.345372,136.397777,0.326675,13.716383,0.644789,285878.120988,0.909262,19.891782,14.625155,2.322636,67.901502,75.277368,86.771442,10.100000,54.756758,65.590000,60.559169,24.500000,15.626960
59.962091,69.722752,139.319390,141.892643,47.032655,63.042604,59.794185,12.661166,135.131792,1.404269,69.736151,60.575840,140.711512,137.439389,138.545499,136.225311,83.771564,135.491549,0.001861,0.013897,32.000000,-237.346138,136.395634,0.326701,13.714063,0.645071,285867.093678,0.909428,19.884749,14.619975,2.323041,67.899269,75.280537,86.769187,10.100000,54.749372,65.590000,60.594210,24.500000,15.625483
59.950939,69.712299,139.299710,141.892576,46.991430,63.042567,59.788221,12.661290,135.128704,1.404287,69.726982,60.568655,140.716027,137.434943,138.548742,136.221938,83.775836,135.484269,0.001869,0.013885,32.000000,-237.345968,136.389595,0.326898,13.720505,0.645095,285854.380723,0.909429,19.877180,14.616715,2.323280,67.899152,75.284975,86.767382,10.100000,54.749655,65.590000,60.644532,24.500000,15.623691
59.944812,69.704397,139.265967,141.892844,46.999621,63.042905,59.790554,12.661125,135.121639,1.404250,69.722061,60.559563,140.717657,137.432466,138.549219,136.218599,83.776698,135.478310,0.001867,0.013897,32.000000,-237.346173,136.385926,0.326710,13.724664,0.645263,285848.132586,0.909708,19.876749,14.613724,2.323458,67.897603,75.286197,86.763638,10.100000,54.740909,65.590000,60.681398,24.500000,15.622216
59.934734,69.698323,139.294699,141.893613,47.041588,63.043136,59.791615,12.660412,135.114330,1.396255,69.720490,60.550959,140.719973,137.427760,138.550291,136.213274,83.779825,135.471515,0.001863,0.013856,32.000000,-237.347097,136.380575,0.326954,13.728190,0.644988,285837.473781,0.909961,19.876313,14.605921,2.323562,67.897159,75.287816,86.759531,10.100000,54.770086,65.590000,60.731329,24.500000,15.620883
59.930356,69.695516,139.331398,141.894723,47.059444,63.043254,59.809095,12.660446,135.102605,1.532488,69.719538,60.546847,140.721304,137.424422,138.552045,136.210901,83.782136,135.467914,0.001859,0.013843,32.000000,-237.347009,136.331296,0.377636,13.729897,0.644683,285833.551213,0.910015,19.873916,14.602170,2.323236,67.896796,75.288599,86.756695,10.100000,54.792622,65.590000,60.771789,24.500000,15.620883
59.926450,69.692917,139.274214,141.895833,47.003154,63.043175,59.693526,12.661743,135.093236,1.818086,69.715294,60.545980,140.723332,137.420225,138.553317,136.205734,83.783909,135.462707,0.001872,0.013864,32.000000,-237.345682,136.378329,0.470095,13.728714,0.644822,285828.786796,0.910158,19.876895,14.595745,2.324106,67.897240,75.288406,86.754149,10.100000,54.789472,65.590000,60.815748,24.500000,15.562090
59.920539,69.689807,139.283911,141.895877,47.054364,63.043183,59.823168,12.662720,135.089990,1.590158,69.716701,60.537994,140.725189,137.415742,138.553564,136.202686,83.785490,135.459104,0.001886,0.013830,32.000000,-237.344905,136.408372,0.387853,13.728113,0.644995,285825.696602,0.909961,19.878023,14.591689,2.324889,67.898119,75.287946,86.751907,10.100000,54.800767,65.590000,60.856415,24.500000,15.561615
59.913475,69.688858,139.264449,141.896722,47.067562,63.043338,59.790154,12.662149,135.078916,1.390208,69.718126,60.530504,140.726426,137.411509,138.554069,136.195993,83.789980,135.456632,0.001885,0.013836,32.000000,-237.345486,136.390432,0.327837,13.728274,0.644792,285822.187428,0.911781,19.878935,14.587390,2.324086,67.898818,75.288088,86.750059,10.100000,54.789588,65.590000,60.907756,24.500000,15.561040
59.907754,69.687985,139.259957,141.898052,47.039401,63.043422,59.812101,12.662397,135.076566,1.389172,69.716386,60.522077,140.727772,137.405425,138.555092,136.192747,83.792163,135.454292,0.001869,0.013850,32.000000,-237.345398,136.386688,0.328289,13.726692,0.644953,285819.782400,0.909898,19.881137,14.584061,2.324477,67.899073,75.287467,86.748441,10.100000,54.819328,65.590000,60.949913,24.500000,15.560653
59.895554,69.684622,139.280608,141.899362,47.023035,63.043584,59.755730,12.662482,135.063114,1.388735,69.720009,60.504969,140.729464,137.396948,138.555146,136.189487,83.795323,135.442949,0.001869,0.013836,32.000000,-237.345242,136.353928,0.327762,13.724119,0.644942,285816.562913,0.910520,19.886536,14.578373,2.324426,67.900524,75.286018,86.744115,10.100000,54.826596,65.590000,61.008674,24.500000,15.559827
59.888838,69.684917,139.253667,141.900642,47.035787,63.039842,59.753785,12.661215,135.050057,1.767453,69.729457,60.494279,140.732189,137.383450,138.554925,136.179615,83.797926,135.428652,0.001885,0.013807,32.000000,-237.346420,136.280778,0.458138,13.724747,0.645067,285815.391570,0.910281,19.890806,14.575054,2.324573,67.902608,75.284464,86.740428,10.100000,54.815546,65.590000,61.054975,24.500000,15.559437
59.883344,69.689695,139.294283,141.902114,47.065398,63.027701,59.795269,12.661466,135.041963,1.750504,69.740379,60.490909,140.735443,137.373080,138.554265,136.165578,83.801786,135.417870,0.001886,0.013782,32.000000,-237.346346,136.270085,0.443983,13.722731,0.645477,285813.766079,0.911341,19.898408,14.566391,2.325391,67.904486,75.281955,86.735824,10.100000,54.851940,65.590000,61.109763,24.500000,15.559658
59.882432,69.694327,139.253619,141.902892,47.134624,63.027538,59.811745,12.661605,135.034643,1.599714,69.744114,60.491522,140.737207,137.365768,138.553976,136.154759,83.804203,135.406424,0.001869,0.013790,32.000000,-237.346286,136.248770,0.398747,13.723407,0.645353,285796.099397,0.911431,19.904742,14.556851,2.325202,67.905770,75.279008,86.731597,10.100000,54.855079,65.590000,61.151884,24.500000,15.560052
59.882487,69.696914,139.279321,141.902803,47.158350,63.027528,59.810027,12.661232,135.016968,1.597818,69.745184,60.487966,140.739465,137.353233,138.554074,136.136739,83.805365,135.391388,0.001865,0.013769,32.000000,-237.346698,136.235720,0.399062,13.724404,0.645635,285741.856915,0.910729,19.914459,14.547761,2.326094,67.908611,75.274687,86.727828,10.100000,54.871569,65.590000,61.200143,24.500000,15.560136
59.879257,69.696606,139.259573,141.901292,47.158444,63.027507,59.792360,12.659853,134.999575,1.597687,69.750322,60.485278,140.739606,137.338977,138.553877,136.119963,83.806687,135.374414,0.001872,0.013756,32.000000,-237.348036,136.217763,0.399093,13.725370,0.645402,285742.546061,0.910502,19.919912,14.539788,2.325450,67.911356,75.271620,86.723821,10.100000,54.863631,65.590000,61.243870,24.500000,15.559790
59.878672,69.698620,139.306255,141.898615,47.203549,63.027370,59.802480,12.660040,134.976956,1.669283,69.760182,60.487111,140.738453,137.321477,138.552844,136.106652,83.808038,135.357229,0.001878,0.013724,32.000000,-237.347750,136.158916,0.425082,13.726918,0.645507,285742.803916,0.910534,19.922448,14.531331,2.325877,67.914729,75.267077,86.719706,10.100000,54.904887,65.590000,61.295484,24.500000,15.559699
59.880993,69.703079,139.311330,141.895565,47.223915,63.027349,59.788700,12.661237,134.964883,1.883169,69.773447,60.490613,140.736646,137.306343,138.551702,136.090084,83.807742,135.342637,0.001876,0.013747,32.000000,-237.346424,136.209871,0.489510,13.722573,0.645396,285741.706434,0.910857,19.925044,14.521771,2.325673,67.917232,75.263625,86.716831,10.100000,54.927172,65.590000,61.334487,24.500000,15.559954
59.881791,69.713504,139.313341,141.891148,47.274713,63.027549,59.787528,12.660283,134.936655,1.606597,69.794879,60.493541,140.734719,137.285670,138.550131,136.068432,83.808101,135.317739,0.001869,0.013739,32.000000,-237.347283,136.243566,0.397981,13.725319,0.645586,285741.131981,0.910715,19.927586,14.512078,2.326475,67.920318,75.260068,86.714539,10.100000,54.921764,65.590000,61.382461,24.500000,15.560929
59.885175,69.724720,139.311067,141.887203,47.230178,63.027326,59.819685,12.660020,134.919966,1.604988,69.812200,60.500981,140.732681,137.263612,138.549461,136.049453,83.808647,135.295403,0.001876,0.013769,32.000000,-237.347542,136.224778,0.398225,13.724497,0.645797,285744.438683,0.910897,19.929956,14.505291,2.326470,67.924069,75.257394,86.713364,10.100000,54.945621,65.590000,61.420458,24.500000,15.562247
59.894375,69.737721,139.322230,141.881337,47.214260,63.027604,59.683818,12.660349,134.898172,1.604722,69.830921,60.507712,140.727607,137.237578,138.547250,136.026477,83.808759,135.272649,0.001896,0.013768,32.000000,-237.347229,136.203054,0.397930,13.724624,0.645690,285753.331995,0.910930,19.939665,14.492845,2.326473,67.925993,75.252930,86.710786,10.100000,54.954069,65.590000,61.458207,24.500000,15.563809
59.895341,69.748563,139.302198,141.875177,47.210024,63.027690,59.803862,12.659716,134.877227,1.597671,69.852328,60.509360,140.723360,137.215667,138.545880,136.003306,83.810746,135.253423,0.001907,0.013769,32.000000,-237.347811,136.180473,0.397993,13.719693,0.645690,285759.638258,0.910407,19.947837,14.481456,2.326303,67.928467,75.250737,86.708995,10.100000,54.966254,65.590000,61.494620,24.500000,15.565094
59.899066,69.764212,139.204410,141.866813,47.211399,63.027507,59.814951,12.659925,134.840241,1.953120,69.885862,60.517678,140.717385,137.186486,138.543835,135.978908,83.811716,135.227056,0.001877,0.013770,32.000000,-237.347668,136.104953,0.520100,13.714924,0.645634,285768.199554,0.912359,19.952568,14.470294,2.326132,67.931608,75.248143,86.706578,10.100000,54.923093,65.590000,61.538441,24.500000,15.566962
59.903939,69.782330,139.124843,141.859405,47.154245,63.027310,59.793816,12.659369,134.819035,1.963497,69.916666,60.522132,140.712409,137.157793,138.539254,135.953337,83.811452,135.199453,0.001879,0.013818,32.000000,-237.348340,136.106490,0.512927,13.712417,0.645759,285774.573643,0.910540,19.962541,14.458971,2.325760,67.935378,75.246408,86.704732,10.100000,54.895124,65.590000,61.571113,24.500000,15.569152
59.911156,69.807027,139.060863,141.850262,47.150773,63.027515,59.764947,12.659725,134.796109,1.614915,69.958725,60.528983,140.705448,137.125642,138.534732,135.925370,83.812621,135.167645,0.001883,0.013827,32.000000,-237.347987,136.034378,0.396791,13.708093,0.645418,285784.192017,0.910344,19.974843,14.445195,2.323983,67.939611,75.245079,86.704146,10.100000,54.844678,65.590000,61.608834,24.500000,15.572428
59.915666,69.829266,139.061870,141.842711,47.124689,63.027381,59.790946,12.658681,134.767058,1.609117,69.991933,60.534282,140.699662,137.099480,138.531472,135.895943,83.812643,135.138462,0.001886,0.013861,32.000000,-237.348912,136.003872,0.395510,13.707343,0.645055,285796.806659,0.910625,19.988580,14.432049,2.322466,67.942529,75.243927,86.703764,10.100000,54.844561,65.590000,61.639678,24.500000,15.575383
59.921618,69.855242,139.056658,141.832953,47.084655,63.027402,59.816542,12.660155,134.733416,1.609028,70.035707,60.543417,140.693326,137.063774,138.527592,135.862833,83.813224,135.106446,0.001855,0.013882,32.000000,-237.347520,135.969082,0.395740,13.709691,0.644853,285814.568044,0.911006,20.006789,14.415427,2.321118,67.947483,75.242688,86.703222,10.100000,54.837536,65.590000,61.676423,24.500000,15.578938
59.931925,69.878632,139.028288,141.824276,47.082806,63.027360,59.827292,12.659682,134.702128,1.605029,70.074146,60.551293,140.686816,137.035630,138.523450,135.832727,83.813377,135.073581,0.001849,0.013866,32.000000,-237.347935,135.938200,0.395332,13.707051,0.644869,285830.580714,0.910587,20.024974,14.401225,2.320960,67.951369,75.241866,86.702196,10.100000,54.825461,65.590000,61.701312,24.500000,15.582080
59.943711,69.909400,139.007423,141.813547,47.109852,63.027467,59.762339,12.659728,134.668589,1.601363,70.116783,60.569522,140.678055,137.002687,138.517746,135.796677,83.813238,135.041602,0.001858,0.013881,32.000000,-237.347844,135.907895,0.395335,13.699402,0.644681,285849.470413,0.910161,20.045601,14.385082,2.320643,67.953576,75.240908,86.702571,10.100000,54.827113,65.590000,61.727978,24.500000,15.586346
59.956652,69.933503,138.990359,141.803822,47.087466,63.027334,59.750681,12.660046,134.639452,1.611531,70.146221,60.580390,140.668403,136.978399,138.512368,135.771541,83.811864,135.016888,0.001867,0.013880,32.000000,-237.347432,135.908008,0.397388,13.700363,0.644545,285864.900230,0.909880,20.059730,14.368955,2.319770,67.955331,75.239295,86.703307,10.100000,54.815204,65.590000,61.747848,24.500000,15.589779
59.967102,69.959034,138.959569,141.791118,47.046734,63.043333,59.790990,12.660325,134.608027,1.595507,70.182212,60.588540,140.657923,136.946898,138.506795,135.739416,83.810226,134.983294,0.001860,0.013910,32.000000,-237.347002,135.875870,0.394011,13.708066,0.644677,285887.139226,0.910747,20.079907,14.353546,2.318966,67.958087,75.238391,86.705511,10.100000,54.805153,65.590000,61.770020,24.500000,15.593440
59.974941,69.979556,138.919669,141.779966,46.987706,63.043474,59.775634,12.660760,134.580349,1.595651,70.216455,60.595093,140.647612,136.917683,138.501221,135.710112,83.808525,134.956359,0.001856,0.013944,32.000000,-237.346632,135.851045,0.394470,13.704323,0.644389,285903.700830,0.910763,20.092385,14.342901,2.318181,67.959824,75.238387,86.707065,10.100000,54.779891,65.590000,61.789976,24.500000,15.596290
59.979428,70.003309,138.890638,141.769276,46.999991,63.043369,59.770446,12.660763,134.554367,1.595880,70.255341,60.600391,140.636957,136.893566,138.495584,135.685802,83.806862,134.929399,0.001855,0.013950,32.000000,-237.346564,135.826297,0.394000,13.700173,0.643925,285995.485849,0.910266,20.108529,14.328202,2.317263,67.961075,75.239300,86.709454,10.100000,54.760194,65.590000,61.811090,24.500000,15.599594
59.986745,70.035978,138.848047,141.757284,47.060730,63.043275,59.777932,12.661427,134.523653,1.595700,70.306821,60.605240,140.625150,136.862954,138.487820,135.656430,83.804457,134.897063,0.001883,0.014009,32.000000,-237.345849,135.796444,0.394447,13.696490,0.643804,286012.490229,0.910420,20.122012,14.316800,2.316295,67.960834,75.239296,86.710851,10.100000,54.745751,65.590000,61.836722,24.500000,15.604209
59.995054,70.073069,138.775209,141.747029,47.112131,63.043060,59.761450,12.660929,134.486739,1.849622,70.363076,60.611648,140.614300,136.828695,138.479114,135.620787,83.801350,134.863673,0.001887,0.014032,32.000000,-237.346334,135.753660,0.483314,13.686923,0.643808,286032.212676,0.910480,20.141735,14.305347,2.315638,67.959188,75.239692,86.711839,10.100000,54.714695,65.590000,61.858520,24.500000,15.609456
60.001912,70.106359,138.717411,141.739082,47.128647,63.042716,59.764656,12.660430,134.458571,1.636551,70.406523,60.618209,140.605886,136.803199,138.471331,135.593062,83.799619,134.835306,0.001856,0.014030,32.000000,-237.346785,135.737625,0.403122,13.687815,0.643707,286059.408771,0.910322,20.167833,14.292018,2.314645,67.957078,75.239800,86.712233,10.100000,54.650456,65.590000,61.875168,24.500000,15.614311
60.010707,70.143327,138.659199,141.729672,47.044253,63.042680,59.806264,12.660572,134.426754,1.591469,70.449751,60.625313,140.594304,136.773222,138.462730,135.565884,83.796522,134.807102,0.001856,0.014070,32.000000,-237.346717,135.710194,0.392851,13.683626,0.643694,286090.342318,0.910520,20.197463,14.278875,2.313111,67.952380,75.239545,86.711505,10.100000,54.625798,65.590000,61.893202,24.500000,15.616260
60.018686,70.170502,138.625436,141.721640,46.962312,63.042761,59.718104,12.660753,134.401873,1.591717,70.483348,60.629186,140.584027,136.755140,138.455054,135.544957,83.793729,134.785870,0.001865,0.014055,32.000000,-237.346425,135.687609,0.393092,13.680481,0.643287,286116.165244,0.910433,20.224596,14.266798,2.311883,67.947410,75.239471,86.709155,10.100000,54.581514,65.590000,61.907477,24.500000,15.717078
60.023650,70.200875,138.616571,141.711817,46.888826,63.042365,59.771273,12.661672,134.376915,1.592279,70.526831,60.633198,140.573629,136.733275,138.448597,135.521927,83.791513,134.765869,0.001864,0.014046,32.000000,-237.345370,135.667029,0.392741,13.678767,0.643098,286147.183098,0.909741,20.253669,14.256165,2.310574,67.941717,75.239267,86.706635,10.100000,54.561299,65.590000,61.927791,24.500000,15.721635
60.032888,70.227433,138.578927,141.704406,46.845645,63.041937,59.824182,12.661112,134.355183,1.595994,70.560896,60.642247,140.565671,136.713572,138.443053,135.501901,83.788819,134.747902,0.001833,0.014063,32.000000,-237.345932,135.649817,0.392774,13.677123,0.642999,286170.818272,0.911018,20.273681,14.248621,2.309705,67.937103,75.238625,86.704894,10.100000,54.545149,65.590000,61.938514,24.500000,15.725646
60.046464,70.258450,138.609303,141.695718,46.857256,63.041982,59.766632,12.661276,134.337047,1.353094,70.593853,60.648886,140.555045,136.692092,138.435573,135.479403,83.785611,134.725446,0.001828,0.014060,32.000000,-237.345525,135.675557,0.305336,13.676023,0.643006,286195.520141,0.910193,20.299599,14.241097,2.309366,67.930069,75.238347,86.703000,10.100000,54.537960,65.590000,61.945398,24.500000,15.730425
60.058923,70.281054,138.581634,141.688190,46.897201,63.042097,59.755151,12.661292,134.322135,1.173467,70.615179,60.658868,140.546550,136.678525,138.430910,135.465667,83.783829,134.710255,0.001838,0.014040,32.000000,-237.345406,135.664783,0.252095,13.667096,0.642782,286215.909197,0.909291,20.317867,14.235040,2.308383,67.922215,75.237886,86.701019,10.100000,54.525510,65.590000,61.950018,24.500000,15.734025
60.073489,70.302022,138.610932,141.678370,46.880114,63.045835,59.767183,12.661057,134.303726,1.172066,70.625104,60.675512,140.536223,136.667100,138.425283,135.450807,83.780346,134.696924,0.001863,0.014047,32.000000,-237.345660,135.642434,0.252054,13.671762,0.642862,286241.168149,0.910014,20.336702,14.227312,2.308367,67.912991,75.237954,86.698888,10.100000,54.523143,65.590000,61.951921,24.500000,15.737535
60.088361,70.313103,138.551544,141.669114,46.794041,63.066209,59.694183,12.660643,134.290848,1.530591,70.626741,60.691371,140.527227,136.657430,138.420214,135.441333,83.777462,134.687386,0.001859,0.014020,32.000000,-237.346049,135.609638,0.375927,13.664971,0.642994,286258.247018,0.910036,20.348127,14.221694,2.307428,67.904683,75.237751,86.696096,10.100000,54.499416,65.590000,61.950742,24.500000,15.739619
60.107304,70.320144,138.555687,141.656601,46.826703,63.082210,59.823754,12.659949,134.282613,1.594258,70.622676,60.710392,140.515652,136.649468,138.414820,135.439478,83.773098,134.677065,0.001853,0.013988,32.000000,-237.346855,135.602766,0.391185,13.661063,0.642805,286291.996466,0.909712,20.356029,14.218682,2.307356,67.895263,75.237636,86.693036,10.100000,54.486868,65.590000,61.941173,24.500000,15.741170
60.119812,70.323395,138.467075,141.643717,46.805519,63.106550,59.791238,12.660598,134.275127,1.598631,70.616885,60.730624,140.505241,136.644673,138.408433,135.439403,83.769659,134.675765,0.001874,0.013977,32.000000,-237.346256,135.600380,0.391170,13.657582,0.642803,286391.998508,0.910895,20.353773,14.216919,2.305797,67.886964,75.237287,86.691410,10.100000,54.422103,65.590000,61.937199,24.500000,15.742066
60.131893,70.323981,138.479049,141.633440,46.786561,63.126840,59.816439,12.660619,134.274037,1.602623,70.612577,60.743114,140.496565,136.639258,138.403657,135.438385,83.766474,134.675922,0.001886,0.013943,32.000000,-237.346246,135.597655,0.391312,13.659962,0.642913,286469.699805,0.908851,20.343827,14.216256,2.305139,67.882102,75.237230,86.689602,10.100000,54.408390,65.590000,61.931389,24.500000,15.742513
60.145051,70.324744,138.463709,141.622120,46.851961,63.151069,59.784908,12.661185,134.276295,1.329404,70.609667,60.762186,140.487701,136.642438,138.398456,135.439622,83.763981,134.678523,0.001884,0.013950,32.000000,-237.345796,135.623511,0.296818,13.656692,0.642658,286582.880458,0.909493,20.335865,14.219061,2.303185,67.876675,75.238041,86.688036,10.100000,54.396473,65.590000,61.921002,24.500000,15.742997
60.158035,70.326246,138.472285,141.613669,46.890245,63.155127,59.772129,12.661520,134.277846,1.595280,70.604840,60.776997,140.479204,136.646043,138.392860,135.446495,83.760936,134.682135,0.001856,0.013947,32.000000,-237.345449,135.605506,0.391087,13.654734,0.642637,286675.124682,0.909200,20.325623,14.222321,2.302922,67.871898,75.237535,86.686118,10.100000,54.382262,65.590000,61.911835,24.500000,15.743507
60.173759,70.327669,138.488346,141.604031,46.948180,63.171055,59.694177,12.661552,134.282701,1.602179,70.594756,60.797268,140.470154,136.647750,138.388145,135.450209,83.759343,134.691438,0.001855,0.013908,32.000000,-237.345383,135.608577,0.390987,13.653835,0.642761,286784.581816,0.909808,20.314592,14.226081,2.302163,67.869097,75.237048,86.684853,10.100000,54.379217,65.590000,61.895059,24.500000,15.744157
60.189796,70.325732,138.529266,141.596115,46.967864,63.191408,59.829758,12.662186,134.291906,1.601666,70.580235,60.814597,140.463594,136.653412,138.383711,135.456825,83.758003,134.700236,0.001866,0.013931,32.000000,-237.344916,135.612314,0.390975,13.655053,0.642760,286803.572612,0.909846,20.304461,14.230887,2.301809,67.866896,75.235827,86.682822,10.100000,54.404312,65.590000,61.878184,24.500000,15.744302
60.206858,70.318162,138.519124,141.586959,46.915340,63.215582,59.798434,12.662349,134.305513,1.601186,70.555943,60.835221,140.455772,136.662019,138.378838,135.467857,83.755456,134.716411,0.001854,0.013937,32.000000,-237.344744,135.622405,0.391202,13.653419,0.642832,286873.638568,0.911002,20.291797,14.237012,2.301474,67.865286,75.234551,86.681321,10.100000,54.363213,65.590000,61.854973,24.500000,15.743734
60.219916,70.308311,138.545033,141.578879,46.909038,63.235935,59.785281,12.662159,134.322963,1.449083,70.531017,60.848591,140.449797,136.673485,138.375617,135.480720,83.754261,134.727854,0.001838,0.013953,32.000000,-237.344840,135.681143,0.336283,13.661218,0.642972,286960.872864,0.908955,20.275494,14.242638,2.301541,67.863964,75.234738,86.680301,10.100000,54.385584,65.590000,61.834178,24.500000,15.742741
60.232918,70.292385,138.557545,141.569238,46.941692,63.260285,59.796026,12.661746,134.341368,1.177676,70.503505,60.860689,140.442376,136.691496,138.373304,135.499942,83.752546,134.748519,0.001833,0.013988,32.000000,-237.345325,135.682222,0.251495,13.652639,0.642980,287061.764801,0.909473,20.252644,14.253066,2.300720,67.863586,75.235529,86.679787,10.100000,54.377848,65.590000,61.811272,24.500000,15.740869
60.241651,70.278994,138.568370,141.562170,47.004987,63.280703,59.794156,12.661547,134.355457,1.176778,70.486975,60.869543,140.437591,136.705791,138.371481,135.517108,83.752055,134.759195,0.001845,0.013963,32.000000,-237.345486,135.685391,0.253045,13.657406,0.642761,287143.351327,0.909722,20.231102,14.259834,2.300651,67.864481,75.236802,86.680832,10.100000,54.372702,65.590000,61.792304,24.500000,15.739183
60.257492,70.266880,138.614772,141.555110,47.173323,63.304836,59.801634,12.661570,134.369642,1.566697,70.468201,60.885685,140.431997,136.720877,138.367799,135.534414,83.751720,134.776618,0.001860,0.013985,32.000000,-237.345580,135.675479,0.384742,13.657163,0.643262,287238.457845,0.909650,20.203537,14.271614,2.300362,67.864180,75.238477,86.682874,10.100000,54.394496,65.590000,61.763411,24.500000,15.737658
60.274411,70.259311,138.617302,141.549978,47.238838,63.325199,59.803759,12.660918,134.384004,1.598951,70.445418,60.901760,140.425982,136.738111,138.361746,135.547887,83.749503,134.790423,0.001861,0.014036,32.000000,-237.346318,135.689946,0.392228,13.662564,0.643153,287317.424254,0.909792,20.182329,14.277305,2.300209,67.863134,75.240083,86.683738,10.100000,54.384975,65.590000,61.732934,24.500000,15.736815
60.288819,70.244525,138.676730,141.542874,47.294410,63.349528,59.800994,12.661006,134.406631,1.599072,70.415509,60.921786,140.419590,136.760058,138.356141,135.570809,83.747417,134.808583,0.001860,0.014013,32.000000,-237.346219,135.710146,0.392033,13.657528,0.643419,287411.915116,0.909729,20.156038,14.286123,2.300374,67.860844,75.242564,86.684863,10.100000,54.406680,65.590000,61.696996,24.500000,15.735170
60.303730,70.230795,138.737200,141.537345,47.229522,63.369511,59.792108,12.661259,134.427756,1.599205,70.386265,60.942374,140.415047,136.780800,138.353063,135.591880,83.745877,134.830826,0.001874,0.014047,32.000000,-237.346022,135.727522,0.391733,13.658436,0.643127,287495.052180,0.909685,20.133329,14.295064,2.299770,67.860092,75.244991,86.686309,10.100000,54.441129,65.590000,61.665524,24.500000,15.733453
60.320034,70.210666,138.791476,141.530617,47.111376,63.393963,59.693147,12.660909,134.454596,1.599208,70.350478,60.961692,140.409793,136.805571,138.349096,135.617074,83.744855,134.857327,0.001889,0.014066,32.000000,-237.346408,135.751874,0.392149,13.661600,0.643712,287590.963165,0.909798,20.105655,14.305991,2.300206,67.861161,75.249469,86.690019,10.100000,54.456823,65.590000,61.622279,24.500000,15.730974
60.329962,70.192690,138.773575,141.524890,47.076220,63.414280,59.800202,12.661027,134.473063,1.599282,70.332524,60.968872,140.405465,136.826404,138.345252,135.635135,83.744235,134.877609,0.001890,0.014053,32.000000,-237.346296,135.772014,0.391802,13.664305,0.643973,287667.392447,0.909935,20.078589,14.318360,2.300640,67.861834,75.252925,86.691693,10.100000,54.457344,65.590000,61.588779,24.500000,15.728538
60.341373,70.177771,138.825456,141.519342,47.164220,63.414243,59.794952,12.661830,134.492965,1.605226,70.320059,60.983619,140.400263,136.848035,138.340588,135.656669,83.743462,134.900143,0.001865,0.014044,32.000000,-237.345497,135.786891,0.394874,13.665191,0.644103,287757.310620,0.911470,20.043880,14.332281,2.300918,67.863128,75.257067,86.694111,10.100000,54.473558,65.590000,61.548194,24.500000,15.726438
60.351742,70.171735,138.879865,141.516125,47.184111,63.422381,59.805912,12.661559,134.507758,1.600791,70.311807,60.992687,140.396474,136.866492,138.336362,135.669897,83.743812,134.914551,0.001865,0.014028,32.000000,-237.345743,135.804489,0.393247,13.663993,0.643904,287831.950129,0.909919,20.017026,14.342772,2.300243,67.864076,75.261950,86.696803,10.100000,54.527193,65.590000,61.514070,24.500000,15.725596
60.365145,70.165476,138.938478,141.512143,47.201744,63.422345,59.791632,12.660783,134.525941,1.600070,70.301735,61.001534,140.391615,136.886231,138.330586,135.686121,83.745070,134.933534,0.001869,0.014049,32.000000,-237.346355,135.822187,0.393415,13.671067,0.643951,287816.737600,0.909769,19.991907,14.354511,2.300668,67.865205,75.266938,86.699508,10.100000,54.546207,65.590000,61.468032,24.500000,15.724908
60.377605,70.161136,138.904417,141.508647,47.205749,63.422269,59.809120,12.661075,134.543192,1.599617,70.294956,61.014610,140.387386,136.904938,138.326861,135.699878,83.747165,134.947435,0.001871,0.014062,32.000000,-237.346020,135.839815,0.393059,13.681025,0.644243,287844.614369,0.909530,19.976603,14.361174,2.301174,67.866612,75.271638,86.703237,10.100000,54.554282,65.590000,61.425914,24.500000,15.724412
60.390937,70.156858,138.932720,141.504671,47.181352,63.422153,59.712350,12.660890,134.561548,1.599151,70.287147,61.025422,140.381487,136.922909,138.321763,135.716096,83.747381,134.960186,0.001845,0.014037,32.000000,-237.346178,135.878207,0.393596,13.678731,0.644027,287833.243206,0.909506,19.958365,14.369151,2.301634,67.867453,75.277088,86.707359,10.100000,54.538249,65.590000,61.374837,24.500000,15.723978
60.402156,70.153396,138.918664,141.500988,47.182933,63.434420,59.766550,12.660739,134.574966,1.296878,70.281205,61.036224,140.376766,136.940495,138.317965,135.730098,83.748721,134.974433,0.001841,0.014037,32.000000,-237.346317,135.894741,0.295926,13.679595,0.643184,287822.703784,0.909019,19.942889,14.373819,2.300595,67.869137,75.282481,86.710591,10.100000,54.540758,65.590000,61.330776,24.500000,15.723624
60.419335,70.148972,138.920671,141.496410,47.166150,63.446629,59.808919,12.660266,134.590147,1.596369,70.272421,61.050390,140.372140,136.962555,138.312550,135.749097,83.748844,134.989972,0.001856,0.014046,32.000000,-237.346746,135.897735,0.394954,13.684664,0.643248,287813.594432,0.910255,19.926703,14.379806,2.300556,67.868516,75.287960,86.712717,10.100000,54.527892,65.590000,61.273424,24.500000,15.723198
60.431118,70.144560,138.936565,141.492125,47.114130,63.446687,59.814569,12.659749,134.599570,1.600530,70.266642,61.057539,140.368144,136.975042,138.307471,135.762052,83.748896,135.000547,0.001874,0.014059,32.000000,-237.347135,135.912344,0.395483,13.690981,0.643082,287861.152074,0.909409,19.913218,14.385396,2.299896,67.868480,75.292673,86.714950,10.100000,54.560345,65.590000,61.223225,24.500000,15.722722
60.442010,70.140459,139.015049,141.486354,47.154720,63.446702,59.796181,12.659969,134.609021,1.601181,70.267152,61.069025,140.362389,136.991917,138.302812,135.778172,83.750941,135.012103,0.001872,0.014002,32.000000,-237.346846,135.929657,0.394933,13.688852,0.642722,287907.005620,0.908640,19.893452,14.392831,2.299275,67.868752,75.299003,86.718475,10.100000,54.598503,65.590000,61.166154,24.500000,15.722252
60.453516,70.140219,139.007047,141.481748,47.165442,63.446794,59.775386,12.660803,134.620447,1.601131,70.272534,61.079097,140.357966,137.006620,138.298116,135.789465,83.752560,135.025586,0.001873,0.013988,32.000000,-237.346060,135.941769,0.394951,13.689063,0.642330,287899.553426,0.908347,19.878517,14.397921,2.299090,67.870079,75.303032,86.722245,10.100000,54.592559,65.590000,61.115205,24.500000,15.722207
60.466408,70.144087,139.036736,141.476886,47.170383,63.446831,59.820750,12.660705,134.632139,1.604816,70.276933,61.093092,140.352064,137.018727,138.290587,135.800361,83.754119,135.035098,0.001901,0.013958,32.000000,-237.346104,135.925862,0.401555,13.692045,0.642708,287890.159322,0.908433,19.864692,14.401498,2.299974,67.870672,75.307224,86.726067,10.100000,54.617570,65.590000,61.052205,24.500000,15.722886
60.480202,70.147527,139.057896,141.472645,47.163278,63.446857,59.784162,12.660556,134.637190,1.995985,70.277277,61.106127,140.346484,137.028643,138.284296,135.805361,83.755734,135.042546,0.001910,0.013946,32.000000,-237.346250,135.915692,0.529571,13.697111,0.642484,287884.623106,0.908557,19.854180,14.406434,2.299404,67.871290,75.310699,86.728829,10.100000,54.644933,65.590000,60.995063,24.500000,15.723515
60.491150,70.149223,139.001523,141.466433,47.115994,63.459103,59.790084,12.660910,134.654778,1.659342,70.271636,61.120002,140.338960,137.041288,138.278631,135.813663,83.757349,135.053324,0.001898,0.013938,32.000000,-237.345828,135.965344,0.409632,13.701790,0.642342,287881.826422,0.907662,19.846539,14.409501,2.299405,67.873961,75.315134,86.733020,10.100000,54.620699,65.590000,60.928780,24.500000,15.724078
60.500891,70.146627,139.041924,141.460567,47.055337,63.479605,59.686997,12.661990,134.662502,1.602165,70.269711,61.130078,140.332688,137.051607,138.275951,135.821535,83.759515,135.062995,0.001872,0.013914,32.000000,-237.344820,135.975917,0.395481,13.701380,0.642021,287878.319807,0.907995,19.837670,14.411508,2.299230,67.876686,75.319239,86.735347,10.100000,54.635337,65.590000,60.872510,24.500000,15.723914
60.512971,70.143710,138.979944,141.453533,47.031079,63.487991,59.797960,12.662279,134.672154,1.601444,70.265486,61.139517,140.324135,137.061649,138.270380,135.835769,83.762465,135.073367,0.001869,0.013884,32.000000,-237.344650,135.983939,0.395472,13.701864,0.641459,287929.749558,0.907901,19.829597,14.415133,2.297882,67.880203,75.323635,86.737948,10.100000,54.605707,65.590000,60.803662,24.500000,15.723654
60.518059,70.140649,138.978911,141.447887,47.055269,63.496378,59.781519,12.661937,134.680094,1.601433,70.267259,61.142970,140.318182,137.069428,138.265478,135.843367,83.765927,135.079455,0.001883,0.013868,32.000000,-237.345017,135.994081,0.395833,13.702707,0.641762,288014.497947,0.909593,19.818311,14.417669,2.298180,67.883348,75.327669,86.739711,10.100000,54.609860,65.590000,60.747095,24.500000,15.723388
60.517028,70.139757,138.947965,141.442253,47.177651,63.496263,59.789450,12.661996,134.682826,1.691685,70.277871,61.140368,140.311963,137.077948,138.260766,135.850130,83.769214,135.086277,0.001870,0.013825,32.000000,-237.344847,135.968135,0.432675,13.701083,0.641302,288042.739769,0.907816,19.804617,14.419763,2.296697,67.886705,75.332715,86.740683,10.100000,54.591115,65.590000,60.689967,24.500000,15.723286
60.518399,70.143575,138.964537,141.439891,47.279798,63.496234,59.791658,12.661280,134.688539,2.017998,70.284179,61.142248,140.306984,137.080332,138.256710,135.853755,83.771428,135.090669,0.001846,0.013821,32.000000,-237.345601,135.954913,0.537295,13.700634,0.641266,288072.313314,0.908093,19.797018,14.419259,2.296487,67.888715,75.335847,86.742066,10.100000,54.597303,65.590000,60.637605,24.500000,15.723896
