OSU 80 Ton Compressor Load Stand
60.516397,70.147428,139.025926,141.438285,47.357354,63.496328,59.802079,12.661792,134.702233,1.760797,70.286446,61.141884,140.301565,137.087962,138.251685,135.865022,83.773935,135.099392,0.001843,0.013853,32.000000,-237.345171,136.010877,0.443900,13.709344,0.641178,288067.212052,0.907986,19.797046,14.419288,2.296014,67.889176,75.339216,86.742535,10.100000,54.638136,65.590000,60.580541,24.500000,15.724671
60.512671,70.148064,138.992140,141.437237,47.344912,63.496410,59.805125,12.661875,134.710664,1.600868,70.286545,61.135345,140.297540,137.096749,138.248061,135.873465,83.775813,135.108947,0.001858,0.013864,32.000000,-237.345147,136.021200,0.397348,13.711453,0.641276,288067.056614,0.907938,19.799642,14.419211,2.296236,67.890137,75.341143,86.743147,10.100000,54.640697,65.590000,60.534280,24.500000,15.724966
60.505674,70.147717,138.999375,141.437309,47.344815,63.496460,59.816153,12.661582,134.725162,1.600283,70.287805,61.132949,140.294364,137.105019,138.243338,135.882054,83.776169,135.113984,0.001882,0.013852,32.000000,-237.345442,136.030640,0.396870,13.702942,0.641256,288068.633904,0.907824,19.805280,14.420943,2.297327,67.890681,75.343932,86.744034,10.100000,54.639488,65.590000,60.484564,24.500000,15.725102
60.497439,70.147318,139.019022,141.438271,47.381335,63.496446,59.789601,12.662040,134.729723,1.594203,70.290090,61.126928,140.293379,137.111260,138.239834,135.892415,83.776849,135.118878,0.001866,0.013829,32.000000,-237.344941,136.035636,0.397463,13.705147,0.641017,288068.483956,0.907843,19.809239,14.423709,2.296910,67.890870,75.346496,86.744276,10.100000,54.635661,65.590000,60.445775,24.500000,15.725211
60.490846,70.147010,139.119235,141.440580,47.365149,63.496509,59.793801,12.661439,134.739799,1.593904,70.287638,61.120095,140.293245,137.122471,138.235641,135.899501,83.778942,135.128489,0.001868,0.013810,32.000000,-237.345545,136.045007,0.397239,13.714189,0.641560,288070.327048,0.907793,19.815135,14.425803,2.297295,67.891117,75.348434,86.744240,10.100000,54.709726,65.590000,60.398578,24.500000,15.725342
60.486867,70.145069,139.110003,141.443362,47.329818,63.496690,59.762816,12.661627,134.754150,1.591726,70.276468,61.118619,140.293707,137.131512,138.233300,135.908007,83.780066,135.137186,0.001883,0.013814,32.000000,-237.345450,136.074397,0.392192,13.710926,0.641687,288071.796184,0.908333,19.822081,14.427500,2.297932,67.890962,75.349359,86.744558,10.100000,54.717196,65.590000,60.358784,24.500000,15.725280
60.480140,70.135871,139.125637,141.446847,47.262894,63.496950,59.806768,12.660930,134.767072,1.274027,70.256054,61.110219,140.295124,137.140183,138.231442,135.920757,83.781632,135.150083,0.001910,0.013829,32.000000,-237.346152,136.075371,0.295583,13.703562,0.641918,288071.738066,0.908380,19.827656,14.430079,2.299839,67.891399,75.350738,86.746011,10.100000,54.736527,65.590000,60.310217,24.500000,15.724383
60.470460,70.123821,139.089597,141.450001,47.250649,63.497212,59.768674,12.661333,134.777310,1.588404,70.239942,61.104730,140.296259,137.150382,138.231480,135.933887,83.783845,135.158999,0.001889,0.013814,32.000000,-237.345728,136.069487,0.396388,13.711439,0.642068,288070.879896,0.908915,19.829265,14.433181,2.299838,67.891848,75.351286,86.747256,10.100000,54.713511,65.590000,60.277135,24.500000,15.722793
60.461411,70.109621,139.111413,141.454763,47.258632,63.497294,59.773484,12.661985,134.794248,1.593030,70.218535,61.097026,140.298555,137.165400,138.230447,135.943720,83.784976,135.172754,0.001870,0.013838,32.000000,-237.345110,136.081840,0.396304,13.713827,0.642587,288064.722376,0.908341,19.826069,14.437882,2.300352,67.892065,75.350504,86.748351,10.100000,54.729621,65.590000,60.235807,24.500000,15.720875
60.448076,70.097574,139.108911,141.459848,47.280771,63.497275,59.756512,12.661163,134.806719,1.593181,70.198919,61.086137,140.300609,137.172089,138.230683,135.951198,83.785263,135.181688,0.001866,0.013826,32.000000,-237.345854,136.090032,0.396855,13.715293,0.642137,288056.709253,0.909056,19.822657,14.440001,2.300125,67.891803,75.350560,86.749298,10.100000,54.732380,65.590000,60.208231,24.500000,15.719271
60.438168,70.081010,139.092598,141.466573,47.267553,63.497459,59.784553,12.661576,134.822976,1.591506,70.170813,61.076478,140.303984,137.184262,138.231946,135.964571,83.785872,135.195010,0.001870,0.013822,32.000000,-237.345516,136.116720,0.393330,13.719376,0.642252,288046.775250,0.909101,19.816534,14.445554,2.300830,67.891518,75.350902,86.750964,10.100000,54.734081,65.590000,60.174312,24.500000,15.717076
60.428582,70.065098,139.130909,141.472436,47.299997,63.497291,59.764300,12.661616,134.841719,1.220970,70.141666,61.068002,140.307347,137.195172,138.233048,135.978871,83.786745,135.210353,0.001874,0.013836,32.000000,-237.345586,136.164056,0.267891,13.718560,0.642336,288040.587178,0.909553,19.816390,14.449607,2.301296,67.891222,75.350464,86.751909,10.100000,54.757980,65.590000,60.145367,24.500000,15.714919
60.414347,70.041268,139.172966,141.480477,47.281978,63.489554,59.823656,12.661839,134.850758,1.356548,70.109185,61.050649,140.312980,137.210987,138.233441,135.993264,83.786626,135.227926,0.001856,0.013815,32.000000,-237.345475,136.135185,0.327888,13.715113,0.642174,288030.341352,0.909254,19.808672,14.455471,2.301403,67.890058,75.349256,86.750734,10.100000,54.781541,65.590000,60.117699,24.500000,15.711699
60.395334,70.021831,139.213284,141.488127,47.260626,63.469329,59.792264,12.661166,134.859940,1.497595,70.089730,61.033773,140.318572,137.218834,138.234138,136.004536,83.787244,135.236180,0.001854,0.013810,32.000000,-237.346189,136.145623,0.368182,13.707509,0.642534,288018.480018,0.909682,19.801319,14.462052,2.302402,67.890018,75.348091,86.751632,10.100000,54.821779,65.590000,60.103160,24.500000,15.708880
60.376611,70.007579,139.236106,141.497308,47.268318,63.457236,59.797837,12.660976,134.868919,1.498680,70.074331,61.015283,140.324951,137.223078,138.235871,136.007478,83.787304,135.241079,0.001873,0.013823,32.000000,-237.346193,136.155361,0.368701,13.708720,0.643009,287968.577730,0.908849,19.790202,14.470706,2.303641,67.889365,75.346455,86.752684,10.100000,54.848438,65.590000,60.093022,24.500000,15.706689
60.355199,69.994035,139.195653,141.509054,47.261622,63.449008,59.691843,12.660508,134.879337,1.498883,70.058598,60.989341,140.334229,137.233270,138.238840,136.012411,83.787048,135.247980,0.001902,0.013810,32.000000,-237.346732,136.166312,0.368380,13.709338,0.643620,287865.978803,0.909307,19.787746,14.474099,2.305034,67.889482,75.344163,86.754968,10.100000,54.833870,65.590000,60.080819,24.500000,15.704673
60.339175,69.984495,139.221947,141.519178,47.260329,63.432933,59.818776,12.660116,134.889135,1.495600,70.044010,60.974873,140.341402,137.236643,138.239768,136.017267,83.786339,135.254889,0.001883,0.013807,32.000000,-237.347337,136.183271,0.364667,13.713182,0.643812,287805.466724,0.909329,19.790222,14.476416,2.306127,67.888459,75.340586,86.756508,10.100000,54.849237,65.590000,60.074005,24.500000,15.703286
60.317566,69.972404,139.213209,141.531440,47.235017,63.408732,59.795425,12.659678,134.895820,1.119386,70.026858,60.953736,140.350112,137.242554,138.241753,136.024665,83.784546,135.263099,0.001882,0.013847,32.000000,-237.347818,136.206602,0.244685,13.711816,0.643759,287764.464354,0.911152,19.795812,14.480025,2.306274,67.887596,75.335451,86.756841,10.100000,54.862884,65.590000,60.069215,24.500000,15.701543
60.305118,69.964394,139.188632,141.539718,47.180746,63.392392,59.704862,12.660450,134.900107,1.313035,70.017121,60.940848,140.356747,137.245762,138.244181,136.030346,83.784413,135.267313,0.001917,0.013859,32.000000,-237.346967,136.199096,0.308095,13.716327,0.643781,287689.882013,0.909234,19.800596,14.484090,2.307323,67.888136,75.332760,86.758200,10.100000,54.850528,65.590000,60.067586,24.500000,15.700367
60.287690,69.953008,139.192194,141.552200,47.082698,63.367882,59.820446,12.659619,134.909966,1.317453,70.003405,60.918942,140.367710,137.248787,138.247629,136.037191,83.783869,135.269208,0.001938,0.013864,32.000000,-237.347690,136.201061,0.307460,13.715600,0.643842,287579.585131,0.909576,19.807824,14.489870,2.308004,67.888258,75.327845,86.759596,10.100000,54.869488,65.590000,60.063619,24.500000,15.698673
60.272174,69.943974,139.197943,141.562758,47.082732,63.347813,59.757660,12.658903,134.911797,1.317262,69.992223,60.901685,140.376780,137.248101,138.250524,136.041872,83.782814,135.271623,0.001908,0.013858,32.000000,-237.348384,136.201505,0.307981,13.713394,0.643493,287502.956607,0.910911,19.810946,14.492050,2.308073,67.887714,75.323478,86.758649,10.100000,54.877856,65.590000,60.065208,24.500000,15.697304
60.259369,69.933466,139.189123,141.575553,47.046585,63.323492,59.808371,12.658878,134.913069,1.317055,69.975367,60.884688,140.386220,137.251163,138.255415,136.044076,83.781991,135.277275,0.001889,0.013856,32.000000,-237.348456,136.204537,0.307697,13.710436,0.643521,287389.047711,0.909064,19.815148,14.493514,2.308800,67.887483,75.317895,86.756021,10.100000,54.884308,65.590000,60.063097,24.500000,15.695755
60.245748,69.922941,139.178357,141.585724,47.033190,63.303089,59.786992,12.658253,134.917732,1.323931,69.956910,60.872800,140.392548,137.251522,138.260078,136.042017,83.780063,135.277966,0.001885,0.013909,32.000000,-237.349121,136.203701,0.307465,13.710086,0.643665,287297.073480,0.909970,19.819996,14.495742,2.309489,67.885154,75.312741,86.752719,10.100000,54.882563,65.590000,60.065104,24.500000,15.694226
60.230949,69.908232,139.114236,141.596851,46.975924,63.278676,59.808627,12.657501,134.916320,1.323839,69.939753,60.848840,140.401321,137.247897,138.265405,136.042332,83.778690,135.280645,0.001923,0.013908,32.000000,-237.349761,136.198770,0.307716,13.709254,0.643671,287183.198490,0.909039,19.820944,14.499308,2.309834,67.882567,75.306495,86.749368,10.100000,54.851121,65.590000,60.069154,24.500000,15.692026
60.213140,69.897275,139.139279,141.605862,47.004321,63.258341,59.787165,12.657775,134.913135,1.335216,69.931602,60.831138,140.407559,137.246727,138.270370,136.040129,83.778653,135.277643,0.001890,0.013904,32.000000,-237.349403,136.186415,0.314791,13.705496,0.643602,287088.746514,0.909274,19.822609,14.501572,2.310177,67.881030,75.301874,86.746268,10.100000,54.869467,65.590000,60.079278,24.500000,15.690305
60.193974,69.888393,139.134397,141.617441,47.052977,63.233574,59.788763,12.657465,134.907806,1.351008,69.928505,60.814451,140.415144,137.238617,138.275952,136.030298,83.777193,135.273165,0.001873,0.013874,32.000000,-237.349687,136.193999,0.315274,13.706159,0.643219,286972.530330,0.908808,19.821146,14.504246,2.309680,67.879170,75.296082,86.742868,10.100000,54.880688,65.590000,60.094088,24.500000,15.688814
60.179257,69.884977,139.116484,141.627041,47.066088,63.212999,59.802263,12.656836,134.901120,1.330660,69.926953,60.801162,140.422343,137.233313,138.281062,136.026261,83.776652,135.270459,0.001869,0.013878,32.000000,-237.350286,136.188053,0.309478,13.707531,0.643563,286877.139128,0.909115,19.826133,14.502827,2.310779,67.877058,75.292619,86.739894,10.100000,54.882644,65.590000,60.107750,24.500000,15.688123
60.167892,69.881473,139.094389,141.637586,47.038743,63.188795,59.778199,12.656249,134.894085,1.330454,69.920745,60.785684,140.429995,137.227401,138.286076,136.019911,83.775021,135.266545,0.001906,0.013850,32.000000,-237.351069,136.180274,0.309572,13.710696,0.643510,286765.239285,0.909035,19.834414,14.502112,2.311434,67.874542,75.286940,86.735033,10.100000,54.864451,65.590000,60.121058,24.500000,15.687473
60.155943,69.876596,139.090580,141.644966,46.990313,63.168563,59.784872,12.656154,134.889238,1.330756,69.915177,60.774023,140.436548,137.221590,138.291291,136.012920,83.774078,135.265884,0.001913,0.013862,32.000000,-237.351190,136.175980,0.309250,13.702419,0.643343,286674.966389,0.908774,19.844180,14.501339,2.311702,67.872643,75.282240,86.729492,10.100000,54.855668,65.590000,60.133206,24.500000,15.686740
60.134074,69.870161,139.020912,141.652739,47.004793,63.144323,59.770986,12.656274,134.878436,1.343134,69.914751,60.753667,140.444135,137.216389,138.297198,136.006803,83.772206,135.260534,0.001889,0.013877,32.000000,-237.350835,136.154673,0.317676,13.702413,0.642984,286567.957804,0.908974,19.850857,14.501069,2.311771,67.869965,75.278742,86.723443,10.100000,54.840964,65.590000,60.159141,24.500000,15.685613
60.117333,69.867709,139.024227,141.659026,46.946253,63.124081,59.770549,12.654735,134.869656,1.532358,69.921546,60.738897,140.450694,137.204733,138.303643,135.996752,83.771320,135.252130,0.001887,0.013833,32.000000,-237.352377,136.143788,0.373237,13.706948,0.643314,286477.535989,0.908771,19.856685,14.501690,2.312167,67.869397,75.276896,86.719224,10.100000,54.827401,65.590000,60.183917,24.500000,15.685044
60.104168,69.869793,138.989810,141.666356,46.946040,63.099586,59.779581,12.654540,134.869431,1.220806,69.927711,60.726895,140.458044,137.196841,138.309374,135.989807,83.769666,135.241629,0.001926,0.013827,32.000000,-237.352333,136.168894,0.266324,13.704794,0.642980,286371.454359,0.908986,19.869846,14.500964,2.311849,67.867232,75.274450,86.714736,10.100000,54.822631,65.590000,60.209561,24.500000,15.685081
60.094412,69.871458,138.972819,141.672314,46.964282,63.079244,59.763223,12.653500,134.863880,1.215264,69.924916,60.719710,140.464694,137.191504,138.315065,135.985296,83.768064,135.233449,0.001934,0.013853,32.000000,-237.353447,136.160807,0.265852,13.704501,0.642814,286284.639980,0.908978,19.882401,14.497768,2.312548,67.866704,75.273843,86.710756,10.100000,54.816280,65.590000,60.229839,24.500000,15.685279
60.089606,69.867971,139.020848,141.678119,46.940105,63.055059,59.757569,12.654124,134.857373,1.214957,69.912262,60.717131,140.471091,137.187542,138.320563,135.984238,83.766242,135.230098,0.001908,0.013870,32.000000,-237.352718,136.155525,0.266118,13.702386,0.642669,286181.591321,0.908715,19.896287,14.494323,2.312482,67.865915,75.274285,86.704509,10.100000,54.838298,65.590000,60.248487,24.500000,15.684760
60.084884,69.859835,139.065077,141.681780,46.916922,63.042687,59.777865,12.653488,134.853327,1.214909,69.897123,60.710464,140.475403,137.185529,138.324349,135.983290,83.763866,135.228713,0.001888,0.013857,32.000000,-237.353195,136.152075,0.266057,13.700670,0.642523,286095.865046,0.908839,19.906700,14.491952,2.312575,67.863898,75.274399,86.698261,10.100000,54.856559,65.590000,60.264895,24.500000,15.683587
60.078549,69.846971,139.023424,141.685014,46.860637,63.042614,59.817074,12.653704,134.842876,1.602860,69.882940,60.701866,140.480144,137.183236,138.330717,135.981292,83.763533,135.223561,0.001886,0.013833,32.000000,-237.352831,136.102886,0.399068,13.699357,0.642713,285987.181063,0.908649,19.907522,14.492147,2.313559,67.863526,75.277170,86.692228,10.100000,54.857024,65.590000,60.287488,24.500000,15.681594
60.073510,69.835397,139.080287,141.686673,46.849427,63.042960,59.828656,12.654052,134.841880,1.402461,69.872377,60.698469,140.483576,137.183110,138.336398,135.979551,83.762735,135.221853,0.001888,0.013773,32.000000,-237.352566,136.135214,0.326736,13.702147,0.642965,285928.615281,0.908222,19.903622,14.493850,2.314477,67.862471,75.279110,86.686632,10.100000,54.879398,65.590000,60.308197,24.500000,15.679708
60.068961,69.827330,139.047707,141.687814,46.864125,63.042965,59.777342,12.654165,134.836831,1.397701,69.863225,60.693655,140.485659,137.185063,138.341440,135.973944,83.762887,135.223412,0.001879,0.013771,32.000000,-237.352486,136.129852,0.326678,13.695801,0.642866,285920.115191,0.907701,19.896440,14.491681,2.314028,67.862144,75.281757,86.684021,10.100000,54.862629,65.590000,60.327399,24.500000,15.678328
60.065616,69.818520,139.025415,141.689118,46.899068,63.042703,59.784994,12.654644,134.835116,1.397739,69.849779,60.690319,140.487897,137.186231,138.347608,135.969841,83.762396,135.222205,0.001870,0.013754,32.000000,-237.351960,136.128797,0.326615,13.694906,0.643098,285914.621659,0.907586,19.889386,14.491648,2.315168,67.861991,75.283758,86.682838,10.100000,54.865959,65.590000,60.348616,24.500000,15.676877
60.059150,69.810032,139.057575,141.689473,46.939473,63.042745,59.751073,12.654994,134.833420,1.397843,69.839957,60.685080,140.489607,137.184035,138.351408,135.965909,83.761786,135.219210,0.001869,0.013737,32.000000,-237.351543,136.126036,0.326625,13.689463,0.643267,285908.971082,0.908422,19.885398,14.492253,2.314801,67.860711,75.285254,86.682715,10.100000,54.889627,65.590000,60.369940,24.500000,15.675505
60.053185,69.801125,139.048002,141.690091,46.977089,63.043044,59.774729,12.655237,134.831558,1.397743,69.833619,60.678910,140.493070,137.181129,138.355265,135.965210,83.761051,135.217618,0.001910,0.013698,32.000000,-237.351241,136.123864,0.326597,13.690492,0.643221,285902.456629,0.908337,19.879589,14.492157,2.314559,67.861374,75.286397,86.684292,10.100000,54.883142,65.590000,60.395023,24.500000,15.673935
60.043600,69.795491,139.054093,141.690568,47.033904,63.043133,59.823280,12.655497,134.826908,1.397756,69.832979,60.674444,140.496149,137.180011,138.358248,135.962064,83.760560,135.213284,0.001898,0.013687,32.000000,-237.351109,136.122737,0.326569,13.689975,0.643727,285898.189687,0.908941,19.876902,14.491313,2.315344,67.862878,75.287672,86.686297,10.100000,54.883865,65.590000,60.421462,24.500000,15.672888
60.035809,69.792538,139.039750,141.691357,47.104617,63.043068,59.740672,12.656032,134.817641,1.691126,69.837034,60.664712,140.500536,137.177036,138.360870,135.957505,83.759948,135.207989,0.001885,0.013683,32.000000,-237.350623,136.087995,0.427424,13.692789,0.643699,285895.028242,0.908665,19.873347,14.491275,2.315414,67.863772,75.289643,86.688602,10.100000,54.890658,65.590000,60.453806,24.500000,15.672075
60.031787,69.793347,139.036742,141.691982,47.059964,63.043453,59.772682,12.656325,134.821428,1.437766,69.842457,60.654996,140.503569,137.175200,138.362157,135.956500,83.759707,135.204854,0.001885,0.013674,32.000000,-237.350340,136.121017,0.334993,13.690833,0.643885,285894.417039,0.908076,19.876313,14.489660,2.315885,67.863812,75.291449,86.690086,10.100000,54.887317,65.590000,60.476947,24.500000,15.671927
60.022124,69.796072,139.001324,141.693053,47.050994,63.043490,59.771064,12.656456,134.819245,1.396731,69.846422,60.646875,140.506567,137.171162,138.364532,135.951755,83.758978,135.200509,0.001926,0.013660,32.000000,-237.350238,136.117220,0.325594,13.689119,0.643784,285895.203538,0.909455,19.880351,14.487700,2.315947,67.864022,75.294044,86.692925,10.100000,54.873471,65.590000,60.511126,24.500000,15.672063
60.015151,69.797022,138.992522,141.694229,47.017052,63.043356,59.791467,12.657028,134.816651,1.396944,69.853797,60.638019,140.509068,137.168466,138.366962,135.950285,83.758789,135.197473,0.001914,0.013632,32.000000,-237.349611,136.113953,0.325609,13.690058,0.643917,285898.988071,0.909044,19.884769,14.486418,2.316052,67.863095,75.296388,86.695200,10.100000,54.864667,65.590000,60.539086,24.500000,15.672016
60.009607,69.801249,138.988552,141.696496,46.939808,63.043369,59.779186,12.657666,134.812741,1.396950,69.867734,60.630391,140.512796,137.168741,138.369454,135.949075,83.760193,135.190875,0.001894,0.013639,32.000000,-237.348877,136.107919,0.325565,13.691302,0.643948,285905.623618,0.909239,19.896167,14.485036,2.315835,67.861645,75.299919,86.698373,10.100000,54.882247,65.590000,60.572896,24.500000,15.672279
60.011850,69.806949,139.052051,141.699053,46.805621,63.043417,59.817913,12.657739,134.804639,1.620798,69.870592,60.633432,140.516492,137.163887,138.371449,135.945727,83.761636,135.183199,0.001886,0.013587,32.000000,-237.348880,136.056652,0.409942,13.690689,0.643956,285908.629310,0.909047,19.903375,14.483750,2.315957,67.860473,75.301552,86.699777,10.100000,54.901879,65.590000,60.594860,24.500000,15.672888
60.015394,69.807428,138.970723,141.700898,46.727247,63.043605,59.807246,12.658709,134.807259,1.616503,69.859936,60.632702,140.519469,137.166456,138.373787,135.945739,83.762158,135.181308,0.001883,0.013608,32.000000,-237.347939,136.076147,0.397184,13.694555,0.643961,285912.262098,0.909338,19.912579,14.479141,2.316105,67.856979,75.302454,86.701758,10.100000,54.882550,65.590000,60.617834,24.500000,15.673016
60.013684,69.801475,139.016124,141.701119,46.664051,63.043708,59.796775,12.658361,134.804541,1.612663,69.851378,60.628813,140.520020,137.166133,138.375770,135.945255,83.762556,135.181703,0.001885,0.013571,32.000000,-237.348343,136.069964,0.397289,13.697639,0.644321,285914.647169,0.908726,19.916265,14.473968,2.317077,67.853291,75.303152,86.701624,10.100000,54.893566,65.590000,60.640971,24.500000,15.672051
60.016138,69.793538,139.022767,141.700943,46.688755,63.043828,59.794412,12.659073,134.805326,1.612280,69.844927,60.626390,140.522510,137.169102,138.378017,135.943736,83.763775,135.184629,0.001880,0.013560,32.000000,-237.347713,136.068105,0.397528,13.694582,0.643644,285913.787624,0.908832,19.913563,14.472529,2.315585,67.848081,75.303486,86.702437,10.100000,54.897310,65.590000,60.664310,24.500000,15.670618
60.009223,69.788564,139.006625,141.701116,46.703306,63.043705,59.775106,12.658765,134.802824,1.605034,69.841541,60.618879,140.523993,137.169010,138.380369,135.941860,83.764565,135.187881,0.001874,0.013539,32.000000,-237.348142,136.066067,0.397298,13.699100,0.643770,285909.386329,0.909007,19.909144,14.472322,2.316407,67.843391,75.303467,86.703029,10.100000,54.899778,65.590000,60.692382,24.500000,15.669687
60.004215,69.784843,138.930191,141.701863,46.695165,63.043752,59.799237,12.658986,134.795399,1.835941,69.840923,60.615033,140.525215,137.164928,138.383875,135.940282,83.766861,135.184184,0.001873,0.013559,32.000000,-237.348052,136.016874,0.483895,13.699749,0.643893,285901.080569,0.908983,19.899005,14.472524,2.316423,67.838285,75.304322,86.704365,10.100000,54.872736,65.590000,60.726963,24.500000,15.668830
60.001598,69.782911,139.009355,141.702794,46.650281,63.043548,59.779278,12.658179,134.801447,1.733454,69.836975,60.611658,140.527436,137.163880,138.385752,135.940246,83.768653,135.184094,0.001894,0.013562,32.000000,-237.348830,136.058291,0.432186,13.698318,0.643686,285897.778571,0.909380,19.900238,14.473314,2.316421,67.833781,75.305115,86.704733,10.100000,54.894298,65.590000,60.751874,24.500000,15.668347
59.994477,69.779055,138.930991,141.703949,46.657769,63.043146,59.764269,12.657725,134.802451,1.610808,69.830750,60.605130,140.529255,137.164364,138.386927,135.934764,83.769689,135.182097,0.001902,0.013556,32.000000,-237.349327,136.056409,0.396336,13.696524,0.643294,285893.811586,0.909089,19.901013,14.469223,2.315341,67.828422,75.305990,86.703578,10.100000,54.877092,65.590000,60.789856,24.500000,15.667572
59.989685,69.773823,138.950356,141.705605,46.696633,63.043199,59.795087,12.656871,134.803885,1.610089,69.823713,60.599392,140.530898,137.161413,138.388109,135.932127,83.771079,135.180051,0.001888,0.013573,32.000000,-237.350105,136.054916,0.396993,13.701614,0.643830,285889.853275,0.909429,19.901430,14.467387,2.316761,67.823909,75.308317,86.700467,10.100000,54.879646,65.590000,60.824005,24.500000,15.666587
59.983956,69.768759,138.965281,141.706915,46.657800,63.043296,59.781733,12.656924,134.801473,1.610001,69.820010,60.590480,140.533248,137.158631,138.388926,135.931733,83.772902,135.179840,0.001887,0.013599,32.000000,-237.349987,136.053219,0.396593,13.705921,0.643572,285886.294803,0.909763,19.903968,14.465381,2.315730,67.820728,75.312128,86.697346,10.100000,54.879351,65.590000,60.855220,24.500000,15.665647
59.978896,69.764504,138.943201,141.708410,46.625160,63.043021,59.691242,12.656556,134.802299,1.610180,69.818583,60.584854,140.534430,137.158739,138.389195,135.930036,83.774154,135.185272,0.001908,0.013588,32.000000,-237.350357,136.052299,0.396733,13.704814,0.643509,285881.934019,0.909362,19.903038,14.462997,2.316237,67.818250,75.315892,86.693913,10.100000,54.874231,65.590000,60.888896,24.500000,15.664756
59.972062,69.761325,138.920902,141.710598,46.586248,63.043076,59.768746,12.656034,134.800164,1.635561,69.813555,60.575657,140.535306,137.160077,138.390228,135.929816,83.776840,135.186707,0.001916,0.013602,32.000000,-237.350923,136.037978,0.409223,13.703416,0.643461,285877.773791,0.909651,19.903118,14.461072,2.316707,67.815805,75.321579,86.688493,10.100000,54.867159,65.590000,60.929341,24.500000,15.664007
59.973189,69.758042,138.889301,141.712464,46.605890,63.043102,59.792532,12.656301,134.799366,2.004127,69.806610,60.574152,140.535776,137.159261,138.391757,135.930279,83.778844,135.189400,0.001901,0.013614,32.000000,-237.350662,136.006318,0.530911,13.700811,0.643447,285873.297808,0.911102,19.903406,14.462458,2.316535,67.814135,75.326205,86.683150,10.100000,54.849019,65.590000,60.957643,24.500000,15.663309
59.970044,69.751717,138.944868,141.713908,46.617331,63.043223,59.732686,12.655377,134.806839,1.814996,69.795171,60.573914,140.536662,137.159913,138.392118,135.933872,83.780967,135.193010,0.001890,0.013611,32.000000,-237.351632,136.051574,0.455146,13.702327,0.643488,285869.979144,0.910029,19.906366,14.460469,2.316427,67.812701,75.330925,86.677175,10.100000,54.863404,65.590000,60.992409,24.500000,15.663013
59.963016,69.742943,138.927704,141.714633,46.637395,63.043118,59.734709,12.655324,134.806505,1.606263,69.783200,60.569891,140.537813,137.163354,138.392953,135.937346,83.782282,135.200062,0.001888,0.013648,32.000000,-237.351725,136.052814,0.397044,13.704849,0.643409,285864.210825,0.909640,19.902071,14.459773,2.315857,67.811296,75.334848,86.670262,10.100000,54.871416,65.590000,61.034775,24.500000,15.663013
59.963621,69.735115,138.995268,141.715029,46.631420,63.043351,59.809111,12.655707,134.811371,1.605747,69.772331,60.570628,140.538103,137.166353,138.393024,135.941615,83.782705,135.203063,0.001890,0.013662,32.000000,-237.351299,136.054851,0.396894,13.695938,0.643688,285858.227148,0.910591,19.898570,14.459405,2.316905,67.810824,75.337408,86.663474,10.100000,54.905730,65.590000,61.064961,24.500000,15.663013
59.961356,69.725452,139.012756,141.715216,46.637025,63.043461,59.769338,12.656127,134.810387,1.605781,69.757710,60.571298,140.538475,137.168985,138.394483,135.943355,83.784371,135.205785,0.001887,0.013671,32.000000,-237.350792,136.056420,0.396684,13.691435,0.643557,285851.409203,0.910656,19.896108,14.461516,2.316890,67.811901,75.341094,86.656518,10.100000,54.926436,65.590000,61.101968,24.500000,15.602724
59.957048,69.716223,139.016722,141.715280,46.701538,63.043611,59.808583,12.655999,134.809825,1.605558,69.747934,60.572324,140.538821,137.169899,138.396363,135.945366,83.785267,135.210676,0.001883,0.013647,32.000000,-237.350990,136.057872,0.396672,13.691980,0.644328,285844.792878,0.909497,19.887737,14.462551,2.317993,67.814429,75.344560,86.652300,10.100000,54.925232,65.590000,61.135849,24.500000,15.601121
59.951300,69.706910,138.997366,141.715291,46.844013,63.043616,59.794266,12.655548,134.813970,1.381781,69.743440,60.567672,140.537052,137.170116,138.397344,135.946935,83.784771,135.212980,0.001883,0.013667,32.000000,-237.351313,136.105402,0.312019,13.689411,0.644652,285836.130735,0.910118,19.880108,14.462206,2.318372,67.817982,75.348096,86.647721,10.100000,54.925173,65.590000,61.178151,24.500000,15.599385
59.942108,69.703398,139.089388,141.715709,46.896897,63.043464,59.815719,12.655031,134.810682,1.179043,69.745311,60.564215,140.536592,137.164508,138.396887,135.944357,83.784330,135.213862,0.001904,0.013675,32.000000,-237.351693,136.102425,0.255761,13.686887,0.644690,285829.624528,0.909573,19.874749,14.463686,2.318605,67.821911,75.350542,86.644072,10.100000,54.964162,65.590000,61.219322,24.500000,15.598406
59.942169,69.703010,139.123441,141.716596,46.963925,63.043280,59.808762,12.655904,134.803215,1.498583,69.744779,60.562558,140.537627,137.161211,138.397863,135.942390,83.785754,135.215844,0.001910,0.013698,32.000000,-237.350927,136.052604,0.369146,13.687215,0.644771,285824.259881,0.909865,19.870600,14.465302,2.318505,67.826652,75.354449,86.641182,10.100000,55.011621,65.590000,61.259051,24.500000,15.597978
59.940832,69.701625,139.126858,141.717120,46.986998,63.042939,59.815495,12.655502,134.796845,1.601822,69.745584,60.559992,140.536381,137.152061,138.397134,135.939099,83.786213,135.212059,0.001892,0.013664,32.000000,-237.351261,136.047846,0.397249,13.692354,0.645525,285824.203938,0.909683,19.875345,14.466171,2.320395,67.830918,75.357519,86.639073,10.100000,55.007792,65.590000,61.293322,24.500000,15.597535
59.939701,69.701058,139.127200,141.716780,46.933723,63.042750,59.794527,12.655342,134.789150,1.609648,69.753319,60.561258,140.535414,137.142006,138.396337,135.934154,83.786938,135.204919,0.001890,0.013682,32.000000,-237.351427,136.039930,0.396954,13.682765,0.645704,285821.647466,0.909785,19.874902,14.465710,2.320961,67.836179,75.361056,86.637386,10.100000,55.015899,65.590000,61.333647,24.500000,15.597018
59.939360,69.703797,139.099062,141.716080,46.917134,63.042931,59.796104,12.655298,134.785251,1.471372,69.761598,60.564462,140.534565,137.134279,138.395182,135.921626,83.787622,135.197333,0.001911,0.013629,32.000000,-237.351391,136.066950,0.342374,13.678731,0.645495,285818.475043,0.909696,19.874719,14.463412,2.321070,67.841098,75.363613,86.635714,10.100000,55.004238,65.590000,61.365809,24.500000,15.597036
59.940352,69.708792,139.057888,141.714120,47.011240,63.043136,59.801830,12.655102,134.777640,1.182803,69.770423,60.568136,140.533576,137.124648,138.395052,135.906190,83.788713,135.189052,0.001916,0.013633,32.000000,-237.351618,136.072295,0.255990,13.676259,0.645962,285816.608169,0.910030,19.875169,14.459220,2.321119,67.847041,75.366687,86.634931,10.100000,54.993236,65.590000,61.405294,24.500000,15.597397
59.943069,69.712409,139.075619,141.711599,47.003526,63.043081,59.710768,12.655825,134.765729,1.242879,69.777548,60.567868,140.532274,137.115756,138.394380,135.899323,83.788931,135.181216,0.001901,0.013686,32.000000,-237.350767,136.043793,0.284104,13.676446,0.646004,285818.915483,0.910022,19.878213,14.454849,2.320663,67.850928,75.368952,86.634252,10.100000,55.003564,65.590000,61.434695,24.500000,15.597657
59.949762,69.716564,139.044761,141.707205,46.929669,63.042976,59.724002,12.656594,134.749637,1.601120,69.789351,60.574734,140.530552,137.102838,138.392893,135.886822,83.788984,135.166878,0.001891,0.013656,32.000000,-237.350002,136.005652,0.397897,13.676168,0.645889,285822.306431,0.909933,19.882318,14.449736,2.319938,67.855361,75.370192,86.631942,10.100000,54.998660,65.590000,61.467126,24.500000,15.597893
59.957410,69.721678,139.019347,141.702686,46.937784,63.043241,59.768539,12.657234,134.742962,1.604297,69.797952,60.587731,140.527309,137.091842,138.390653,135.877580,83.789291,135.158519,0.001890,0.013636,32.000000,-237.349429,135.997310,0.397767,13.673428,0.645939,285824.162672,0.911283,19.883493,14.445710,2.320128,67.857578,75.369649,86.630194,10.100000,54.976470,65.590000,61.490910,24.500000,15.598267
59.971113,69.728597,139.010729,141.696371,46.901159,63.043191,59.803955,12.657709,134.731773,1.604198,69.801933,60.600937,140.523905,137.078865,138.389028,135.867858,83.788804,135.145511,0.001891,0.013644,32.000000,-237.349082,135.986376,0.398282,13.669679,0.645697,285824.439381,0.910976,19.881635,14.438691,2.319355,67.860204,75.369821,86.627228,10.100000,54.973367,65.590000,61.510532,24.500000,15.598972
59.983516,69.730865,139.022252,141.689517,46.840226,63.043191,59.705394,12.657226,134.721423,1.604172,69.804999,60.612562,140.520209,137.067041,138.387685,135.859732,83.788004,135.135124,0.001892,0.013614,32.000000,-237.349661,135.977252,0.397663,13.674603,0.645582,285826.872122,0.910184,19.879880,14.434322,2.318635,67.862015,75.369917,86.625234,10.100000,54.982992,65.590000,61.525524,24.500000,15.599130
59.991580,69.732869,139.069397,141.679675,46.745858,63.043097,59.828719,12.656141,134.714941,1.210057,69.810510,60.625950,140.515332,137.055910,138.385726,135.848920,83.788450,135.122572,0.001879,0.013601,32.000000,-237.350560,136.007819,0.264092,13.672799,0.645526,285828.256531,0.909430,19.874491,14.428487,2.317961,67.863135,75.371237,86.623673,10.100000,55.014991,65.590000,61.546083,24.500000,15.599098
60.004139,69.734958,139.033371,141.671113,46.699419,63.042913,59.802570,12.656114,134.703676,1.208628,69.813695,60.637854,140.510073,137.048619,138.384596,135.838900,83.786632,135.112253,0.001877,0.013603,32.000000,-237.350658,135.986836,0.272086,13.669897,0.645182,285826.876933,0.910727,19.865620,14.424240,2.317674,67.863425,75.371665,86.621502,10.100000,55.005301,65.590000,61.559459,24.500000,15.599108
60.022717,69.737151,139.061035,141.659963,46.691705,63.042795,59.805237,12.655414,134.693490,1.584733,69.813410,60.655764,140.501104,137.037988,138.381943,135.825560,83.785979,135.099134,0.001899,0.013606,32.000000,-237.351341,135.944632,0.396057,13.669947,0.645412,285824.936004,0.908717,19.860383,14.417694,2.318149,67.864209,75.373444,86.620555,10.100000,55.016238,65.590000,61.565790,24.500000,15.599160
60.036643,69.736937,139.023520,141.649418,46.685623,63.050713,59.769578,12.654771,134.682410,1.598349,69.810983,60.667025,140.493089,137.028737,138.379701,135.815195,83.786199,135.086987,0.001921,0.013581,32.000000,-237.352045,135.940034,0.399093,13.672160,0.645175,285823.442259,0.908904,19.851196,14.414497,2.317063,67.864981,75.375919,86.620549,10.100000,55.010455,65.590000,61.572117,24.500000,15.598931
60.049408,69.735159,139.006387,141.635840,46.690113,63.071360,59.781362,12.654177,134.678387,1.598279,69.810854,60.679396,140.482714,137.019458,138.374269,135.803118,83.786538,135.081045,0.001888,0.013574,32.000000,-237.352849,135.931487,0.398609,13.668502,0.645061,285819.376123,0.908554,19.836713,14.408773,2.316807,67.865393,75.378624,86.619667,10.100000,54.988212,65.590000,61.578940,24.500000,15.598361
60.058810,69.734501,139.032812,141.624298,46.673645,63.075189,59.757206,12.654001,134.672777,1.598245,69.811028,60.687191,140.472280,137.012340,138.369158,135.794919,83.784583,135.071661,0.001886,0.013599,32.000000,-237.353105,135.927270,0.399098,13.670355,0.644627,285849.923548,0.908974,19.824001,14.402648,2.315644,67.864835,75.379303,86.617812,10.100000,55.018987,65.590000,61.585470,24.500000,15.597983
60.069460,69.734361,139.000670,141.609978,46.634688,63.099597,59.761225,12.653581,134.663930,1.591024,69.814627,60.692816,140.461899,137.004891,138.362851,135.782549,83.784551,135.059163,0.001907,0.013604,32.000000,-237.353646,135.917640,0.399001,13.667647,0.644723,285937.257845,0.908873,19.810768,14.399421,2.314867,67.863728,75.379384,86.616148,10.100000,55.000764,65.590000,61.591996,24.500000,15.597613
60.079454,69.735687,138.971558,141.597833,46.644807,63.111693,59.797166,12.653690,134.649305,1.853580,69.824550,60.700136,140.452799,137.002231,138.358301,135.771195,83.785212,135.049461,0.001928,0.013625,32.000000,-237.353634,135.862366,0.494543,13.668542,0.644682,285953.187376,0.909135,19.801675,14.396815,2.314945,67.863152,75.379957,86.614305,10.100000,54.991920,65.590000,61.595819,24.500000,15.597510
60.093160,69.741924,138.940632,141.584171,46.693806,63.111641,59.770798,12.654565,134.649759,1.771956,69.834437,60.714975,140.442665,136.996676,138.351210,135.764127,83.785301,135.039207,0.001898,0.013645,32.000000,-237.352762,135.906426,0.448682,13.666865,0.644727,286060.115936,0.909245,19.791982,14.390769,2.313999,67.863592,75.380191,86.612608,10.100000,54.985723,65.590000,61.594677,24.500000,15.597972
60.100682,69.746853,138.960827,141.572553,46.664761,63.115911,59.774595,12.654345,134.647649,1.594990,69.839857,60.724043,140.433696,136.993058,138.345484,135.759870,83.784929,135.034808,0.001889,0.013667,32.000000,-237.352980,135.899440,0.398817,13.669690,0.644508,286111.760966,0.908708,19.784345,14.385393,2.313130,67.863472,75.378765,86.611268,10.100000,54.983315,65.590000,61.595516,24.500000,15.598463
60.110309,69.749933,138.978662,141.561052,46.689678,63.135749,59.780591,12.654851,134.646014,1.593021,69.844776,60.732950,140.424456,136.988280,138.338962,135.755440,83.783405,135.028307,0.001886,0.013629,32.000000,-237.352404,135.895578,0.398727,13.669417,0.644230,286111.646794,0.908892,19.778289,14.380318,2.312087,67.862988,75.376973,86.609144,10.100000,55.000589,65.590000,61.597294,24.500000,15.598702
60.120306,69.753690,138.995172,141.548168,46.702005,63.160057,59.741512,12.655027,134.642831,1.592851,69.851470,60.741256,140.415143,136.987471,138.332287,135.750631,83.782831,135.026152,0.001910,0.013683,32.000000,-237.352164,135.891843,0.399155,13.677687,0.644150,286133.049021,0.908781,19.776474,14.378549,2.312134,67.862811,75.376020,86.608905,10.100000,55.003067,65.590000,61.594782,24.500000,15.598951
60.128872,69.756800,138.978835,141.538282,46.717789,63.180481,59.823658,12.655554,134.637886,1.592847,69.854104,60.748797,140.406914,136.985507,138.326591,135.749142,83.781019,135.023559,0.001890,0.013669,32.000000,-237.351652,135.890109,0.398648,13.677212,0.644338,286224.152514,0.908821,19.770923,14.376912,2.312060,67.862234,75.373658,86.609196,10.100000,55.001236,65.590000,61.592366,24.500000,15.599133
60.143297,69.759197,139.000964,141.526739,46.760606,63.180534,59.767181,12.655139,134.629555,1.967107,69.850243,60.766306,140.397120,136.982673,138.319403,135.747296,83.780804,135.016922,0.001881,0.013672,32.000000,-237.352223,135.851608,0.521395,13.678783,0.644140,286335.037739,0.909606,19.765717,14.376439,2.311951,67.862267,75.371947,86.609297,10.100000,55.009953,65.590000,61.584236,24.500000,15.599277
60.152638,69.757127,139.053958,141.514789,46.799591,63.205175,59.788939,12.654318,134.635605,1.614448,69.838452,60.773703,140.385996,136.984137,138.312263,135.749274,83.780306,135.017408,0.001884,0.013684,32.000000,-237.353081,135.889426,0.401829,13.678968,0.644169,286429.178522,0.908514,19.761149,14.376991,2.311349,67.862726,75.370930,86.610096,10.100000,55.054800,65.590000,61.575595,24.500000,15.598787
60.157663,69.751185,139.150463,141.504499,46.828114,63.217607,59.796104,12.654584,134.637354,1.599773,69.829400,60.779426,140.377800,136.989413,138.307069,135.750669,83.780071,135.017385,0.001907,0.013694,32.000000,-237.352856,135.892754,0.398714,13.678342,0.644018,286427.001254,0.909136,19.750616,14.373979,2.311163,67.863596,75.371213,86.610598,10.100000,55.097132,65.590000,61.573429,24.500000,15.597791
60.157303,69.742711,139.137488,141.493444,46.880751,63.242017,59.814018,12.653115,134.638038,1.599848,69.826541,60.779225,140.368429,136.992833,138.301032,135.749460,83.780950,135.016942,0.001933,0.013728,32.000000,-237.354418,135.892002,0.398228,13.681544,0.644406,286534.268433,0.908997,19.740177,14.374713,2.311685,67.865551,75.370823,86.611876,10.100000,55.116694,65.590000,61.573259,24.500000,15.596266
60.156299,69.739218,139.145869,141.485557,46.983546,63.254019,59.757860,12.654005,134.639670,1.599981,69.829941,60.781867,140.361238,136.997056,138.296558,135.752778,83.782341,135.016681,0.001894,0.013744,32.000000,-237.353541,135.892471,0.398523,13.679208,0.645019,286584.396756,0.908967,19.729733,14.374936,2.313096,67.867891,75.371398,86.613510,10.100000,55.128220,65.590000,61.576980,24.500000,15.595396
60.162173,69.739312,139.147761,141.477834,47.077172,63.254050,59.774271,12.654385,134.632223,1.872580,69.827386,60.786364,140.351230,137.000170,138.288874,135.752087,83.781762,135.016785,0.001895,0.013770,32.000000,-237.353240,135.844977,0.498163,13.672428,0.645037,286687.137145,0.909031,19.721581,14.373842,2.312894,67.869918,75.370964,86.613571,10.100000,55.134753,65.590000,61.574366,24.500000,15.595032
60.164833,69.738489,139.179353,141.471739,47.097622,63.266372,59.801455,12.654511,134.631360,2.030936,69.826232,60.786390,140.342735,136.997080,138.283470,135.752785,83.783166,135.019012,0.001919,0.013752,32.000000,-237.353175,135.847431,0.538758,13.673425,0.645328,286737.104279,0.910066,19.718988,14.372323,2.313072,67.871331,75.371807,86.612771,10.100000,55.159502,65.590000,61.570701,24.500000,15.594704
60.159633,69.737127,139.157685,141.464613,47.092665,63.290874,59.824928,12.653998,134.635265,1.633053,69.828252,60.784130,140.334678,136.999259,138.276977,135.752427,83.784804,135.022724,0.001944,0.013718,32.000000,-237.353763,135.890111,0.402826,13.668361,0.645565,286735.794263,0.909718,19.713819,14.372954,2.312878,67.872810,75.373388,86.611410,10.100000,55.163659,65.590000,61.577090,24.500000,15.594173
60.156644,69.737705,139.144204,141.459594,47.088888,63.307298,59.759729,12.654318,134.638213,1.608626,69.834725,60.780541,140.329485,137.003824,138.271759,135.752869,83.786052,135.027361,0.001904,0.013720,32.000000,-237.353605,135.885828,0.396985,13.669876,0.645782,286788.671037,0.909435,19.710612,14.372631,2.313301,67.873540,75.374803,86.611181,10.100000,55.158737,65.590000,61.581513,24.500000,15.593915
60.155736,69.740966,139.158284,141.454983,47.113054,63.300959,59.728967,12.653595,134.634549,1.608119,69.843014,60.777894,140.324112,136.999768,138.266802,135.750851,83.787245,135.023705,0.001896,0.013749,32.000000,-237.354120,135.881820,0.397494,13.674016,0.646225,286898.051608,0.909514,19.713908,14.372799,2.313141,67.873387,75.377188,86.611400,10.100000,55.173774,65.590000,61.585596,24.500000,15.594041
60.156003,69.745174,139.117885,141.451542,47.162111,63.306918,59.763932,12.653751,134.633462,1.608332,69.850780,60.777937,140.319518,136.994306,138.261412,135.749872,83.788646,135.017671,0.001898,0.013751,32.000000,-237.353817,135.880053,0.397056,13.674487,0.646287,286972.615641,0.910795,19.717165,14.373807,2.313031,67.872578,75.379851,86.610852,10.100000,55.168027,65.590000,61.588096,24.500000,15.594316
60.158678,69.750767,139.136003,141.448704,47.212621,63.282421,59.791782,12.654121,134.627319,1.959016,69.856058,60.780019,140.314963,136.991925,138.255249,135.750265,83.789066,135.020318,0.001923,0.013755,32.000000,-237.353440,135.833326,0.516349,13.675807,0.646132,286945.543817,0.911196,19.721240,14.370836,2.313300,67.872049,75.384318,86.610441,10.100000,55.171262,65.590000,61.587694,24.500000,15.594877
60.162249,69.754240,139.114373,141.446992,47.257297,63.274569,59.814812,12.653877,134.631976,1.876467,69.856769,60.778680,140.312379,136.986781,138.250497,135.751440,83.789497,135.018963,0.001899,0.013752,32.000000,-237.353696,135.867324,0.475310,13.676025,0.645951,286974.153614,0.910754,19.725209,14.366500,2.312619,67.871917,75.389380,86.611329,10.100000,55.172261,65.590000,61.585225,24.500000,15.595143
60.158003,69.755528,139.086955,141.445063,47.244941,63.299267,59.768597,12.652187,134.629960,1.618800,69.860221,60.773605,140.308217,136.984321,138.245989,135.749125,83.789104,135.016224,0.001889,0.013725,32.000000,-237.355391,135.879279,0.397328,13.672401,0.645710,286866.440125,0.909947,19.728405,14.367367,2.312817,67.869183,75.394542,86.611141,10.100000,55.146710,65.590000,61.590077,24.500000,15.595105
60.156603,69.757006,139.054922,141.444042,47.293607,63.299446,59.783727,12.652485,134.627607,1.616811,69.866658,60.771027,140.305426,136.984577,138.242748,135.745067,83.789386,135.015109,0.001890,0.013719,32.000000,-237.355146,135.880755,0.397172,13.669944,0.645445,286832.087602,0.909432,19.728678,14.366277,2.312320,67.865846,75.399370,86.609945,10.100000,55.145670,65.590000,61.594624,24.500000,15.595023
60.155995,69.761278,139.060442,141.443184,47.326256,63.279856,59.769914,12.651677,134.625375,1.616970,69.871014,60.770514,140.301925,136.983826,138.239081,135.739902,83.790745,135.014041,0.001917,0.013750,32.000000,-237.356076,135.880061,0.397760,13.673820,0.645782,286947.036528,0.910565,19.733772,14.365338,2.312027,67.861507,75.405800,86.607579,10.100000,55.145411,65.590000,61.595736,24.500000,15.595324
60.156323,69.762929,139.051459,141.442252,47.350611,63.263611,59.805333,12.651767,134.627694,1.616941,69.868159,60.772574,140.299896,136.984671,138.236472,135.743124,83.791228,135.012294,0.001938,0.013735,32.000000,-237.355999,135.882117,0.397591,13.675291,0.645743,286949.101331,0.910365,19.736504,14.364514,2.311549,67.858081,75.410636,86.604357,10.100000,55.152438,65.590000,61.598056,24.500000,15.595411
60.156726,69.761537,139.097469,141.440608,47.340083,63.247779,59.770693,12.651868,134.621154,1.902617,69.866877,60.772822,140.296509,136.985647,138.233015,135.745459,83.792129,135.014577,0.001899,0.013735,32.000000,-237.355845,135.837105,0.500686,13.675518,0.645413,286862.708272,0.910314,19.741319,14.362635,2.311664,67.852315,75.416515,86.598462,10.100000,55.163541,65.590000,61.600702,24.500000,15.594999
60.157847,69.760348,139.089670,141.439598,47.340340,63.251871,59.824455,12.651793,134.629686,1.701446,69.869381,60.767618,140.293486,136.985274,138.231439,135.744201,83.791581,135.018819,0.001900,0.013717,32.000000,-237.355772,135.883672,0.421193,13.675326,0.645123,286789.415396,0.909540,19.742677,14.361303,2.311502,67.846913,75.420611,86.593214,10.100000,55.174383,65.590000,61.600967,24.500000,15.594504
60.158259,69.762337,139.065074,141.439347,47.348096,63.255915,59.817452,12.652171,134.630521,1.610380,69.875388,60.766151,140.291071,136.985672,138.226667,135.746083,83.790864,135.021135,0.001902,0.013678,32.000000,-237.355308,135.884858,0.396731,13.675693,0.645200,286715.418622,0.909829,19.740923,14.361512,2.312251,67.839301,75.424321,86.587079,10.100000,55.161715,65.590000,61.602521,24.500000,15.594473
60.158745,69.765918,139.043259,141.439515,47.372543,63.247433,59.808699,12.652025,134.628244,1.610092,69.881356,60.763525,140.288708,136.982329,138.224260,135.747793,83.790929,135.021071,0.001902,0.013657,32.000000,-237.355370,135.883404,0.396704,13.682135,0.645190,286733.050252,0.909048,19.738730,14.364124,2.312079,67.833786,75.426662,86.583685,10.100000,55.159996,65.590000,61.603714,24.500000,15.594703
60.162806,69.771252,139.003128,141.439520,47.413285,63.247685,59.780716,12.652651,134.628938,1.609831,69.883819,60.763699,140.285580,136.981793,138.221265,135.748996,83.790953,135.020453,0.001866,0.013608,32.000000,-237.354613,135.885204,0.397033,13.673312,0.645077,286753.839523,0.909211,19.740350,14.365967,2.311654,67.827022,75.427916,86.579480,10.100000,55.137769,65.590000,61.602166,24.500000,15.595219
60.168926,69.773834,138.989136,141.438890,47.399956,63.231571,59.802934,12.653165,134.629112,1.609681,69.882703,60.766348,140.283891,136.980269,138.217979,135.746599,83.790528,135.021656,0.001857,0.013630,32.000000,-237.353903,135.890698,0.396615,13.678123,0.644560,286718.229619,0.909223,19.743495,14.365869,2.311273,67.820100,75.427792,86.575951,10.100000,55.136075,65.590000,61.596314,24.500000,15.595354
60.169420,69.773313,138.952287,141.437661,47.375937,63.231542,59.791473,12.653687,134.625015,1.783082,69.885485,60.763580,140.282922,136.980146,138.216054,135.745584,83.791068,135.022469,0.001859,0.013627,32.000000,-237.353429,135.881053,0.450697,13.687277,0.644704,286722.475019,0.909596,19.745192,14.365545,2.310450,67.814697,75.426367,86.573104,10.100000,55.117848,65.590000,61.594089,24.500000,15.595115
60.166908,69.774312,138.922496,141.436649,47.392224,63.231523,59.818184,12.654232,134.624969,1.614490,69.892310,60.764572,140.283506,136.981068,138.213915,135.745368,83.792987,135.018655,0.001861,0.013633,32.000000,-237.352858,135.894597,0.397294,13.690154,0.644155,286649.977122,0.908930,19.742290,14.366555,2.309982,67.809969,75.426023,86.571694,10.100000,55.102508,65.590000,61.596122,24.500000,15.594937
60.171009,69.779096,138.906966,141.436515,47.449317,63.223581,59.790591,12.654887,134.622505,1.612067,69.900116,60.763865,140.283677,136.976633,138.212697,135.743099,83.793821,135.016377,0.001857,0.013680,32.000000,-237.352191,135.894919,0.397237,13.698997,0.643508,286648.780428,0.909094,19.741327,14.366411,2.309351,67.805034,75.424157,86.569275,10.100000,55.096517,65.590000,61.593711,24.500000,15.595315
60.171354,69.783830,138.920399,141.437351,47.497750,63.215535,59.809964,12.655844,134.619811,1.611665,69.906384,60.764569,140.284219,136.968504,138.210310,135.744502,83.794519,135.008679,0.001850,0.013672,32.000000,-237.351168,135.896173,0.397476,13.699575,0.643242,286648.081126,0.908733,19.744576,14.362638,2.308952,67.801171,75.419760,86.566484,10.100000,55.100978,65.590000,61.593074,24.500000,15.595758
