OSU 80 Ton Compressor Load Stand
60.171597,69.787501,138.953832,141.437878,47.542560,63.207580,59.799022,12.656212,134.615242,1.661167,69.912084,60.763567,140.283784,136.968305,138.207646,135.744799,83.794687,135.008214,0.001852,0.013666,32.000000,-237.350897,135.884826,0.416708,13.693473,0.642608,286613.318547,0.908981,19.745686,14.360696,2.308536,67.798147,75.414748,86.563473,10.100000,55.123086,65.590000,61.592900,24.500000,15.596068
60.174210,69.791754,138.932101,141.438252,47.587358,63.199625,59.715093,12.655628,134.604688,2.027059,69.917886,60.765378,140.284888,136.969272,138.206583,135.739423,83.796953,135.003934,0.001874,0.013660,32.000000,-237.351574,135.844329,0.536388,13.691064,0.642581,286579.774641,0.908577,19.750112,14.356255,2.308746,67.796977,75.408995,86.561883,10.100000,55.114630,65.590000,61.589903,24.500000,15.596457
60.172234,69.794366,138.922177,141.437697,47.581889,63.199751,59.816909,12.654770,134.608489,1.757293,69.923137,60.762920,140.285302,136.965586,138.205247,135.736215,83.800078,134.998372,0.001892,0.013660,32.000000,-237.352459,135.887215,0.436462,13.693314,0.642976,286546.711314,0.908633,19.753566,14.355860,2.309293,67.796251,75.402252,86.560151,10.100000,55.108439,65.590000,61.590129,24.500000,15.596631
60.165476,69.797657,138.928236,141.436793,47.514321,63.208107,59.853031,12.654314,134.601473,1.608756,69.934778,60.758348,140.284126,136.965258,138.204168,135.735179,83.801994,134.992934,0.001856,0.013670,32.000000,-237.352915,135.885679,0.397291,13.695281,0.642859,286510.565165,0.909762,19.755476,14.351511,2.308831,67.794890,75.392365,86.556387,10.100000,55.104763,65.590000,61.596822,24.500000,15.596849
60.165866,69.804505,138.907939,141.436247,47.546911,63.183731,59.793150,12.654710,134.597443,1.608498,69.944580,60.758386,140.282363,136.963011,138.202505,135.735229,83.803328,134.987395,0.001856,0.013680,32.000000,-237.352431,135.882051,0.396894,13.699565,0.642732,286510.306733,0.908255,19.759858,14.345683,2.308742,67.795353,75.380965,86.553100,10.100000,55.099920,65.590000,61.598527,24.500000,15.597487
60.165857,69.811485,138.892444,141.435544,47.538655,63.183736,59.793920,12.654715,134.592549,1.608905,69.949026,60.760085,140.281567,136.958028,138.200491,135.735750,83.804647,134.980760,0.001859,0.013688,32.000000,-237.352310,135.875256,0.397218,13.697270,0.642866,286550.476311,0.907949,19.769205,14.341123,2.309102,67.798525,75.370902,86.550641,10.100000,55.089322,65.590000,61.598696,24.500000,15.598291
60.168626,69.814675,138.869458,141.434661,47.522118,63.192011,59.792620,12.654802,134.590277,1.608676,69.951332,60.762084,140.280894,136.957107,138.198885,135.733646,83.805511,134.978875,0.001839,0.013684,32.000000,-237.352277,135.871051,0.396883,13.692367,0.642307,286444.197424,0.908518,19.775703,14.337094,2.308750,67.801300,75.361369,86.548248,10.100000,55.072556,65.590000,61.597032,24.500000,15.598624
60.170514,69.817532,138.864378,141.432795,47.493601,63.212537,59.815965,12.654914,134.585876,1.608201,69.952853,60.762566,140.279060,136.950269,138.197673,135.728467,83.806989,134.972220,0.001816,0.013677,32.000000,-237.352320,135.866308,0.396802,13.691785,0.642339,286448.237308,0.908524,19.782690,14.332548,2.308493,67.804902,75.349194,86.546256,10.100000,55.078453,65.590000,61.594712,24.500000,15.598867
60.172753,69.818729,138.787101,141.430682,47.451222,63.208317,59.774134,12.654390,134.590393,1.322853,69.953578,60.760425,140.277127,136.945360,138.195858,135.726385,83.808605,134.968557,0.001812,0.013704,32.000000,-237.352869,135.906662,0.294187,13.695177,0.642494,286486.568277,0.908624,19.783400,14.330766,2.308004,67.809390,75.338524,86.545430,10.100000,55.035252,65.590000,61.592329,24.500000,15.598868
60.171391,69.819902,138.791405,141.427727,47.380359,63.216647,59.770267,12.654695,134.577996,1.485166,69.951618,60.763447,140.275594,136.942583,138.196026,135.722626,83.811840,134.963488,0.001819,0.013731,32.000000,-237.352687,135.859596,0.364102,13.696804,0.642684,286579.538260,0.908540,19.784565,14.326052,2.307848,67.816154,75.328167,86.546508,10.100000,55.028391,65.590000,61.592550,24.500000,15.598864
60.171598,69.819145,138.798976,141.425028,47.354013,63.200504,59.802553,12.654298,134.571527,1.602612,69.950829,60.765413,140.274641,136.936917,138.196863,135.717900,83.813752,134.962487,0.001835,0.013724,32.000000,-237.353117,135.854678,0.398287,13.695608,0.642019,286558.345219,0.909080,19.783757,14.322654,2.306477,67.822565,75.319759,86.546258,10.100000,55.025627,65.590000,61.592433,24.500000,15.598596
60.173425,69.817601,138.798972,141.422142,47.292894,63.217040,59.793411,12.655344,134.568542,1.603602,69.948247,60.770895,140.273068,136.932496,138.196275,135.712365,83.815735,134.960172,0.001849,0.013749,32.000000,-237.352234,135.849859,0.398393,13.690185,0.642068,286593.864319,0.909285,19.786150,14.316952,2.306601,67.829525,75.309669,86.544680,10.100000,55.019869,65.590000,61.590163,24.500000,15.598189
60.170957,69.815916,138.792019,141.419575,47.158250,63.208747,59.812666,12.655779,134.563047,1.603954,69.947108,60.767851,140.269903,136.931742,138.194622,135.709531,83.816509,134.958928,0.001844,0.013754,32.000000,-237.351803,135.844505,0.397965,13.692088,0.642006,286517.666340,0.908556,19.785207,14.314554,2.306719,67.834757,75.301368,86.543157,10.100000,55.011722,65.590000,61.591660,24.500000,15.597739
60.170023,69.815349,138.820041,141.416541,47.141947,63.233275,59.775687,12.654955,134.556408,1.604146,69.944573,60.767742,140.266418,136.926064,138.192081,135.703394,83.817100,134.955106,0.001856,0.013741,32.000000,-237.352637,135.837324,0.398490,13.694178,0.642398,286587.950375,0.908898,19.782027,14.311445,2.306649,67.840570,75.293045,86.540342,10.100000,55.027720,65.590000,61.592681,24.500000,15.597411
60.172492,69.814298,138.849102,141.413469,47.172665,63.257673,59.789363,12.654661,134.554623,1.502109,69.937850,60.768601,140.262941,136.919548,138.189204,135.701056,83.816784,134.951420,0.001888,0.013735,32.000000,-237.352732,135.834921,0.371284,13.685274,0.642214,286548.853156,0.908524,19.782553,14.310066,2.306628,67.845522,75.286727,86.538242,10.100000,55.040478,65.590000,61.591019,24.500000,15.597101
60.174756,69.811370,138.836372,141.410971,47.146146,63.261638,59.789882,12.654165,134.554101,1.595832,69.930167,60.768943,140.259969,136.917651,138.186635,135.699752,83.815407,134.950952,0.001871,0.013735,32.000000,-237.353380,135.831659,0.398905,13.684732,0.642538,286659.428394,0.909453,19.782823,14.307616,2.307130,67.849253,75.280801,86.535960,10.100000,55.036468,65.590000,61.587371,24.500000,15.596529
60.178302,69.806292,138.796691,141.407517,47.121980,63.269785,59.684008,12.653881,134.555243,1.596909,69.918284,60.772762,140.256461,136.920402,138.183922,135.699833,83.815891,134.950524,0.001854,0.013704,32.000000,-237.353564,135.830869,0.399183,13.680466,0.643331,286768.309693,0.909552,19.779560,14.306138,2.307518,67.853201,75.275521,86.534930,10.100000,55.007433,65.590000,61.584473,24.500000,15.595625
60.184776,69.799882,138.831628,141.404062,47.103817,63.273855,59.796688,12.653812,134.557788,1.596886,69.904066,60.776014,140.252323,136.922967,138.182910,135.698532,83.815438,134.953484,0.001854,0.013721,32.000000,-237.353521,135.833482,0.399009,13.680770,0.643277,286784.904630,0.909555,19.774603,14.307287,2.307220,67.855055,75.271585,86.532935,10.100000,55.014779,65.590000,61.575311,24.500000,15.594602
60.190078,69.789247,138.816409,141.399490,47.047081,63.290206,59.806288,12.653111,134.561477,1.498341,69.889489,60.779172,140.249058,136.922745,138.180456,135.698016,83.814963,134.955192,0.001858,0.013721,32.000000,-237.354216,135.854811,0.359762,13.684919,0.643280,286815.903552,0.911214,19.766350,14.306596,2.306424,67.857762,75.268853,86.530657,10.100000,55.007950,65.590000,61.566271,24.500000,15.592860
60.192543,69.781141,138.831148,141.395857,46.977663,63.302514,59.791024,12.653694,134.570055,1.181648,69.875452,60.784730,140.245188,136.926435,138.178099,135.701194,83.813179,134.961245,0.001840,0.013739,32.000000,-237.353546,135.882855,0.260044,13.681700,0.643404,286827.235800,0.909430,19.754140,14.308489,2.306757,67.858713,75.266715,86.527519,10.100000,55.017993,65.590000,61.560579,24.500000,15.591447
60.196609,69.770812,138.832257,141.391642,46.969312,63.326746,59.804986,12.653932,134.573863,1.171424,69.854895,60.790583,140.240025,136.933871,138.174897,135.706684,83.810057,134.966687,0.001820,0.013742,32.000000,-237.353298,135.889107,0.258089,13.677346,0.643194,286891.078572,0.909403,19.738757,14.309793,2.306301,67.858451,75.265967,86.522667,10.100000,55.009404,65.590000,61.551759,24.500000,15.589749
60.200554,69.760260,138.849078,141.387602,47.016410,63.330791,59.776383,12.654408,134.578323,1.286346,69.837326,60.798158,140.236472,136.937298,138.172989,135.710882,83.810157,134.973991,0.001817,0.013727,32.000000,-237.352840,135.855589,0.301131,13.681460,0.643497,286941.531522,0.909751,19.728445,14.314523,2.306451,67.857715,75.268051,86.519420,10.100000,55.026040,65.590000,61.544160,24.500000,15.588046
60.203539,69.746922,138.892598,141.382767,47.017034,63.339079,59.785285,12.654550,134.578216,1.592700,69.820768,60.803702,140.233024,136.937158,138.170060,135.713132,83.810200,134.979184,0.001830,0.013711,32.000000,-237.352768,135.838099,0.399078,13.680287,0.643879,287045.462913,0.909792,19.714472,14.320292,2.306314,67.854875,75.272301,86.514806,10.100000,55.050444,65.590000,61.534493,24.500000,15.585837
60.202288,69.737201,138.885302,141.379009,47.021354,63.338824,59.800792,12.653527,134.580266,1.594441,69.812700,60.805288,140.228982,136.939891,138.165930,135.714658,83.808996,134.983505,0.001845,0.013735,32.000000,-237.353697,135.843216,0.399245,13.682282,0.643738,287053.117598,0.910193,19.700388,14.323746,2.306442,67.850769,75.275445,86.509513,10.100000,55.042728,65.590000,61.531319,24.500000,15.584146
60.201799,69.729786,138.907254,141.375033,47.058479,63.346732,59.721921,12.653805,134.583222,1.594232,69.809189,60.802174,140.225977,136.941561,138.160715,135.717399,83.808249,134.988702,0.001859,0.013717,32.000000,-237.353461,135.846732,0.398993,13.687569,0.644060,287078.449239,0.910093,19.684378,14.326228,2.307050,67.846068,75.281024,86.505539,10.100000,55.053361,65.590000,61.526852,24.500000,15.583833
60.198454,69.727177,138.898120,141.372641,47.058936,63.346501,59.729909,12.653305,134.585745,1.594451,69.812796,60.803163,140.223818,136.944700,138.156820,135.721142,83.806802,134.993983,0.001860,0.013747,32.000000,-237.353746,135.848811,0.399157,13.683050,0.643921,287071.391075,0.909851,19.675776,14.329534,2.306977,67.841976,75.287354,86.503454,10.100000,55.048658,65.590000,61.525029,24.500000,15.583833
60.197100,69.728818,138.906725,141.371231,47.083238,63.354501,59.810137,12.653635,134.585248,1.711216,69.818110,60.805836,140.220956,136.948103,138.152142,135.719549,83.804873,134.997045,0.001875,0.013725,32.000000,-237.353328,135.655815,0.443595,13.687300,0.643870,287102.084785,0.911156,19.668799,14.332808,2.307361,67.835193,75.295931,86.501693,10.100000,55.059067,65.590000,61.521681,24.500000,15.583833
60.196412,69.731000,138.911181,141.370609,47.121489,63.342428,59.806741,12.653135,134.590907,1.809984,69.825076,60.807222,140.217384,136.947732,138.146633,135.718612,83.802629,134.997895,0.001888,0.013721,32.000000,-237.353829,135.812149,0.463657,13.683104,0.644069,287101.830620,0.911081,19.669187,14.336824,2.307337,67.828391,75.301450,86.498749,10.100000,55.065258,65.590000,61.518732,24.500000,15.513797
60.195912,69.736037,138.891007,141.370291,47.142915,63.342321,59.804548,12.653570,134.597939,1.602979,69.834484,60.807337,140.214763,136.950367,138.142301,135.722280,83.800641,134.998018,0.001886,0.013768,32.000000,-237.353282,135.828186,0.397800,13.683337,0.644018,287142.239093,0.910001,19.672038,14.340242,2.307532,67.820107,75.308543,86.497710,10.100000,55.044736,65.590000,61.515045,24.500000,15.514182
60.191440,69.740906,138.861365,141.370048,47.138375,63.321679,59.804208,12.652414,134.599423,1.601958,69.847133,60.803013,140.214318,136.949740,138.140173,135.719540,83.799517,135.000261,0.001868,0.013755,32.000000,-237.354333,135.831656,0.397747,13.687815,0.644131,287092.365964,0.909896,19.674837,14.342900,2.307632,67.813373,75.316729,86.498155,10.100000,55.042058,65.590000,61.515774,24.500000,15.514608
60.183101,69.749135,138.841301,141.370723,47.252734,63.305607,59.721537,12.651830,134.600764,1.601515,69.863453,60.803783,140.214899,136.947942,138.137066,135.716990,83.797396,134.996503,0.001870,0.013807,32.000000,-237.354828,135.833963,0.397858,13.682677,0.644026,287098.595412,0.909949,19.680321,14.344947,2.307316,67.804298,75.326670,86.498630,10.100000,55.017824,65.590000,61.520881,24.500000,15.515400
60.178642,69.757290,138.843554,141.372215,47.265415,63.285125,59.781641,12.650956,134.600527,1.601268,69.878540,60.800932,140.215585,136.946365,138.134833,135.717483,83.796112,134.994282,0.001872,0.013810,32.000000,-237.355721,135.832184,0.397699,13.679633,0.643521,287012.040412,0.909745,19.689195,14.347162,2.306995,67.797393,75.334151,86.499754,10.100000,55.014171,65.590000,61.523444,24.500000,15.516309
60.169941,69.769048,138.811414,141.374596,47.248375,63.260757,59.780823,12.652255,134.602654,1.454275,69.903225,60.799920,140.216416,136.946264,138.133250,135.720059,83.794551,134.994472,0.001858,0.013788,32.000000,-237.354557,135.815747,0.344356,13.681902,0.643621,286951.712167,0.910934,19.704894,14.347456,2.306982,67.790656,75.342947,86.501039,10.100000,54.995957,65.590000,61.532277,24.500000,15.517598
60.163511,69.781177,138.855559,141.377091,47.289983,63.248755,59.798082,12.652473,134.596817,1.596733,69.921699,60.795755,140.216835,136.941936,138.132085,135.720071,83.792652,134.989382,0.001840,0.013794,32.000000,-237.354172,135.712479,0.394824,13.680907,0.643647,286868.627066,0.909819,19.717044,14.347660,2.307190,67.785587,75.349920,86.502545,10.100000,55.019548,65.590000,61.539735,24.500000,15.519124
60.155800,69.795027,138.852265,141.380264,47.289925,63.224185,59.811548,12.652393,134.592821,1.609081,69.948441,60.788557,140.217375,136.940111,138.128205,135.710173,83.790072,134.986553,0.001835,0.013822,32.000000,-237.354436,135.703970,0.397616,13.675847,0.643261,286772.844782,0.909657,19.736596,14.349313,2.306989,67.781041,75.357459,86.503510,10.100000,55.013494,65.590000,61.549398,24.500000,15.520871
60.146707,69.809262,138.822620,141.383626,47.276483,63.203664,59.812590,12.651960,134.584928,1.609338,69.972550,60.782876,140.218929,136.931471,138.125677,135.711724,83.787919,134.983548,0.001840,0.013819,32.000000,-237.354920,135.696216,0.397913,13.672923,0.643541,286733.115206,0.909360,19.754485,14.348737,2.307970,67.777700,75.363177,86.503996,10.100000,55.004255,65.590000,61.561791,24.500000,15.522569
60.137819,69.828343,138.802200,141.388402,47.211719,63.179010,59.761354,12.652611,134.581201,1.608824,69.995563,60.780475,140.221079,136.925429,138.124747,135.709575,83.786452,134.978791,0.001860,0.013830,32.000000,-237.354355,135.692723,0.398104,13.673827,0.643649,286639.200549,0.908967,19.775243,14.349940,2.308211,67.774888,75.369248,86.504925,10.100000,54.990756,65.590000,61.576031,24.500000,15.525115
60.130797,69.843550,138.742107,141.393245,47.179288,63.162712,59.781517,12.652728,134.575836,1.608681,70.016376,60.769990,140.224963,136.917976,138.123874,135.705375,83.785219,134.972255,0.001872,0.013833,32.000000,-237.354335,135.685209,0.397942,13.673299,0.643570,286563.502720,0.908844,19.797627,14.350632,2.308067,67.773243,75.375334,86.505764,10.100000,54.946031,65.590000,61.589881,24.500000,15.527232
60.125588,69.856926,138.767642,141.398179,47.139301,63.138377,59.829841,12.653984,134.567022,1.608590,70.041091,60.761803,140.228538,136.906515,138.123619,135.698459,83.784529,134.967380,0.001870,0.013847,32.000000,-237.353179,135.673995,0.398237,13.671599,0.643325,286472.583384,0.909466,19.824673,14.349785,2.308068,67.772937,75.380818,86.507001,10.100000,54.964463,65.590000,61.602342,24.500000,15.528944
60.124456,69.870043,138.719024,141.402835,47.122575,63.117757,59.786868,12.654748,134.567978,1.819240,70.063325,60.756914,140.231036,136.898040,138.123803,135.688682,83.782602,134.959721,0.001886,0.013858,32.000000,-237.352287,135.720706,0.469983,13.667712,0.642978,286415.198123,0.909080,19.846172,14.347837,2.307339,67.774119,75.384042,86.507758,10.100000,54.928775,65.590000,61.610797,24.500000,15.530633
60.118013,69.888000,138.701762,141.408858,47.144517,63.108986,59.769157,12.654984,134.562866,1.613824,70.089638,60.754171,140.235442,136.893483,138.124245,135.681668,83.781635,134.954221,0.001906,0.013891,32.000000,-237.351927,135.734056,0.398018,13.665912,0.643057,286318.752667,0.908117,19.864218,14.346157,2.307963,67.777507,75.386934,86.508720,10.100000,54.907165,65.590000,61.625855,24.500000,15.533003
60.116617,69.903850,138.679504,141.413912,47.136510,63.108800,59.769131,12.656769,134.559738,1.612565,70.107917,60.752940,140.239130,136.886375,138.126638,135.673965,83.781739,134.947550,0.001890,0.013903,32.000000,-237.350181,135.725122,0.397690,13.670762,0.642799,286238.924177,0.908524,19.878350,14.344358,2.307198,67.780556,75.388228,86.511408,10.100000,54.892213,65.590000,61.635411,24.500000,15.535153
60.114069,69.919852,138.667858,141.419550,47.068795,63.088581,59.694448,12.656969,134.553277,1.612935,70.120580,60.752225,140.242517,136.880130,138.129769,135.666658,83.781508,134.936438,0.001870,0.013910,32.000000,-237.349892,135.718489,0.397966,13.672207,0.642826,286217.758462,0.908820,19.902083,14.342650,2.307158,67.783623,75.388467,86.513606,10.100000,54.880308,65.590000,61.645342,24.500000,15.537512
60.111209,69.929381,138.653393,141.424058,46.982924,63.064194,59.774782,12.657946,134.545725,1.613159,70.127994,60.743424,140.245757,136.873407,138.132656,135.657162,83.780791,134.926731,0.001868,0.013891,32.000000,-237.348992,135.711940,0.397909,13.669955,0.642519,286230.206963,0.908881,19.919184,14.339301,2.306841,67.786730,75.387160,86.513964,10.100000,54.854315,65.590000,61.660115,24.500000,15.538911
60.106519,69.934767,138.709448,141.427258,46.917887,63.051783,59.793319,12.658295,134.543462,1.496187,70.138489,60.735416,140.249430,136.868329,138.135819,135.653577,83.780922,134.919334,0.001874,0.013901,32.000000,-237.348727,135.901473,0.353148,13.669713,0.642241,286153.229407,0.909809,19.937471,14.334127,2.306746,67.791921,75.385910,86.513995,10.100000,54.876647,65.590000,61.672061,24.500000,15.539629
60.095055,69.944274,138.670474,141.431881,46.852863,63.051589,59.814198,12.657632,134.532689,1.189029,70.156945,60.722594,140.254454,136.859891,138.138694,135.646492,83.780913,134.909670,0.001843,0.013899,32.000000,-237.349328,135.755853,0.257156,13.672015,0.642080,286052.024429,0.908306,19.949562,14.330121,2.306615,67.797773,75.384645,86.515464,10.100000,54.850429,65.590000,61.694721,24.500000,15.540797
60.091033,69.955055,138.665982,141.436216,46.845120,63.043209,59.788576,12.658452,134.514680,1.556580,70.172532,60.718092,140.258688,136.852299,138.140526,135.634833,83.781314,134.901598,0.001840,0.013893,32.000000,-237.348603,135.757357,0.384505,13.666266,0.642358,286001.822120,0.907938,19.959153,14.326389,2.307727,67.802516,75.383645,86.514797,10.100000,54.843295,65.590000,61.712355,24.500000,15.542230
60.088264,69.966903,138.681881,141.440608,46.845204,63.042882,59.805787,12.658598,134.506822,1.607940,70.181666,60.714953,140.261387,136.844972,138.140897,135.629654,83.780490,134.891765,0.001838,0.013919,32.000000,-237.348408,135.748475,0.398558,13.665505,0.642215,286012.773087,0.907835,19.978940,14.321697,2.307519,67.806761,75.380836,86.512954,10.100000,54.849146,65.590000,61.725564,24.500000,15.543881
60.092203,69.978221,138.680898,141.444901,46.796179,63.042604,59.814151,12.659009,134.499355,1.608491,70.190424,60.711132,140.265519,136.834861,138.142954,135.620720,83.780209,134.885346,0.001858,0.013876,32.000000,-237.348095,135.739041,0.398832,13.670237,0.642453,285984.222965,0.908198,19.993328,14.317368,2.307599,67.812668,75.379172,86.511560,10.100000,54.853500,65.590000,61.737537,24.500000,15.545590
60.091966,69.985906,138.666285,141.448113,46.731029,63.042567,59.696518,12.659683,134.491789,1.608339,70.194623,60.705815,140.268237,136.824570,138.144395,135.608187,83.777948,134.878221,0.001872,0.013861,32.000000,-237.347535,135.729968,0.398417,13.671263,0.642629,285994.508569,0.908008,20.007659,14.313408,2.307969,67.816280,75.377046,86.508566,10.100000,54.832769,65.590000,61.750512,24.500000,15.546725
60.093445,69.989811,138.676575,141.450745,46.713968,63.042354,59.796788,12.659055,134.486777,1.547925,70.196008,60.704490,140.270644,136.821157,138.145611,135.595449,83.777823,134.870023,0.001873,0.013888,32.000000,-237.348161,135.769454,0.375808,13.668383,0.642364,286001.849846,0.907838,20.015445,14.310564,2.307802,67.817644,75.375530,86.505723,10.100000,54.826385,65.590000,61.759898,24.500000,15.547352
60.093953,69.993213,138.696936,141.453237,46.626088,63.042318,59.787211,12.659383,134.483262,1.188629,70.197764,60.702814,140.274159,136.816553,138.147116,135.586382,83.777685,134.867374,0.001873,0.013871,32.000000,-237.347768,135.875146,0.258273,13.672954,0.642253,286010.956863,0.909650,20.023342,14.309358,2.307568,67.818858,75.373112,86.501807,10.100000,54.821465,65.590000,61.771672,24.500000,15.547837
60.094725,69.995825,138.706673,141.455217,46.626070,63.042278,59.802736,12.659125,134.470039,1.180571,70.201079,60.700146,140.277599,136.810453,138.150877,135.580378,83.777422,134.861021,0.001896,0.013851,32.000000,-237.347841,135.845556,0.256875,13.676618,0.642427,286012.761947,0.908106,20.025921,14.305493,2.307682,67.818966,75.370749,86.496959,10.100000,54.834926,65.590000,61.781529,24.500000,15.548209
60.091828,70.000119,138.709015,141.456644,46.624444,63.042299,59.808414,12.659519,134.459817,1.590469,70.214363,60.697675,140.281378,136.800253,138.153746,135.562943,83.776671,134.848435,0.001912,0.013886,32.000000,-237.347378,135.757955,0.395128,13.678280,0.642323,286015.271643,0.908251,20.028868,14.304342,2.308002,67.818156,75.368536,86.490748,10.100000,54.829761,65.590000,61.797441,24.500000,15.548751
60.091318,70.008541,138.703706,141.457863,46.685807,63.042388,59.804763,12.660105,134.450990,1.601819,70.232918,60.692715,140.283261,136.790859,138.155119,135.552917,83.775046,134.837391,0.001893,0.013878,32.000000,-237.346676,135.751049,0.396894,13.677479,0.642208,286017.478572,0.908008,20.030787,14.301512,2.308134,67.816816,75.365739,86.485336,10.100000,54.824950,65.590000,61.809601,24.500000,15.549799
60.090663,70.025540,138.724336,141.459382,46.769104,63.042257,59.780937,12.660582,134.440092,1.602429,70.257869,60.692747,140.284646,136.781214,138.155225,135.541620,83.774625,134.826662,0.001875,0.013890,32.000000,-237.346219,135.744445,0.396951,13.674625,0.642186,286023.066080,0.907981,20.037680,14.296138,2.308284,67.814843,75.362230,86.480276,10.100000,54.831001,65.590000,61.821598,24.500000,15.552093
60.086512,70.041686,138.711412,141.460642,46.813101,63.042189,59.683973,12.660092,134.427375,1.602622,70.278342,60.693547,140.285717,136.773516,138.155065,135.531748,83.773416,134.818508,0.001874,0.013898,32.000000,-237.346776,135.737288,0.396718,13.678017,0.642221,286032.532997,0.908067,20.046559,14.292386,2.308215,67.812853,75.358620,86.475866,10.100000,54.808266,65.590000,61.838721,24.500000,15.554446
60.082771,70.061058,138.704482,141.462410,46.843924,63.042137,59.791308,12.659145,134.416014,1.277197,70.298055,60.691827,140.287844,136.764138,138.155512,135.521240,83.773193,134.812869,0.001881,0.013915,32.000000,-237.347890,135.717643,0.281756,13.680113,0.642511,286046.845230,0.908480,20.064145,14.287583,2.308584,67.811612,75.354545,86.472015,10.100000,54.802246,65.590000,61.857811,24.500000,15.557275
60.081929,70.073980,138.681952,141.463486,46.813248,63.042166,59.789451,12.658795,134.404022,1.245960,70.312255,60.689861,140.289204,136.754273,138.156191,135.513255,83.772657,134.806089,0.001866,0.013917,32.000000,-237.348221,135.667998,0.281117,13.675128,0.642362,286062.832356,0.910065,20.084013,14.284824,2.308528,67.811309,75.351989,86.470360,10.100000,54.786009,65.590000,61.871562,24.500000,15.559342
60.081120,70.087027,138.711598,141.464532,46.829585,63.042312,59.698623,12.658032,134.388375,1.595133,70.332739,60.688071,140.290033,136.741793,138.155782,135.501625,83.769852,134.795587,0.001848,0.013876,32.000000,-237.349019,135.670309,0.395316,13.669290,0.642319,286080.070565,0.908542,20.106740,14.282301,2.308557,67.810301,75.348224,86.466515,10.100000,54.799764,65.590000,61.885664,24.500000,15.561313
60.075753,70.100010,138.680103,141.465555,46.852412,63.042273,59.814033,12.658192,134.377235,1.601367,70.358903,60.684117,140.291502,136.730563,138.156560,135.490847,83.768680,134.785612,0.001847,0.013889,32.000000,-237.348873,135.663276,0.395658,13.659690,0.642463,286091.761319,0.908616,20.120418,14.279536,2.308214,67.811210,75.346260,86.464261,10.100000,54.779746,65.590000,61.903735,24.500000,15.563185
60.075073,70.122624,138.674582,141.468086,46.982995,63.042000,59.799606,12.658871,134.365724,1.601442,70.395372,60.685682,140.292799,136.715813,138.156136,135.477816,83.767418,134.773910,0.001869,0.013873,32.000000,-237.348250,135.650252,0.395791,13.653540,0.642937,286107.299356,0.910047,20.134190,14.277229,2.308739,67.812038,75.343221,86.461845,10.100000,54.762641,65.590000,61.922024,24.500000,15.566323
60.073546,70.144440,138.638904,141.470777,47.066198,63.041956,59.760716,12.658795,134.351480,1.601435,70.423134,60.684804,140.294732,136.703444,138.155181,135.467406,83.767038,134.765700,0.001873,0.013885,32.000000,-237.348503,135.636800,0.395822,13.656267,0.643312,286121.179825,0.908413,20.151987,14.273543,2.308421,67.811401,75.340282,86.460602,10.100000,54.732463,65.590000,61.938251,24.500000,15.569571
60.075967,70.168890,138.619647,141.473626,47.091162,63.041867,59.787816,12.659606,134.339563,1.601274,70.451640,60.686879,140.297035,136.693406,138.154712,135.455718,83.766626,134.754419,0.001877,0.013892,32.000000,-237.347721,135.631857,0.395549,13.654168,0.643622,286140.477793,0.908695,20.175211,14.269107,2.308355,67.811520,75.336701,86.458275,10.100000,54.706053,65.590000,61.952295,24.500000,15.573365
60.078657,70.186999,138.655299,141.475720,47.099101,63.042226,59.802939,12.659753,134.339421,1.271250,70.474092,60.689625,140.298791,136.682247,138.154453,135.448531,83.766132,134.745475,0.001876,0.013846,32.000000,-237.347593,135.590534,0.279428,13.656868,0.643358,286159.508156,0.909365,20.198397,14.265488,2.307820,67.812344,75.332919,86.457726,10.100000,54.720202,65.590000,61.961936,24.500000,15.576143
60.081457,70.207411,138.599458,141.478224,47.051246,63.042541,59.795794,12.659015,134.318864,1.592822,70.499620,60.691307,140.300525,136.669933,138.154864,135.435221,83.765017,134.733907,0.001898,0.013833,32.000000,-237.348302,135.570272,0.392720,13.657078,0.643363,286178.748821,0.908971,20.220674,14.260407,2.307406,67.813297,75.328537,86.457095,10.100000,54.697583,65.590000,61.975666,24.500000,15.579340
60.084319,70.223598,138.620264,141.479863,47.059358,63.042680,59.809842,12.658575,134.307698,1.603306,70.516095,60.699835,140.301236,136.662717,138.154903,135.423182,83.763426,134.727420,0.001900,0.013862,32.000000,-237.348664,135.559238,0.392861,13.661437,0.643434,286195.547183,0.908746,20.236371,14.256545,2.307896,67.814993,75.323931,86.455787,10.100000,54.690149,65.590000,61.982952,24.500000,15.581906
60.086723,70.241013,138.581110,141.480900,47.046873,63.042955,59.783877,12.657834,134.294875,1.603599,70.535721,60.707060,140.301763,136.650728,138.155686,135.412345,83.764150,134.719219,0.001890,0.013916,32.000000,-237.349325,135.546334,0.392939,13.668780,0.643104,286214.036360,0.908862,20.254272,14.252026,2.306859,67.818713,75.317527,86.455943,10.100000,54.639562,65.590000,61.995875,24.500000,15.584725
60.088037,70.254809,138.595111,141.481569,47.018314,63.043202,59.729871,12.658061,134.284729,1.603393,70.553096,60.711759,140.303692,136.636791,138.158213,135.406032,83.764480,134.711777,0.001874,0.013926,32.000000,-237.349158,135.541685,0.392955,13.670598,0.643013,286229.088929,0.908642,20.267893,14.250458,2.307096,67.823617,75.312140,86.457906,10.100000,54.666083,65.590000,62.005812,24.500000,15.585164
60.088459,70.271643,138.575941,141.482696,47.009585,63.043469,59.820502,12.657808,134.276569,1.603413,70.576830,60.716811,140.305624,136.626378,138.161030,135.395202,83.764447,134.699017,0.001869,0.013991,32.000000,-237.349529,135.529359,0.392817,13.670018,0.642446,286243.182978,0.909043,20.283151,14.245740,2.306352,67.829926,75.305278,86.460267,10.100000,54.637714,65.590000,62.018788,24.500000,15.585164
60.088649,70.286798,138.541166,141.483772,46.976714,63.051605,59.702108,12.657195,134.268064,1.847802,70.594034,60.723493,140.306179,136.614006,138.162106,135.388719,83.763780,134.691569,0.001872,0.014007,32.000000,-237.350137,135.480200,0.479221,13.665193,0.642450,286254.945932,0.909880,20.295768,14.241785,2.306534,67.834509,75.299734,86.463541,10.100000,54.617166,65.590000,62.030192,24.500000,15.615200
60.093292,70.303987,138.518810,141.485489,47.009402,63.063512,59.786565,12.657582,134.263443,1.649105,70.609523,60.733835,140.306589,136.608354,138.163017,135.385009,83.763205,134.683647,0.001862,0.014004,32.000000,-237.349710,135.548337,0.403402,13.665567,0.642390,286270.106193,0.908540,20.312224,14.235601,2.306199,67.839393,75.293260,86.469970,10.100000,54.590415,65.590000,62.040111,24.500000,15.617083
60.097264,70.315511,138.486589,141.486449,47.047479,63.067651,59.753292,12.656838,134.255810,1.601229,70.617299,60.742877,140.306501,136.602078,138.163118,135.378280,83.762361,134.678651,0.001851,0.014015,32.000000,-237.350453,135.537973,0.391089,13.673061,0.642539,286320.592669,0.910493,20.327208,14.232641,2.305613,67.841287,75.288861,86.475046,10.100000,54.550638,65.590000,62.047283,24.500000,15.619137
60.100768,70.326009,138.477297,141.487045,47.053632,63.067719,59.804176,12.655999,134.246185,1.600819,70.624505,60.752922,140.308029,136.593348,138.165647,135.370837,83.762353,134.669536,0.001848,0.014039,32.000000,-237.351288,135.526007,0.391132,13.676067,0.642472,286387.948668,0.909343,20.340233,14.229355,2.305063,67.843655,75.284485,86.481776,10.100000,54.540797,65.590000,62.054782,24.500000,15.621054
60.112310,70.333114,138.471750,141.487065,47.018149,63.067609,59.833692,12.656002,134.241590,1.600373,70.628524,60.763605,140.309546,136.588090,138.168630,135.370127,83.762652,134.663863,0.001862,0.014024,32.000000,-237.351257,135.517787,0.391137,13.676703,0.641956,286415.975668,0.909870,20.348198,14.227765,2.304374,67.845666,75.281824,86.487956,10.100000,54.529284,65.590000,62.052605,24.500000,15.622443
60.127182,70.339827,138.499109,141.486036,46.975662,63.087765,59.792033,12.656901,134.242500,1.600186,70.629113,60.774445,140.310968,136.586660,138.170614,135.368052,83.760828,134.655703,0.001876,0.014014,32.000000,-237.350295,135.510375,0.391024,13.670039,0.641730,286423.893166,0.909064,20.355553,14.223332,2.304085,67.846266,75.277961,86.493564,10.100000,54.516166,65.590000,62.045090,24.500000,15.623873
60.136778,70.343670,138.479243,141.484670,46.967626,63.108074,59.798599,12.657215,134.236581,1.746240,70.629590,60.779900,140.311570,136.583673,138.171851,135.364194,83.759369,134.649158,0.001878,0.014004,32.000000,-237.350086,135.484981,0.444392,13.673123,0.641513,286424.990846,0.908437,20.352309,14.220269,2.303551,67.845773,75.275171,86.497162,10.100000,54.504111,65.590000,62.041128,24.500000,15.624782
60.144802,70.347512,138.496653,141.483058,46.919692,63.132544,59.814267,12.657329,134.237761,1.608011,70.629862,60.787295,140.311343,136.578365,138.173502,135.358018,83.758676,134.646301,0.001878,0.014022,32.000000,-237.349870,135.502266,0.391085,13.672839,0.641975,286519.443542,0.909126,20.345690,14.218117,2.303436,67.844810,75.273385,86.502557,10.100000,54.492638,65.590000,62.036595,24.500000,15.625778
60.154414,70.350529,138.501654,141.481413,46.942982,63.157057,59.804246,12.656866,134.234713,1.597808,70.628639,60.795471,140.310166,136.576737,138.173368,135.353862,83.756148,134.644927,0.001906,0.014061,32.000000,-237.350280,135.496686,0.390116,13.677437,0.641796,286613.502388,0.909167,20.340932,14.216385,2.302738,67.840534,75.270545,86.506586,10.100000,54.488463,65.590000,62.029858,24.500000,15.626625
60.160418,70.352745,138.523873,141.480139,46.939079,63.169476,59.658811,12.656972,134.234959,1.597760,70.627306,60.804291,140.309711,136.577078,138.174328,135.354800,83.754610,134.645964,0.001907,0.014101,32.000000,-237.350129,135.497548,0.390037,13.677967,0.642052,286725.613795,0.909155,20.337583,14.215687,2.302720,67.836454,75.269429,86.511326,10.100000,54.496963,65.590000,62.023745,24.500000,15.627304
60.164616,70.354751,138.550654,141.478854,46.917231,63.173638,59.801663,12.656355,134.235705,1.597922,70.626424,60.811424,140.308344,136.574076,138.175493,135.352982,83.752515,134.642098,0.001907,0.014102,32.000000,-237.350654,135.497663,0.389841,13.676887,0.641976,286839.454915,0.909506,20.331987,14.217545,2.302435,67.832434,75.268890,86.513780,10.100000,54.502348,65.590000,62.021145,24.500000,15.627945
60.170208,70.357727,138.561681,141.477644,46.956906,63.177790,59.791374,12.655551,134.234551,1.597888,70.627745,60.818014,140.306478,136.567717,138.177073,135.349375,83.748665,134.638284,0.001881,0.014136,32.000000,-237.351509,135.496061,0.390183,13.678885,0.642116,286897.534829,0.911806,20.328825,14.219589,2.302575,67.826621,75.268600,86.516366,10.100000,54.505229,65.590000,62.015768,24.500000,15.628738
60.174472,70.361616,138.494507,141.476905,47.038297,63.197784,59.785205,12.655374,134.227728,1.748538,70.631102,60.823022,140.305106,136.566956,138.177960,135.344592,83.746021,134.638309,0.001877,0.014182,32.000000,-237.351658,135.461714,0.443847,13.679087,0.642300,286919.472703,0.909622,20.327069,14.219800,2.302859,67.822752,75.269880,86.517519,10.100000,54.459070,65.590000,62.010799,24.500000,15.629652
60.179046,70.366499,138.466101,141.476219,47.076485,63.206017,59.814512,12.656188,134.232815,1.577203,70.635092,60.829575,140.303645,136.565030,138.178299,135.347309,83.743658,134.640406,0.001907,0.014219,32.000000,-237.351001,135.482702,0.375373,13.679984,0.642242,286943.550319,0.909752,20.325035,14.221791,2.302829,67.818317,75.270132,86.518875,10.100000,54.423547,65.590000,62.005396,24.500000,15.630669
60.181099,70.373320,138.520444,141.475706,47.052423,63.214457,59.784565,12.656519,134.232339,1.497077,70.644709,60.828847,140.303218,136.563541,138.180022,135.349861,83.740482,134.634747,0.001888,0.014205,32.000000,-237.350752,135.485106,0.356104,13.677993,0.642002,287039.410883,0.910071,20.325105,14.224447,2.301549,67.811383,75.270819,86.521449,10.100000,54.430941,65.590000,62.001316,24.500000,15.632072
60.186016,70.381110,138.550278,141.476601,47.050823,63.234715,59.784894,12.658282,134.232243,1.496892,70.656045,60.829690,140.303227,136.566246,138.181836,135.353633,83.737997,134.632987,0.001860,0.014194,32.000000,-237.348914,135.483628,0.356367,13.671584,0.641833,287082.125140,0.909679,20.325889,14.227832,2.300902,67.805293,75.272807,86.523397,10.100000,54.435045,65.590000,61.994980,24.500000,15.633456
60.191035,70.392255,138.567316,141.478160,47.095571,63.238510,59.688698,12.658131,134.232834,1.496518,70.665131,60.834526,140.301948,136.568953,138.182115,135.354733,83.733860,134.632078,0.001860,0.014201,32.000000,-237.349001,135.483155,0.356144,13.666710,0.642296,287129.184058,0.910238,20.330873,14.228251,2.301727,67.796664,75.275802,86.523579,10.100000,54.439560,65.590000,61.986309,24.500000,15.635532
60.195363,70.400879,138.554283,141.479314,47.140439,63.254276,59.789139,12.658893,134.234981,1.496424,70.670870,60.835571,140.300475,136.568342,138.182039,135.357685,83.729798,134.633556,0.001891,0.014141,32.000000,-237.348158,135.484142,0.356109,13.664762,0.642914,287229.312910,0.910461,20.334258,14.229877,2.302034,67.789280,75.278060,86.523209,10.100000,54.420053,65.590000,61.977625,24.500000,15.637169
60.203700,70.409825,138.526143,141.480351,47.180279,63.262963,59.746685,12.660035,134.239398,1.352510,70.678096,60.836995,140.299885,136.567911,138.183202,135.359455,83.724924,134.631788,0.001914,0.014125,32.000000,-237.346971,135.524663,0.304349,13.660507,0.643218,287259.291755,0.911926,20.340908,14.233571,2.302125,67.781107,75.281325,86.521665,10.100000,54.412136,65.590000,61.963927,24.500000,15.638980
60.208833,70.418660,138.563417,141.481305,47.180258,63.263120,59.772959,12.660759,134.231074,1.434909,70.683715,60.840959,140.299470,136.568315,138.184575,135.358931,83.720845,134.634781,0.001890,0.014117,32.000000,-237.346319,135.500284,0.340732,13.656696,0.643356,287341.766775,0.910569,20.345655,14.238353,2.301743,67.775269,75.285437,86.519277,10.100000,54.421560,65.590000,61.952892,24.500000,15.640727
60.212465,70.424237,138.596865,141.482308,47.165424,63.254932,59.794946,12.660640,134.232034,1.498428,70.685737,60.841529,140.300435,136.567743,138.185597,135.361443,83.718669,134.633154,0.001885,0.014076,32.000000,-237.346559,135.499574,0.356710,13.657200,0.643383,287391.467704,0.911223,20.347136,14.242367,2.300957,67.773127,75.288143,86.517564,10.100000,54.428718,65.590000,61.943212,24.500000,15.641866
60.214404,70.429561,138.585259,141.484282,47.089971,63.267269,59.835047,12.661216,134.233703,1.499062,70.685348,60.840118,140.301643,136.570769,138.186788,135.362108,83.714381,134.637073,0.001917,0.014059,32.000000,-237.346068,135.503312,0.356405,13.654073,0.643710,287402.952949,0.910760,20.351375,14.247904,2.301380,67.770095,75.290491,86.513950,10.100000,54.412612,65.590000,61.934734,24.500000,15.642632
60.213373,70.432233,138.585017,141.486543,47.091964,63.287641,59.794293,12.662320,134.233897,1.499051,70.686634,60.837660,140.302331,136.572829,138.187289,135.359395,83.709871,134.638019,0.001941,0.014048,32.000000,-237.344948,135.507012,0.356491,13.645795,0.643756,287371.981637,0.910260,20.353699,14.249288,2.301797,67.767561,75.291532,86.510630,10.100000,54.399475,65.590000,61.928797,24.500000,15.682600
60.208407,70.436538,138.560984,141.490377,47.116918,63.300020,59.776405,12.661986,134.231809,1.499070,70.696266,60.832865,140.303261,136.567944,138.187476,135.358139,83.705435,134.640231,0.001917,0.014045,32.000000,-237.345213,135.505896,0.356376,13.648774,0.643947,287436.931345,0.909807,20.357287,14.255486,2.301530,67.765411,75.292855,86.507208,10.100000,54.384730,65.590000,61.925652,24.500000,15.683353
60.200933,70.443866,138.546946,141.494328,47.141493,63.279888,59.785973,12.662166,134.225747,1.577456,70.708231,60.832238,140.303611,136.565944,138.188907,135.354340,83.702055,134.638609,0.001893,0.014043,32.000000,-237.344954,135.494319,0.384163,13.647192,0.644558,287537.619046,0.910745,20.360883,14.260457,2.301565,67.763275,75.293858,86.504419,10.100000,54.355845,65.590000,61.930080,24.500000,15.684693
60.198607,70.457015,138.542552,141.499689,47.217793,63.255367,59.776572,12.662493,134.224166,1.506715,70.726004,60.831223,140.306100,136.563559,138.190896,135.359433,83.696776,134.635707,0.001890,0.014021,32.000000,-237.344601,135.496441,0.355688,13.645801,0.644485,287604.702406,0.911290,20.369634,14.265971,2.301356,67.762279,75.295349,86.500529,10.100000,54.346446,65.590000,61.926923,24.500000,15.687047
60.196449,70.469756,138.544535,141.504593,47.205563,63.243297,59.809500,12.663217,134.221162,1.502152,70.739772,60.829962,140.309431,136.562506,138.193362,135.359469,83.694161,134.636012,0.001924,0.013978,32.000000,-237.343788,135.494073,0.355474,13.650309,0.644398,287526.067926,0.910998,20.383654,14.268559,2.301409,67.763550,75.297675,86.497955,10.100000,54.331613,65.590000,61.924879,24.500000,15.689341
60.198063,70.478639,138.532522,141.508711,47.173195,63.243347,58.939680,12.662734,134.216207,1.501937,70.744889,60.827528,140.311964,136.558348,138.195566,135.359855,83.691821,134.632978,0.001897,0.013935,32.000000,-237.344350,135.491190,0.355443,13.655634,0.644246,287432.947184,0.910860,20.398886,14.272425,2.301425,67.765441,75.299644,86.494593,10.100000,54.320760,65.590000,61.920924,24.500000,15.691101
60.198576,70.486847,138.545648,141.513880,47.137097,63.251470,59.779186,12.661595,134.211568,1.501920,70.751569,60.830367,140.315675,136.554202,138.198388,135.358468,83.688729,134.628857,0.001872,0.013932,32.000000,-237.345485,135.489267,0.355241,13.658363,0.643987,287392.760291,0.910253,20.413560,14.275188,2.301540,67.769472,75.302127,86.489628,10.100000,54.332584,65.590000,61.916391,24.500000,15.692898
60.207821,70.493740,138.523552,141.518319,47.170575,63.267505,59.809866,12.663050,134.208163,1.502065,70.752623,60.838809,140.320355,136.559860,138.202130,135.361392,83.685569,134.630639,0.001886,0.013917,32.000000,-237.344070,135.478168,0.356076,13.662550,0.643654,287402.669698,0.923682,20.420998,14.276050,2.301279,67.773728,75.304220,86.485644,10.100000,54.301777,65.590000,61.902065,24.500000,15.694505
60.214683,70.496919,138.570108,141.521547,47.101333,63.275662,59.842157,12.662880,134.207057,1.891823,70.745665,60.842258,140.323936,136.563174,138.205331,135.366672,83.683046,134.630858,0.001912,0.013877,32.000000,-237.344329,135.472315,0.487708,13.663361,0.643695,287449.997441,0.910838,20.428747,14.277133,2.301477,67.777953,75.306300,86.481025,10.100000,54.305861,65.590000,61.886295,24.500000,15.695654
60.216908,70.495300,138.622271,141.523558,47.025875,63.287748,59.793804,12.663069,134.215786,1.614522,70.740942,60.843840,140.327065,136.565743,138.208337,135.371076,83.679676,134.632773,0.001922,0.013843,32.000000,-237.344179,135.492143,0.390024,13.652170,0.643407,287529.699191,0.910463,20.427361,14.281162,2.300757,67.780628,75.307448,86.476643,10.100000,54.331194,65.590000,61.877162,24.500000,15.696017
60.220821,70.493682,138.635763,141.525877,47.073552,63.295784,59.787174,12.662640,134.220617,1.605476,70.733847,60.849665,140.330796,136.568678,138.211524,135.371701,83.677859,134.637147,0.001896,0.013830,32.000000,-237.344477,135.496815,0.389764,13.651533,0.643625,287569.897698,0.909981,20.424395,14.283792,2.301268,67.784625,75.310037,86.471032,10.100000,54.341567,65.590000,61.865722,24.500000,15.696328
60.225669,70.491554,138.643705,141.527768,47.111735,63.303758,59.775815,12.662587,134.224717,1.604788,70.725824,60.855561,140.334549,136.570863,138.213263,135.376317,83.676851,134.636949,0.001912,0.013807,32.000000,-237.344576,135.504654,0.389698,13.657558,0.644531,287626.869975,0.910850,20.420784,14.288094,2.302049,67.788090,75.311278,86.466653,10.100000,54.319189,65.590000,61.853098,24.500000,15.696567
60.227129,70.488191,138.626733,141.529767,47.109784,63.315964,59.805817,12.661992,134.224823,1.605192,70.722476,60.855938,140.339499,136.571765,138.216087,135.377151,83.676528,134.641205,0.001938,0.013784,32.000000,-237.345191,135.496734,0.390901,13.659143,0.644656,287663.020674,0.910996,20.415663,14.292044,2.302123,67.792859,75.312632,86.461870,10.100000,54.326562,65.590000,61.841857,24.500000,15.696635
60.229881,70.487736,138.590648,141.531766,47.144641,63.328050,59.810525,12.661843,134.220265,1.969623,70.723124,60.860060,140.343818,136.574422,138.219052,135.374600,83.676452,134.643131,0.001947,0.013784,32.000000,-237.345395,135.455992,0.515661,13.657458,0.644426,287697.220884,0.911197,20.409195,14.292955,2.302070,67.796928,75.314403,86.458190,10.100000,54.282963,65.590000,61.830203,24.500000,15.696984
60.233185,70.489779,138.587246,141.534437,47.153805,63.327594,59.810904,12.661869,134.219611,2.030330,70.723747,60.866639,140.348012,136.576578,138.220475,135.374264,83.676000,134.645847,0.001917,0.013823,32.000000,-237.345383,135.452875,0.529047,13.660647,0.644358,287749.836529,0.910883,20.404525,14.295352,2.301732,67.800409,75.317097,86.455578,10.100000,54.273299,65.590000,61.816977,24.500000,15.697816
60.232266,70.491491,138.608539,141.536904,47.166761,63.331412,59.793533,12.662110,134.224959,1.953528,70.725542,60.867052,140.352389,136.575608,138.222624,135.376789,83.676355,134.648800,0.001895,0.013817,32.000000,-237.345189,135.487691,0.501749,13.664771,0.644313,287803.450200,0.910937,20.401606,14.296367,2.301028,67.803207,75.319593,86.454777,10.100000,54.291459,65.590000,61.808196,24.500000,15.698562
60.234747,70.493745,138.608436,141.540071,47.211018,63.356004,59.788538,12.662389,134.230617,1.613194,70.729747,60.869930,140.357036,136.578372,138.224807,135.377936,83.675042,134.651632,0.001909,0.013788,32.000000,-237.344689,135.516196,0.390596,13.666501,0.644097,287802.440437,0.910874,20.400691,14.298142,2.300845,67.805249,75.322464,86.453233,10.100000,54.250709,65.590000,61.795362,24.500000,15.699456
60.239226,70.497318,138.585737,141.542834,47.267852,63.371722,59.715749,12.661720,134.232289,1.609172,70.735547,60.872499,140.360947,136.576926,138.227312,135.378583,83.674143,134.650609,0.001911,0.013776,32.000000,-237.345362,135.518621,0.390457,13.666995,0.644071,287821.083489,0.911214,20.403226,14.299225,2.301234,67.807190,75.325697,86.452738,10.100000,54.259829,65.590000,61.781383,24.500000,15.700396
60.245368,70.503704,138.607293,141.545843,47.321968,63.371843,59.801249,12.661286,134.226306,1.772207,70.745457,60.881135,140.365035,136.572583,138.229841,135.381424,83.674699,134.653910,0.001884,0.013722,32.000000,-237.345743,135.473106,0.451920,13.672872,0.644212,287935.751570,0.911607,20.403259,14.301918,2.301138,67.809092,75.330412,86.452975,10.100000,54.255906,65.590000,61.763237,24.500000,15.701862
60.250752,70.509851,138.636899,141.547861,47.351655,63.363893,59.799853,12.662994,134.226566,2.028631,70.750882,60.891332,140.368089,136.576810,138.232600,135.384417,83.674094,134.656420,0.001872,0.013724,32.000000,-237.344042,135.483279,0.531200,13.668820,0.644158,288009.604889,0.912878,20.402824,14.302319,2.300590,67.810811,75.335570,86.452453,10.100000,54.241038,65.590000,61.745287,24.500000,15.703234
60.260995,70.516534,138.688911,141.549927,47.328797,63.372047,59.801783,12.663604,134.231994,2.032462,70.753681,60.901053,140.372083,136.581752,138.235072,135.387225,83.673384,134.660593,0.001889,0.013727,32.000000,-237.343470,135.512480,0.531489,13.669451,0.643933,288012.990491,0.911487,20.403712,14.303372,2.300713,67.812478,75.340584,86.451298,10.100000,54.298619,65.590000,61.721774,24.500000,15.704587
60.267173,70.519028,138.711809,141.551176,47.243203,63.392500,59.804180,12.663432,134.239125,1.643797,70.751989,60.908515,140.374772,136.583252,138.237522,135.386836,83.673461,134.666209,0.001908,0.013749,32.000000,-237.343763,135.524314,0.400765,13.674434,0.644140,287980.675914,0.911318,20.405040,14.305199,2.300999,67.814026,75.343377,86.450754,10.100000,54.285594,65.590000,61.700861,24.500000,15.704587
60.276065,70.519105,138.741574,141.551770,47.218795,63.412850,59.792182,12.662903,134.244574,1.606770,70.745138,60.919383,140.377180,136.590258,138.239752,135.390036,83.672639,134.672558,0.001908,0.013790,32.000000,-237.344322,135.528575,0.393674,13.680011,0.644353,288020.826460,0.911250,20.402558,14.307943,2.301471,67.815985,75.344975,86.449468,10.100000,54.307426,65.590000,61.675421,24.500000,15.784773
60.283771,70.518078,138.726239,141.551798,47.204506,63.416855,59.793126,12.663264,134.250819,1.606560,70.743787,60.928807,140.379378,136.596086,138.241764,135.393054,83.672475,134.679964,0.001893,0.013803,32.000000,-237.343943,135.533331,0.393784,13.675640,0.644364,288113.793037,0.911409,20.399522,14.310602,2.301615,67.817559,75.345503,86.450201,10.100000,54.294390,65.590000,61.651145,24.500000,15.785098
60.294840,70.519449,138.728406,141.552049,47.224290,63.416687,59.775267,12.663380,134.257052,1.606306,70.743310,60.933453,140.381774,136.603955,138.243635,135.399075,83.670736,134.689080,0.001911,0.013781,32.000000,-237.343707,135.535569,0.393891,13.666719,0.644352,288204.732149,0.911735,20.391645,14.314518,2.301769,67.819278,75.345234,86.449988,10.100000,54.282937,65.590000,61.618499,24.500000,15.785897
