OSU 80 Ton Compressor Load Stand
60.298731,70.521090,138.723604,141.552297,47.201799,63.424970,59.799205,12.662999,134.258137,1.773230,70.746915,60.936215,140.383606,136.606663,138.244757,135.399702,83.669976,134.694890,0.001930,0.013738,32.000000,-237.343971,135.485707,0.457802,13.661188,0.644392,288219.465856,0.911646,20.383725,14.318292,2.301220,67.820952,75.344445,86.450708,10.100000,54.284395,65.590000,61.596440,24.500000,15.786638
60.305433,70.525769,138.699730,141.552604,47.237018,63.425049,59.789079,12.663247,134.268479,1.667949,70.754235,60.944150,140.384670,136.609838,138.245139,135.400870,83.668188,134.700019,0.001915,0.013735,32.000000,-237.343726,135.529936,0.409003,13.659571,0.644666,288218.429987,0.911732,20.375194,14.324471,2.300834,67.821932,75.341552,86.452483,10.100000,54.260686,65.590000,61.566575,24.500000,15.787822
60.311971,70.532097,138.682887,141.553039,47.282846,63.425022,59.802351,12.662899,134.270273,1.606252,70.757614,60.953497,140.385505,136.615788,138.246218,135.403148,83.668219,134.701297,0.001897,0.013725,32.000000,-237.344095,135.535432,0.394607,13.660888,0.644930,288257.066193,0.911425,20.373355,14.328061,2.300606,67.822108,75.338933,86.454733,10.100000,54.263080,65.590000,61.541072,24.500000,15.789211
60.324642,70.537605,138.634260,141.553527,47.294297,63.425075,59.735944,12.663473,134.275324,1.606148,70.758910,60.963303,140.385764,136.625257,138.247251,135.410061,83.667933,134.708445,0.001893,0.013750,32.000000,-237.343505,135.541880,0.394520,13.655363,0.644791,288261.416006,0.911479,20.372040,14.332349,2.299954,67.821819,75.335374,86.458133,10.100000,54.204650,65.590000,61.502889,24.500000,15.790760
60.333706,70.540149,138.586649,141.553228,47.282497,63.424970,59.788491,12.663972,134.280974,1.606587,70.757278,60.972128,140.385524,136.635243,138.248106,135.412993,83.667020,134.718749,0.001892,0.013741,32.000000,-237.342988,135.546911,0.394625,13.659113,0.644544,288264.417653,0.911182,20.372520,14.332939,2.299426,67.821644,75.332440,86.460902,10.100000,54.183957,65.590000,61.470241,24.500000,15.791661
60.349168,70.541316,138.611477,141.552152,47.304676,63.425201,59.813718,12.664087,134.288225,1.606895,70.746934,60.987692,140.385795,136.643812,138.250336,135.421841,83.666020,134.727680,0.001894,0.013709,32.000000,-237.342945,135.554581,0.394175,13.667518,0.644366,288265.476738,0.911995,20.366699,14.336708,2.298136,67.820424,75.329627,86.465143,10.100000,54.171432,65.590000,61.426278,24.500000,15.792017
60.359234,70.537036,138.598133,141.550248,47.306708,63.425196,59.816822,12.663723,134.298359,1.617386,70.733189,60.997205,140.385200,136.651932,138.250579,135.433664,83.664574,134.731971,0.001879,0.013700,32.000000,-237.343296,135.566077,0.398627,13.661055,0.643787,288265.006456,0.911046,20.361139,14.342639,2.297002,67.817253,75.326062,86.467882,10.100000,54.155867,65.590000,61.388650,24.500000,15.892000
60.372050,70.528266,138.651672,141.546785,47.355644,63.433549,59.776968,12.664163,134.310909,1.603547,70.718147,61.012697,140.384645,136.665006,138.251743,135.448909,83.664002,134.745043,0.001877,0.013636,32.000000,-237.342605,135.581880,0.394112,13.661994,0.643313,288263.204347,0.910408,20.348484,14.347990,2.296825,67.813258,75.322815,86.471211,10.100000,54.184422,65.590000,61.342398,24.500000,15.891754
60.383995,70.521244,138.641072,141.543420,47.399180,63.433646,59.772627,12.662926,134.320435,1.603398,70.706228,61.024466,140.383462,136.677191,138.252337,135.459116,83.663998,134.751210,0.001877,0.013654,32.000000,-237.343821,135.588672,0.393974,13.658645,0.643391,288258.024303,0.910180,20.335207,14.351526,2.296221,67.810023,75.320698,86.472852,10.100000,54.176194,65.590000,61.300587,24.500000,15.891234
60.401152,70.513928,138.688575,141.538825,47.457238,63.433825,59.760625,12.662584,134.332587,1.603694,70.690303,61.038568,140.382009,136.692376,138.253120,135.474965,83.665558,134.766560,0.001915,0.013668,32.000000,-237.344211,135.596890,0.393857,13.656942,0.643529,288285.197317,0.910670,20.314984,14.358465,2.296620,67.805357,75.318221,86.474126,10.100000,54.201673,65.590000,61.244637,24.500000,15.890783
60.410662,70.506760,138.679217,141.534752,47.493742,63.433683,59.838052,12.663079,134.346005,1.603650,70.677061,61.053406,140.379818,136.705428,138.253270,135.487305,83.666635,134.779578,0.001895,0.013683,32.000000,-237.343609,135.607501,0.394071,13.655521,0.643445,288275.685910,0.910519,20.297290,14.361472,2.295990,67.800307,75.316480,86.475081,10.100000,54.175878,65.590000,61.200895,24.500000,15.890311
60.425163,70.497649,138.709474,141.530213,47.554777,63.433518,59.817389,12.663777,134.364190,1.521481,70.661872,61.065483,140.376554,136.723841,138.252236,135.502606,83.666136,134.793641,0.001896,0.013688,32.000000,-237.342971,135.653261,0.361238,13.656472,0.643532,288262.680367,0.910398,20.274647,14.367388,2.296125,67.793235,75.314018,86.475163,10.100000,54.189791,65.590000,61.143692,24.500000,15.889563
60.436436,70.490745,138.724044,141.526703,47.620738,63.441494,59.789387,12.662546,134.379504,1.187501,70.645912,61.078629,140.373773,136.734982,138.250379,135.517839,83.666179,134.805761,0.001898,0.013695,32.000000,-237.344240,135.671738,0.253454,13.659645,0.643385,288251.857039,0.909041,20.258985,14.372650,2.295608,67.786771,75.311474,86.475659,10.100000,54.192458,65.590000,61.094971,24.500000,15.889097
60.456347,70.479834,138.648122,141.522699,47.610189,63.449504,59.793888,12.661743,134.393564,1.188745,70.620158,61.093492,140.370372,136.753295,138.249389,135.534732,83.666453,134.822888,0.001936,0.013676,32.000000,-237.345036,135.669489,0.261815,13.661800,0.643287,288238.990621,0.909086,20.236924,14.379997,2.295558,67.779777,75.308202,86.476474,10.100000,54.146655,65.590000,61.027310,24.500000,15.888176
60.473013,70.467103,138.648641,141.518391,47.638591,63.457750,59.764529,12.662653,134.407622,1.577165,70.595685,61.109016,140.367821,136.774007,138.249047,135.552432,83.667357,134.837768,0.001911,0.013653,32.000000,-237.344084,135.669272,0.387396,13.662826,0.643123,288265.604548,0.909420,20.219955,14.385854,2.295371,67.774702,75.306255,86.476501,10.100000,54.146422,65.590000,60.968528,24.500000,15.886954
60.490297,70.448829,138.642579,141.512470,47.662983,63.465760,59.751852,12.664530,134.431942,1.603920,70.565212,61.125142,140.364344,136.798535,138.249016,135.575540,83.669782,134.857097,0.001895,0.013620,32.000000,-237.342258,135.691380,0.392616,13.659530,0.642369,288286.072894,0.909105,20.191267,14.393920,2.293359,67.768399,75.304497,86.477781,10.100000,54.121360,65.590000,60.895568,24.500000,15.884927
60.498775,70.431763,138.694953,141.506907,47.715856,63.465865,59.800574,12.664539,134.451065,1.603776,70.542791,61.133170,140.361015,136.816082,138.248275,135.595786,83.670427,134.870761,0.001892,0.013623,32.000000,-237.342264,135.708052,0.392376,13.655809,0.642148,288306.245535,0.909359,20.163663,14.400258,2.292736,67.763211,75.303173,86.478360,10.100000,54.142725,65.590000,60.840424,24.500000,15.882957
60.505383,70.413607,138.691965,141.501259,47.835429,63.466022,59.789407,12.664381,134.470148,1.603713,70.519511,61.140784,140.357020,136.837676,138.248393,135.616656,83.672605,134.890878,0.001894,0.013679,32.000000,-237.342388,135.731824,0.392697,13.657108,0.642059,288318.601558,0.909332,20.129964,14.407242,2.291980,67.757027,75.302137,86.479457,10.100000,54.140782,65.590000,60.776239,24.500000,15.880771
60.514096,70.399390,138.734634,141.497707,47.890809,63.465862,59.809053,12.664721,134.491037,1.518774,70.494971,61.149448,140.354361,136.857457,138.248393,135.637685,83.674868,134.906264,0.001896,0.013701,32.000000,-237.342192,135.790613,0.357817,13.662832,0.642384,288300.892281,0.908408,20.105335,14.413248,2.292525,67.752281,75.301762,86.479903,10.100000,54.157122,65.590000,60.718709,24.500000,15.879136
60.517578,70.380034,138.843661,141.494361,47.937306,63.465810,59.774954,12.665566,134.513133,1.280030,70.464731,61.152745,140.351185,136.884547,138.248334,135.665807,83.676830,134.931167,0.001880,0.013717,32.000000,-237.341312,135.798169,0.292580,13.671418,0.642172,288281.742816,0.908425,20.081284,14.420861,2.292225,67.748136,75.302106,86.480083,10.100000,54.225809,65.590000,60.656677,24.500000,15.876949
60.521372,70.361909,138.830631,141.492382,47.981340,63.465891,59.780007,12.664947,134.530159,1.598741,70.443456,61.152773,140.348783,136.900784,138.247184,135.686162,83.677350,134.952023,0.001879,0.013736,32.000000,-237.341819,135.802992,0.392368,13.678979,0.641991,288263.298068,0.907943,20.059295,14.426083,2.292600,67.745985,75.303224,86.479914,10.100000,54.225591,65.590000,60.602364,24.500000,15.874701
60.516864,70.342899,138.872756,141.491595,48.012211,63.465749,59.804080,12.664599,134.551489,1.604392,70.423952,61.151573,140.346356,136.921257,138.246054,135.708001,83.678185,134.974499,0.001879,0.013765,32.000000,-237.342033,135.824477,0.392917,13.684525,0.642113,288243.239722,0.908354,20.036834,14.436239,2.294270,67.745214,75.305416,86.479305,10.100000,54.247697,65.590000,60.546542,24.500000,15.872316
60.515488,70.330937,138.929914,141.492853,48.039839,63.465933,59.791802,12.664399,134.571684,1.604349,70.409098,61.149094,140.345091,136.936545,138.244240,135.727712,83.678826,134.993724,0.001920,0.013787,32.000000,-237.342374,135.840800,0.392596,13.674040,0.641602,288226.574752,0.908170,20.015324,14.445866,2.293911,67.744664,75.307684,86.479028,10.100000,54.254976,65.590000,60.499568,24.500000,15.870832
60.511348,70.316494,138.929362,141.495462,48.015321,63.465752,59.789105,12.664964,134.599925,1.603736,70.388401,61.147884,140.344602,136.961891,138.241834,135.752215,83.678818,135.016399,0.001894,0.013827,32.000000,-237.341894,135.862118,0.392835,13.670043,0.641600,288210.958523,0.907831,20.000336,14.455964,2.294778,67.744474,75.309130,86.477713,10.100000,54.271076,65.590000,60.444371,24.500000,15.869194
60.507268,70.301746,139.007023,141.498900,48.023397,63.465799,59.812850,12.665356,134.630733,1.338520,70.371336,61.145844,140.345821,136.987314,138.241158,135.778236,83.680189,135.043188,0.001893,0.013889,32.000000,-237.341442,135.924769,0.302261,13.676373,0.642418,288201.242581,0.908014,19.989599,14.464674,2.295775,67.746852,75.311245,86.476711,10.100000,54.319901,65.590000,60.392361,24.500000,15.867415
60.504789,70.290035,138.973611,141.502926,47.965604,63.465781,59.798744,12.665380,134.649005,1.566231,70.354949,61.140646,140.347483,137.007409,138.241790,135.796045,83.682968,135.064226,0.001892,0.013947,32.000000,-237.341599,135.915410,0.385519,13.682841,0.642634,288190.101776,0.908086,19.978850,14.475709,2.295922,67.750402,75.312468,86.475376,10.100000,54.327508,65.590000,60.345345,24.500000,15.866038
60.500307,70.274285,139.041346,141.508480,47.900579,63.465634,59.696629,12.664687,134.675567,1.608618,70.328580,61.133202,140.350016,137.032716,138.242961,135.817015,83.684590,135.088154,0.001933,0.013925,32.000000,-237.342227,135.941332,0.396054,13.686400,0.642800,288177.868888,0.907758,19.967742,14.487364,2.297361,67.755704,75.311695,86.473471,10.100000,54.344479,65.590000,60.294118,24.500000,15.864172
60.491167,70.257566,139.040055,141.514112,47.826404,63.465503,59.791041,12.664879,134.696036,1.608476,70.306491,61.125346,140.350777,137.054282,138.243554,135.838553,83.684836,135.111058,0.001908,0.013946,32.000000,-237.341968,135.965394,0.395909,13.688805,0.642325,288165.501850,0.907984,19.958241,14.494815,2.296903,67.759717,75.309767,86.471659,10.100000,54.347996,65.590000,60.255897,24.500000,15.862133
60.482118,70.237567,139.108537,141.521983,47.740754,63.465351,59.786661,12.663896,134.716936,1.608397,70.277685,61.111336,140.353975,137.076495,138.244379,135.864315,83.684667,135.133270,0.001893,0.013966,32.000000,-237.343072,135.989981,0.395870,13.691489,0.642568,288151.213184,0.909572,19.946490,14.504825,2.298192,67.765333,75.307060,86.469925,10.100000,54.390681,65.590000,60.212582,24.500000,15.859548
60.471657,70.219687,139.143125,141.529402,47.623214,63.465440,59.804244,12.663436,134.736164,1.628125,70.249109,61.100032,140.357344,137.098496,138.246384,135.885137,83.685502,135.152244,0.001890,0.013997,32.000000,-237.343537,135.990569,0.409792,13.693052,0.642550,288139.611755,0.908246,19.937926,14.515712,2.298518,67.770855,75.304471,86.468774,10.100000,54.425400,65.590000,60.179292,24.500000,15.857267
60.456837,70.194810,139.190254,141.539065,47.553531,63.465503,59.800415,12.662753,134.756306,2.028408,70.217740,61.086078,140.363186,137.123852,138.249652,135.907274,83.687325,135.177948,0.001890,0.014034,32.000000,-237.344174,135.990023,0.536738,13.687742,0.642901,288125.580758,0.908412,19.926001,14.526677,2.299994,67.778900,75.302242,86.467422,10.100000,54.465829,65.590000,60.144837,24.500000,15.854028
60.442648,70.174307,139.256614,141.547480,47.491613,63.465324,59.766830,12.662647,134.781046,2.029143,70.189557,61.070004,140.367910,137.143514,138.252119,135.924832,83.688603,135.194677,0.001892,0.014027,32.000000,-237.344393,136.020315,0.532607,13.682562,0.643139,288113.520415,0.908278,19.917456,14.535062,2.300964,67.785064,75.301083,86.466303,10.100000,54.512307,65.590000,60.118472,24.500000,15.851254
60.417897,70.149144,139.308191,141.558403,47.528303,63.457202,59.773805,12.661385,134.809281,1.636609,70.160554,61.047661,140.375014,137.164555,138.255936,135.947726,83.688589,135.219361,0.001881,0.014063,32.000000,-237.345618,136.070687,0.402853,13.684708,0.643815,288095.527154,0.908524,19.905805,14.545729,2.302308,67.791710,75.299130,86.465890,10.100000,54.549834,65.590000,60.099665,24.500000,15.847827
60.398881,70.130265,139.309798,141.569327,47.511824,63.449241,59.806431,12.659993,134.824184,1.609754,70.142229,61.026449,140.381830,137.178496,138.259366,135.964396,83.689207,135.234790,0.001880,0.014101,32.000000,-237.346934,136.089218,0.397392,13.686071,0.644594,288080.843922,0.909219,19.897969,14.552578,2.303946,67.796719,75.298185,86.465616,10.100000,54.570662,65.590000,60.086889,24.500000,15.845205
60.378315,70.111416,139.315884,141.584249,47.499381,63.448182,59.790910,12.659263,134.842894,1.609411,70.119098,61.006113,140.392010,137.197961,138.264279,135.986112,83.691017,135.256862,0.001881,0.014128,32.000000,-237.347749,136.109539,0.397476,13.693578,0.645016,288031.604374,0.909350,19.894906,14.564583,2.305744,67.802843,75.297256,86.464626,10.100000,54.572659,65.590000,60.071560,24.500000,15.842563
60.364839,70.096870,139.313534,141.597222,47.475031,63.447980,59.804614,12.659021,134.860796,1.609477,70.098892,60.991907,140.399683,137.213054,138.267441,135.998317,83.690907,135.273856,0.001921,0.014111,32.000000,-237.347875,136.126264,0.397282,13.699771,0.645116,287985.537950,0.909013,19.893012,14.571460,2.306496,67.807663,75.296722,86.463223,10.100000,54.583303,65.590000,60.058389,24.500000,15.840577
60.354185,70.078663,139.317780,141.612562,47.430803,63.448074,59.815494,12.659705,134.874811,1.904594,70.067665,60.982832,140.409785,137.231488,138.272210,136.019471,83.691103,135.295456,0.001895,0.014125,32.000000,-237.347160,136.093977,0.501518,13.705441,0.645046,287969.493321,0.909532,19.892538,14.580370,2.307383,67.813754,75.296553,86.459753,10.100000,54.607017,65.590000,60.039061,24.500000,15.838113
60.346249,70.059770,139.297705,141.624164,47.296220,63.447872,59.784926,12.659128,134.893015,2.025747,70.036636,60.972446,140.419079,137.244343,138.276270,136.030632,83.692230,135.308614,0.001896,0.014137,32.000000,-237.347773,136.130956,0.527662,13.699395,0.644904,287961.344972,0.909512,19.890032,14.588733,2.307859,67.818624,75.296478,86.456440,10.100000,54.611726,65.590000,60.021478,24.500000,15.835586
60.333525,70.032615,139.316570,141.636175,47.118237,63.447993,59.788687,12.658631,134.916775,1.618232,69.995222,60.958149,140.431006,137.262351,138.283596,136.047769,83.694640,135.325362,0.001894,0.014158,32.000000,-237.348408,136.173177,0.397458,13.699261,0.644784,287950.037846,0.909482,19.881347,14.599025,2.308337,67.824007,75.297332,86.453292,10.100000,54.628521,65.590000,60.005125,24.500000,15.831888
60.325501,70.006333,139.353239,141.644854,47.068905,63.447888,59.771872,12.658591,134.931319,1.612353,69.956494,60.948310,140.440432,137.278103,138.290135,136.062141,83.695690,135.341931,0.001895,0.014134,32.000000,-237.348553,136.190005,0.397307,13.703365,0.645036,287934.495933,0.910031,19.869548,14.604287,2.308308,67.827686,75.297551,86.450897,10.100000,54.648463,65.590000,59.989821,24.500000,15.828234
60.309924,69.971917,139.391902,141.653996,47.048423,63.447573,59.779120,12.658029,134.946493,1.612001,69.916457,60.931798,140.450264,137.295704,138.298435,136.075213,83.696611,135.356442,0.001868,0.014130,32.000000,-237.348990,136.208566,0.397862,13.706029,0.645284,287913.691647,0.910122,19.853767,14.610007,2.309107,67.831932,75.296933,86.447946,10.100000,54.706330,65.590000,59.982602,24.500000,15.823308
60.299676,69.946416,139.405882,141.661731,47.077615,63.439458,59.703176,12.657456,134.955924,1.612380,69.892509,60.919205,140.458072,137.308023,138.305875,136.085756,83.697511,135.367035,0.001856,0.014131,32.000000,-237.349438,136.223467,0.397546,13.712330,0.645360,287892.393681,0.910447,19.834658,14.617001,2.310022,67.835783,75.297891,86.445957,10.100000,54.720701,65.590000,59.975152,24.500000,15.819431
60.288968,69.922019,139.414628,141.671484,47.016840,63.423008,59.810852,12.658255,134.966549,1.641677,69.858806,60.902145,140.466563,137.318518,138.313665,136.098086,83.697632,135.381200,0.001857,0.014121,32.000000,-237.348754,136.212893,0.414738,13.715207,0.645607,287866.316971,0.910509,19.814170,14.623124,2.311260,67.838311,75.298500,86.444614,10.100000,54.745931,65.590000,59.964031,24.500000,15.815802
60.274838,69.900788,139.421479,141.679165,46.963122,63.402564,59.679696,12.658032,134.976010,1.730375,69.834852,60.887905,140.473638,137.324453,138.319790,136.103261,83.697824,135.387560,0.001857,0.014091,32.000000,-237.349069,136.237477,0.433011,13.710605,0.645413,287810.558665,0.911660,19.797835,14.627365,2.311884,67.839974,75.298403,86.444436,10.100000,54.753300,65.590000,59.963153,24.500000,15.812696
60.257380,69.877668,139.420649,141.688776,46.928195,63.378206,59.768660,12.657586,134.981162,1.612077,69.814982,60.872656,140.481804,137.330574,138.325389,136.110275,83.697706,135.394816,0.001859,0.014119,32.000000,-237.349578,136.246179,0.397745,13.708174,0.645267,287719.006621,0.909903,19.783016,14.634119,2.312440,67.840246,75.297634,86.445280,10.100000,54.780570,65.590000,59.964615,24.500000,15.809185
60.243213,69.862811,139.405763,141.697001,46.956972,63.357853,59.758887,12.657629,134.985928,1.611659,69.800883,60.859318,140.488805,137.333230,138.330227,136.112086,83.697881,135.395517,0.001848,0.014117,32.000000,-237.349691,136.251377,0.397461,13.706785,0.645482,287613.172277,0.911794,19.774424,14.637014,2.313096,67.841786,75.297149,86.446708,10.100000,54.774892,65.590000,59.967976,24.500000,15.806813
60.225902,69.847734,139.372283,141.706631,46.956914,63.333597,59.801255,12.657839,134.991234,1.611633,69.787885,60.842183,140.497626,137.339733,138.336129,136.115331,83.699002,135.401600,0.001847,0.014129,32.000000,-237.349360,136.260609,0.397657,13.703486,0.645550,287489.135016,0.910324,19.766927,14.640653,2.313752,67.845109,75.295522,86.450282,10.100000,54.785422,65.590000,59.974873,24.500000,15.806383
60.214057,69.836752,139.383752,141.714145,47.025652,63.312945,59.706599,12.658118,134.995476,1.601532,69.780003,60.828620,140.505426,137.344460,138.340357,136.115676,83.699509,135.404861,0.001851,0.014135,32.000000,-237.349093,136.273872,0.390609,13.707863,0.645503,287389.115886,0.910383,19.764749,14.640819,2.314049,67.848549,75.293176,86.454076,10.100000,54.792688,65.590000,59.981476,24.500000,15.756400
60.197889,69.825019,139.392420,141.722799,47.033914,63.288414,59.798125,12.658516,135.001863,1.209134,69.771559,60.810432,140.514754,137.341330,138.346656,136.118492,83.699133,135.406385,0.001894,0.014130,32.000000,-237.348697,136.314303,0.261143,13.710642,0.645446,287270.891892,0.909644,19.765166,14.642649,2.314158,67.852547,75.288779,86.458106,10.100000,54.813477,65.590000,59.991654,24.500000,15.754816
60.178907,69.816313,139.371053,141.729750,47.049918,63.268311,59.787274,12.657854,134.998312,1.186448,69.772983,60.793703,140.522440,137.338915,138.351982,136.118015,83.698878,135.408138,0.001863,0.014116,32.000000,-237.349283,136.311761,0.256775,13.710173,0.645248,287171.537643,0.910962,19.764788,14.643724,2.314804,67.855443,75.284290,86.461199,10.100000,54.817963,65.590000,60.008079,24.500000,15.753353
60.169164,69.811538,139.341322,141.737387,47.062101,63.248154,59.760553,12.658573,134.992022,1.204563,69.777233,60.781022,140.529151,137.335585,138.355745,136.116388,83.699173,135.403121,0.001864,0.014106,32.000000,-237.348452,136.301195,0.266214,13.715939,0.645116,287056.352941,0.909459,19.767534,14.644840,2.315570,67.857662,75.279295,86.463197,10.100000,54.798481,65.590000,60.019968,24.500000,15.752335
60.156565,69.810470,139.333917,141.746909,47.062335,63.223364,59.765771,12.658285,134.986534,1.588879,69.778060,60.766867,140.537538,137.329792,138.359873,136.110900,83.698613,135.398886,0.001862,0.014064,32.000000,-237.348783,136.273458,0.387401,13.714574,0.645082,286964.286591,0.909633,19.775829,14.645945,2.315945,67.860563,75.273873,86.465718,10.100000,54.812584,65.590000,60.033666,24.500000,15.751890
60.147774,69.807508,139.322284,141.754783,46.988419,63.199237,59.798630,12.658396,134.983050,1.593497,69.774680,60.757216,140.545289,137.328687,138.363859,136.104475,83.696832,135.397223,0.001863,0.014048,32.000000,-237.348677,136.270213,0.387139,13.714029,0.644574,286871.694326,0.909903,19.779782,14.643216,2.315826,67.863268,75.269057,86.468354,10.100000,54.840005,65.590000,60.046762,24.500000,15.751339
60.141913,69.802240,139.314302,141.760111,46.887006,63.179631,59.790019,12.659075,134.980743,1.593967,69.766617,60.752388,140.552085,137.329837,138.367343,136.102754,83.698178,135.394259,0.001831,0.014026,32.000000,-237.348029,136.268293,0.387273,13.713617,0.644520,286763.546609,0.909676,19.790002,14.641721,2.316188,67.865118,75.264878,86.470883,10.100000,54.817777,65.590000,60.056736,24.500000,15.750457
60.124986,69.792335,139.320403,141.764803,46.812941,63.155045,59.787866,12.658481,134.983602,1.392124,69.760223,60.739988,140.559403,137.326714,138.372392,136.098024,83.698567,135.388959,0.001818,0.014009,32.000000,-237.348661,136.313337,0.310396,13.707143,0.644353,286656.909909,0.908970,19.794917,14.642695,2.316333,67.867045,75.260405,86.475565,10.100000,54.849437,65.590000,60.077961,24.500000,15.748883
60.109837,69.784634,139.335335,141.768704,46.825499,63.134721,59.800282,12.658692,134.979785,1.169066,69.765262,60.729012,140.565528,137.323226,138.377041,136.095261,83.699238,135.388281,0.001816,0.014005,32.000000,-237.348274,136.306587,0.246701,13.703979,0.644202,286563.706486,0.908905,19.794902,14.639912,2.316426,67.867793,75.257056,86.480260,10.100000,54.874330,65.590000,60.102983,24.500000,15.747485
60.095350,69.782770,139.318120,141.774668,46.898436,63.110182,59.813056,12.658898,134.970602,1.166399,69.774297,60.715200,140.571846,137.319510,138.380929,136.088584,83.700215,135.383261,0.001819,0.014002,32.000000,-237.348015,136.297613,0.247112,13.705433,0.644520,286449.150717,0.908845,19.800166,14.636950,2.317180,67.869552,75.251184,86.485995,10.100000,54.870143,65.590000,60.130618,24.500000,15.746754
60.083281,69.784438,139.309040,141.780297,46.870420,63.090147,59.770021,12.657596,134.963996,1.166451,69.781627,60.698798,140.577298,137.310680,138.384300,136.079041,83.699709,135.372420,0.001861,0.013997,32.000000,-237.349308,136.288500,0.246961,13.702894,0.644746,286354.717478,0.908600,19.806047,14.635949,2.318012,67.871233,75.246168,86.490733,10.100000,54.877833,65.590000,60.153417,24.500000,15.746735
60.069576,69.787138,139.273680,141.786705,46.846217,63.065582,59.776442,12.658565,134.954279,1.300994,69.788236,60.687961,140.583540,137.297569,138.388088,136.071500,83.700368,135.363391,0.001850,0.014015,32.000000,-237.348534,136.240707,0.300352,13.705036,0.644533,286245.375636,0.908293,19.817172,14.632536,2.318285,67.873089,75.240474,86.495255,10.100000,54.869581,65.590000,60.182924,24.500000,15.746889
60.054250,69.788674,139.255158,141.791227,46.793742,63.049037,59.783557,12.657782,134.942194,1.589236,69.791698,60.677857,140.588740,137.286604,138.390921,136.061817,83.701004,135.354825,0.001849,0.014001,32.000000,-237.349281,136.219978,0.387780,13.698404,0.644584,286160.440452,0.908866,19.829663,14.627780,2.318599,67.874707,75.234812,86.498756,10.100000,54.864547,65.590000,60.214585,24.500000,15.746949
60.036052,69.789340,139.179811,141.796145,46.797496,63.040870,59.807034,12.656222,134.927391,1.578939,69.801997,60.662219,140.594341,137.271772,138.394495,136.045208,83.702476,135.339537,0.001850,0.013990,32.000000,-237.350769,136.216298,0.379372,13.697475,0.644240,286055.453569,0.908652,19.844655,14.622740,2.318539,67.877112,75.228430,86.501319,10.100000,54.837691,65.590000,60.255894,24.500000,15.746771
60.022740,69.792472,139.200035,141.800336,46.857476,63.041022,59.791624,12.655387,134.920083,1.205662,69.811831,60.648910,140.599491,137.262800,138.397978,136.034856,83.703060,135.328822,0.001892,0.013986,32.000000,-237.351560,136.240916,0.254118,13.701030,0.644495,285985.956520,0.908568,19.859940,14.617946,2.318823,67.879435,75.223761,86.504201,10.100000,54.852048,65.590000,60.289356,24.500000,15.746918
60.012504,69.796270,139.160406,141.804331,46.898248,63.041019,59.777008,12.655478,134.909471,1.169390,69.818380,60.638212,140.604075,137.252907,138.401362,136.028014,83.704232,135.319124,0.001859,0.013961,32.000000,-237.351410,136.228984,0.245729,13.702139,0.644310,285953.318251,0.908402,19.876933,14.609052,2.318271,67.882646,75.220186,86.505697,10.100000,54.842879,65.590000,60.321166,24.500000,15.747282
60.002762,69.799218,139.187085,141.807856,46.874543,63.040933,59.687437,12.655877,134.894028,1.399227,69.823845,60.630222,140.610699,137.244121,138.405470,136.015881,83.706151,135.311842,0.001858,0.013954,32.000000,-237.351005,136.172703,0.333190,13.702175,0.644454,285960.670414,0.908871,19.892012,14.603268,2.319122,67.884697,75.217247,86.507632,10.100000,54.843018,65.590000,60.356405,24.500000,15.747547
59.994566,69.800867,139.148184,141.810783,46.850429,63.040943,59.775504,12.655248,134.882727,1.512756,69.830643,60.623176,140.617054,137.231858,138.409542,136.005241,83.708758,135.304330,0.001859,0.013917,32.000000,-237.351725,136.157590,0.363581,13.708285,0.644340,285965.456881,0.909276,19.904999,14.597388,2.318857,67.885742,75.215603,86.510557,10.100000,54.831950,65.590000,60.389250,24.500000,15.747601
