OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, February 6, 2019
6:57:10 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
41.425334,51.625342,138.029998,149.976136,44.746180,43.658647,59.785574,12.706359,135.344344,1.669696,51.309421,41.974420,148.459496,137.341757,145.337049,136.446353,82.986512,135.876177,0.002021,0.014983,32.000000,-237.300937,136.513319,0.526716,13.476911,0.651430,193230.225964,0.902949,20.886129,15.520598,3.329344,68.505527,75.190221,87.616993,10.000000,46.919113,45.700000,50.303295,22.556962,13.071757
41.432501,51.608801,138.077841,149.995180,44.763522,43.658445,59.789616,12.705963,135.397021,2.186320,51.253664,41.981958,148.469346,137.400504,145.338930,136.504753,82.986529,135.932816,0.002060,0.015017,32.000000,-237.301487,136.542481,0.690050,13.487777,0.651388,193225.625400,0.901445,20.871845,15.556224,3.331581,68.506101,75.184867,87.617856,10.000000,46.917994,45.700000,50.207817,22.556962,13.071045
41.422955,51.578640,138.156436,150.018330,44.711397,43.658445,59.798069,12.706847,135.475288,1.761319,51.181731,41.970786,148.482950,137.475652,145.343186,136.578878,82.986204,136.010165,0.002062,0.015019,32.000000,-237.300537,136.648526,0.547469,13.501286,0.651047,193219.561578,0.901857,20.856200,15.585131,3.332019,68.507039,75.179555,87.618885,10.000000,46.960942,45.700000,50.108050,22.556962,13.068917
41.408390,51.548959,138.168033,150.040448,44.937248,43.658524,59.788203,12.706376,135.532917,1.735155,51.124013,41.958939,148.495499,137.531531,145.346631,136.635295,82.985755,136.071203,0.002021,0.015021,32.000000,-237.300833,136.709435,0.542629,13.490526,0.650571,193207.695949,0.901584,20.831115,15.612523,3.332597,68.506337,75.174019,87.617801,10.000000,46.927108,45.700000,50.037567,22.556962,13.066316
41.387533,51.513944,138.211867,150.073901,45.116553,43.645974,59.796047,12.707086,135.605526,1.735474,51.051630,41.936672,148.513909,137.600224,145.354701,136.703924,82.985461,136.144917,0.002016,0.015041,32.000000,-237.300011,136.778742,0.542895,13.496194,0.650325,193194.463348,0.901612,20.812335,15.650264,3.335263,68.504979,75.167271,87.616251,10.000000,46.943269,45.700000,49.959012,22.556962,13.063079
41.378325,51.483893,138.245040,150.105569,45.373306,43.633686,59.798356,12.708100,135.663884,1.735330,50.973818,41.920490,148.533259,137.657830,145.361398,136.764854,82.984845,136.204741,0.002028,0.015071,32.000000,-237.298951,136.839552,0.542705,13.503206,0.651060,193183.340034,0.902037,20.800024,15.680228,3.336716,68.503839,75.160604,87.614330,10.000000,46.948721,45.700000,49.890192,22.556962,13.060313
41.365268,51.435474,138.317610,150.146150,45.299739,43.633266,59.792134,12.707439,135.734256,1.735394,50.834594,41.903939,148.559018,137.732589,145.371029,136.835229,82.983394,136.280012,0.002068,0.015097,32.000000,-237.299711,136.912245,0.542566,13.529446,0.651029,193115.569917,0.902070,20.789894,15.716153,3.339457,68.501754,75.152846,87.612010,10.000000,46.962741,45.700000,49.806098,22.556962,13.055725
41.348717,51.379372,138.442651,150.180074,45.469455,43.620850,59.785381,12.707119,135.797005,1.668393,50.714141,41.880230,148.582908,137.791903,145.381234,136.896443,82.982407,136.346644,0.002030,0.015091,32.000000,-237.299977,136.985187,0.516988,13.544327,0.650724,193047.942659,0.901929,20.770830,15.745675,3.341001,68.499697,75.146555,87.611596,10.000000,47.013701,45.700000,49.745273,22.556962,13.049388
41.314820,51.304708,138.509842,150.222568,45.530986,43.600077,59.783361,12.707237,135.871947,1.314270,50.576648,41.844356,148.611648,137.862092,145.393793,136.966636,82.980729,136.419204,0.002026,0.015082,32.000000,-237.299762,137.071360,0.409868,13.542600,0.649856,193025.047985,0.902210,20.737998,15.783483,3.343810,68.497442,75.139390,87.611409,10.000000,47.042552,45.700000,49.689575,22.556962,13.040302
41.289509,51.245033,138.576033,150.262379,45.539554,43.559007,59.811112,12.708009,135.930377,1.314090,50.478934,41.819574,148.637949,137.921213,145.406853,137.025593,82.979511,136.477575,0.002033,0.015051,32.000000,-237.299003,137.127284,0.409937,13.541100,0.649602,192945.271479,0.902316,20.701655,15.816641,3.348173,68.495283,75.133037,87.610838,10.000000,47.093816,45.700000,49.648025,22.556962,13.032828
41.258734,51.181201,138.605271,150.313953,45.292081,43.518343,59.804850,12.708103,135.998417,1.314112,50.355585,41.791146,148.672292,137.987603,145.423391,137.091104,82.977920,136.547973,0.002064,0.015071,32.000000,-237.298834,137.195050,0.410155,13.539518,0.650014,192823.777282,0.902545,20.667481,15.853340,3.352546,68.492410,75.125922,87.608754,10.000000,47.091588,45.700000,49.601655,22.556962,13.025028
41.235848,51.124860,138.651319,150.358701,45.449052,43.477952,59.782627,12.707639,136.052219,1.313954,50.236214,41.766022,148.702900,138.042310,145.437939,137.146170,82.976010,136.602783,0.002049,0.015036,32.000000,-237.299252,137.249587,0.410091,13.527663,0.650011,192618.279630,0.901737,20.638057,15.882719,3.356204,68.490475,75.119779,87.606492,10.000000,47.109583,45.700000,49.563767,22.556962,13.018232
41.210527,51.048331,138.663172,150.412915,45.237854,43.449180,59.799325,12.706222,136.116885,1.243568,50.084493,41.737817,148.741683,138.106460,145.456442,137.207768,82.974091,136.667689,0.002028,0.015013,32.000000,-237.300558,137.325378,0.383701,13.536642,0.649946,192413.967125,0.901569,20.611026,15.918263,3.359416,68.485533,75.111281,87.602241,10.000000,47.128970,45.700000,49.519844,22.556962,13.008761
41.180812,50.982226,138.756813,150.458328,45.087012,43.428623,59.693247,12.705973,136.173885,0.794449,49.960910,41.705970,148.776239,138.155983,145.475137,137.257337,82.972616,136.721744,0.002029,0.015018,32.000000,-237.300721,137.406477,0.238867,13.551379,0.650339,192212.997447,0.901478,20.582065,15.946599,3.362398,68.481875,75.105330,87.599195,10.000000,47.146336,45.700000,49.495015,22.556962,13.000408
41.146072,50.901173,138.745788,150.513754,45.091206,43.403990,59.791475,12.707399,136.231618,0.769615,49.833200,41.666429,148.816274,138.212234,145.495608,137.315647,82.969741,136.783900,0.002061,0.015040,32.000000,-237.299235,137.460848,0.234534,13.564232,0.649771,192053.358578,0.901052,20.535844,15.979800,3.364751,68.475662,75.096411,87.592890,10.000000,47.161806,45.700000,49.470698,22.556962,12.989812
41.118490,50.841287,138.840340,150.561352,44.993688,43.383311,59.792691,12.708477,136.276625,0.769776,49.750383,41.635830,148.852484,138.257619,145.514201,137.355991,82.967246,136.830402,0.002047,0.015046,32.000000,-237.298197,137.506795,0.234926,13.577281,0.649458,191936.504155,0.902778,20.505323,16.007319,3.369453,68.470968,75.088337,87.587103,10.000000,47.209939,45.700000,49.455920,22.556962,12.981802
41.089278,50.780340,138.878115,150.619633,44.835444,43.358883,59.779254,12.709134,136.328790,0.769389,49.654088,41.604396,148.897346,138.303746,145.536307,137.409976,82.964787,136.880132,0.002023,0.015058,32.000000,-237.297676,137.554729,0.234302,13.591494,0.648812,191796.170236,0.901419,20.465897,16.040131,3.372030,68.466392,75.078018,87.579893,10.000000,47.211545,45.700000,49.437848,22.556962,12.973877
41.060254,50.732144,138.921555,150.668641,44.531109,43.338160,59.800381,12.709139,136.367033,0.769363,49.581102,41.572888,148.936629,138.342292,145.556726,137.447374,82.962961,136.920194,0.002020,0.015024,32.000000,-237.297603,137.591777,0.234463,13.606937,0.648555,191682.244234,0.901487,20.439081,16.065019,3.376591,68.464115,75.068996,87.573184,10.000000,47.254608,45.700000,49.428296,22.556962,12.967714
41.025158,50.679204,138.958149,150.726798,44.869011,43.309404,59.800682,12.708870,136.405104,0.903555,49.512458,41.532625,148.984571,138.379416,145.581361,137.486206,82.960470,136.960223,0.002029,0.014998,32.000000,-237.297914,137.749705,0.279549,13.602714,0.647995,191551.984857,0.901735,20.413178,16.091418,3.379911,68.461540,75.058418,87.566366,10.000000,47.264311,45.700000,49.426489,22.556962,12.960775
40.989016,50.641472,139.019414,150.776020,45.035668,43.268769,59.782028,12.708559,136.441795,0.600793,49.471469,41.493140,149.024435,138.404201,145.601832,137.514919,82.957504,136.991448,0.002045,0.014992,32.000000,-237.298144,137.901233,0.166639,13.601419,0.647470,191444.155583,0.901564,20.399817,16.112524,3.383358,68.458992,75.048374,87.562228,10.000000,47.309346,45.700000,49.435153,22.556962,12.955886
40.949525,50.607983,139.102601,150.835959,44.849836,43.227990,59.802330,12.707617,136.470769,0.505776,49.439390,41.450852,149.072177,138.429179,145.626102,137.545465,82.953324,137.020847,0.002020,0.014997,32.000000,-237.299070,137.926328,0.147555,13.580031,0.647820,191300.678193,0.901673,20.389026,16.134274,3.387145,68.452762,75.035443,87.559709,10.000000,47.368416,45.700000,49.451599,22.556962,12.951479
40.918900,50.587828,139.106318,150.886142,44.507464,43.199430,59.771798,12.707065,136.490447,0.505907,49.419614,41.416946,149.112808,138.446052,145.648246,137.566274,82.949982,137.039280,0.002020,0.014994,32.000000,-237.299751,137.941538,0.147529,13.585726,0.647983,191114.012947,0.901882,20.394730,16.152262,3.391626,68.448138,75.024498,87.559972,10.000000,47.380253,45.700000,49.465322,22.556962,12.949010
40.883392,50.568284,139.138262,150.945660,44.648665,43.162824,59.831701,12.706730,136.503740,0.505813,49.410819,41.378944,149.162014,138.460532,145.672564,137.582099,82.945802,137.055972,0.002034,0.014983,32.000000,-237.300320,137.957792,0.147494,13.605036,0.649257,190930.959210,0.901590,20.408733,16.170582,3.396928,68.444094,75.011082,87.560615,10.000000,47.392802,45.700000,49.487447,22.556962,12.946733
40.846948,50.557921,139.097323,150.994716,44.453883,43.121976,59.757151,12.705996,136.514783,0.506056,49.424412,41.343588,149.203265,138.467005,145.694543,137.589224,82.943260,137.062021,0.002060,0.014941,32.000000,-237.301095,137.962857,0.147513,13.598858,0.648990,190805.631229,0.902139,20.425433,16.182790,3.399562,68.441288,75.001476,87.561921,10.000000,47.395386,45.700000,49.515865,22.556962,12.945692
40.801312,50.556626,139.218047,151.053331,44.500999,43.073297,59.838137,12.704439,136.516586,0.505526,49.476677,41.299872,149.251530,138.462799,145.720227,137.590320,82.939805,137.064992,0.002026,0.014901,32.000000,-237.302583,137.959861,0.147598,13.576262,0.648145,190647.156084,0.901275,20.448647,16.194997,3.403295,68.437472,74.988442,87.563656,10.000000,47.443788,45.700000,49.562831,22.556962,12.945871
40.769363,50.570100,139.181071,151.103080,44.940477,43.032794,59.788318,12.704651,136.515390,0.505788,49.520297,41.269648,149.292590,138.459422,145.741639,137.586302,82.937053,137.059856,0.002023,0.014921,32.000000,-237.302417,137.953183,0.147595,13.567504,0.648198,190474.025231,0.902393,20.482198,16.200446,3.405330,68.434293,74.977823,87.564217,10.000000,47.462068,45.700000,49.601125,22.556962,12.947936
40.736759,50.590693,139.092563,151.162100,45.184808,42.988303,59.779388,12.704025,136.507371,0.505501,49.568767,41.239325,149.342677,138.448351,145.769256,137.579741,82.932815,137.053521,0.002023,0.014910,32.000000,-237.303071,137.943750,0.147598,13.577978,0.649703,190274.565048,0.901243,20.535937,16.205331,3.412097,68.431126,74.963799,87.563985,10.000000,47.415220,45.700000,49.646603,22.556962,12.951572
40.709588,50.606911,139.036471,151.209456,45.308735,42.968286,59.757421,12.703018,136.496713,0.505763,49.593171,41.211683,149.384131,138.435933,145.792642,137.566264,82.928713,137.045196,0.002049,0.014898,32.000000,-237.304030,137.931606,0.147594,13.587816,0.649871,190114.563954,0.901943,20.587968,16.205613,3.413864,68.429668,74.952346,87.564954,10.000000,47.387471,45.700000,49.686168,22.556962,12.954523
40.676430,50.617040,138.991305,151.262689,45.540580,42.935690,59.790732,12.702155,136.482075,0.505447,49.626597,41.175529,149.433610,138.418885,145.821922,137.549293,82.924951,137.031238,0.002017,0.014900,32.000000,-237.304726,137.916268,0.147557,13.591947,0.648890,189942.184957,0.901975,20.647931,16.206805,3.414424,68.427370,74.938407,87.567890,10.000000,47.363488,45.700000,49.741124,22.556962,12.956954
40.645786,50.627905,138.994392,151.305924,45.632582,42.915361,59.853319,12.701844,136.464683,0.505765,49.674126,41.149557,149.473314,138.402403,145.847660,137.528650,82.921402,137.016085,0.002014,0.014912,32.000000,-237.304878,137.898481,0.147562,13.609039,0.648336,189873.916850,0.902577,20.696977,16.206904,3.415325,68.423837,74.926251,87.571260,10.000000,47.357515,45.700000,49.794020,22.556962,12.958949
40.611258,50.652259,138.979641,151.357833,46.262792,42.891152,59.806635,12.702911,136.445051,0.505641,49.749349,41.115994,149.520891,138.381262,145.876068,137.507944,82.916963,136.996850,0.002012,0.014913,32.000000,-237.303906,137.878169,0.147573,13.611656,0.647994,189748.207102,0.902210,20.747192,16.203954,3.416999,68.422167,74.913061,87.577059,10.000000,47.341657,45.700000,49.861423,22.556962,12.962874
40.587825,50.678935,138.991930,151.400499,46.642788,42.870618,59.782230,12.703154,136.424501,0.505838,49.816708,41.092492,149.559755,138.362492,145.899515,137.485426,82.912984,136.977212,0.002028,0.014921,32.000000,-237.303734,137.857965,0.147605,13.597190,0.647367,189676.041267,0.901601,20.795124,16.200215,3.419651,68.420569,74.900603,87.581393,10.000000,47.370356,45.700000,49.917905,22.556962,12.967204
40.560392,50.715699,139.031277,151.450985,46.930812,42.846116,59.787697,12.701788,136.397064,0.505856,49.879233,41.068116,149.607931,138.336028,145.928289,137.454098,82.909035,136.947129,0.002024,0.014914,32.000000,-237.305260,137.831698,0.147534,13.577197,0.647386,189595.779942,0.902683,20.861272,16.195402,3.422195,68.419688,74.887090,87.588598,10.000000,47.375152,45.700000,49.985949,22.556962,12.973261
40.537666,50.739190,138.965562,151.490678,46.943425,42.826010,59.776086,12.701032,136.372451,0.505684,49.922419,41.047124,149.646533,138.310531,145.952765,137.430418,82.904913,136.918976,0.002021,0.014918,32.000000,-237.306147,137.805729,0.147736,13.564500,0.648208,189529.406460,0.903246,20.916326,16.189934,3.424473,68.419291,74.876351,87.595262,10.000000,47.369962,45.700000,50.046598,22.556962,12.977601
40.505838,50.765018,138.899377,151.536506,46.879245,42.801634,59.856000,12.700214,136.334418,0.505849,49.978389,41.016054,149.691488,138.277953,145.983442,137.391506,82.900010,136.888344,0.002018,0.014913,32.000000,-237.306790,137.771491,0.147729,13.558378,0.649424,189452.110964,0.903395,20.986331,16.179410,3.427760,68.418812,74.863958,87.604147,10.000000,47.326911,45.700000,50.129735,22.556962,12.982230
40.480521,50.790405,138.857446,151.581107,46.921087,42.765069,59.775846,12.698670,136.303079,0.969706,50.031167,40.990799,149.734596,138.240384,146.014516,137.352233,82.894534,136.853725,0.002035,0.014928,32.000000,-237.308280,137.822252,0.304270,13.549772,0.649864,189385.943274,0.903749,21.037369,16.169985,3.428060,68.418573,74.852336,87.612692,10.000000,47.290003,45.700000,50.211458,22.556962,12.986788
40.460060,50.811204,138.808409,151.616455,46.831246,42.740890,59.827474,12.698568,136.283119,0.891404,50.072384,40.970682,149.769027,138.214816,146.039695,137.323791,82.890429,136.826480,0.002055,0.014895,32.000000,-237.308349,137.799821,0.265164,13.533049,0.650061,189305.122470,0.902857,21.101800,16.160146,3.429120,68.418607,74.843058,87.619755,10.000000,47.270988,45.700000,50.280562,22.556962,12.990572
40.436943,50.831609,138.750729,151.649800,46.809393,42.736636,59.781930,12.698954,136.259407,0.516475,50.103489,40.948112,149.803086,138.192303,146.064307,137.295188,82.884946,136.802300,0.002038,0.014910,32.000000,-237.307857,137.602767,0.149335,13.529710,0.650185,189168.796216,0.903967,21.157909,16.148959,3.430229,68.419359,74.833899,87.627156,10.000000,47.231565,45.700000,50.356586,22.556962,12.994314
40.412203,50.850537,138.654019,151.689584,47.311880,42.704116,59.845738,12.698383,136.227088,0.506484,50.121917,40.926567,149.843475,138.161839,146.095660,137.258228,82.880774,136.768233,0.002022,0.014947,32.000000,-237.308400,137.570400,0.147562,13.545289,0.650776,189082.106833,0.903219,21.203550,16.139947,3.430751,68.423203,74.824745,87.635320,10.000000,47.168336,45.700000,50.447635,22.556962,12.998354
40.394042,50.858285,138.587074,151.722229,47.871026,42.675593,59.791795,12.698513,136.202564,0.506244,50.127439,40.912971,149.876472,138.134932,146.121408,137.230000,82.876687,136.741957,0.002022,0.014981,32.000000,-237.308175,137.540046,0.147538,13.555446,0.651035,189085.321180,0.904424,21.252029,16.133788,3.431286,68.426715,74.817248,87.640916,10.000000,47.112398,45.700000,50.525397,22.556962,13.000390
40.375233,50.861169,138.571521,151.759346,47.776854,42.634709,59.776066,12.699068,136.174297,0.506226,50.125336,40.895100,149.915435,138.102832,146.154488,137.201578,82.872641,136.707795,0.002039,0.014968,32.000000,-237.307442,137.508766,0.147818,13.539775,0.649830,188962.242196,0.903415,21.301019,16.121553,3.430994,68.431424,74.809080,87.648875,10.000000,47.093030,45.700000,50.617963,22.556962,13.001942
40.360891,50.860206,138.614895,151.787696,47.924127,42.614314,59.701034,12.699371,136.145595,0.505786,50.125227,40.885607,149.945326,138.078933,146.181331,137.176067,82.867767,136.681986,0.002023,0.014960,32.000000,-237.307082,137.484526,0.147424,13.529497,0.648939,188848.553005,0.904084,21.330844,16.112984,3.430879,68.434327,74.801401,87.654420,10.000000,47.086616,45.700000,50.697194,22.556962,13.002732
40.348111,50.860527,138.517103,151.820087,48.172280,42.606052,59.799259,12.700020,136.115873,0.506198,50.118801,40.871182,149.981769,138.051486,146.214151,137.143318,82.862685,136.652931,0.002004,0.014969,32.000000,-237.306344,137.458280,0.147433,13.528567,0.649296,188677.714876,0.903918,21.356600,16.100575,3.432092,68.439356,74.793311,87.662142,10.000000,47.050838,45.700000,50.786570,22.556962,13.003784
40.339388,50.858329,138.446645,151.845045,48.298753,42.606055,59.804944,12.700135,136.088994,0.506040,50.122548,40.862471,150.010673,138.022198,146.240538,137.114845,82.857804,136.623983,0.002002,0.014950,32.000000,-237.306205,137.432476,0.147610,13.528364,0.649865,188594.747572,0.904967,21.373083,16.093013,3.434386,68.443068,74.786275,87.668637,10.000000,46.993368,45.700000,50.863497,22.556962,13.004418
40.331066,50.861561,138.487959,151.873063,48.102138,42.605735,59.797038,12.699670,136.057152,0.506323,50.130208,40.852585,150.044419,137.988881,146.271043,137.080430,82.851994,136.591963,0.002011,0.014968,32.000000,-237.306603,137.402635,0.147398,13.523004,0.649600,188565.999821,0.903616,21.388952,16.084094,3.433051,68.449457,74.778514,87.677746,10.000000,46.984713,45.700000,50.952903,22.556962,13.005733
40.325226,50.866017,138.431762,151.897713,47.970165,42.605493,59.803476,12.700201,136.009256,0.918851,50.153954,40.848851,150.076652,137.956405,146.300854,137.048147,82.847147,136.557434,0.002005,0.015009,32.000000,-237.306242,137.292336,0.290077,13.523212,0.649468,188571.278352,0.903736,21.397371,16.075023,3.432046,68.455774,74.771595,87.686457,10.000000,46.949479,45.700000,51.042765,22.556962,13.007343
40.326357,50.875957,138.389259,151.915886,47.785559,42.605362,59.743920,12.700484,135.982432,1.043832,50.181962,40.850466,150.101705,137.931271,146.324442,137.021999,82.842945,136.528588,0.002002,0.014987,32.000000,-237.306155,137.261771,0.320061,13.535375,0.650012,188578.231391,0.904058,21.410732,16.065398,3.433779,68.461053,74.766122,87.693956,10.000000,46.904194,45.700000,51.110727,22.556962,13.009407
40.331758,50.891980,138.340124,151.933730,47.388075,42.605011,59.780372,12.701484,135.950814,1.043549,50.209342,40.852617,150.129832,137.900221,146.350456,136.988927,82.836945,136.498588,0.002000,0.014997,32.000000,-237.305327,137.228037,0.320292,13.531331,0.649877,188585.160302,0.904108,21.422297,16.053597,3.432882,68.468975,74.759321,87.702638,10.000000,46.855703,45.700000,51.188261,22.556962,13.012728
40.337319,50.901355,138.288363,151.943019,47.052636,42.604914,59.752377,12.701929,135.928339,1.043812,50.224164,40.856193,150.146489,137.878846,146.368645,136.965488,82.832918,136.477667,0.002022,0.015037,32.000000,-237.304896,137.205119,0.320144,13.528895,0.649124,188592.580029,0.905002,21.430861,16.043890,3.431732,68.473115,74.754768,87.708205,10.000000,46.805791,45.700000,51.235714,22.556962,13.014828
40.343957,50.911189,138.280979,151.952034,46.677338,42.604806,59.581324,12.702129,135.901677,1.043511,50.237668,40.863373,150.165825,137.849896,146.391657,136.942480,82.827712,136.449937,0.002037,0.015035,32.000000,-237.304703,137.173702,0.319930,13.534156,0.649074,188602.829580,0.904349,21.440309,16.035422,3.430054,68.478493,74.750026,87.716048,10.000000,46.811168,45.700000,51.294657,22.556962,13.017187
40.353139,50.918432,138.231040,151.958229,46.489341,42.604964,59.823402,12.702875,135.866908,1.044034,50.254515,40.875847,150.185169,137.818816,146.419037,136.914913,82.820465,136.419037,0.002025,0.015023,32.000000,-237.303967,137.143529,0.319843,13.548976,0.648917,188608.792389,0.904657,21.442916,16.029357,3.428298,68.484961,74.744989,87.724433,10.000000,46.769348,45.700000,51.364112,22.556962,13.017187
40.369677,50.926019,138.201034,151.960740,46.423669,42.604990,59.805567,12.703016,135.838060,1.043881,50.265792,40.895380,150.199092,137.790758,146.442083,136.886983,82.815343,136.392973,0.001991,0.015044,32.000000,-237.303789,137.106863,0.319640,13.555079,0.648554,188615.532343,0.907114,21.444669,16.021185,3.427551,68.490299,74.741020,87.731539,10.000000,46.712499,45.700000,51.413738,22.556962,14.017187
40.398387,50.933932,138.215081,151.959759,46.554253,42.605131,59.740682,12.704116,135.799881,1.591282,50.272436,40.926018,150.211590,137.760802,146.466335,136.854144,82.808818,136.365344,0.001992,0.015061,32.000000,-237.302711,137.048652,0.507069,13.552155,0.647528,188623.092542,0.903241,21.440742,16.013522,3.425534,68.494885,74.736504,87.738449,10.000000,46.697008,45.700000,51.457240,22.556962,14.019132
40.425203,50.940701,138.268587,151.952746,46.621226,42.621364,59.636254,12.705459,135.792119,1.622431,50.291459,40.951349,150.219555,137.736925,146.484272,136.831855,82.803834,136.340706,0.002006,0.015067,32.000000,-237.301489,137.074516,0.507139,13.533999,0.646881,188626.304383,0.903127,21.428208,16.006066,3.423387,68.498736,74.733384,87.745276,10.000000,46.692389,45.700000,51.485755,22.556962,14.020872
40.454730,50.957015,138.223416,151.938497,46.656544,42.662080,59.794049,12.706450,135.755725,1.243680,50.313115,40.986238,150.225673,137.707963,146.506025,136.808133,82.797768,136.308706,0.001994,0.015105,32.000000,-237.300472,136.941338,0.391120,13.532353,0.646657,188627.515654,0.903434,21.401208,15.999257,3.421302,68.502948,74.729169,87.751522,10.000000,46.670731,45.700000,51.517141,22.556962,14.024181
40.483509,50.968385,138.232525,151.923840,46.575502,42.682378,59.770209,12.706282,135.729608,1.243679,50.329616,41.019782,150.227845,137.684513,146.523981,136.784689,82.793788,136.282017,0.001965,0.015119,32.000000,-237.300757,136.917420,0.391517,13.547583,0.647586,188699.018712,0.904726,21.375384,15.992348,3.420356,68.506710,74.726324,87.756325,10.000000,46.663980,45.700000,51.535038,22.556962,14.026904
40.519091,50.980236,138.239849,151.902025,46.041638,42.726999,59.850794,12.706379,135.699023,1.243985,50.358882,41.058675,150.226639,137.655305,146.544145,136.757834,82.788249,136.252357,0.001974,0.015111,32.000000,-237.300773,136.889465,0.391168,13.543842,0.647685,188884.165486,0.902525,21.355832,15.982965,3.416743,68.511326,74.721111,87.762184,10.000000,46.636840,45.700000,51.550714,22.556962,14.029734
40.549291,50.993792,138.261046,151.880942,45.840011,42.767553,59.772253,12.706999,135.676258,1.244008,50.385570,41.089821,150.221915,137.632207,146.559024,136.736019,82.781650,136.229874,0.001985,0.015084,32.000000,-237.300172,136.872205,0.391146,13.527333,0.646885,188974.682024,0.902645,21.332262,15.974057,3.414539,68.514413,74.716367,87.766820,10.000000,46.615913,45.700000,51.558187,22.556962,14.032553
40.588686,51.013130,138.221430,151.852114,45.452750,42.816282,59.797009,12.706780,135.650609,1.244219,50.423400,41.131279,150.212917,137.608657,146.574743,136.712898,82.775840,136.206690,0.001995,0.015085,32.000000,-237.300348,136.849549,0.391399,13.513890,0.647250,189172.350371,0.901542,21.300941,15.965271,3.411721,68.518475,74.710673,87.772007,10.000000,46.601860,45.700000,51.558602,22.556962,14.033757
40.630328,51.032597,138.148392,151.820435,45.075949,42.865260,59.827151,12.706539,135.631124,1.244516,50.442337,41.169788,150.202289,137.591163,146.588791,136.692127,82.771743,136.184116,0.001977,0.015177,32.000000,-237.300778,136.828571,0.391001,13.509739,0.648301,189355.421101,0.902886,21.277879,15.961011,3.409703,68.523998,74.705926,87.778030,10.000000,46.544541,45.700000,51.548492,22.556962,14.033757
40.662084,51.041978,138.188881,151.791361,44.996615,42.898242,59.708616,12.707185,135.614264,1.328779,50.461367,41.202048,150.189935,137.578287,146.597405,136.679788,82.766500,136.169793,0.001986,0.015223,32.000000,-237.300247,136.785350,0.421728,13.507242,0.648969,189574.517798,0.902636,21.249479,15.955621,3.405418,68.526183,74.702057,87.782425,10.000000,46.528882,45.700000,51.539053,22.556962,15.033757
40.706532,51.054023,138.102238,151.754900,44.581075,42.922846,59.803798,12.707362,135.597462,1.774235,50.486172,41.248063,150.173310,137.564734,146.607120,136.667799,82.761983,136.160366,0.002010,0.015228,32.000000,-237.299909,136.710589,0.562625,13.500268,0.649032,189792.639346,0.902255,21.218524,15.948812,3.400130,68.529596,74.699165,87.789687,10.000000,46.454765,45.700000,51.513584,22.556962,15.034822
40.739836,51.065525,138.107180,151.723126,44.553617,42.943225,59.789285,12.708004,135.589212,1.782844,50.510377,41.284541,150.157982,137.560253,146.615301,136.663695,82.758532,136.151626,0.002012,0.015216,32.000000,-237.299329,136.700526,0.564476,13.487818,0.649341,189938.594340,0.903999,21.189480,15.947134,3.398470,68.532397,74.696990,87.796750,10.000000,46.452227,45.700000,51.490286,22.556962,15.037420
40.781375,51.082064,138.156147,151.684725,44.847585,42.968110,59.811243,12.706727,135.588193,1.620283,50.525175,41.324133,150.136874,137.553942,146.622010,136.655078,82.753343,136.143917,0.001986,0.015201,32.000000,-237.300649,136.744536,0.505056,13.478121,0.649056,190044.261616,0.902037,21.147783,15.947097,3.392631,68.534725,74.694821,87.803297,10.000000,46.429211,45.700000,51.455235,22.556962,15.041027
40.812761,51.091470,138.127606,151.652096,44.794246,42.988683,59.730309,12.707333,135.594607,1.254470,50.524224,41.355485,150.118114,137.553324,146.625272,136.655089,82.748580,136.145068,0.001987,0.015198,32.000000,-237.299910,136.775730,0.393307,13.462840,0.649494,190133.616142,0.901912,21.119047,15.946323,3.389979,68.536516,74.692161,87.807719,10.000000,46.394237,45.700000,51.423290,22.556962,15.043711
40.854949,51.094639,138.149605,151.613254,45.211480,43.036471,59.801634,12.708597,135.591382,1.416282,50.516886,41.396946,150.094778,137.555495,146.628021,136.659642,82.744312,136.146256,0.002012,0.015247,32.000000,-237.298762,136.745425,0.452619,13.447978,0.649928,190244.740905,0.901146,21.085432,15.947787,3.387727,68.539300,74.690763,87.811802,10.000000,46.393237,45.700000,51.376010,22.556962,15.045590
40.885743,51.095198,138.185634,151.587178,45.638927,43.069153,59.813929,12.710013,135.587878,1.844678,50.513544,41.435233,150.078120,137.557389,146.629575,136.663774,82.741173,136.148145,0.002001,0.015254,32.000000,-237.297307,136.743556,0.591742,13.448648,0.650408,190335.598757,0.902069,21.056969,15.953106,3.384422,68.541029,74.689724,87.813691,10.000000,46.382867,45.700000,51.337702,22.556962,15.046487
40.923578,51.099270,138.205530,151.552360,45.909085,43.109888,59.805707,12.710346,135.597077,1.852846,50.509647,41.472880,150.056541,137.567314,146.630602,136.671858,82.737753,136.159416,0.001975,0.015239,32.000000,-237.296948,136.754858,0.593066,13.453690,0.651296,190539.766078,0.900992,21.009273,15.957948,3.381466,68.543900,74.687414,87.816394,10.000000,46.405484,45.700000,51.283172,22.556962,15.048112
40.966422,51.102799,138.213995,151.509006,46.120781,43.158698,59.766852,12.710263,135.613511,1.852630,50.501154,41.517311,150.029039,137.579136,146.629480,136.684145,82.733723,136.174371,0.001969,0.015288,32.000000,-237.297094,136.771617,0.593424,13.457801,0.651434,190678.089738,0.900756,20.972730,15.962000,3.379800,68.547576,74.684743,87.818631,10.000000,46.393186,45.700000,51.215184,22.556962,15.049965
41.002855,51.102335,138.242412,151.473273,46.437281,43.199488,59.777101,12.709980,135.627855,1.852642,50.488843,41.549906,150.005908,137.595518,146.626009,136.700759,82.730945,136.189185,0.001997,0.015279,32.000000,-237.297349,136.787805,0.593380,13.466558,0.651317,190852.492917,0.900838,20.931245,15.970868,3.377161,68.551523,74.682158,87.820557,10.000000,46.380329,45.700000,51.152107,22.556962,15.051098
41.040995,51.098927,138.286404,151.430558,46.611532,43.248350,59.797416,12.710057,135.656002,1.646661,50.477353,41.589036,149.977519,137.622185,146.621914,136.727093,82.728015,136.211074,0.002018,0.015287,32.000000,-237.297304,136.827249,0.522034,13.479134,0.651245,191060.863181,0.901430,20.883224,15.982123,3.373836,68.557352,74.680089,87.824235,10.000000,46.377931,45.700000,51.076533,22.556962,15.052020
41.080364,51.094425,138.277146,151.396389,46.704368,43.281065,59.808997,12.710309,135.667885,1.795007,50.448589,41.630901,149.953570,137.644277,146.617970,136.749203,82.725844,136.234564,0.002004,0.015270,32.000000,-237.296968,136.785028,0.579755,13.496513,0.650990,191232.827055,0.901257,20.838957,15.992060,3.371531,68.562196,74.678602,87.826588,10.000000,46.366966,45.700000,51.000155,22.556962,15.052613
41.122278,51.076980,138.310347,151.356594,46.660720,43.305509,59.798303,12.709869,135.695867,1.904417,50.403914,41.670336,149.923900,137.674648,146.611005,136.781819,82.723005,136.270814,0.001999,0.015254,32.000000,-237.297548,136.817716,0.607524,13.520897,0.650711,191438.397485,0.901053,20.789727,16.005564,3.369470,68.566888,74.676220,87.830216,10.000000,46.363502,45.700000,50.904694,22.556962,15.051612
41.156606,51.058652,138.359794,151.323090,46.616431,43.326108,59.793750,12.710453,135.723677,1.904412,50.369323,41.702557,149.899442,137.702331,146.606174,136.810412,82.720121,136.299458,0.002027,0.015255,32.000000,-237.296889,136.848804,0.607809,13.521850,0.649720,191571.203487,0.900612,20.737958,16.019083,3.366016,68.570572,74.676025,87.835319,10.000000,46.371918,45.700000,50.821690,22.556962,15.050062
41.197249,51.036378,138.393388,151.284376,46.481651,43.362827,59.711211,12.711164,135.763853,1.904537,50.311000,41.745513,149.869085,137.737358,146.597175,136.849869,82.716182,136.339416,0.002050,0.015286,32.000000,-237.296163,136.890421,0.607464,13.517474,0.648380,191659.851386,0.900245,20.670232,16.039431,3.363392,68.571402,74.673960,87.838571,10.000000,46.383636,45.700000,50.717315,22.556962,15.048179
41.230743,51.012963,138.400931,151.252395,46.484505,43.403633,59.769660,12.711134,135.799749,1.904407,50.253654,41.777914,149.844842,137.771271,146.589003,136.885321,82.714732,136.374004,0.002028,0.015293,32.000000,-237.296116,136.924950,0.607995,13.515823,0.648285,191733.227417,0.899885,20.610750,16.056145,3.361788,68.572928,74.673633,87.841305,10.000000,46.371319,45.700000,50.624558,22.556962,15.045977
41.265666,50.979211,138.453353,151.214650,46.530765,43.452422,59.784869,12.712004,135.843920,1.904657,50.188149,41.813955,149.816269,137.814293,146.579370,136.930843,82.714053,136.421943,0.002003,0.015272,32.000000,-237.295187,136.969462,0.607633,13.520580,0.648524,191874.793447,0.900875,20.539789,16.079377,3.359287,68.576007,74.673992,87.845924,10.000000,46.392334,45.700000,50.510998,22.556962,15.042448
41.293942,50.951173,138.493376,151.184320,46.752748,43.473105,59.756018,12.712613,135.870278,2.204626,50.143573,41.845103,149.791936,137.853267,146.570265,136.966104,82.711972,136.457816,0.002003,0.015289,32.000000,-237.294518,136.955321,0.712815,13.526313,0.648693,192034.071181,0.899993,20.476279,16.097522,3.356741,68.575207,74.673999,87.848636,10.000000,46.406681,45.700000,50.416744,22.556962,15.039364
41.333367,50.923607,138.541783,151.150030,46.767632,43.497248,59.807321,12.712254,135.914116,2.693340,50.090592,41.883557,149.763420,137.900506,146.559575,137.013234,82.710642,136.505482,0.002024,0.015267,32.000000,-237.294647,136.989849,0.867387,13.529757,0.648812,192221.601335,0.899870,20.400744,16.121337,3.355171,68.573384,74.672943,87.853786,10.000000,46.411415,45.700000,50.288426,22.556962,15.036328
41.357913,50.901998,138.629575,151.121763,46.869662,43.533550,59.796354,12.712917,135.960801,2.282859,50.045212,41.905011,149.738829,137.943538,146.550091,137.057119,82.709062,136.547438,0.002005,0.015279,32.000000,-237.293982,137.111406,0.724793,13.531415,0.648527,192291.400657,0.899998,20.338897,16.140726,3.353842,68.570292,74.669485,87.856678,10.000000,46.451548,45.700000,50.185731,22.556962,15.034208
41.382661,50.875658,138.711606,151.089263,46.863131,43.558058,59.801839,12.712865,136.018453,2.162953,49.982428,41.932993,149.710319,137.993589,146.538757,137.112689,82.708922,136.603110,0.001981,0.015325,32.000000,-237.294083,137.170062,0.695868,13.534259,0.648269,192372.511808,0.898730,20.264222,16.165049,3.351815,68.566902,74.666373,87.860268,10.000000,46.499676,45.700000,50.063621,22.556962,15.031444
41.403643,50.847037,138.797276,151.064848,46.609184,43.578232,59.775505,12.713474,136.065226,2.162695,49.923931,41.953503,149.686086,138.043914,146.527629,137.159525,82.708603,136.647461,0.001978,0.015336,32.000000,-237.293514,137.217236,0.695974,13.535284,0.648665,192515.379564,0.899015,20.213302,16.186864,3.351948,68.563861,74.662882,87.863523,10.000000,46.545374,45.700000,49.959063,22.556962,15.028509
41.420030,50.807273,138.871477,151.037938,46.377920,43.602498,59.773589,12.713851,136.121884,2.162754,49.853814,41.971344,149.658850,138.102026,146.516986,137.219875,82.709660,136.705981,0.002009,0.015352,32.000000,-237.293028,137.275244,0.696296,13.553174,0.648792,192602.167870,0.898793,20.157420,16.213843,3.351926,68.560852,74.658987,87.869498,10.000000,46.596289,45.700000,49.836544,22.556962,15.023851
41.426435,50.773732,138.917104,151.018829,46.109954,43.612066,59.855120,12.712758,136.171219,2.162783,49.801877,41.979331,149.636913,138.148522,146.506966,137.267959,82.709916,136.751314,0.002032,0.015362,32.000000,-237.294105,137.335969,0.696105,13.571959,0.649015,192669.943786,0.899044,20.103764,16.235539,3.352296,68.557240,74.654880,87.874801,10.000000,46.619564,45.700000,49.743193,22.556962,15.019777
41.432860,50.734945,138.993279,151.001691,45.560466,43.611618,59.809223,12.712023,136.242807,1.612129,49.723790,41.982631,149.613603,138.210021,146.494938,137.332914,82.710811,136.811722,0.002007,0.015376,32.000000,-237.294872,137.430691,0.508170,13.583369,0.648488,192749.773762,0.899094,20.044456,16.262681,3.352761,68.552543,74.650829,87.881410,10.000000,46.653124,45.700000,49.628975,22.556962,15.015179
41.430791,50.683140,139.003541,150.991174,45.139088,43.611772,59.803530,12.711900,136.301069,1.555978,49.628519,41.982810,149.593816,138.271314,146.482429,137.397591,82.712345,136.869296,0.002005,0.015392,32.000000,-237.295004,137.492356,0.494520,13.585705,0.647760,192771.935824,0.897838,20.003278,16.284263,3.353344,68.547696,74.646937,87.887864,10.000000,46.674195,45.700000,49.526039,22.556962,15.008953
41.430980,50.634102,139.110457,150.987354,44.962120,43.611974,59.792259,12.711943,136.344990,1.645696,49.543965,41.982283,149.580621,138.320399,146.470974,137.452137,82.713275,136.918068,0.002037,0.015340,32.000000,-237.294925,137.507917,0.526188,13.588278,0.647339,192745.995244,0.898276,19.956830,16.312459,3.354663,68.543620,74.643276,87.893472,10.000000,46.733100,45.700000,49.437630,22.556962,15.002710
41.435835,50.572693,139.158594,150.986558,44.273508,43.602784,59.796618,12.712917,136.406340,2.295092,49.435568,41.987158,149.567478,138.383699,146.459209,137.519020,82.715349,136.985094,0.002028,0.015326,32.000000,-237.293848,137.542579,0.741158,13.591056,0.647208,192717.750086,0.898292,19.907491,16.338643,3.355078,68.538293,74.639917,87.900026,10.000000,46.776474,45.700000,49.326501,22.556962,14.994653
41.430008,50.517003,139.226979,150.987566,43.667009,43.602566,59.812353,12.711848,136.465066,2.359344,49.339300,41.979409,149.558439,138.435965,146.449308,137.577103,82.716804,137.040161,0.002008,0.015296,32.000000,-237.294964,137.624098,0.755749,13.591683,0.647419,192691.183658,0.898347,19.858228,16.361187,3.357643,68.533403,74.636545,87.903904,10.000000,46.815368,45.700000,49.241959,22.556962,14.987368
41.405638,50.445234,139.304238,150.992073,43.051659,43.602598,59.827865,12.711318,136.544768,1.679146,49.223851,41.954020,149.549870,138.505586,146.439670,137.650617,82.718173,137.105724,0.002009,0.015294,32.000000,-237.295520,137.730868,0.522895,13.594282,0.647157,192613.978998,0.897835,19.791030,16.391360,3.358412,68.528652,74.632585,87.909598,10.000000,46.888655,45.700000,49.161042,22.556962,14.977741
41.383081,50.385485,139.265761,151.001188,42.869711,43.598554,59.790024,12.710206,136.601049,1.569679,49.123410,41.930014,149.546656,138.562127,146.433629,137.705993,82.719814,137.161370,0.002009,0.015315,32.000000,-237.296559,137.783224,0.495711,13.593680,0.647374,192583.068290,0.897601,19.742288,16.416392,3.360535,68.526744,74.628814,87.914852,10.000000,46.874568,45.700000,49.103712,22.556962,14.969609
41.360927,50.310347,139.342895,151.018859,42.700716,43.578925,59.793164,12.709556,136.670861,1.569466,48.975862,41.911305,149.546486,138.630804,146.427019,137.773404,82.721647,137.229345,0.002002,0.015345,32.000000,-237.297176,137.846885,0.495168,13.593736,0.647786,192550.214759,0.897775,19.699584,16.446546,3.364379,68.523736,74.621626,87.921007,10.000000,46.930233,45.700000,49.029758,22.556962,14.959503
41.348055,50.254366,139.358961,151.032920,42.704467,43.574733,59.747956,12.710336,136.716865,1.569444,48.864291,41.897123,149.549310,138.678029,146.424162,137.819500,82.723816,137.275096,0.001992,0.015313,32.000000,-237.296365,137.891977,0.495275,13.598447,0.647837,192504.858337,0.898652,19.666747,16.471652,3.365283,68.522334,74.618055,87.926457,10.000000,46.951169,45.700000,48.983326,22.556962,14.951902
41.332199,50.205339,139.379627,151.044193,42.386529,43.562561,59.520439,12.709319,136.752030,1.569322,48.776564,41.879704,149.552350,138.713670,146.422635,137.853995,82.724871,137.310186,0.001979,0.015285,32.000000,-237.297274,137.926987,0.495493,13.603182,0.648047,192382.399076,0.898547,19.618052,16.502479,3.368950,68.521366,74.615157,87.930718,10.000000,46.968290,45.700000,48.952612,22.556962,14.945308
41.300516,50.105256,139.458061,151.070628,42.060721,43.514013,59.772767,12.708936,136.818787,1.569528,48.613187,41.841970,149.560231,138.786541,146.419432,137.923220,82.726332,137.380013,0.001978,0.015309,32.000000,-237.297804,137.996573,0.494670,13.604756,0.647916,192335.308841,0.899313,19.577440,16.522287,3.370387,68.518825,74.608697,87.940230,10.000000,47.041586,45.700000,48.899298,22.556962,14.931029
41.277864,50.025720,139.541565,151.096211,41.539391,43.477491,59.821608,12.707884,136.878979,1.569410,48.483617,41.820993,149.570076,138.847525,146.416911,137.980704,82.726515,137.435564,0.002010,0.015300,32.000000,-237.298785,138.064758,0.495151,13.603895,0.647737,192258.649070,0.902759,19.547350,16.538083,3.372180,68.517204,74.604068,87.948117,10.000000,47.084201,45.700000,48.858081,22.556962,14.926451
41.253975,49.931249,139.625811,151.130814,40.871166,43.465140,59.769406,12.707797,136.962206,1.015200,48.282494,41.795003,149.584795,138.921002,146.415563,138.055383,82.728033,137.510455,0.002030,0.015271,32.000000,-237.298931,138.199824,0.304623,13.605823,0.647540,191997.765752,0.898460,19.485123,16.570146,3.376666,68.518377,74.599193,87.958892,10.000000,47.160110,45.700000,48.804425,22.556962,13.922088
41.227625,49.836759,139.670912,151.160460,40.777926,43.461460,59.602125,12.708349,137.023509,0.772401,48.093934,41.770856,149.599423,138.980360,146.416976,138.118068,82.728444,137.571374,0.002009,0.015286,32.000000,-237.298554,138.266833,0.234086,13.613897,0.647559,191799.884503,0.897322,19.432666,16.596624,3.380542,68.520602,74.595981,87.967782,10.000000,47.227856,45.700000,48.769482,22.556962,13.908750
41.189961,49.711648,139.730929,151.197752,39.906936,43.420928,59.801572,12.708412,137.092666,0.772607,47.875757,41.733253,149.619868,139.053068,146.421314,138.189452,82.729815,137.641667,0.002003,0.015325,32.000000,-237.298397,138.324892,0.233940,13.634504,0.647798,191699.612608,0.898194,19.366767,16.631036,3.384542,68.524903,74.594052,87.980219,10.000000,47.270606,45.700000,48.740875,22.556962,13.890694
41.158937,49.607840,139.799124,151.230853,39.809106,43.400667,59.522932,12.708013,137.135999,1.129428,47.717967,41.701546,149.639380,139.107531,146.426394,138.242506,82.730239,137.694222,0.002036,0.015254,32.000000,-237.298848,138.334986,0.352998,13.652818,0.647759,191639.249158,0.901042,19.303805,16.659840,3.387799,68.527232,74.591704,87.988942,10.000000,47.351431,45.700000,48.722089,22.556962,13.875310
41.120124,49.496933,139.767285,151.273745,39.418600,43.376206,59.801286,12.707363,137.199281,1.189712,47.553394,41.660646,149.666127,139.170159,146.434727,138.305409,82.732638,137.756571,0.002055,0.015269,32.000000,-237.299325,138.396731,0.366607,13.647082,0.646753,191402.377612,0.897798,19.223786,16.692169,3.392354,68.531455,74.590324,87.998599,10.000000,47.368199,45.700000,48.706839,22.556962,13.858574
41.089910,49.412953,139.822619,151.310890,39.042893,43.355990,59.786859,12.707493,137.250138,1.189497,47.425287,41.624634,149.689298,139.220960,146.441370,138.355280,82.732927,137.803844,0.002026,0.015261,32.000000,-237.299375,138.442477,0.366299,13.635635,0.646123,191265.294753,0.902074,19.157145,16.716931,3.396568,68.534436,74.589830,88.004610,10.000000,47.413913,45.700000,48.697510,22.556962,13.845832
41.053320,49.316582,139.878721,151.355120,39.151351,43.331750,59.806106,12.708194,137.304258,1.189541,47.275101,41.590843,149.718770,139.274018,146.450615,138.407281,82.733544,137.860099,0.002005,0.015256,32.000000,-237.298523,138.493931,0.366769,13.635703,0.646292,191106.677890,0.898029,19.092768,16.744404,3.399000,68.539184,74.588029,88.012239,10.000000,47.471096,45.700000,48.690170,22.556962,13.831238
41.016683,49.239601,139.885652,151.392701,38.685359,43.311743,59.808200,12.707205,137.346208,1.189319,47.179478,41.555535,149.744486,139.312635,146.459673,138.443786,82.734948,137.896155,0.002006,0.015240,32.000000,-237.299568,138.530771,0.366373,13.643085,0.647049,190980.555661,0.898347,19.045031,16.766756,3.402846,68.543393,74.586003,88.019283,10.000000,47.482457,45.700000,48.697625,22.556962,13.819263
40.973909,49.164432,139.934853,151.440359,38.205433,43.271098,59.821070,12.706369,137.389193,1.189306,47.083273,41.517173,149.777109,139.353151,146.470806,138.479809,82.736966,137.934936,0.002014,0.015241,32.000000,-237.300465,138.568057,0.366595,13.636612,0.647277,190831.567462,0.898199,18.992580,16.793076,3.407245,68.548560,74.584656,88.028465,10.000000,47.574973,45.700000,48.710313,22.556962,13.807105
40.935685,49.109537,139.877632,151.481038,38.076853,43.230374,59.806353,12.706045,137.427520,1.010094,47.014884,41.480750,149.804581,139.386316,146.482854,138.508748,82.738668,137.964952,0.001985,0.015274,32.000000,-237.300792,138.642519,0.302649,13.617943,0.647068,190711.315958,0.898443,18.959608,16.808933,3.410457,68.552457,74.584459,88.036077,10.000000,47.555733,45.700000,48.728333,22.556962,13.798258
40.877196,49.050649,139.923711,151.530456,38.077965,43.190964,59.804227,12.704713,137.454279,0.402170,46.970314,41.420946,149.839107,139.407552,146.496715,138.529945,82.739403,137.986538,0.001965,0.015264,32.000000,-237.302032,138.684992,0.107811,13.594805,0.647463,190502.771998,0.898248,18.935853,16.825476,3.415218,68.557138,74.583351,88.045801,10.000000,47.619748,45.700000,48.772826,22.556962,13.788564
40.837502,49.017131,139.901489,151.574699,38.182843,43.150347,59.819886,12.704631,137.467336,0.386010,46.951905,41.380070,149.869658,139.419640,146.508505,138.541559,82.739700,137.995864,0.001962,0.015268,32.000000,-237.302129,138.696807,0.105478,13.591279,0.647997,190303.681645,0.898405,18.926941,16.838136,3.417010,68.561730,74.582760,88.054777,10.000000,46.619748,45.700000,48.809537,22.556962,13.782291
40.792287,48.989516,139.894925,151.630482,37.983374,43.101453,59.782652,12.705753,137.475425,0.386151,46.937134,41.336269,149.908435,139.426779,146.522550,138.553000,82.741184,138.004310,0.002000,0.015278,32.000000,-237.301072,138.702921,0.105673,13.584851,0.649460,190114.915584,0.898874,18.938476,16.847730,3.423026,68.566764,74.581958,88.064086,10.000000,46.619748,45.700000,48.857405,22.556962,13.776996
40.755442,48.970822,139.989256,151.676341,38.269384,43.068752,59.799910,12.706496,137.479006,0.386045,46.936566,41.297613,149.942055,139.428474,146.534699,138.557394,82.743472,138.004106,0.002016,0.015254,32.000000,-237.300392,138.708250,0.105275,13.575235,0.649470,189929.716040,0.898663,18.952795,16.851895,3.425809,68.570384,74.582727,88.072476,10.000000,47.000000,45.700000,48.900284,22.556962,13.773139
40.704419,48.958347,139.933266,151.730025,38.344354,43.035621,59.772918,12.706159,137.472748,0.386326,46.981736,41.242057,149.982726,139.423054,146.548840,138.556348,82.746077,138.001936,0.001996,0.015269,32.000000,-237.300691,138.706149,0.105914,13.585533,0.649648,189711.765073,0.899220,18.979717,16.854450,3.429445,68.575928,74.584973,88.082589,10.000000,47.012767,45.700000,48.967854,22.556962,13.769686
40.661194,48.964779,139.897796,151.775822,38.434560,42.995015,59.749470,12.705563,137.461349,0.386272,47.055351,41.197762,150.017200,139.415411,146.561787,138.549151,82.748408,137.993257,0.001995,0.015274,32.000000,-237.301346,138.672899,0.105635,13.588491,0.650499,189566.856465,0.899116,19.005497,16.852065,3.434860,68.581767,74.587627,88.091227,10.000000,47.004520,45.700000,49.032143,22.556962,13.768968
40.620427,48.993923,139.818747,151.830856,38.517490,42.966757,59.745255,12.705125,137.445065,0.661568,47.155588,41.157760,150.060338,139.391168,146.578225,138.532544,82.751475,137.975813,0.002030,0.015284,32.000000,-237.301864,138.628394,0.190356,13.587178,0.650042,189427.386109,0.900023,19.054661,16.848421,3.437791,68.588222,74.591312,88.101782,10.000000,47.001995,45.700000,49.104282,22.556962,13.771753
40.582723,49.022047,139.804616,151.875148,39.523510,42.942554,59.784260,12.704792,137.428791,0.661685,47.230835,41.117731,150.095654,139.373633,146.593176,138.514352,82.754569,137.961838,0.002015,0.015298,32.000000,-237.302278,138.614023,0.190603,13.593166,0.649812,189263.260086,0.900580,19.113358,16.841937,3.440573,68.593280,74.593288,88.110624,10.000000,47.005237,45.700000,49.171261,22.556962,13.774725
40.526954,49.054156,139.781753,151.926532,39.904368,42.885823,59.777040,12.704545,137.402310,0.661270,47.365558,41.064101,150.138984,139.345411,146.612421,138.488129,82.758872,137.936033,0.001996,0.015291,32.000000,-237.302520,138.582944,0.190432,13.610062,0.649815,189164.172907,0.901100,19.191835,16.830526,3.442080,68.598890,74.596352,88.122141,10.000000,47.025320,45.700000,49.272634,22.556962,13.778203
40.485397,49.097579,139.737864,151.970253,39.791937,42.824478,59.796881,12.703435,137.376487,0.661343,47.493488,41.021213,150.174249,139.315751,146.628463,138.457577,82.762114,137.908822,0.001995,0.015266,32.000000,-237.303633,138.554141,0.190661,13.621451,0.649731,189081.739906,0.900978,19.265619,16.820744,3.444929,68.602227,74.598077,88.130693,10.000000,47.030415,45.700000,49.360400,22.556962,13.782791
