OSU 80 Ton Compressor Load Stand
40.440654,49.159481,139.741445,152.024106,40.713744,42.775442,59.771484,12.702749,137.338802,0.661192,47.649695,40.976306,150.215994,139.273507,146.647430,138.420844,82.764516,137.874744,0.001996,0.015244,32.000000,-237.304440,138.516957,0.190151,13.607924,0.648878,188862.388531,0.901315,19.365325,16.804093,3.449106,68.604681,74.598542,88.139083,10.000000,47.039873,45.700000,49.467666,22.556962,13.790584
40.405309,49.214569,139.673315,152.068316,40.729575,42.734404,59.775545,12.702615,137.318289,0.349042,47.773576,40.942816,150.252164,139.239090,146.662894,138.390748,82.766533,137.843996,0.001978,0.015256,32.000000,-237.304546,138.539936,0.082315,13.587241,0.647946,188625.427807,0.900830,19.459165,16.787829,3.451562,68.607107,74.599019,88.146716,10.000000,47.027912,45.700000,49.559999,22.556962,13.797602
40.366178,49.276852,139.609338,152.120193,41.036428,42.685911,59.830543,12.703423,137.282608,0.244209,47.891977,40.903550,150.295544,139.200572,146.683596,138.354682,82.768336,137.806560,0.001962,0.015243,32.000000,-237.303833,138.500258,0.057952,13.593915,0.648641,188454.130791,0.901406,19.575394,16.769115,3.455469,68.607813,74.598403,88.157662,10.000000,47.024645,45.700000,49.673752,22.556962,13.805830
40.327800,49.327259,139.581517,152.169755,40.932256,42.637221,59.808750,12.703149,137.242518,0.244057,47.998049,40.866385,150.339198,139.159658,146.708156,138.314087,82.770673,137.770809,0.001960,0.015245,32.000000,-237.304035,138.460977,0.057982,13.612820,0.649380,188311.794088,0.901463,19.673430,16.752377,3.456806,68.609643,74.597150,88.171600,10.000000,47.012732,45.700000,49.793021,22.556962,13.812516
40.296939,49.367531,139.518278,152.209952,41.187354,42.596505,59.793440,12.703191,137.209206,0.244144,48.090299,40.833113,150.374570,139.127094,146.728780,138.282812,82.771334,137.737934,0.001960,0.015259,32.000000,-237.304082,138.426178,0.057844,13.603046,0.648786,188141.534313,0.900704,19.783297,16.732649,3.458572,68.610775,74.595377,88.183286,10.000000,47.007686,45.700000,49.897213,22.556962,13.817558
40.266698,49.417252,139.515807,152.257674,41.921131,42.547574,59.793422,12.702611,137.165909,0.243998,48.183354,40.802391,150.418122,139.085838,146.753346,138.240697,82.771983,137.698426,0.001999,0.015266,32.000000,-237.304518,138.382193,0.058220,13.578129,0.647707,187963.388289,0.901050,19.880406,16.713190,3.461174,68.611598,74.593648,88.196953,10.000000,47.019108,45.700000,50.018872,22.556962,13.824039
40.243572,49.452031,139.503708,152.294152,42.243928,42.518918,59.790778,12.703056,137.130209,0.244016,48.253784,40.777065,150.452721,139.051815,146.775316,138.206934,82.770742,137.666377,0.002009,0.015259,32.000000,-237.303989,138.350036,0.058040,13.574269,0.647850,187814.122041,0.901262,19.958258,16.696781,3.462255,68.612317,74.591178,88.206391,10.000000,47.023828,45.700000,50.122676,22.556962,13.828604
40.223551,49.492032,139.454543,152.334624,42.879507,42.494308,59.818675,12.702916,137.084976,0.244192,48.334665,40.753599,150.493930,139.006499,146.802844,138.160925,82.771797,137.623223,0.002007,0.015261,32.000000,-237.304060,138.304737,0.058359,13.589058,0.648830,187633.166883,0.901076,20.044824,16.677203,3.464794,68.614111,74.589139,88.217677,10.000000,47.027040,45.700000,50.244447,22.556962,13.833687
40.212869,49.524558,139.398907,152.365147,42.973070,42.473795,59.794089,12.703388,137.049099,0.244176,48.390890,40.741657,150.526522,138.970047,146.824768,138.125539,82.771874,137.590431,0.002007,0.015304,32.000000,-237.303687,138.267509,0.058487,13.588931,0.648947,187533.211066,0.901151,20.107794,16.663085,3.466484,68.614156,74.586756,88.225537,10.000000,47.009201,45.700000,50.340130,22.556962,13.837920
40.206216,49.558836,139.406236,152.396591,43.125496,42.456700,59.777002,12.703832,137.000293,0.693343,48.454606,40.738800,150.565335,138.923729,146.852512,138.077387,82.772622,137.549216,0.002051,0.015333,32.000000,-237.303226,138.191490,0.209715,13.568641,0.648054,187451.170225,0.900788,20.172212,16.641346,3.466987,68.612543,74.584103,88.235412,10.000000,47.003495,45.700000,50.450975,22.556962,13.842399
40.203506,49.585285,139.348557,152.416897,43.929322,42.456752,59.810440,12.703198,136.961759,0.781242,48.513735,40.735346,150.594708,138.885313,146.874460,138.036670,82.773169,137.514235,0.002027,0.015357,32.000000,-237.303891,138.155208,0.229772,13.562019,0.647756,187380.991948,0.901058,20.217769,16.625548,3.466525,68.611133,74.581708,88.243696,10.000000,46.981595,45.700000,50.538837,22.556962,13.845695
40.204559,49.620917,139.297608,152.435885,44.075207,42.456734,59.804115,12.703055,136.916075,0.781383,48.585473,40.735408,150.625810,138.840697,146.900777,137.986610,82.771671,137.472420,0.002013,0.015358,32.000000,-237.303967,138.111430,0.229663,13.570321,0.648655,187325.023409,0.901194,20.260164,16.605037,3.467281,68.609065,74.577221,88.252100,10.000000,46.986198,45.700000,50.642969,22.556962,13.850320
40.212738,49.651179,139.230303,152.448152,44.053829,42.456611,59.811948,12.703549,136.880547,0.781110,48.636019,40.741864,150.649253,138.802237,146.922850,137.947318,82.770668,137.435129,0.002014,0.015335,32.000000,-237.303319,138.070917,0.229284,13.556244,0.648837,187339.639985,0.900819,20.289920,16.587712,3.466080,68.607929,74.572791,88.258375,10.000000,46.960416,45.700000,50.720371,22.556962,13.854276
40.221044,49.682742,139.226230,152.456532,44.370101,42.456569,59.794298,12.705006,136.836618,0.781065,48.691794,40.749217,150.673564,138.753164,146.946660,137.897202,82.769397,137.387339,0.002016,0.015327,32.000000,-237.301865,138.047489,0.229779,13.536975,0.648293,187359.239623,0.900972,20.324267,16.569152,3.464722,68.605714,74.565659,88.265337,10.000000,46.974300,45.700000,50.812446,22.556962,13.858578
40.229341,49.707952,139.293592,152.459241,44.506302,42.456277,59.801896,12.705496,136.786117,0.833824,48.739839,40.762458,150.689825,138.712180,146.964137,137.853953,82.768570,137.345197,0.002021,0.015319,32.000000,-237.301210,137.985233,0.255028,13.547339,0.648636,187373.093851,0.900723,20.344550,16.552263,3.462343,68.602020,74.560037,88.270409,10.000000,46.991782,45.700000,50.888298,22.556962,13.861837
40.248681,49.740870,139.253815,152.457777,44.403177,42.459902,59.699895,12.705489,136.735472,1.042293,48.801424,40.783560,150.707142,138.662899,146.985866,137.803817,82.767356,137.293425,0.002006,0.015295,32.000000,-237.301231,137.926414,0.315603,13.562510,0.649473,187387.966738,0.900860,20.365980,16.530598,3.461527,68.597852,74.554237,88.276289,10.000000,46.988638,45.700000,50.965754,22.556962,13.866104
40.268619,49.770651,139.236168,152.451638,44.519652,42.479964,59.814305,12.705116,136.693122,1.042357,48.847316,40.801915,150.716557,138.620078,147.002946,137.761339,82.764953,137.249896,0.002005,0.015296,32.000000,-237.301617,137.884871,0.315535,13.557510,0.649147,187398.339697,0.900597,20.381071,16.511194,3.462488,68.593269,74.548682,88.279203,10.000000,46.983052,45.700000,51.023019,22.556962,13.870147
40.289161,49.804327,139.106876,152.438611,44.621133,42.504157,59.806234,12.705485,136.639661,1.042372,48.919212,40.829907,150.725764,138.568125,147.023210,137.713137,82.762026,137.194815,0.002006,0.015270,32.000000,-237.301157,137.834364,0.315816,13.535415,0.648090,187426.866679,0.901819,20.390405,16.487549,3.459836,68.589547,74.543611,88.282228,10.000000,46.934902,45.700000,51.092356,22.556962,13.874773
40.315322,49.837205,139.030405,152.423710,44.167304,42.524882,59.786683,12.705178,136.595500,1.042431,48.977684,40.856752,150.730596,138.525951,147.038666,137.665662,82.760341,137.148174,0.002048,0.015244,32.000000,-237.301495,137.792802,0.315752,13.536221,0.648325,187526.993642,0.900106,20.395880,16.469047,3.457684,68.586906,74.540674,88.284166,10.000000,46.889304,45.700000,51.137581,22.556962,13.879138
40.345581,49.874766,138.948508,152.401187,44.052821,42.553677,59.779589,12.705655,136.540081,1.042336,49.040145,40.889645,150.731821,138.473952,147.055868,137.611634,82.758815,137.092173,0.002045,0.015248,32.000000,-237.301133,137.740207,0.315957,13.547993,0.649004,187647.879469,0.900321,20.404528,16.445510,3.452712,68.584432,74.537098,88.285916,10.000000,46.842019,45.700000,51.187322,22.556962,13.884455
40.371686,49.904018,138.918239,152.377956,44.486086,42.594197,59.815931,12.705646,136.488211,1.042513,49.097326,40.914712,150.729329,138.426017,147.069455,137.562869,82.757326,137.045869,0.002044,0.015206,32.000000,-237.301205,137.672391,0.316475,13.540056,0.648649,187750.494461,0.900498,20.405544,16.424781,3.448575,68.583659,74.534910,88.286672,10.000000,46.823923,45.700000,51.223670,22.556962,13.888540
40.415306,49.945200,138.922353,152.345378,44.836769,42.642908,59.822756,12.705503,136.420539,1.749404,49.183237,40.965477,150.722431,138.367087,147.079748,137.509624,82.755239,136.989806,0.002043,0.015193,32.000000,-237.301483,137.587803,0.553703,13.516542,0.647825,187889.765904,0.900570,20.406272,16.399388,3.443958,68.581546,74.532025,88.285022,10.000000,46.828026,45.700000,51.252123,22.556962,13.894035
40.452029,49.984983,138.876398,152.314495,44.708858,42.683577,59.793247,12.705726,136.377647,1.834075,49.250528,41.000448,150.713131,138.323495,147.087300,137.463646,82.754150,136.945056,0.002084,0.015151,32.000000,-237.301194,137.543874,0.572403,13.520714,0.648361,188077.585711,0.900316,20.403762,16.378615,3.440982,68.579478,74.531507,88.282379,10.000000,46.780197,45.700000,51.265858,22.556962,13.899712
40.495590,50.033337,138.879507,152.270901,44.612515,42.732426,59.828974,12.706796,136.324967,1.834051,49.338038,41.042446,150.696447,138.273262,147.093140,137.412589,82.753315,136.891609,0.002057,0.015130,32.000000,-237.300142,137.495422,0.572100,13.518573,0.649653,188303.141819,0.900285,20.391911,16.353738,3.437370,68.576106,74.530966,88.277487,10.000000,46.799459,45.700000,51.277070,22.556962,13.906555
40.529761,50.076319,138.749677,152.231890,44.598588,42.773266,59.818836,12.707347,136.284576,1.834004,49.412920,41.074760,150.679287,138.230257,147.096015,137.373488,82.753023,136.849948,0.002040,0.015120,32.000000,-237.299586,137.456608,0.572248,13.523444,0.649414,188493.909902,0.900794,20.387079,16.333297,3.433113,68.572637,74.531311,88.274258,10.000000,46.713817,45.700000,51.282279,22.556962,13.912751
40.569175,50.128596,138.732817,152.182733,44.535017,42.822133,59.783867,12.707820,136.242209,1.833958,49.500450,41.114033,150.654592,138.182261,147.095934,137.329207,82.751649,136.802865,0.002040,0.015083,32.000000,-237.299251,137.412839,0.571738,13.518790,0.649694,188723.142349,0.900349,20.382553,16.308412,3.429497,68.568693,74.531510,88.270613,10.000000,46.681880,45.700000,51.284528,22.556962,13.920346
40.596715,50.171417,138.719603,152.140287,44.563702,42.862973,59.801801,12.708526,136.204474,1.833888,49.573893,41.147780,150.631682,138.149640,147.096006,137.296511,82.750785,136.767624,0.002039,0.015066,32.000000,-237.298550,137.379539,0.572116,13.513558,0.649135,188916.615472,0.900638,20.384083,16.288652,3.423402,68.566072,74.533252,88.268419,10.000000,46.681696,45.700000,51.287420,22.556962,13.926654
40.631581,50.222913,138.660972,152.088999,44.495310,42.908009,59.800366,12.708797,136.159017,1.833996,49.653535,41.183513,150.600333,138.107740,147.092658,137.259995,82.749938,136.725761,0.002039,0.015044,32.000000,-237.298289,137.319503,0.573473,13.529837,0.649534,189149.961320,0.901367,20.388583,16.267357,3.419661,68.564823,74.535133,88.265035,10.000000,46.661236,45.700000,51.283127,22.556962,13.934254
40.662728,50.264064,138.668598,152.047204,44.246205,42.928787,59.801385,12.708527,136.128542,2.074965,49.715653,41.217378,150.573194,138.078992,147.089483,137.232078,82.748681,136.691769,0.002026,0.015021,32.000000,-237.298534,137.277057,0.655984,13.529697,0.650008,189345.989138,0.901392,20.398041,16.251249,3.417015,68.564072,74.537354,88.262436,10.000000,46.638603,45.700000,51.274227,22.556962,13.940457
40.693288,50.311520,138.562739,151.997489,44.180761,42.953179,59.785182,12.708512,136.094273,2.087257,49.788992,41.249177,150.540294,138.050377,147.084091,137.202097,82.748469,136.655765,0.002025,0.015010,32.000000,-237.298628,137.243881,0.656068,13.514730,0.649248,189562.825662,0.901642,20.407325,16.231932,3.412640,68.562416,74.541320,88.259514,10.000000,46.575912,45.700000,51.262680,22.556962,13.947682
40.711305,50.349774,138.523703,151.956856,43.975315,42.973482,59.786743,12.708793,136.066880,2.087506,49.855871,41.268046,150.511676,138.029969,147.078662,137.178498,82.746826,136.630760,0.002026,0.015043,32.000000,-237.298542,137.220037,0.656461,13.515651,0.649201,189668.617982,0.901410,20.410789,16.216813,3.410214,68.559606,74.545763,88.255422,10.000000,46.521483,45.700000,51.257721,22.556962,13.953459
40.731519,50.399570,138.511305,151.911993,43.882652,42.998005,59.799967,12.708159,136.037391,2.087537,49.950397,41.289992,150.476132,138.001458,147.070174,137.152899,82.745441,136.602450,0.002067,0.015068,32.000000,-237.299257,137.191205,0.655843,13.519307,0.649497,189793.094801,0.901543,20.421289,16.199676,3.405051,68.556122,74.551631,88.248561,10.000000,46.516324,45.700000,51.250336,22.556962,13.960755
40.745093,50.447107,138.471712,151.878620,43.777234,43.018266,59.801330,12.708476,136.021792,1.893100,50.023906,41.302820,150.447103,137.983400,147.063399,137.134448,82.743059,136.581833,0.002036,0.015093,32.000000,-237.299018,137.216630,0.588205,13.527379,0.649402,189899.455163,0.901602,20.437765,16.189268,3.402586,68.554528,74.555986,88.242366,10.000000,46.487151,45.700000,51.246094,22.556962,13.968045
40.755729,50.501352,138.463469,151.841909,43.767115,43.042831,59.791656,12.708992,135.996462,1.550996,50.104775,41.315607,150.412712,137.959763,147.052851,137.116485,82.740844,136.556205,0.002033,0.015135,32.000000,-237.298444,137.207392,0.485366,13.517260,0.649333,190029.804498,0.901548,20.463139,16.177008,3.400593,68.553451,74.561311,88.233868,10.000000,46.460746,45.700000,51.244989,22.556962,13.976421
40.763392,50.543128,138.373395,151.815332,43.992460,43.063165,59.806437,12.709581,135.976918,1.551140,50.165785,41.324159,150.386887,137.943426,147.042985,137.099638,82.738802,136.537958,0.002033,0.015126,32.000000,-237.297793,137.189901,0.485390,13.502494,0.648976,190142.990554,0.901738,20.494279,16.169450,3.398488,68.553208,74.565546,88.227328,10.000000,46.399429,45.700000,51.243745,22.556962,13.983073
40.777103,50.590289,138.391228,151.787313,44.235774,43.087964,59.769702,12.710910,135.960012,1.551199,50.234820,41.332364,150.356763,137.925200,147.030488,137.078754,82.737376,136.521647,0.002075,0.015151,32.000000,-237.296574,137.170989,0.485586,13.511285,0.649729,190279.448839,0.902270,20.535681,16.159307,3.397399,68.552324,74.570752,88.220470,10.000000,46.367345,45.700000,51.236362,22.556962,13.990505
40.783036,50.628664,138.379521,151.766489,44.825454,43.108259,59.811749,12.712277,135.945038,1.551333,50.290313,41.336968,150.333783,137.913716,147.018526,137.067529,82.735649,136.507148,0.002046,0.015184,32.000000,-237.295171,137.157899,0.485384,13.521728,0.650357,190391.329088,0.902387,20.568203,16.152551,3.394551,68.552147,74.575317,88.215950,10.000000,46.392830,45.700000,51.232532,22.556962,13.996635
40.794740,50.674482,138.400401,151.745408,45.217756,43.132148,59.800673,12.712357,135.918210,1.751880,50.355727,41.347691,150.308657,137.901933,147.006030,137.053521,82.733610,136.495926,0.002034,0.015172,32.000000,-237.295022,137.099790,0.557338,13.510314,0.650253,190523.503954,0.903242,20.598814,16.146111,3.393847,68.551237,74.581799,88.211528,10.000000,46.377724,45.700000,51.226208,22.556962,14.003939
40.813118,50.712442,138.399582,151.730013,45.501122,43.132315,59.788462,12.712218,135.905268,2.303418,50.403317,41.365110,150.288084,137.895227,146.993449,137.046402,82.730239,136.482960,0.002034,0.015207,32.000000,-237.295074,137.089906,0.733994,13.512899,0.649990,190633.915368,0.902979,20.630028,16.140845,3.393066,68.550163,74.586400,88.208000,10.000000,46.343219,45.700000,51.209411,22.556962,14.010125
40.829481,50.753986,138.364244,151.711829,45.709086,43.132203,59.807093,12.712405,135.906612,1.774714,50.425034,41.377856,150.264846,137.893700,146.979978,137.041213,82.727165,136.477544,0.002035,0.015230,32.000000,-237.294798,137.133030,0.547858,13.525107,0.650888,190762.584890,0.903473,20.661722,16.137472,3.392604,68.550427,74.592166,88.204263,10.000000,46.308443,45.700000,51.187789,22.556962,14.017290
40.835679,50.776110,138.424334,151.696521,45.881931,43.131985,59.796821,12.712303,135.904884,1.559826,50.433996,41.383435,150.247804,137.894627,146.970191,137.042619,82.725505,136.477301,0.002036,0.015296,32.000000,-237.294978,137.122784,0.486949,13.507825,0.650545,190781.305486,0.903309,20.677511,16.134588,3.391056,68.551445,74.597364,88.202209,10.000000,46.321787,45.700000,51.177648,22.556962,14.021431
40.844435,50.796670,138.397405,151.680513,46.272963,43.131565,59.784282,12.713227,135.906884,1.560024,50.440925,41.392305,150.227740,137.898927,146.960274,137.046369,82.722446,136.482199,0.002027,0.015286,32.000000,-237.294215,137.124814,0.486751,13.508291,0.649644,190801.037204,0.902730,20.699321,16.135050,3.388832,68.553814,74.604234,88.200278,10.000000,46.296810,45.700000,51.162948,22.556962,14.025332
40.852048,50.810942,138.443171,151.668688,46.224722,43.131463,59.766242,12.712991,135.904494,1.560005,50.450684,41.395908,150.212930,137.902095,146.952256,137.048825,82.719884,136.483564,0.002026,0.015290,32.000000,-237.294449,137.123108,0.487127,13.515864,0.650651,190811.515204,0.902783,20.713974,16.136593,3.389789,68.556196,74.610338,88.199273,10.000000,46.335347,45.700000,51.150262,22.556962,14.028210
40.855720,50.826438,138.468558,151.659164,46.394551,43.131424,59.752902,12.712605,135.903291,1.560141,50.462083,41.396606,150.199147,137.906661,146.945563,137.051625,82.717194,136.489468,0.002028,0.015367,32.000000,-237.294830,137.124349,0.487305,13.507934,0.650427,190820.700493,0.902802,20.723977,16.142015,3.388403,68.558595,74.616193,88.197660,10.000000,46.327845,45.700000,51.138107,22.556962,14.030032
40.864070,50.845770,138.467354,151.650719,46.580035,43.131114,59.803861,12.712933,135.905825,1.560198,50.479383,41.402501,150.185096,137.912796,146.935253,137.052210,82.714904,136.495277,0.002074,0.015374,32.000000,-237.294457,137.108697,0.490471,13.508184,0.650149,190827.896678,0.902923,20.729073,16.145235,3.388892,68.560894,74.622619,88.196046,10.000000,46.305482,45.700000,51.122828,22.556962,14.030032
40.875663,50.865749,138.480911,151.645385,47.051020,43.131403,59.818242,12.713084,135.914560,1.883327,50.495973,41.418172,150.171729,137.925107,146.926300,137.060888,82.711220,136.504958,0.002042,0.015408,32.000000,-237.294164,137.142328,0.590052,13.512449,0.650603,190837.205696,0.903072,20.740142,16.150774,3.389209,68.561520,74.628581,88.193225,10.000000,46.307329,45.700000,51.100152,22.556962,14.030032
40.876005,50.883146,138.579847,151.640994,47.270508,43.131298,59.827495,12.714062,135.923823,1.346829,50.518656,41.414713,150.161925,137.936617,146.920464,137.068396,82.708727,136.516778,0.002043,0.015429,32.000000,-237.293223,137.169570,0.412560,13.511225,0.650489,190845.724022,0.902141,20.749412,16.155865,3.388487,68.562993,74.633393,88.191796,10.000000,46.350995,45.700000,51.089199,22.556962,14.030032
40.882519,50.907631,138.623551,151.638048,47.435262,43.131345,59.716226,12.715302,135.931406,1.299675,50.551293,41.422955,150.151666,137.944586,146.912687,137.078500,82.705305,136.526898,0.002041,0.015441,32.000000,-237.291916,137.176372,0.403641,13.508560,0.650198,190857.493130,0.901700,20.755423,16.164218,3.387857,68.565434,74.638424,88.189986,10.000000,46.384647,45.700000,51.071237,22.556962,14.030032
40.889682,50.930341,138.679177,151.637604,47.738270,43.131403,59.829222,12.715612,135.935746,1.299648,50.569823,41.432701,150.144116,137.949543,146.905196,137.088443,82.702912,136.535202,0.002084,0.015412,32.000000,-237.291469,137.182390,0.403325,13.511662,0.650666,190868.536404,0.901590,20.772408,16.172412,3.390249,68.568114,74.642027,88.189008,10.000000,46.385911,45.700000,51.053922,22.556962,14.030032
40.901485,50.952301,138.696622,151.636096,47.943063,43.131361,59.813658,12.715075,135.940789,1.299577,50.572825,41.447001,150.137436,137.959606,146.896768,137.099005,82.699301,136.543522,0.002050,0.015413,32.000000,-237.292003,137.192582,0.403774,13.525910,0.650915,190882.897653,0.903172,20.789045,16.180715,3.390778,68.570907,74.646637,88.189351,10.000000,46.411746,45.700000,51.026479,22.556962,14.030032
40.914972,50.961227,138.740162,151.633328,47.942822,43.131432,59.829765,12.715215,135.948911,1.299535,50.564560,41.459443,150.132228,137.968055,146.889592,137.109159,82.696271,136.553525,0.002040,0.015403,32.000000,-237.291776,137.202167,0.403663,13.510409,0.650909,190895.542159,0.901350,20.803127,16.187113,3.391545,68.572818,74.649878,88.189189,10.000000,46.426194,45.700000,51.000142,22.556962,14.030032
40.935585,50.966190,138.722301,151.628636,48.249004,43.131463,59.742717,12.714861,135.950141,1.632457,50.550875,41.479065,150.126677,137.980050,146.882628,137.120086,82.693481,136.567952,0.002040,0.015359,32.000000,-237.292120,137.152599,0.519953,13.512625,0.650158,190906.870625,0.901352,20.810873,16.194736,3.390992,68.576613,74.653928,88.190418,10.000000,46.413953,45.700000,50.960021,22.556962,14.030032
40.961083,50.968961,138.748171,151.623964,48.412465,43.131366,59.817364,12.715878,135.962319,2.084304,50.534127,41.502029,150.122016,137.993021,146.877629,137.133593,82.691551,136.584126,0.002042,0.015371,32.000000,-237.291187,137.144744,0.661531,13.526252,0.650882,190910.484801,0.900810,20.803561,16.202588,3.390939,68.579594,74.657438,88.191930,10.000000,46.402571,45.700000,50.915110,22.556962,14.030032
40.983532,50.969839,138.768886,151.614424,48.466284,43.155637,59.806478,12.715147,135.976261,2.096425,50.506410,41.524071,150.115898,138.009839,146.872423,137.154809,82.688922,136.602670,0.002041,0.015412,32.000000,-237.291692,137.162900,0.661509,13.518001,0.650407,190909.655791,0.901642,20.783713,16.212335,3.388795,68.582388,74.662302,88.193819,10.000000,46.439143,45.700000,50.861837,22.556962,14.030032
40.999131,50.968059,138.759207,151.605071,48.278416,43.176066,59.835877,12.714897,135.988934,2.096385,50.490295,41.538160,150.109867,138.025082,146.868710,137.171134,82.687608,136.616914,0.002032,0.015426,32.000000,-237.291994,137.180103,0.661323,13.512530,0.649465,190904.711515,0.899914,20.755809,16.222063,3.387317,68.584814,74.665749,88.194402,10.000000,46.411703,45.700000,50.819636,22.556962,14.030032
41.016515,50.968596,138.770994,151.593266,47.943955,43.188202,59.830715,12.714841,136.013257,1.996064,50.477300,41.555324,150.100551,138.042020,146.862960,137.191493,82.684670,136.633219,0.002029,0.015399,32.000000,-237.292143,137.231018,0.624186,13.527257,0.649971,191008.098189,0.900051,20.729690,16.233632,3.385967,68.586805,74.669242,88.194607,10.000000,46.419352,45.700000,50.766073,22.556962,14.030032
41.022780,50.971573,138.776656,151.583580,47.776915,43.204479,59.761855,12.715048,136.035402,1.379637,50.470970,41.563581,150.093753,138.058127,146.858069,137.204676,82.683195,136.652569,0.002033,0.015412,32.000000,-237.292039,137.272421,0.421285,13.521408,0.650266,191094.141389,0.899659,20.709157,16.241812,3.384443,68.587949,74.672642,88.195367,10.000000,46.415347,45.700000,50.728167,22.556962,14.030032
41.032114,50.976523,138.815559,151.573504,47.617423,43.228876,59.722706,12.716914,136.051019,1.300160,50.485724,41.569865,150.085585,138.073992,146.852677,137.224785,82.682171,136.670080,0.002076,0.015413,32.000000,-237.290125,137.267156,0.408490,13.525097,0.649527,191145.427301,0.899578,20.688804,16.252609,3.383296,68.589093,74.677693,88.196286,10.000000,46.448155,45.700000,50.682382,22.556962,14.030032
41.050177,50.988348,138.782072,151.566232,47.418953,43.245935,59.714127,12.717282,136.056516,1.948308,50.511396,41.588297,150.076684,138.087265,146.845609,137.234897,82.681328,136.683042,0.002042,0.015355,32.000000,-237.289669,137.259533,0.617271,13.535824,0.649979,191218.454111,0.900811,20.684253,16.263409,3.382917,68.588925,74.682166,88.195213,10.000000,46.436724,45.700000,50.625680,22.556962,14.030032
41.062610,51.002270,138.804795,151.560057,47.313260,43.266555,59.793595,12.716791,136.066684,1.993051,50.534412,41.599935,150.071242,138.096204,146.839586,137.245118,82.680665,136.691278,0.002042,0.015360,32.000000,-237.290120,137.270915,0.625713,13.545401,0.650189,191327.288255,0.901700,20.677989,16.272871,3.383095,68.589135,74.685465,88.194414,10.000000,46.431767,45.700000,50.577176,22.556962,14.030032
41.076217,51.021432,138.762148,151.552184,47.230243,43.291078,59.797835,12.716855,136.080361,1.992987,50.561604,41.618600,150.064036,138.108653,146.833081,137.258193,82.680048,136.705363,0.002083,0.015364,32.000000,-237.290105,137.282805,0.625188,13.530247,0.649551,191404.821538,0.901782,20.668121,16.279961,3.380791,68.590735,74.688504,88.192236,10.000000,46.392678,45.700000,50.519097,22.556962,14.030032
41.090159,51.036794,138.773681,151.545968,47.099712,43.307017,59.824774,12.716771,136.090552,1.992981,50.574436,41.630942,150.057198,138.120534,146.827495,137.268280,82.679482,136.714957,0.002090,0.015313,32.000000,-237.290133,137.294320,0.625454,13.531615,0.649328,191500.634469,0.900750,20.667115,16.284593,3.380321,68.592327,74.691323,88.189840,10.000000,46.405979,45.700000,50.466044,22.556962,14.030032
41.112556,51.051177,138.753363,151.537651,46.822436,43.323682,59.842207,12.717545,136.107209,1.992924,50.572686,41.652580,150.050965,138.136652,146.823302,137.287552,82.679777,136.730442,0.002045,0.015319,32.000000,-237.289451,137.331084,0.621902,13.551789,0.650084,191616.250987,0.900917,20.669944,16.291996,3.378163,68.595171,74.694197,88.186439,10.000000,46.385056,45.700000,50.393805,22.556962,14.030032
41.120362,51.054341,138.773316,151.529197,46.474483,43.343705,59.724339,12.718269,136.124460,1.507388,50.563322,41.656873,150.046289,138.150622,146.820863,137.302195,82.681452,136.740298,0.002034,0.015292,32.000000,-237.288809,137.363966,0.461880,13.543921,0.650114,191691.392795,0.900548,20.668575,16.297185,3.377297,68.598351,74.696593,88.183741,10.000000,46.385556,45.700000,50.339566,22.556962,14.030032
41.131322,51.052694,138.743431,151.519411,46.093058,43.367960,59.800527,12.718055,136.140276,1.463185,50.545235,41.669231,150.039852,138.166099,146.816533,137.319656,82.682375,136.753747,0.002035,0.015298,32.000000,-237.289054,137.381014,0.453324,13.544310,0.649008,191766.408257,0.900133,20.656090,16.304348,3.374963,68.600164,74.698011,88.179409,10.000000,46.382586,45.700000,50.275817,22.556962,14.030032
41.140044,51.048631,138.699015,151.512695,45.756837,43.388429,59.831592,12.717929,136.154304,1.463224,50.522251,41.679665,150.033533,138.180767,146.811244,137.334516,82.682706,136.767066,0.002080,0.015291,32.000000,-237.289227,137.393263,0.453169,13.563184,0.649647,191853.239359,0.902148,20.649890,16.307422,3.374808,68.601202,74.699282,88.176118,10.000000,46.353640,45.700000,50.219107,22.556962,14.030032
41.152149,51.041344,138.767384,151.504557,45.761474,43.412878,59.828285,12.717176,136.170810,1.463039,50.501492,41.689036,150.027006,138.196171,146.806222,137.349904,82.684083,136.782373,0.002035,0.015336,32.000000,-237.290072,137.409811,0.453394,13.552324,0.649710,191955.839365,0.901239,20.635101,16.312975,3.373182,68.602643,74.701388,88.173093,10.000000,46.387185,45.700000,50.150726,22.556962,14.030032
41.160844,51.037469,138.733795,151.498357,45.716273,43.433145,59.696993,12.717129,136.187625,1.463157,50.479197,41.696812,150.022426,138.210493,146.803250,137.364325,82.686595,136.795333,0.002025,0.015321,32.000000,-237.290024,137.424967,0.453239,13.548434,0.648801,192041.313129,0.900979,20.620582,16.319060,3.371387,68.605172,74.703445,88.171622,10.000000,46.352791,45.700000,50.091417,22.556962,14.030032
41.171905,51.031027,138.786812,151.490679,45.738055,43.457526,59.813583,12.717582,136.210536,1.467657,50.449690,41.707928,150.016003,138.230226,146.801993,137.382979,82.688307,136.811341,0.002028,0.015344,32.000000,-237.289732,137.431997,0.456795,13.556267,0.649758,192141.016470,0.901232,20.598785,16.325055,3.372057,68.608105,74.705955,88.169441,10.000000,46.376199,45.700000,50.018996,22.556962,14.030032
41.179058,51.024228,138.790369,151.484482,45.563023,43.469504,59.729473,12.717704,136.227181,1.728155,50.418693,41.713071,150.010531,138.245949,146.799818,137.401251,82.688450,136.828826,0.002072,0.015366,32.000000,-237.289738,137.444716,0.542449,13.550732,0.649977,192223.868482,0.903420,20.584490,16.328783,3.370528,68.609942,74.708030,88.167787,10.000000,46.377174,45.700000,49.959427,22.556962,14.030032
41.178981,51.013401,138.907814,151.477752,45.631462,43.493870,59.838241,12.716537,136.250493,1.480551,50.391649,41.711358,150.004634,138.269978,146.797813,137.420854,82.690512,136.848678,0.002077,0.015328,32.000000,-237.290722,137.491390,0.454062,13.541705,0.649995,192323.724195,0.901887,20.564794,16.334780,3.370911,68.611566,74.711545,88.166287,10.000000,46.445859,45.700000,49.894353,22.556962,14.030032
41.177023,51.007439,138.878619,151.474448,45.822939,43.489731,59.709030,12.716558,136.269964,1.468379,50.377196,41.710866,150.000607,138.291798,146.794899,137.440956,82.691185,136.867382,0.002034,0.015295,32.000000,-237.290749,137.508269,0.453750,13.552964,0.650334,192370.867036,0.903220,20.549427,16.343055,3.370411,68.612799,74.713696,88.164815,10.000000,46.421190,45.700000,49.844417,22.556962,14.030032
41.176147,51.003241,138.915527,151.473434,45.865268,43.465345,59.807351,12.715981,136.293785,1.468404,50.357283,41.703004,149.995773,138.314640,146.791867,137.460131,82.692493,136.889670,0.002035,0.015259,32.000000,-237.291369,137.526046,0.454093,13.559054,0.651571,192471.230494,0.902060,20.538693,16.350551,3.373270,68.613711,74.715603,88.164220,10.000000,46.441273,45.700000,49.783284,22.556962,14.030032
41.179185,50.997971,138.920185,151.474456,46.061490,43.453222,59.834711,12.715927,136.317900,1.468492,50.332361,41.703468,149.993082,138.337477,146.789920,137.480234,82.694738,136.912437,0.002078,0.015264,32.000000,-237.291220,137.546933,0.454279,13.553376,0.650877,192449.604076,0.903958,20.535076,16.358881,3.372721,68.616022,74.717343,88.163388,10.000000,46.448926,45.700000,49.728994,22.556962,14.030032
41.182120,50.984449,139.010959,151.477674,46.065214,43.453012,59.828490,12.715665,136.349306,1.468471,50.263533,41.702582,149.991189,138.368281,146.788341,137.509540,82.697116,136.940900,0.002083,0.015270,32.000000,-237.291455,137.576787,0.453499,13.557449,0.650371,192338.723029,0.901977,20.531927,16.368302,3.373689,68.618893,74.718507,88.161690,10.000000,46.495961,45.700000,49.662089,22.556962,14.030032
41.181274,50.962223,139.014178,151.480494,46.072516,43.440614,59.717887,12.715559,136.377284,1.466571,50.204348,41.704936,149.989735,138.396142,146.786416,137.529728,82.699076,136.967280,0.002040,0.015223,32.000000,-237.291594,137.615606,0.451410,13.554330,0.650421,192279.752623,0.901229,20.523017,16.377013,3.373553,68.621164,74.719036,88.160163,10.000000,46.504034,45.700000,49.610476,22.556962,14.030032
41.173733,50.932506,139.029420,151.485613,46.086066,43.443499,59.792550,12.715389,136.420787,0.849189,50.127736,41.692453,149.990276,138.429420,146.786776,137.560684,82.700405,136.998956,0.002030,0.015228,32.000000,-237.291724,137.678871,0.247838,13.557461,0.650505,192268.683482,0.901217,20.505980,16.388331,3.375517,68.624887,74.718811,88.159994,10.000000,46.523736,45.700000,49.552888,22.556962,14.030032
41.160807,50.902732,139.089227,151.491730,45.815218,43.427068,59.726282,12.714058,136.444498,0.771896,50.073553,41.680003,149.991167,138.454977,146.787350,137.586136,82.702233,137.025410,0.002037,0.015219,32.000000,-237.293118,137.705742,0.231681,13.560120,0.650458,192200.327686,0.902597,20.484765,16.399063,3.375665,68.628115,74.718664,88.159785,10.000000,46.584355,45.700000,49.515770,22.556962,14.030032
41.146297,50.868544,139.171679,151.502736,45.728534,43.402857,59.846888,12.712960,136.474402,0.771905,50.015213,41.665456,149.993479,138.483766,146.788126,137.614900,82.703256,137.055256,0.002036,0.015236,32.000000,-237.294105,137.737675,0.231849,13.564053,0.650473,192198.074069,0.901639,20.464083,16.412973,3.376653,68.629991,74.718319,88.159660,10.000000,46.617693,45.700000,49.473465,22.556962,14.030032
41.149102,50.843485,139.207446,151.514507,45.638709,43.384799,59.804664,12.713573,136.497983,1.119541,49.951901,41.670241,149.998095,138.512828,146.788309,137.645817,82.703990,137.084269,0.002034,0.015207,32.000000,-237.293484,137.719053,0.351002,13.572690,0.650476,192111.628136,0.902536,20.449796,16.423870,3.379167,68.630471,74.717209,88.159373,10.000000,46.663904,45.700000,49.426094,22.556962,14.030032
41.141381,50.805318,139.239060,151.528792,45.651993,43.374507,59.824854,12.713063,136.535640,1.312483,49.855457,41.660584,150.003917,138.549257,146.789329,137.680208,82.704989,137.120950,0.002029,0.015185,32.000000,-237.294035,137.755098,0.403520,13.563753,0.650404,191989.439139,0.900480,20.432999,16.437198,3.382362,68.630796,74.716615,88.160571,10.000000,46.683251,45.700000,49.371949,22.556962,14.030032
41.128911,50.767161,139.224149,151.539991,45.421075,43.358463,59.839948,12.712407,136.564701,1.312489,49.790750,41.646639,150.009224,138.579595,146.790376,137.706414,82.705440,137.154185,0.002036,0.015189,32.000000,-237.294684,137.782248,0.403761,13.566659,0.649774,191894.661432,0.900616,20.404579,16.450414,3.383001,68.631088,74.715331,88.161552,10.000000,46.692290,45.700000,49.340483,22.556962,14.030032
41.109585,50.726495,139.253983,151.556206,45.476122,43.334276,59.835169,12.712244,136.598163,1.312643,49.719173,41.624505,150.016299,138.613027,146.792199,137.740959,82.705777,137.190138,0.002073,0.015179,32.000000,-237.294798,137.822105,0.403428,13.565355,0.650214,191829.865459,0.900192,20.375665,16.467049,3.384404,68.631794,74.712662,88.162922,10.000000,46.712275,45.700000,49.306116,22.556962,14.030032
41.089962,50.693748,139.290135,151.572016,45.289710,43.313957,59.799229,12.711914,136.624054,1.312660,49.667776,41.599579,150.023893,138.637860,146.795280,137.765612,82.706086,137.218161,0.002055,0.015193,32.000000,-237.295077,137.853963,0.403740,13.561864,0.649894,191741.365306,0.899839,20.352458,16.482571,3.385068,68.632455,74.710342,88.163937,10.000000,46.741770,45.700000,49.286891,22.556962,14.030032
41.072654,50.657398,139.274203,151.594758,45.139801,43.289423,59.815161,12.712020,136.655523,1.312924,49.601447,41.581867,150.034257,138.670466,146.800073,137.794167,82.706020,137.252777,0.002038,0.015157,32.000000,-237.295046,137.886115,0.403486,13.564640,0.649933,191617.832803,0.899773,20.334970,16.499512,3.387385,68.633565,74.707171,88.165068,10.000000,46.743959,45.700000,49.257688,22.556962,14.030032
41.056683,50.626634,139.297316,151.616084,45.169449,43.269094,59.836598,12.710913,136.681414,1.312798,49.548527,41.565222,150.042920,138.700198,146.803124,137.817597,82.704333,137.279111,0.002039,0.015176,32.000000,-237.296299,137.911519,0.403515,13.565970,0.650173,191515.857162,0.900281,20.325765,16.512668,3.389882,68.631895,74.703657,88.165605,10.000000,46.770688,45.700000,49.240314,22.556962,14.030032
41.042695,50.589533,139.332710,151.638488,44.763370,43.248631,59.447232,12.710319,136.702376,1.525597,49.483915,41.546645,150.054703,138.728573,146.807092,137.842668,82.704856,137.308258,0.002036,0.015163,32.000000,-237.296930,137.917517,0.476960,13.564558,0.649806,191392.600058,0.899858,20.310185,16.529362,3.390923,68.629562,74.699710,88.166200,10.000000,46.803920,45.700000,49.219998,22.556962,14.030032
41.018518,50.541891,139.343071,151.666732,44.295807,43.228575,59.767618,12.709769,136.740961,1.499335,49.435565,41.523571,150.071579,138.761535,146.814082,137.870793,82.706197,137.336629,0.002020,0.015135,32.000000,-237.297322,137.994480,0.444493,13.577003,0.649716,191292.130043,0.899421,20.298595,16.543697,3.392805,68.626187,74.694686,88.166551,10.000000,46.823233,45.700000,49.207150,22.556962,14.030032
40.986087,50.505847,139.361805,151.697475,43.801901,43.200854,59.799625,12.710664,136.772325,1.046130,49.402547,41.495680,150.089791,138.786367,146.821457,137.897834,82.705058,137.365690,0.001994,0.015170,32.000000,-237.296476,138.036662,0.306714,13.573037,0.649760,191185.505995,0.905131,20.278291,16.557171,3.394824,68.622859,74.688238,88.165643,10.000000,46.847900,45.700000,49.207849,22.556962,14.030032
40.957652,50.476951,139.353997,151.731624,43.178660,43.156075,59.813601,12.711016,136.794016,1.040322,49.379863,41.468028,150.109611,138.804071,146.829775,137.913469,82.705272,137.384478,0.001990,0.015160,32.000000,-237.296190,138.057708,0.306966,13.579691,0.649180,191077.045085,0.900326,20.259691,16.569455,3.397077,68.621180,74.680332,88.165276,10.000000,46.869571,45.700000,49.210256,22.556962,14.030032
40.940695,50.457046,139.438828,151.762021,42.905221,43.135631,59.829293,12.711517,136.806705,1.040370,49.346374,41.458066,150.128645,138.821033,146.836320,137.931518,82.705563,137.400499,0.001996,0.015151,32.000000,-237.295600,138.069779,0.306607,13.566701,0.649446,190945.342726,0.899955,20.262625,16.584546,3.400222,68.619888,74.674488,88.164658,10.000000,46.912221,45.700000,49.209482,22.556962,14.030032
40.913493,50.426691,139.483261,151.797522,42.630481,43.127463,59.841329,12.711347,136.821099,1.040368,49.294851,41.432890,150.152329,138.832360,146.843815,137.945089,82.705052,137.415846,0.001993,0.015189,32.000000,-237.295852,138.085907,0.306790,13.569599,0.648807,190740.076231,0.899422,20.267926,16.593349,3.402392,68.616391,74.666559,88.163374,10.000000,46.962078,45.700000,49.217410,22.556962,14.030032
40.885297,50.397634,139.475206,151.825705,42.492860,43.102833,59.712561,12.710689,136.828475,1.040462,49.282619,41.404443,150.171622,138.835506,146.851051,137.953551,82.704724,137.422277,0.001990,0.015157,32.000000,-237.296396,138.090103,0.307119,13.575983,0.649669,190643.879360,0.899117,20.268421,16.600748,3.405874,68.614012,74.659839,88.162445,10.000000,46.984103,45.700000,49.233726,22.556962,14.030032
40.850902,50.375228,139.410390,151.861708,42.352987,43.074391,59.712085,12.709873,136.831667,1.059084,49.277630,41.370252,150.195877,138.838210,146.861362,137.961279,82.702486,137.424412,0.001984,0.015173,32.000000,-237.297198,138.070979,0.318869,13.582590,0.649929,190599.588679,0.899343,20.270806,16.608625,3.409224,68.611123,74.650554,88.161067,10.000000,46.951702,45.700000,49.259089,22.556962,14.030032
40.824821,50.363214,139.358267,151.892654,42.357805,43.038312,59.806574,12.709313,136.827369,1.543121,49.291241,41.347566,150.218111,138.834900,146.870092,137.963959,82.701311,137.425497,0.001994,0.015176,32.000000,-237.297842,138.055247,0.472520,13.576051,0.649599,190483.555547,0.901374,20.275704,16.612039,3.411378,68.609121,74.644061,88.160444,10.000000,46.928980,45.700000,49.284685,22.556962,14.030032
40.803109,50.362040,139.359648,151.930662,42.240930,43.005598,59.813485,12.709376,136.828308,1.579534,49.294344,41.328937,150.244242,138.833991,146.879338,137.966455,82.698938,137.423317,0.002025,0.015218,32.000000,-237.297676,138.052908,0.478932,13.573399,0.649081,190357.664402,0.901557,20.294740,16.615302,3.412664,68.606410,74.636302,88.157969,10.000000,46.951814,45.700000,49.307897,22.556962,14.030032
40.784419,50.359518,139.313344,151.961072,42.220677,42.984970,59.825565,12.709441,136.828557,1.579548,49.287308,41.310453,150.267946,138.832833,146.887523,137.965096,82.697944,137.423773,0.002011,0.015225,32.000000,-237.297615,138.051812,0.478754,13.572393,0.649021,190200.316215,0.899973,20.314169,16.616997,3.413567,68.605709,74.630752,88.155796,10.000000,46.926184,45.700000,49.327779,22.556962,14.030032
40.748315,50.352292,139.333716,151.995755,42.238924,42.960667,59.818275,12.709637,136.828463,1.231906,49.308243,41.273817,150.294334,138.823076,146.899416,137.958804,82.696893,137.418381,0.001988,0.015199,32.000000,-237.297346,138.093882,0.359598,13.561941,0.648985,190063.345093,0.899701,20.339183,16.618324,3.415417,68.604505,74.624156,88.153058,10.000000,46.937388,45.700000,49.371156,22.556962,14.030032
40.710799,50.359891,139.365138,152.032276,42.312223,42.932204,59.707568,12.708759,136.813583,1.038975,49.369147,41.240562,150.322032,138.807277,146.912154,137.942343,82.694330,137.404606,0.001987,0.015213,32.000000,-237.298245,138.082648,0.306938,13.568091,0.648826,189977.246214,0.899529,20.359212,16.619536,3.415847,68.603470,74.618318,88.148299,10.000000,46.993324,45.700000,49.426598,22.556962,14.030032
40.682139,50.384086,139.385944,152.071793,42.531622,42.903487,59.723309,12.708342,136.796299,1.038981,49.426287,41.214140,150.349885,138.788921,146.925697,137.927381,82.693117,137.388374,0.002020,0.015211,32.000000,-237.298666,138.066726,0.307156,13.569062,0.649571,189877.504225,0.899977,20.395573,16.618000,3.419374,68.602898,74.614408,88.143577,10.000000,47.009371,45.700000,49.477611,22.556962,14.030032
40.661154,50.408986,139.351951,152.110837,42.651122,42.878864,59.810609,12.708697,136.776676,1.038811,49.474316,41.195187,150.378211,138.769572,146.938755,137.909115,82.691256,137.372212,0.001984,0.015234,32.000000,-237.298435,138.043664,0.307011,13.568073,0.649546,189768.741550,0.901966,20.448494,16.613952,3.423297,68.602443,74.612385,88.138844,10.000000,47.008421,45.700000,49.523632,22.556962,14.030032
40.644613,50.428268,139.360049,152.141320,43.128156,42.858525,59.841669,12.708824,136.760486,1.038790,49.504431,41.182111,150.402971,138.751870,146.951182,137.893145,82.690480,137.354428,0.001978,0.015205,32.000000,-237.298280,138.026429,0.306927,13.571954,0.649620,189664.314481,0.901870,20.507336,16.607375,3.426220,68.601927,74.611361,88.135529,10.000000,47.040572,45.700000,49.563941,22.556962,14.030032
40.621589,50.445217,139.377426,152.174414,43.358775,42.833975,59.816298,12.709379,136.740707,1.038575,49.539223,41.157494,150.432808,138.729744,146.967474,137.874973,82.689097,137.337873,0.001983,0.015219,32.000000,-237.297699,138.005523,0.307307,13.568786,0.649521,189576.671069,0.900598,20.557614,16.601478,3.427152,68.600067,74.609782,88.131416,10.000000,47.057565,45.700000,49.617304,22.556962,14.030032
40.595421,50.458573,139.324466,152.200593,43.214362,42.813796,59.814598,12.709689,136.719536,1.038759,49.586519,41.134153,150.458233,138.706646,146.982677,137.856614,82.688941,137.317989,0.001989,0.015185,32.000000,-237.297292,137.984728,0.306831,13.570142,0.649343,189502.683210,0.900146,20.596908,16.593716,3.428746,68.600148,74.609276,88.128194,10.000000,47.038831,45.700000,49.670905,22.556962,14.030032
40.564751,50.491758,139.291550,152.232579,43.617249,42.789417,59.818442,12.709447,136.694616,0.577572,49.656430,41.099663,150.486792,138.680032,146.999720,137.830151,82.686989,137.291273,0.002029,0.015169,32.000000,-237.297499,137.982575,0.159017,13.570873,0.649569,189411.018431,0.900604,20.641723,16.587150,3.431117,68.601234,74.608936,88.124515,10.000000,47.018788,45.700000,49.742933,22.556962,14.030032
40.542319,50.522502,139.274427,152.259848,43.789789,42.768820,59.713014,12.709271,136.673106,0.508732,49.705213,41.079931,150.510625,138.656460,147.013475,137.807292,82.686522,137.270131,0.002022,0.015170,32.000000,-237.297698,137.962609,0.145520,13.557750,0.649419,189336.741333,0.900865,20.686764,16.577759,3.432024,68.603579,74.609432,88.122444,10.000000,47.031910,45.700000,49.804312,22.556962,14.030032
40.523481,50.555877,139.194222,152.292930,44.074656,42.756071,59.718305,12.709276,136.649273,0.508667,49.751412,41.058031,150.539149,138.630337,147.029805,137.784681,82.685968,137.242498,0.002030,0.015137,32.000000,-237.297689,137.935027,0.145519,13.562329,0.649405,189257.434854,0.901109,20.757105,16.566882,3.433808,68.605436,74.610275,88.119345,10.000000,46.986224,45.700000,49.872563,22.556962,14.030032
40.505593,50.578586,139.258135,152.319389,44.659746,42.755950,59.811354,12.708394,136.628224,0.508672,49.778055,41.039506,150.563124,138.607037,147.041936,137.766579,82.684990,137.222067,0.002035,0.015151,32.000000,-237.298614,137.913540,0.145663,13.562572,0.650054,189189.574716,0.902878,20.815040,16.557196,3.435285,68.605879,74.611174,88.115861,10.000000,47.022422,45.700000,49.932848,22.556962,14.030032
40.481945,50.598208,139.160884,152.349622,45.011788,42.731820,59.816431,12.707077,136.597864,0.750371,49.819396,41.016100,150.591523,138.579773,147.058233,137.735326,82.683241,137.192206,0.002065,0.015180,32.000000,-237.300000,137.850141,0.234544,13.562288,0.649677,189157.068760,0.903062,20.871257,16.544477,3.434903,68.606657,74.612413,88.110373,10.000000,47.003753,45.700000,50.011743,22.556962,14.030032
40.465868,50.616115,139.135047,152.374299,45.145590,42.695135,59.728739,12.706956,136.577761,1.039821,49.852913,40.998239,150.615044,138.559952,147.073553,137.717108,82.682458,137.173575,0.002031,0.015159,32.000000,-237.300148,137.832125,0.317821,13.563986,0.650218,189174.983393,0.902139,20.915666,16.535641,3.437998,68.608132,74.614107,88.105831,10.000000,46.985980,45.700000,50.075755,22.556962,14.030032
40.447507,50.639896,139.126138,152.402479,45.419496,42.659072,59.819284,12.707449,136.554787,1.044852,49.899432,40.978850,150.643461,138.539578,147.093388,137.694458,82.681592,137.150347,0.002031,0.015159,32.000000,-237.299714,137.809584,0.318018,13.558137,0.649883,189086.991444,0.902169,20.963984,16.523042,3.437604,68.609216,74.617380,88.100004,10.000000,46.970716,45.700000,50.155229,22.556962,14.030032
40.429810,50.661051,139.094275,152.425260,45.631648,42.634798,59.824364,12.707047,136.536627,1.026075,49.939494,40.961820,150.667279,138.520456,147.110082,137.676937,82.682040,137.133938,0.002030,0.015168,32.000000,-237.300080,137.810330,0.306132,13.550069,0.649424,188939.359524,0.903148,21.001407,16.514872,3.438331,68.611000,74.621234,88.095624,10.000000,46.991106,45.700000,50.226173,22.556962,14.030032
40.406551,50.686385,139.104678,152.453192,45.995015,42.610369,59.818408,12.708000,136.519931,0.515885,49.979134,40.936331,150.693580,138.497367,147.128518,137.653026,82.682617,137.109807,0.002054,0.015169,32.000000,-237.299160,137.807086,0.145854,13.561245,0.649439,188798.592077,0.901518,21.047486,16.504577,3.439672,68.611457,74.625403,88.089354,10.000000,46.994023,45.700000,50.317512,22.556962,14.030032
40.391191,50.703821,139.109629,152.477143,46.305056,42.590549,59.832170,12.708060,136.499527,0.505397,50.004223,40.920886,150.716767,138.476695,147.145943,137.629961,82.683927,137.091207,0.002022,0.015131,32.000000,-237.299091,137.786371,0.146192,13.553760,0.649638,188707.468578,0.901405,21.090139,16.496240,3.440389,68.611381,74.629209,88.085899,10.000000,46.979699,45.700000,50.391635,22.556962,14.030032
40.375764,50.721854,139.131085,152.506245,46.814617,42.578319,59.831564,12.708354,136.474948,0.505585,50.023249,40.903642,150.743539,138.452325,147.166823,137.606253,82.684539,137.065396,0.002016,0.015129,32.000000,-237.298891,137.759532,0.146067,13.554124,0.649167,188619.229682,0.901598,21.143738,16.484064,3.442627,68.609502,74.633717,88.081384,10.000000,47.005350,45.700000,50.482115,22.556962,14.030032
40.362406,50.733531,139.081717,152.529088,47.213948,42.578187,59.821060,12.707386,136.454200,0.505660,50.031834,40.892375,150.767124,138.430553,147.184135,137.585310,82.685035,137.043071,0.002016,0.015193,32.000000,-237.299777,137.736712,0.145994,13.559740,0.649506,188544.198249,0.901383,21.179845,16.473814,3.444059,68.608363,74.638172,88.078864,10.000000,46.989993,45.700000,50.557850,22.556962,14.030032
40.356391,50.741186,139.004410,152.553529,47.442404,42.576189,59.829409,12.707792,136.430813,0.505796,50.031984,40.886569,150.792317,138.405543,147.204048,137.563241,82.684472,137.016790,0.002030,0.015219,32.000000,-237.299329,137.710043,0.146298,13.552887,0.649648,188503.697392,0.901548,21.216640,16.460791,3.445906,68.605836,74.641923,88.077340,10.000000,46.940383,45.700000,50.643797,22.556962,14.030032
